<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Programmable Logic Controller (PLC): Function &amp; Testing</title>
    <meta name="description" content="Programmable Logic Controller (PLC) reference guide covering real-time control of CCR status, switching, and alarm logic in ALCMS, electrical requirements." />
    <meta name="keywords" content="PLC, programmable logic controller, ALCMS automation, industrial control, airfield ground lighting, FAA AC 150/5345, IEC 61131, IEC 61822" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow, max-image-preview:large" />
    <meta name="googlebot" content="index, follow, max-image-preview:large" />
    <link rel="icon" type="image/svg+xml" href="favicon.svg" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <link rel="canonical" href="https://rahulsharmaagl.in/component-plc.html" />
    <meta property="og:type" content="article" />
    <meta property="og:title" content="Programmable Logic Controller (PLC): Function &amp; Testing" />
    <meta property="og:description" content="Programmable Logic Controller (PLC) reference guide covering real-time control of CCR status, switching, and alarm logic in ALCMS, electrical requirements." />
    <meta property="og:url" content="https://rahulsharmaagl.in/component-plc.html" />
    <meta property="og:site_name" content="AGL Component Library" />
    <meta property="og:locale" content="en_US" />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="Programmable Logic Controller (PLC): Function &amp; Testing" />
    <meta name="twitter:description" content="Programmable Logic Controller (PLC) reference guide covering real-time control of CCR status, switching, and alarm logic in ALCMS, electrical requirements." />
    <meta name="theme-color" content="#060d1a" />
    <meta property="og:image" content="https://www.electricaltechnology.org/wp-content/uploads/2015/10/What-is-PLC-Programmable-Logic-Controller.jpg" />
    <meta property="og:image:alt" content="PLC — AGL component reference" />
    <meta name="twitter:image" content="https://www.electricaltechnology.org/wp-content/uploads/2015/10/What-is-PLC-Programmable-Logic-Controller.jpg" />
    <meta property="article:author" content="Precision AGL Academy" />
    <meta property="article:section" content="ALCMS &amp; Control Systems" />
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/component-plc.html#article",
        "headline": "PLC",
        "description": "Programmable Logic Controller (PLC) reference guide covering real-time control of CCR status, switching, and alarm logic in ALCMS, electrical requirements.",
        "url": "https://rahulsharmaagl.in/component-plc.html",
        "inLanguage": "en",
        "mainEntityOfPage": {
          "@type": "WebPage",
          "@id": "https://rahulsharmaagl.in/component-plc.html"
        },
        "about": {
          "@type": "Thing",
          "name": "PLC"
        },
        "articleSection": "Control & Monitoring",
        "keywords": "PLC, programmable logic controller, ALCMS automation, industrial control, airfield ground lighting, FAA AC 150/5345, IEC 61131, IEC 61822",
        "image": {
          "@type": "ImageObject",
          "url": "https://www.electricaltechnology.org/wp-content/uploads/2015/10/What-is-PLC-Programmable-Logic-Controller.jpg"
        },
        "isAccessibleForFree": true,
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "isPartOf": {
          "@type": "CollectionPage",
          "@id": "https://rahulsharmaagl.in/component-library.html#collection",
          "name": "AGL Component Library",
          "url": "https://rahulsharmaagl.in/component-library.html"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/component-plc.html#breadcrumb"
        },
        "hasPart": {
          "@id": "https://rahulsharmaagl.in/component-plc.html#faq"
        }
      }
    </script>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/component-plc.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Knowledge Hub",
            "item": "https://rahulsharmaagl.in/knowledge-hub.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Component Library",
            "item": "https://rahulsharmaagl.in/component-library.html"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "PLC",
            "item": "https://rahulsharmaagl.in/component-plc.html"
          }
        ]
      }
    </script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/component-plc.html#faq", "url": "https://rahulsharmaagl.in/component-plc.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/component-plc.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is a PLC?", "acceptedAnswer": {"@type": "Answer", "text": "A Programmable Logic Controller (PLC) is a rugged industrial computer designed for real‑time control of electromechanical processes. In AGL applications, the PLC serves as the central automation engine that monitors input signals (e.g., CCR status, switch positions, sensor data) and executes programmed logic to control outputs (e.g., brightness steps, circuit switching, alarm annunciation). PLCs are distinguished by their deterministic scan cycle, high reliability, wide operating temperature range, and resistance to electrical noise and vibration. They are the backbone of modern Airfield Lighting Control and Monitoring Systems (ALCMS), providing the link between operator commands and the physical AGL infrastructure."}}, {"@type": "Question", "name": "What is the purpose of a PLC?", "acceptedAnswer": {"@type": "Answer", "text": "The PLC exists to translate an operator's high-level command — switch to CAT III lighting configuration, raise runway edge lights to full intensity — into the exact sequence of low-level actions that make it happen safely and correctly across potentially hundreds of circuits and devices, every single time, without the timing errors or inconsistency a manual process would introduce."}}, {"@type": "Question", "name": "Where is a PLC used and installed?", "acceptedAnswer": {"@type": "Answer", "text": "PLCs are deployed throughout the AGL control infrastructure, including: CCR Control Rooms: Central PLC racks managing multiple CCRs, brightness control, and circuit switching. Remote Substations: Distributed PLCs controlling local lighting circuits and reporting status back to the main ALCMS. Runway & Taxiway Lighting Control: Managing power distribution, step switching, and fault detection for each lighting circuit. Approach Lighting Systems: Controlling sequenced flashing lights, barrettes, and intensity levels. PAPI & Visual Aids: Managing power and monitoring lamp failures in glide slope indicators."}}, {"@type": "Question", "name": "How does a PLC work?", "acceptedAnswer": {"@type": "Answer", "text": "The PLC operates on a continuous scan cycle, executing the control program repeatedly. Key functional aspects include: Input Scan: The PLC reads all input signals (digital: switch states, alarm contacts; analog: current/voltage levels, temperature) from field devices via I/O modules. Program Execution: The user‑defined control program (ladder logic, structured text, or function block diagram) processes the input data, applies logical and mathematical operations, and determines the required output states."}}, {"@type": "Question", "name": "What are the typical technical parameters of a PLC?", "acceptedAnswer": {"@type": "Answer", "text": "Typical values are — Processor: 32‑bit ARM or x86, 100 MHz – 1.5 GHz; Memory (Program): 128 KB – 32 MB (Flash / RAM); I/O Capacity: Up to 1024 digital I/O, 256 analog I/O (expandable); Scan Cycle Time: 1 – 100 ms (deterministic); Communication Protocols: Modbus TCP/RTU, Profibus, Profinet, Ethernet/IP, OPC UA, BACnet; Redundancy: Hot‑standby (optional), bumpless transfer; Operating Temperature: -25°C to +60°C (industrial grade); Storage Temperature: -40°C to +85°C; Humidity: 5% – 95% RH (non‑condensing); Protection Class: IP20 (panel‑mount), IP65 (field‑mount); Power Supply: 24 VDC, 120 VAC, or 230 VAC."}}, {"@type": "Question", "name": "What are the electrical requirements for a PLC?", "acceptedAnswer": {"@type": "Answer", "text": "Typical requirements are — Circuit Position: Control-cabinet mounted, standalone powered controller; Power Supply: 24 VDC, 120 VAC, or 230 VAC; Isolation: I/O modules typically opto-isolated from field wiring; Earthing: Chassis/DIN rail bonded to cabinet earth; Fault Protection: Internal fusing; output modules rated per connected load."}}, {"@type": "Question", "name": "Which standards apply to a PLC?", "acceptedAnswer": {"@type": "Answer", "text": "The main references are IEC 61131‑2 — Programmable controllers — equipment requirements and tests; IEC 61131‑3 — Programming languages for PLCs (Ladder, ST, FBD, SFC, IL); IEC 61822 — Performance requirements for the Constant Current Regulators (CCRs) this PLC commands and monitors; FAA AC 150/5345‑56 — Specification for AGL control and monitoring equipment. Always verify the current edition and your aerodrome's approved requirements."}}, {"@type": "Question", "name": "How often should a PLC be inspected and maintained?", "acceptedAnswer": {"@type": "Answer", "text": "Typical maintenance tasks and intervals are: Power Supply Check (annual); Communication Link Test (semi-annual); I/O Module Diagnostic Check (annual); Battery Replacement Check (annual); Firmware & Software Review (annual); Enclosure Thermal Check (semi-annual). Your airport's approved maintenance programme takes precedence."}}, {"@type": "Question", "name": "How do I troubleshoot common PLC faults?", "acceptedAnswer": {"@type": "Answer", "text": "Common symptoms covered are: Processor Resets or I/O Faults Without Obvious Cause; Loss of Control or Communication to Field Equipment; Specific Output Fails to Energise or Behaves Erratically; PLC Program or Time-Stamped Alarms Lost After a Power Outage; Unexpected System Behaviour Following a Program or Firmware Change; Reduced Processor Performance or Unexpected Shutdown. For example, for \"Processor Resets or I/O Faults Without Obvious Cause\": Likely Cause: A voltage dip or spike from the airfield electrical network has reset the processor or tripped an I/O fault, particularly if the PLC isn't protected by UPS and line conditioning. Diagnostic Steps: Check power quality logs or event timestamps against known electrical disturbances on the airfield network; verify UPS and line conditioner status if fitted. Corrective Action: Install or repair UPS and line conditioning if not already protecting the PLC; document the event and monitor for recurrence to confirm the fix."}}]}</script>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet" />
    <style>.hl4, .hl5, .hl6 { font-weight: 700; } /*hl*/

        /* ── RESET & BASE ── */
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --green: #2ecc71;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* ── NAV ── */
        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
            background: transparent;
            cursor: pointer;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        /* ── BREADCRUMB ── */
        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* ── COMPONENT HERO ── */
        .comp-hero {
            padding: 40px 40px 70px;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
            display: flex;
            justify-content: space-between;
            align-items: flex-start;
            gap: 30px;
        }
        .comp-hero-text {
            flex: 1;
            min-width: 0;
        }
        .comp-img-wrap {
            flex-shrink: 0;
        }
        .comp-img-box {
            border: 3px solid var(--gold);
            border-radius: 14px;
            background: rgba(255, 180, 0, 0.04);
            box-shadow: 0 0 0 1px rgba(255, 180, 0, 0.15), 0 10px 30px rgba(0, 0, 0, 0.4);
            overflow: hidden;
        }
        .comp-img-box img {
            width: 100%;
            height: 100%;
            object-fit: cover;
            display: block;
        }
        @media(max-width:768px) {
            .comp-hero {
                flex-direction: column;
            }
            .comp-img-wrap {
                align-self: flex-end;
            }
        }

        .comp-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .comp-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 64px;
            letter-spacing: 2px;
            line-height: 1;
            margin-bottom: 18px;
        }
        .comp-title span {
            color: var(--gold);
        }
        .comp-title .comp-title-sfx{display:block;font-size:.34em;letter-spacing:1px;margin-top:10px;color:var(--text-muted,#B8C5DB);font-family:'Barlow',sans-serif;font-weight:600;line-height:1.25}
        .comp-sub {
            font-size: 17px;
            line-height: 1.8;
            color: var(--text);
            max-width: 760px;
        }
        @media(max-width:768px) {
            .comp-title {
                font-size: 42px;
            }
        }

        /* ── SECTIONS ── */
        section {
            padding: 0 0 90px;
            position: relative;
            z-index: 1;
        }
        .container {
            width: 100%;
            max-width: 1300px;
            margin: auto;
            padding: 0 40px;
        }
        .block-label {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            font-size: 12px;
            font-weight: 700;
            letter-spacing: 2.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 16px;
        }
        .block-label::before {
            content: '';
            width: 30px;
            height: 1px;
            background: var(--gold);
        }
        .block-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 36px;
            letter-spacing: 1px;
            line-height: 1;
            margin-bottom: 20px;
        }
        /* FAQ */
        .faq-list { display: flex; flex-direction: column; gap: 10px; }
        .faq-intro { font-size: 15px; color: var(--text); line-height: 1.7; max-width: 760px; margin-bottom: 22px; }
        .faq-item { background: var(--card); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
        .faq-item summary { list-style: none; cursor: pointer; padding: 16px 20px; display: flex; align-items: center; gap: 14px; font-size: 15px; font-weight: 600; color: var(--white); line-height: 1.5; }
        .faq-item summary::-webkit-details-marker { display: none; }
        .faq-item summary:hover { background: rgba(255, 255, 255, 0.02); }
        .faq-item summary:focus-visible { outline: 2px solid var(--gold); outline-offset: -2px; }
        .faq-q { flex-grow: 1; }
        .faq-num { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 1.5px; color: #000; background: var(--gold); padding: 4px 10px; border-radius: 5px; white-space: nowrap; }
        .faq-item .chev { color: var(--text); font-size: 12px; transition: transform .25s; }
        .faq-item[open] .chev { transform: rotate(180deg); }
        .faq-item[open] summary { border-bottom: 1px solid var(--border); }
        .faq-a { padding: 16px 24px 20px; font-size: 15px; line-height: 1.85; color: var(--text); }
        @media(max-width:700px) { .faq-item summary { padding: 14px 16px; font-size: 14px; } .faq-a { padding: 14px 16px 18px; } }

        .info-panel {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 34px;
            margin-bottom: 24px;
        }
        .info-panel p {
            font-size: 15.5px;
            line-height: 1.9;
            color: var(--text);
        }
        .info-panel p strong {
            color: var(--white);
        }
        .info-panel ul {
            color: var(--text);
            font-size: 15.5px;
            line-height: 1.9;
            margin-top: 12px;
            padding-left: 24px;
        }
        .info-panel ul li {
            margin-bottom: 6px;
        }

        .param-table {
            width: 100%;
            border-collapse: collapse;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            overflow: hidden;
        }
        .param-table th {
            text-align: left;
            padding: 16px 22px;
            background: rgba(255, 180, 0, 0.06);
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            border-bottom: 1px solid var(--border);
        }
        .param-table td {
            padding: 16px 22px;
            font-size: 14.5px;
            color: var(--text);
            border-bottom: 1px solid var(--border);
        }
        .param-table tr:last-child td {
            border-bottom: none;
        }
        .param-table td.val {
            color: var(--white);
            font-weight: 600;
        }

        .std-chip-row {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
        }
        .std-chip {
            display: flex;
            align-items: center;
            gap: 14px;
            padding: 18px 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            flex: 1;
            min-width: 260px;
            transition: all .3s;
        }
        .std-chip:hover {
            border-color: rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.04);
        }
        .std-chip i {
            color: var(--gold);
            font-size: 18px;
        }.std-chip h3 {
            font-size: 14px;
            font-weight: 700;
            margin-bottom: 3px;
        }
        .std-chip p {
            font-size: 12.5px;
            color: var(--text);
        }

        .maint-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .maint-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(0, 212, 255, 0.04);
            border: 1px solid rgba(0, 212, 255, 0.18);
            border-radius: 12px;
        }
        .maint-item i {
            color: var(--cyan);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .maint-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.maint-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .maint-freq {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--cyan);
            background: rgba(0, 212, 255, 0.1);
            border: 1px solid rgba(0, 212, 255, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .maint-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .maint-grid {
                grid-template-columns: 1fr;
            }
        }


        .test-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .test-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(255, 180, 0, 0.04);
            border: 1px solid rgba(255, 180, 0, 0.18);
            border-radius: 12px;
        }
        .test-item i {
            color: var(--gold);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .test-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.test-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .test-stage {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .test-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .test-grid {
                grid-template-columns: 1fr;
            }
        }

        .expert-byline {
            display: flex;
            align-items: center;
            gap: 14px;
            margin: -6px 0 24px;
        }
        .expert-avatar {
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--green), #58e08a);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 15px;
            font-weight: 700;
            color: #000;
            flex-shrink: 0;
        }
        .expert-byline-text .name {
            font-size: 14.5px;
            font-weight: 700;
            color: var(--white);
        }
        .expert-byline-text .role {
            font-size: 12px;
            color: var(--text);
        }
        .expert-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .expert-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(46, 204, 113, 0.05);
            border: 1px solid rgba(46, 204, 113, 0.2);
            border-radius: 12px;
        }
        .expert-item i {
            color: var(--green);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .expert-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.expert-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .expert-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--green);
            background: rgba(46, 204, 113, 0.12);
            border: 1px solid rgba(46, 204, 113, 0.3);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .expert-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .expert-grid {
                grid-template-columns: 1fr;
            }
        }

        .issue-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .issue-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.15);
            border-radius: 12px;
        }
        .issue-item i {
            color: var(--red);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }.issue-item h3 {
            font-size: 14.5px;
            font-weight: 700;
            margin-bottom: 5px;
        }
        .issue-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }

        .ts-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .ts-item {
            padding: 22px 24px 20px;
            background: rgba(46, 204, 113, 0.04);
            border: 1px solid rgba(46, 204, 113, 0.18);
            border-radius: 12px;
        }
        .ts-item-head {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: 14px;
        }
        .ts-item-head i {
            color: var(--green);
            font-size: 16px;
            flex-shrink: 0;
        }.ts-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .ts-row {
            display: grid;
            grid-template-columns: 130px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .ts-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .ts-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--green);
            padding-top: 1px;
        }
        .ts-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        .fm-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .fm-item {
            padding: 22px 24px 20px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.18);
            border-radius: 12px;
        }
        .fm-item-head {
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 10px 14px;
            margin-bottom: 14px;
        }
        .fm-item-head-left {
            display: flex;
            align-items: center;
            gap: 12px;
        }
        .fm-item-head i {
            color: var(--red);
            font-size: 16px;
            flex-shrink: 0;
        }.fm-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .fm-sev {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            border-radius: 20px;
            padding: 2px 12px;
            white-space: nowrap;
            border: 1px solid;
        }
        .fm-sev-high {
            color: var(--red);
            background: rgba(230, 57, 70, 0.1);
            border-color: rgba(230, 57, 70, 0.3);
        }
        .fm-sev-medium {
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border-color: rgba(255, 180, 0, 0.3);
        }
        .fm-sev-low {
            color: var(--green);
            background: rgba(46, 204, 113, 0.1);
            border-color: rgba(46, 204, 113, 0.3);
        }
        .fm-row {
            display: grid;
            grid-template-columns: 150px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .fm-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .fm-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--red);
            padding-top: 1px;
        }
        .fm-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .fm-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
            .fm-item-head {
                flex-direction: column;
                align-items: flex-start;
            }
        }

        .related-grid {
            display: grid;
            grid-template-columns: repeat(4, 1fr);
            gap: 16px;
        }
        @media(max-width:900px) {
            .related-grid {
                grid-template-columns: repeat(2, 1fr);
            }
        }
        .related-card {
            padding: 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            text-decoration: none;
            transition: all .3s;
            display: block;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.25);
            transform: translateY(-4px);
        }
        .related-card i {
            color: var(--gold);
            font-size: 18px;
            margin-bottom: 12px;
            display: block;
        }.related-card .hl5 {
            font-size: 13.5px;
            font-weight: 700;
            color: var(--white);
        }

        .academy-cta {
            position: relative;
            background: linear-gradient(160deg, #0d1e38, #0a1628 60%, #0d1e38);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 50px;
            overflow: hidden;
            margin-bottom: 24px;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
        }
        .academy-cta-grid {
            display: grid;
            grid-template-columns: 1.3fr 1fr;
            gap: 40px;
            align-items: center;
        }
        @media(max-width:900px) {
            .academy-cta-grid {
                grid-template-columns: 1fr;
            }
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            margin-bottom: 14px;
            max-width: 560px;
        }
        .academy-cta-actions {
            display: flex;
            gap: 14px;
            flex-wrap: wrap;
            margin-top: 24px;
        }
        .academy-pathway {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 22px 20px;
        }
        .academy-pathway-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .academy-pathway-flow {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 6px 4px;
        }
        .academy-pathway-flow span {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13.5px;
            font-weight: 600;
            color: var(--white);
            background: rgba(255, 180, 0, 0.08);
            border: 1px solid rgba(255, 180, 0, 0.2);
            padding: 5px 10px;
            border-radius: 20px;
            white-space: nowrap;
        }
        .academy-pathway-flow i {
            color: var(--gold);
            font-size: 10px;
            opacity: .6;
        }

        .cta-strip {
            background: linear-gradient(135deg, #0d1e38, #1a2f50);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 18px;
            padding: 40px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 20px;
        }.cta-strip .hl4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 1px;
        }
        .cta-strip p {
            font-size: 14px;
            color: var(--text);
            margin-top: 4px;
        }
        .btn {
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            display: inline-flex;
            align-items: center;
            gap: 8px;
            transition: all .3s;
            border: none;
            cursor: pointer;
        }
        .btn-gold {
            background: var(--gold);
            color: #000;
        }
        .btn-gold:hover {
            background: #ffc933;
            transform: translateY(-3px);
        }
        .btn-outline {
            background: transparent;
            color: var(--white);
            border: 1px solid rgba(255, 255, 255, 0.2);
        }
        .btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }

        /* ── FOOTER ── */
        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong {
            color: var(--gold);
        }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover {
            color: var(--gold);
        }

        /* ── CONTACT MODAL ── */
        .modal-overlay {
            position: fixed;
            inset: 0;
            z-index: 9999;
            background: rgba(6, 13, 26, 0.85);
            backdrop-filter: blur(12px);
            display: none;
            align-items: center;
            justify-content: center;
            padding: 20px;
            animation: fadeIn .25s ease;
        }
        .modal-overlay.open {
            display: flex;
        }
        .modal-box {
            background: var(--card);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 20px;
            max-width: 540px;
            width: 100%;
            padding: 40px 40px 36px;
            position: relative;
            box-shadow: 0 30px 80px rgba(0, 0, 0, 0.8);
            animation: slideUp .3s ease;
        }
        .modal-close {
            position: absolute;
            top: 16px;
            right: 20px;
            background: none;
            border: none;
            color: var(--text);
            font-size: 24px;
            cursor: pointer;
            transition: color .3s;
            padding: 4px 8px;
        }
        .modal-close:hover {
            color: var(--gold);
        }
        .modal-box .avatar {
            width: 64px;
            height: 64px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--gold), #ffc933);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 28px;
            font-weight: 700;
            color: #000;
            margin-bottom: 16px;
        }
        .modal-box h3 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 4px;
        }
        .modal-box .modal-sub {
            color: var(--text);
            font-size: 15px;
            margin-bottom: 24px;
        }
        .modal-contact-item {
            display: flex;
            align-items: center;
            gap: 16px;
            padding: 14px 0;
            border-bottom: 1px solid rgba(255, 255, 255, 0.05);
        }
        .modal-contact-item:last-of-type {
            border-bottom: none;
        }
        .modal-contact-item i {
            color: var(--gold);
            font-size: 18px;
            width: 24px;
            text-align: center;
        }
        .modal-contact-item .info {
            flex: 1;
        }
        .modal-contact-item .info .label {
            font-size: 11px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--text);
            opacity: .6;
        }
        .modal-contact-item .info .value {
            font-size: 15px;
            font-weight: 500;
            color: var(--white);
        }
        .modal-contact-item .info .value a {
            color: var(--white);
            text-decoration: none;
            transition: color .3s;
        }
        .modal-contact-item .info .value a:hover {
            color: var(--gold);
        }
        .modal-actions {
            display: flex;
            gap: 12px;
            margin-top: 28px;
            flex-wrap: wrap;
        }
        .modal-actions .btn {
            flex: 1;
            justify-content: center;
            min-width: 140px;
        }
        .modal-social-row {
            display: flex;
            gap: 12px;
            margin-top: 20px;
            flex-wrap: wrap;
        }
        .modal-soc-btn {
            width: 44px;
            height: 44px;
            border-radius: 10px;
            background: rgba(255, 255, 255, 0.06);
            border: 1px solid var(--border);
            display: flex;
            align-items: center;
            justify-content: center;
            color: var(--text);
            font-size: 18px;
            text-decoration: none;
            transition: all .3s;
        }
        .modal-soc-btn:hover {
            background: var(--gold);
            color: #000;
            border-color: var(--gold);
            transform: translateY(-3px);
        }
        @keyframes fadeIn {
            from {
                opacity: 0;
            }
            to {
                opacity: 1;
            }
        }
        @keyframes slideUp {
            from {
                opacity: 0;
                transform: translateY(30px);
            }
            to {
                opacity: 1;
                transform: translateY(0);
            }
        }
        @media(max-width:600px) {
            .modal-box {
                padding: 30px 20px 28px;
            }
            .modal-box h3 {
                font-size: 26px;
            }
        }

        /* ── DIAGRAM BLOCK ── */
        .diagram-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 40px 34px 34px;
            margin-bottom: 24px;
        }
        .diagram-flow {
            display: flex;
            flex-direction: column;
            align-items: center;
            gap: 0;
        }
        .diagram-node {
            background: rgba(255, 180, 0, 0.06);
            border: 1.5px solid var(--gold);
            border-radius: 10px;
            padding: 16px 26px;
            text-align: center;
            min-width: 260px;
            max-width: 460px;
        }.diagram-node .hl5 {
            font-size: 14px;
            font-weight: 700;
            letter-spacing: .5px;
            color: var(--white);
            margin-bottom: 5px;
            text-transform: uppercase;
        }
        .diagram-node p {
            font-size: 12.5px;
            color: var(--text);
            line-height: 1.55;
        }
        .diagram-node.cyan { border-color: var(--cyan); background: rgba(0, 212, 255, 0.06); }
        .diagram-node.red { border-color: var(--red); background: rgba(230, 57, 70, 0.06); }
        .diagram-node.outcome { border-width: 2px; }
        .diagram-arrow {
            width: 2px;
            height: 30px;
            background: var(--gold);
            position: relative;
        }
        .diagram-arrow::after {
            content: '';
            position: absolute;
            bottom: -1px;
            left: 50%;
            transform: translateX(-50%);
            border-left: 6px solid transparent;
            border-right: 6px solid transparent;
            border-top: 8px solid var(--gold);
        }
        .diagram-arrow.dashed {
            background: repeating-linear-gradient(to bottom, var(--red) 0 6px, transparent 6px 12px);
        }
        .diagram-arrow.dashed::after { border-top-color: var(--red); }
        .diagram-arrow.cyan-arrow { background: var(--cyan); }
        .diagram-arrow.cyan-arrow::after { border-top-color: var(--cyan); }
        .diagram-split {
            display: flex;
            gap: 36px;
            justify-content: center;
            align-items: flex-start;
            flex-wrap: wrap;
            width: 100%;
            margin: 6px 0;
        }
        .diagram-branch {
            display: flex;
            flex-direction: column;
            align-items: center;
            flex: 1;
            min-width: 220px;
            max-width: 320px;
        }
        .diagram-branch-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            margin-bottom: 10px;
        }
        .diagram-branch-label.gold { color: var(--gold); }
        .diagram-branch-label.red { color: var(--red); }
        .diagram-branch-label.cyan { color: var(--cyan); }
        .diagram-caption {
            text-align: center;
            font-size: 13px;
            color: var(--text);
            opacity: .75;
            margin-top: 18px;
            font-style: italic;
        }
        @media(max-width:768px) {
            .diagram-split { flex-direction: column; align-items: center; }
        }
    
        /* --- site-wide fixes: mobile menu, skip link, small screens --- */
        .skip-link { position: absolute; left: -9999px; top: 8px; z-index: 5000; background: #FFB400; color: #000; padding: 10px 16px; border-radius: 6px; font-weight: 700; text-decoration: none; }
        .skip-link:focus { left: 8px; }
        .hamburger { background: none; border: 0; padding: 8px; align-items: center; justify-content: center; }
        .nav-links.open { display: flex; position: fixed; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; padding: 8px 0 14px; background: rgba(6, 13, 26, 0.98); backdrop-filter: blur(20px); border-bottom: 1px solid rgba(255, 180, 0, 0.3); }
        .nav-links.open li { padding: 13px 40px; }
        .hamburger span { transition: transform .25s, opacity .25s; }
        .hamburger.active span:nth-child(1) { transform: translateY(7px) rotate(45deg); }
        .hamburger.active span:nth-child(2) { opacity: 0; }
        .hamburger.active span:nth-child(3) { transform: translateY(-7px) rotate(-45deg); }
        @media (max-width: 768px) {
            .param-table { display: block; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
            .comp-hero-text { min-width: 0; max-width: 100%; }
            .comp-title, .comp-sub, .comp-tag { overflow-wrap: anywhere; }
            img, svg { max-width: 100%; }main p, main h2, main h3, main h4, main h5, main h6, main .hl4, main .hl5, main .hl6, main li, main td, main th { overflow-wrap: anywhere; }
            [class$="-grid"] > *, .cta-strip > *, .maint-item > *, .test-item > * { min-width: 0; }
            :has(> svg[style*="min-width"]) { overflow-x: auto; }
            .comp-img-wrap { width: 100%; max-width: 100%; }
            .comp-img-box { width: 100% !important; max-width: 100%; height: auto !important; aspect-ratio: 4 / 3; }
        }
    
        /* ── Legal banner and notice ── */
        .legal-banner{max-width:1300px;margin:6px auto 0;padding:0 40px;position:relative;z-index:1;}
        .legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
        .legal-banner-inner strong{color:var(--gold,#FFB400);}
        .legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
        .legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
        .legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
        .legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
        .legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum strong{color:var(--gold,#FFB400);}
        .legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
        .legal-list li{margin-bottom:9px;}
        .legal-list strong{color:var(--white,#f0f4ff);}
        .legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
        .legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
        @media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>

<style>
/* Image disclaimer caption */
.comp-img-note{display:block;width:0;min-width:100%;box-sizing:border-box;margin:8px 2px 0;font-size:11.5px;line-height:1.45;font-style:italic;color:rgba(255,255,255,.62);text-align:left}
.comp-img-note a{color:var(--gold);text-decoration:underline}
</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
    <a class="skip-link" href="#main-content">Skip to main content</a>

    <!-- ─── NAV ─── -->
    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html" class="active">Components</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#articles">Articles</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <button class="nav-cta" id="navContactBtn"><i class="fa-regular fa-envelope"></i> Get in Touch</button>
        <button class="hamburger" aria-label="Open menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <main id="main-content">

    <!-- ─── BREADCRUMB ─── -->
    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="component-library.html">Component Library</a><span>/</span>
        <span class="current">PLC</span>
    </div>

    <!-- ─── HERO ─── -->
    <div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational information for qualified AGL personnel. It is not an approved procedure, product datasheet, design basis or regulatory instruction, and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Values shown are typical, not product-specific. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
    <div class="comp-hero">
        <div class="comp-hero-text">
            <div class="comp-tag"><i class="fa-solid fa-microchip"></i> AGL Component Library By Precision AGL Academy</div>
            <h1 class="comp-title">Programmable Logic <span>Controller (PLC)</span><span class="comp-title-sfx">for AGL: Function, Construction and Testing</span></h1>
            <p class="comp-sub">The industrial-grade brain of modern AGL systems. PLCs provide deterministic, real‑time control of Constant Current Regulators, switching, monitoring, and automation logic. Engineered for harsh environments, they ensure reliable lighting control across all weather conditions and operational scenarios.</p>
        </div>
        <div class="comp-img-wrap">
            <div class="comp-img-box" style="width:661px;height:440px;">
                <img src="https://www.electricaltechnology.org/wp-content/uploads/2015/10/What-is-PLC-Programmable-Logic-Controller.jpg" alt="PLC" width="661" height="440" />
            </div>
            <p class="comp-img-note" role="note"><strong>Image disclaimer:</strong> For identification and illustration only. It may show a product by another manufacturer and may not depict the exact item described; it is not a statement of any product&rsquo;s quality, approval or performance. Third-party image and trademark rights belong to their owners. <a href="#legal-disclaimer">See full notice</a>.</p>
        </div>
    </div>

    <!-- ─── OVERVIEW ─── -->
    <section>
        <div class="container">
            <div class="block-label">Overview</div>
            <h2 class="block-title">What Is a Programmable Logic Controller (PLC)?</h2>
            <div class="info-panel">
                <p>A <strong>Programmable Logic Controller (PLC)</strong> is a rugged industrial computer designed for real‑time control of electromechanical processes. In AGL applications, the PLC serves as the central automation engine that monitors input signals (e.g., CCR status, switch positions, sensor data) and executes programmed logic to control outputs (e.g., brightness steps, circuit switching, alarm annunciation). PLCs are distinguished by their deterministic scan cycle, high reliability, wide operating temperature range, and resistance to electrical noise and vibration. They are the backbone of modern Airfield Lighting Control and Monitoring Systems (ALCMS), providing the link between operator commands and the physical AGL infrastructure.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Purpose</div>
            <h2 class="block-title">Purpose &amp; Function</h2>
            <div class="info-panel">
                <p>The PLC exists to translate an operator's high-level command &mdash; switch to CAT III lighting configuration, raise runway edge lights to full intensity &mdash; into the exact sequence of low-level actions that make it happen safely and correctly across potentially hundreds of circuits and devices, every single time, without the timing errors or inconsistency a manual process would introduce. Its deterministic scan cycle is what guarantees that a given input reliably produces the same output within a predictable time window, which matters enormously when a lighting change needs to happen in coordination with an approaching aircraft.</p>
                <p style="margin-top: 18px;">Because this component sits between operator intent and the physical infrastructure itself, its ruggedness and reliability requirements are especially strict: a PLC that fails or behaves unpredictably doesn't just lose data, it can leave lighting in an unintended state during live operations, which is why industrial-grade construction and resistance to electrical noise and vibration are treated as safety requirements rather than convenience features.</p>
            </div>
        </div>
    </section>

    <!-- ─── APPLICATION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Application</div>
            <h2 class="block-title">Where Is It Used?</h2>
            <div class="info-panel">
                <p>PLCs are deployed throughout the AGL control infrastructure, including:</p>
                <ul>
                    <li><strong>CCR Control Rooms:</strong> Central PLC racks managing multiple CCRs, brightness control, and circuit switching.</li>
                    <li><strong>Remote Substations:</strong> Distributed PLCs controlling local lighting circuits and reporting status back to the main ALCMS.</li>
                    <li><strong>Runway &amp; Taxiway Lighting Control:</strong> Managing power distribution, step switching, and fault detection for each lighting circuit.</li>
                    <li><strong>Approach Lighting Systems:</strong> Controlling sequenced flashing lights, barrettes, and intensity levels.</li>
                    <li><strong>PAPI &amp; Visual Aids:</strong> Managing power and monitoring lamp failures in glide slope indicators.</li>
                    <li><strong>Obstruction Lighting:</strong> Controlling beacon patterns and monitoring lamp/LED status.</li>
                    <li><strong>RWSL (Runway Status Light) Systems:</strong> Processing surveillance data and controlling stop bars, runway guard lights, and take‑off hold lights.</li>
                    <li><strong>SCADA Integration:</strong> Acting as the interface between the AGL system and higher‑level airport SCADA or building management systems.</li>
                </ul>
            </div>
        </div>
    </section>

    <!-- ─── FUNCTION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Placement</div>
            <h2 class="block-title">Installation &amp; Location</h2>
            <div class="info-panel">
                <p>The PLC rack mounts on a DIN rail inside the CCR control room cabinet or the remote substation enclosure it controls, positioned with clear access to its I/O terminal strips for field wiring and maintenance. Field wiring (CCR control/feedback, Remote I/O links, sensor inputs) terminates on the rack's own terminal blocks rather than being spliced elsewhere, keeping fault-finding straightforward; power is fed from the cabinet's UPS-backed DC supply, and the network-side connection to the ALCMS runs on structured Ethernet cabling separate from the field-side wiring. Remote substation PLCs are sited close to the CCRs and lighting circuits they manage so field cable runs stay short, reporting status back to the central ALCMS server over the fibre backbone rather than a direct copper run.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Function</div>
            <h2 class="block-title">How Does It Work?</h2>
            <div class="info-panel">
                <p>The PLC operates on a continuous scan cycle, executing the control program repeatedly. Key functional aspects include:</p>
                <ul>
                    <li><strong>Input Scan:</strong> The PLC reads all input signals (digital: switch states, alarm contacts; analog: current/voltage levels, temperature) from field devices via I/O modules.</li>
                    <li><strong>Program Execution:</strong> The user‑defined control program (ladder logic, structured text, or function block diagram) processes the input data, applies logical and mathematical operations, and determines the required output states.</li>
                    <li><strong>Output Update:</strong> The PLC writes the calculated output states to the output modules, which then actuate contactors, relays, CCR setpoints, or communication messages.</li>
                    <li><strong>Communication:</strong> PLCs communicate with the ALCMS, remote I/O, and other controllers via industrial protocols (Modbus, Profibus, Ethernet/IP, OPC UA) to exchange status, commands, and diagnostic data.</li>
                    <li><strong>Fault Detection:</strong> The PLC continuously monitors for abnormal conditions (overcurrent, open circuit, communication loss) and triggers alarms or automatic remedial actions.</li>
                    <li><strong>Redundancy:</strong> Critical AGL applications often use redundant PLC configurations (dual hot‑standby) to ensure zero downtime in case of a controller failure.</li>
                </ul>
                <p style="margin-top:12px;">PLCs are programmed using vendor‑specific software (e.g., Siemens TIA Portal, Rockwell Studio 5000, Schneider EcoStruxure) and are designed for long service life (15‑20 years) with minimal maintenance.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Architecture</div>
            <h2 class="block-title">System Architecture &amp; Control Logic</h2>
            <div class="info-panel">
                <p>The PLC sits one level below the ALCMS server and one level above the CCRs, Remote I/O, and field devices it directly controls, and it is where the actual switching and setpoint decisions for its assigned circuits are made. Commands arrive from the ALCMS server over the Ethernet backbone (Modbus TCP, Profinet, or OPC UA) — a brightness-step change, a circuit on/off instruction, a pre-set lighting configuration — and the PLC translates each into the specific outputs its own I/O and control program require, whether that means writing a setpoint to a CCR, energising a contactor, or issuing a command over a fieldbus to a Remote I/O unit further out. It executes that logic locally and continuously on its own scan cycle regardless of network conditions, so lighting control keeps functioning if the link to the ALCMS server is temporarily lost; it also continuously reports the resulting status and any fault conditions back upstream, and dual hot-standby PLCs are typically used for the circuits where a controller failure cannot be tolerated.</p>
            </div>
            <div class="diagram-block">
                <div class="diagram-flow">
                    <div class="diagram-node cyan">
                        <div class="hl5">ALCMS Server</div>
                        <p>Issues validated commands over Modbus TCP / Profinet / OPC UA</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node outcome">
                        <div class="hl5">PLC</div>
                        <p>Local control program — runs its scan cycle independent of network state</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node">
                        <div class="hl5">CCRs / Remote I/O / Field Devices</div>
                        <p>Contactors, setpoints &amp; fieldbus commands to the actual circuits</p>
                    </div>
                </div>
                <div class="diagram-caption">The PLC's own scan cycle keeps its assigned circuits under local control even during a temporary loss of the link to the ALCMS server.</div>
            </div>
        </div>
    </section>

    <!-- ─── SCAN CYCLE OVERVIEW ─── -->
    <section>
        <div class="container">
            <div class="block-label">Mechanism</div>
            <h2 class="block-title">The PLC Scan Cycle</h2>
            <div class="diagram-block">
                <div class="diagram-flow">
                    <div class="diagram-node">
                        <div class="hl5">Input Scan</div>
                        <p>Reads digital &amp; analog signals from field devices via I/O modules</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node cyan">
                        <div class="hl5">Program Execution</div>
                        <p>Ladder logic / ST / FBD processes inputs, applies control logic</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-split">
                        <div class="diagram-branch">
                            <div class="diagram-branch-label gold">Normal Path</div>
                            <div class="diagram-node outcome">
                                <div class="hl5">Output Update</div>
                                <p>Contactors, relays &amp; CCR setpoints actuated</p>
                            </div>
                        </div>
                        <div class="diagram-branch">
                            <div class="diagram-branch-label cyan">Every Cycle</div>
                            <div class="diagram-node cyan outcome">
                                <div class="hl5">Communication</div>
                                <p>Status, commands &amp; diagnostics exchanged with ALCMS / Remote I/O</p>
                            </div>
                        </div>
                        <div class="diagram-branch">
                            <div class="diagram-branch-label red">Continuous Monitor</div>
                            <div class="diagram-node red outcome">
                                <div class="hl5">Fault Detection</div>
                                <p>Overcurrent, open circuit &amp; comms loss trigger alarms</p>
                            </div>
                        </div>
                    </div>
                </div>
                <div class="diagram-caption">The complete cycle repeats continuously — typically every 1–100 ms (deterministic) — looping back to Input Scan.</div>
            </div>
        </div>
    </section>

    <!-- ─── TECHNICAL PARAMETERS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Construction</div>
            <h2 class="block-title">Physical Construction</h2>
            <div class="info-panel">
                <p>The PLC is built as a modular rack system: a base CPU module carrying the processor, memory, and communication ports clips onto a DIN rail alongside expansion I/O modules, each connected through a backplane bus connector so the system can be extended without rewiring. The housing is an extruded-aluminium or high-impact plastic shell with a conformally coated internal board to resist dust, humidity, and vibration in an unconditioned equipment room or field cabinet. Removable, colour-coded terminal blocks on each I/O module allow field wiring to be disconnected without removing the module itself, simplifying maintenance and module replacement. Where a field-mount rating is required rather than panel-mount, the entire rack assembly is enclosed in a sealed IP65 cabinet with cable glands for each conductor entry, and a lithium battery module clips onto the CPU board to retain the program and real-time clock through a power loss.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Specification</div>
            <h2 class="block-title">Technical Parameters</h2>
            <table class="param-table">
                <tr><th>Parameter</th><th>Typical Value</th></tr>
                <tr><td>Processor</td><td class="val">32‑bit ARM or x86, 100 MHz – 1.5 GHz</td></tr>
                <tr><td>Memory (Program)</td><td class="val">128 KB – 32 MB (Flash / RAM)</td></tr>
                <tr><td>I/O Capacity</td><td class="val">Up to 1024 digital I/O, 256 analog I/O (expandable)</td></tr>
                <tr><td>Scan Cycle Time</td><td class="val">1 – 100 ms (deterministic)</td></tr>
                <tr><td>Communication Protocols</td><td class="val">Modbus TCP/RTU, Profibus, Profinet, Ethernet/IP, OPC UA, BACnet</td></tr>
                <tr><td>Redundancy</td><td class="val">Hot‑standby (optional), bumpless transfer</td></tr>
                <tr><td>Operating Temperature</td><td class="val">-25°C to +60°C (industrial grade)</td></tr>
                <tr><td>Storage Temperature</td><td class="val">-40°C to +85°C</td></tr>
                <tr><td>Humidity</td><td class="val">5% – 95% RH (non‑condensing)</td></tr>
                <tr><td>Protection Class</td><td class="val">IP20 (panel‑mount), IP65 (field‑mount)</td></tr>
                <tr><td>Power Supply</td><td class="val">24 VDC, 120 VAC, or 230 VAC</td></tr>
                <tr><td>Battery Backup</td><td class="val">Lithium battery for program retention (5‑10 years)</td></tr>
                <tr><td>Diagnostics</td><td class="val">Integrated LEDs, web server, or HMI interface</td></tr>
                <tr><td>Certifications</td><td class="val">UL, CE, IEC 61131‑2 (industrial control equipment)</td></tr>
            </table>
        </div>
    </section>
    <section>
        <div class="container">
            <div class="block-label">Power Supply</div>
            <h2 class="block-title">Electrical Requirements</h2>
            <table class="param-table">
                <tr><th>Requirement</th><th>Typical Value</th></tr>
                <tr><td>Circuit Position</td><td class="val">Control-cabinet mounted, standalone powered controller</td></tr>
                <tr><td>Power Supply</td><td class="val">24 VDC, 120 VAC, or 230 VAC</td></tr>
                <tr><td>Isolation</td><td class="val">I/O modules typically opto-isolated from field wiring</td></tr>
                <tr><td>Earthing</td><td class="val">Chassis/DIN rail bonded to cabinet earth</td></tr>
                <tr><td>Fault Protection</td><td class="val">Internal fusing; output modules rated per connected load</td></tr>
            </table>
        </div>
    </section>

    <!-- ─── STANDARDS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Compliance</div>
            <h2 class="block-title">Applicable Standards</h2>
            <div class="std-chip-row">
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61131‑2</h3><p>Programmable controllers — equipment requirements and tests</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61131‑3</h3><p>Programming languages for PLCs (Ladder, ST, FBD, SFC, IL)</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61822</h3><p>Performance requirements for the Constant Current Regulators (CCRs) this PLC commands and monitors</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>FAA AC 150/5345‑56</h3><p>Specification for AGL control and monitoring equipment</p></div></div>
            </div>
        </div>
    </section>

    <!-- ─── FIELD ISSUES ─── -->
    <section>
        <div class="container">
            <div class="block-label">Prerequisites</div>
            <h2 class="block-title">Installation Requirements</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-screwdriver-wrench"></i>
                    <div>
                        <div class="test-item-head"><h3>DIN-Rail Mounting &amp; I/O Access</h3><span class="test-stage">Mechanical</span></div>
                        <p>Mount the PLC rack on a DIN rail inside the CCR control room cabinet or remote substation enclosure, positioned with clear access to its I/O terminal strips for field wiring and maintenance.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-route"></i>
                    <div>
                        <div class="test-item-head"><h3>Field Wiring Termination</h3><span class="test-stage">Electrical</span></div>
                        <p>Terminate CCR control/feedback, Remote I/O links, and sensor inputs on the rack's own terminal blocks rather than splicing elsewhere, keeping fault-finding straightforward.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>UPS-Backed Power Feed</h3><span class="test-stage">Electrical</span></div>
                        <p>Feed power from the cabinet's UPS-backed DC supply, confirming voltage and loading before field wiring is energised.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-plug"></i>
                    <div>
                        <div class="test-item-head"><h3>Segregated Network Connection</h3><span class="test-stage">Electrical</span></div>
                        <p>Run the network-side connection to the ALCMS on structured Ethernet cabling, kept separate from the field-side wiring terminated on the rack.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-diagram-project"></i>
                    <div>
                        <div class="test-item-head"><h3>Logic Program Load &amp; Verification</h3><span class="test-stage">Documentation</span></div>
                        <p>Load and verify the control logic program against the design before the PLC is brought into service, confirming I/O mapping matches the field wiring as-built.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Pre-Commissioning Sign-off</h3><span class="test-stage">Documentation</span></div>
                        <p>Record rack position, field wiring terminations, and power feed as-built before commissioning testing begins.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Verification</div>
            <h2 class="block-title">Testing &amp; Commissioning</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Power Supply &amp; Backup Battery Check</h3><span class="test-stage">Pre-Commissioning</span></div>
                        <p>Confirm the PLC and its backup battery operate correctly before the field I/O is connected.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>I/O Module Point-to-Point Test</h3><span class="test-stage">Commissioning</span></div>
                        <p>Verify every input and output point against its field device, confirming correct wiring and addressing.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Communication Link Test</h3><span class="test-stage">Commissioning</span></div>
                        <p>Confirm the PLC establishes and holds communication with the ALCMS server and any networked field devices.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Logic &amp; Sequence Validation</h3><span class="test-stage">Pre-Commissioning</span></div>
                        <p>Run the programmed control logic through scripted test scenarios and confirm outputs respond correctly.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Fail-Safe &amp; Alarm Response Test</h3><span class="test-stage">Commissioning</span></div>
                        <p>Simulate fault conditions and confirm the PLC drives outputs to a safe state and raises the correct alarms.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Enclosure Thermal Check</h3><span class="test-stage">Pre-Commissioning</span></div>
                        <p>Confirm the PLC operates within its rated temperature range inside its installed enclosure.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Firmware &amp; Program Version Verification</h3><span class="test-stage">Pre-Commissioning</span></div>
                        <p>Confirm the installed firmware and control program match the approved commissioning revision.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-satellite-dish"></i>
                    <div>
                        <div class="test-item-head"><h3>Documentation &amp; As-Built Sign-off</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Record I/O test results, logic validation, and program version in the commissioning dossier for handover.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Upkeep</div>
            <h2 class="block-title">Inspection &amp; Maintenance</h2>
            <div class="maint-grid">
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Power Supply Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Verify power input stability and inspect the supply unit for signs of stress or capacitor ageing.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Communication Link Test</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Test communication links to upstream and downstream devices to catch developing interruptions early.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>I/O Module Diagnostic Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Run diagnostics on I/O modules to identify degraded channels before they cause a field fault.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Battery Replacement Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Check backup battery status and replace proactively to prevent loss of retained memory or clock settings.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Firmware &amp; Software Review</h3><span class="maint-freq">Annual</span></div>
                        <p>Review firmware and program versions against baseline and apply vendor updates addressing known bugs.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Enclosure Thermal Check</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Confirm enclosure ventilation or cooling is adequate to prevent sustained overheating.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Notes</div>
            <h2 class="block-title">Common Field Issues</h2>
            <div class="issue-list">
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Power Supply Fluctuation</h3><p>PLCs are sensitive to power supply quality. Voltage dips or spikes from the airfield electrical network can cause processor resets or I/O faults. Use of UPS and line conditioners is recommended to ensure stable operation.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Communication Interruption</h3><p>Fiber optic or Ethernet cables can be damaged during construction or maintenance. Regular inspection of communication paths and use of redundant networks (ring topology) can prevent loss of control.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>I/O Module Failure</h3><p>Relay output modules have a finite contact life; solid‑state outputs can fail due to overcurrent or transient voltages. Regular replacement of output modules (every 5‑10 years) and proper surge protection are essential.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Battery Failure</h3><p>The lithium battery that retains the program and real‑time clock can fail, causing loss of program or time‑stamped alarms. Replace batteries proactively every 5 years per manufacturer recommendations.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Firmware/Software Bugs</h3><p>PLC firmware or control program logic errors can cause unexpected behaviour. Rigorous testing (including simulation and factory acceptance testing) and proper version control are critical.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Overheating in Enclosures</h3><p>PLCs generate heat; inadequate ventilation or failed cooling fans in control cabinets can cause overheating, reducing processor speed or causing shutdown. Ensure proper enclosure sizing and cooling.</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Diagnostics</div>
            <h2 class="block-title">Troubleshooting Guide</h2>
            <div class="ts-list">
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Processor Resets or I/O Faults Without Obvious Cause</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A voltage dip or spike from the airfield electrical network has reset the processor or tripped an I/O fault, particularly if the PLC isn't protected by UPS and line conditioning.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check power quality logs or event timestamps against known electrical disturbances on the airfield network; verify UPS and line conditioner status if fitted.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Install or repair UPS and line conditioning if not already protecting the PLC; document the event and monitor for recurrence to confirm the fix.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Loss of Control or Communication to Field Equipment</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Damage to the fiber optic or Ethernet communication path, often coinciding with recent construction or maintenance activity near the cable route.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check whether redundant ring-topology paths have already failed over; trace the affected path for a break, correlating with recent excavation or maintenance work.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Repair or replace the damaged cable section; if the site lacks redundant network paths, flag this for consideration to prevent a single break causing loss of control in future.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Specific Output Fails to Energise or Behaves Erratically</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A relay output module has reached the end of its finite contact life, or a solid-state output has failed from overcurrent or transient voltage exposure.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the affected module's service age against the 5-10 year replacement guideline; inspect for signs of overcurrent damage on solid-state outputs; test the module in isolation if swapping is feasible.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Replace the failed I/O module; verify surge protection is correctly in place to prevent recurrence on solid-state outputs.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>PLC Program or Time-Stamped Alarms Lost After a Power Outage</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">The retention battery has failed, causing loss of the stored program or real-time clock function during the power interruption.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the battery's last replacement date against the 5-year proactive replacement schedule; check for a low-battery warning indicator if the PLC provides one.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Replace the retention battery; reload the program from the maintained backup and re-verify the real-time clock is correctly synchronised afterward.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Unexpected System Behaviour Following a Program or Firmware Change</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A logic error in the control program or a firmware bug, especially if the change wasn't put through full simulation and factory acceptance testing before deployment.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Correlate the onset of unexpected behaviour with the recent program/firmware change timeline; review version control records for what changed.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Roll back to the last known-good program/firmware version using version control; re-test the intended change through simulation and factory acceptance testing before redeploying.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Reduced Processor Performance or Unexpected Shutdown</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Overheating in the control cabinet from inadequate ventilation or a failed cooling fan.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check cabinet internal temperature against the PLC's rated operating range; inspect cooling fans for failure and vents for blockage.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Repair or replace failed cooling fans, clear blocked vents, and confirm enclosure sizing is adequate for the heat generated; re-verify stable operation once temperature is restored to range.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Reliability</div>
            <h2 class="block-title">Failure Modes &amp; Root Causes</h2>
            <div class="fm-list">
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Power Quality Disturbance</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A voltage dip or spike from the airfield electrical network, particularly where the PLC isn't protected by UPS and line conditioning.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Processor resets or I/O faults occur without an obvious cause, disrupting field equipment control.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Power quality log review against known electrical disturbances, and verification of UPS and line conditioner status if fitted.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Communication Path Damage</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Damage to the fiber optic or Ethernet communication path, often coinciding with recent construction or maintenance activity near the cable route.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Loss of control or communication to field equipment, mitigated only where redundant ring-topology paths are already in place.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Verification of redundant path failover status, and tracing of the affected path for a break correlating with recent excavation work.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>I/O Module End-of-Life Failure</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A relay output module reaching the end of its finite contact life, or a solid-state output failing from overcurrent or transient voltage exposure.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">A specific output fails to energise or behaves erratically while the rest of the PLC continues to operate normally.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Service age check against the 5-10 year replacement guideline, and inspection for overcurrent damage on solid-state outputs.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Retention Battery Failure</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">The retention battery has failed, causing loss of the stored program or real-time clock function during a power interruption.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">PLC program or time-stamped alarms are lost after a power outage.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Battery replacement date check against the 5-year proactive replacement schedule, and a check for a low-battery warning indicator.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Program / Firmware Regression</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A logic error in the control program or a firmware bug, especially where a change wasn't put through full simulation and factory acceptance testing.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Unexpected system behaviour follows a recent program or firmware change.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Correlation of the unexpected behaviour's onset with the change timeline, and review of version control records for what changed.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Cabinet Overheating</h3></div>
                        <span class="fm-sev fm-sev-low">Low Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Inadequate ventilation or a failed cooling fan in the control cabinet.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Reduced processor performance or an unexpected shutdown of the PLC.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Cabinet internal temperature check against the PLC's rated operating range, and inspection of cooling fans and vents for blockage or failure.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Precautions</div>
            <h2 class="block-title">Safety &amp; Operational Notes</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Electrical Isolation Before Cabinet Entry</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>De-energise and lock out the cabinet's incoming supply before working inside on the PLC, its I/O wiring, or power supply, and verify zero energy before touching any terminal.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Change Control Before Program Changes</h3><span class="test-stage">Operational</span></div>
                        <p>Apply program or firmware changes through a documented change-control process with a tested rollback plan, since a faulty logic change can affect every circuit the PLC controls.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-battery-half"></i>
                    <div>
                        <div class="test-item-head"><h3>Data-Loss Precaution Before Battery Replacement</h3><span class="test-stage">Operational</span></div>
                        <p>Back up the program and retained data before replacing the PLC's retention battery, since some controllers lose retained memory if power and battery backup are both interrupted.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-hand"></i>
                    <div>
                        <div class="test-item-head"><h3>ESD Precautions When Handling Modules</h3><span class="test-stage">Mechanical</span></div>
                        <p>Use an anti-static wrist strap and follow ESD-safe handling procedures when removing or installing I/O modules or processor cards, since static discharge can damage sensitive electronics.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-fan"></i>
                    <div>
                        <div class="test-item-head"><h3>Cabinet Cooling / Ventilation Maintained</h3><span class="test-stage">Operational</span></div>
                        <p>Keep cabinet fans, filters, and vents clear of dust and obstruction, since PLC processors and power supplies are sensitive to the sustained overheating a blocked cabinet can cause.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Insight</div>
            <h2 class="block-title">Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item">
                    <i class="fa-solid fa-stopwatch"></i>
                    <div>
                        <div class="expert-item-head"><h3>Scan Cycle Budget Determines Real Response Time</h3><span class="expert-tag">Performance</span></div>
                        <p>Every I/O card, communication block, and rung of logic added over the life of a system adds to the scan cycle, and a PLC that responded instantly when commissioned can develop a perceptible lag in brightness-step changes years later once the program has grown. Budget spare scan-time headroom at design, not just spare I/O points.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-code-compare"></i>
                    <div>
                        <div class="expert-item-head"><h3>Keep Redundant PLCs on Identical Firmware and Program Versions</h3><span class="expert-tag">Reliability</span></div>
                        <p>A mismatch between the primary and standby controller's firmware or program revision is one of the most common causes of a failed or erratic failover; version-lock both units and log every change to each so a discrepancy is caught before it's needed under fault conditions.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-clock-rotate-left"></i>
                    <div>
                        <div class="expert-item-head"><h3>Tune the Watchdog Timer to the Process, Not a Default Value</h3><span class="expert-tag">Configuration</span></div>
                        <p>A watchdog set too short trips on legitimate scan-time variation and forces nuisance shutdowns; set too long, it delays detection of a genuinely hung controller. Base the setting on measured worst-case scan time with margin, not the factory default carried over from commissioning.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="expert-item-head"><h3>Isolate I/O Modules From CCR Switching Transients</h3><span class="expert-tag">Electrical</span></div>
                        <p>The switching transients generated when a CCR steps brightness or a contactor changes state can couple into nearby I/O wiring and cause spurious input changes. Route and shield I/O cabling away from power switching runs, and confirm surge protection is in place on card inputs monitoring CCR status.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-car-battery"></i>
                    <div>
                        <div class="expert-item-head"><h3>Track Battery-Backed Memory Separately From the Maintenance Calendar</h3><span class="expert-tag">Maintenance</span></div>
                        <p>The battery holding the real-time clock and retentive memory has its own end-of-life independent of the rest of the controller, and its failure can silently corrupt stored setpoints or reset the clock on next power loss. Track its replacement interval as its own line item rather than assuming it's covered by general PLC servicing.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-magnifying-glass"></i>
                    <div>
                        <div class="expert-item-head"><h3>Document Forced I/O Before Leaving the Cabinet</h3><span class="expert-tag">Troubleshooting</span></div>
                        <p>A forced input or output left engaged after field troubleshooting can mask a real fault indefinitely, since the controller no longer sees the true field state. Log every force applied during diagnostics with a removal step, and check for outstanding forces as a standard item before closing out any PLC work.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <!-- ─── RELATED COMPONENTS ─── -->
    <section id="faq">
        <div class="container">
            <div class="block-label">Quick Answers</div>
            <h2 class="block-title">Frequently Asked Questions</h2>
            <p class="faq-intro">Short answers about the PLC: what it is, how it works, typical specifications, standards, maintenance and common faults.</p>
            <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What is a PLC?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A Programmable Logic Controller (PLC) is a rugged industrial computer designed for real‑time control of electromechanical processes. In AGL applications, the PLC serves as the central automation engine that monitors input signals (e.g., CCR status, switch positions, sensor data) and executes programmed logic to control outputs (e.g., brightness steps, circuit switching, alarm annunciation). PLCs are distinguished by their deterministic scan cycle, high reliability, wide operating temperature range, and resistance to electrical noise and vibration. They are the backbone of modern Airfield Lighting Control and Monitoring Systems (ALCMS), providing the link between operator commands and the physical AGL infrastructure.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">What is the purpose of a PLC?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The PLC exists to translate an operator's high-level command — switch to CAT III lighting configuration, raise runway edge lights to full intensity — into the exact sequence of low-level actions that make it happen safely and correctly across potentially hundreds of circuits and devices, every single time, without the timing errors or inconsistency a manual process would introduce.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">Where is a PLC used and installed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>PLCs are deployed throughout the AGL control infrastructure, including: CCR Control Rooms: Central PLC racks managing multiple CCRs, brightness control, and circuit switching. Remote Substations: Distributed PLCs controlling local lighting circuits and reporting status back to the main ALCMS. Runway &amp; Taxiway Lighting Control: Managing power distribution, step switching, and fault detection for each lighting circuit. Approach Lighting Systems: Controlling sequenced flashing lights, barrettes, and intensity levels. PAPI &amp; Visual Aids: Managing power and monitoring lamp failures in glide slope indicators.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">How does a PLC work?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The PLC operates on a continuous scan cycle, executing the control program repeatedly. Key functional aspects include: Input Scan: The PLC reads all input signals (digital: switch states, alarm contacts; analog: current/voltage levels, temperature) from field devices via I/O modules. Program Execution: The user‑defined control program (ladder logic, structured text, or function block diagram) processes the input data, applies logical and mathematical operations, and determines the required output states.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">What are the typical technical parameters of a PLC?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical values are — Processor: 32‑bit ARM or x86, 100 MHz – 1.5 GHz; Memory (Program): 128 KB – 32 MB (Flash / RAM); I/O Capacity: Up to 1024 digital I/O, 256 analog I/O (expandable); Scan Cycle Time: 1 – 100 ms (deterministic); Communication Protocols: Modbus TCP/RTU, Profibus, Profinet, Ethernet/IP, OPC UA, BACnet; Redundancy: Hot‑standby (optional), bumpless transfer; Operating Temperature: -25°C to +60°C (industrial grade); Storage Temperature: -40°C to +85°C; Humidity: 5% – 95% RH (non‑condensing); Protection Class: IP20 (panel‑mount), IP65 (field‑mount); Power Supply: 24 VDC, 120 VAC, or 230 VAC.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q6</span><span class="faq-q">What are the electrical requirements for a PLC?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical requirements are — Circuit Position: Control-cabinet mounted, standalone powered controller; Power Supply: 24 VDC, 120 VAC, or 230 VAC; Isolation: I/O modules typically opto-isolated from field wiring; Earthing: Chassis/DIN rail bonded to cabinet earth; Fault Protection: Internal fusing; output modules rated per connected load.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q7</span><span class="faq-q">Which standards apply to a PLC?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The main references are IEC 61131‑2 — Programmable controllers — equipment requirements and tests; IEC 61131‑3 — Programming languages for PLCs (Ladder, ST, FBD, SFC, IL); IEC 61822 — Performance requirements for the Constant Current Regulators (CCRs) this PLC commands and monitors; FAA AC 150/5345‑56 — Specification for AGL control and monitoring equipment. Always verify the current edition and your aerodrome's approved requirements.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q8</span><span class="faq-q">How often should a PLC be inspected and maintained?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical maintenance tasks and intervals are: Power Supply Check (annual); Communication Link Test (semi-annual); I/O Module Diagnostic Check (annual); Battery Replacement Check (annual); Firmware &amp; Software Review (annual); Enclosure Thermal Check (semi-annual). Your airport's approved maintenance programme takes precedence.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q9</span><span class="faq-q">How do I troubleshoot common PLC faults?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Common symptoms covered are: Processor Resets or I/O Faults Without Obvious Cause; Loss of Control or Communication to Field Equipment; Specific Output Fails to Energise or Behaves Erratically; PLC Program or Time-Stamped Alarms Lost After a Power Outage; Unexpected System Behaviour Following a Program or Firmware Change; Reduced Processor Performance or Unexpected Shutdown. For example, for "Processor Resets or I/O Faults Without Obvious Cause": Likely Cause: A voltage dip or spike from the airfield electrical network has reset the processor or tripped an I/O fault, particularly if the PLC isn't protected by UPS and line conditioning. Diagnostic Steps: Check power quality logs or event timestamps against known electrical disturbances on the airfield network; verify UPS and line conditioner status if fitted. Corrective Action: Install or repair UPS and line conditioning if not already protecting the PLC; document the event and monitor for recurrence to confirm the fix.</p></div>
                </details>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Explore Further</div>
            <h2 class="block-title">Related Components</h2>
            <div class="related-grid">
                <a href="component-ccr-monitoring-panel.html" class="related-card"><i class="fa-solid fa-display"></i><div class="hl5">CCR Monitoring Panel</div></a>
                <a href="component-remote-i-o.html" class="related-card"><i class="fa-solid fa-plug"></i><div class="hl5">Remote I/O</div></a>
                <a href="component-alcms-server.html" class="related-card"><i class="fa-solid fa-server"></i><div class="hl5">ALCMS Server</div></a>
                <a href="component-communication-gateway.html" class="related-card"><i class="fa-solid fa-gateway"></i><div class="hl5">Communication Gateway</div></a>
            </div>
        </div>
    </section>

    <!-- ─── CTA ─── -->
    <section>
        <div class="container">
            <div class="academy-cta">
                <div class="block-label">Go Further</div>
                <div class="academy-cta-grid">
                    <div>
                        <h2 class="block-title">Go Beyond the Component. Understand the Complete AGL System.</h2>
                        <p>You have explored the component. Now understand how it works within the complete Airfield Ground Lighting system.</p>
                        <p>Learn AGL from fundamentals to design, installation, testing, photometry, commissioning, maintenance and troubleshooting through structured technical training at Precision AGL Academy.</p>
                        <p>Build practical knowledge. Understand the circuit. Read the standards. Troubleshoot with confidence.</p>
                        <p><strong>Your next step in AGL starts here.</strong></p>
                        <div class="academy-cta-actions">
                            <a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore AGL Courses</a>
                            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Learning</a>
                        </div>
                    </div>
                    <div class="academy-pathway">
                        <div class="academy-pathway-label">The Learning Pathway</div>
                        <div class="academy-pathway-flow">
                            <span>Learn</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Understand</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Design</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Test</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Maintain</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Document</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Apply</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Certify</span>
                        </div>
                    </div>
                </div>
            </div>
            <div class="cta-strip">
                <div><div class="hl4">Need expert guidance on PLC selection, programming, or integration for your AGL system?</div><p>Precision AGL Academy provides advice on hardware selection, redundancy strategies, communication protocols, and field commissioning.</p></div>
                <button class="btn btn-gold" id="contactCtaBtn"><i class="fa-solid fa-envelope"></i> Contact Us</button>
            </div>
        </div>
    </section>

    <!-- ─── FOOTER ─── -->
    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this type of equipment:</strong> Control, monitoring, sensor, data and smart-system content on this page is general and educational. Settings, alarm thresholds, interlocks, communication parameters and software configurations are not a configuration baseline. Do not connect to, alter or disable any operational control or monitoring system, or any network that serves it, without authorisation and a documented change process, and follow the aerodrome&rsquo;s cybersecurity rules. Sensor and weather information on this page is not an operational meteorological observation or aeronautical information, and analytics or AI outputs are decision support only.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page on Programmable Logic Controller (PLC) is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing here authorises installation, modification, energisation, adjustment, return to service, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification or approval decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications, ratings and typical values.</strong> Descriptions, parameters, ratings, dimensions, photometric values, wattages, service lives, maintenance tasks and intervals, failure modes, certifications (for example CE, FCC, UL or IEC marks) and part or type designations are general, typical and indicative. They may not match any particular product, make, model or version, and they are not a datasheet, design, specification, selection, sizing, procurement or acceptance criterion. The manufacturer&rsquo;s current documents, the approved design and the project specification prevail.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, BIS, DGCA and other standards are paraphrased summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval, and the regulator&rsquo;s requirements always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, equipment make and model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence, brands and no endorsement.</strong> This is an independent publication. It is not affiliated with, sponsored by or endorsed by ICAO, the FAA, the IEC, DGCA, AAI, any airport, regulator, supplier or equipment manufacturer. Third-party names, product designations, standard designations and trademarks (including Megger&reg;, Siemens, Eaton, Crouse-Hinds, ADB SAFEGATE, Fluke, ABB and Honeywell) belong to their respective owners and are used only for identification and description. Mention of a brand, product or supplier is not a recommendation, and we do not sell, supply or quote for any component described.</li><li><strong>Images and third-party content.</strong> Images and illustrations are shown to help identify the type of component. They may show products of various manufacturers, may not depict the exact item described, and are not a statement about any product&rsquo;s quality, approval or performance. Copyright and trademarks in third-party images, logos and photographs belong to their respective owners and are not claimed as ours. If you are a rights holder and want an image removed, replaced or credited, email <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a> with the page address and we will act promptly.</li><li><strong>Training and services.</strong> Mentions of training, courses, consultation, advice, selection, installation, calibration or other support, including the &ldquo;Learn&hellip;Certify&rdquo; pathway, describe learning stages and are not an offer, quotation, tender or promise of any result. Contacting us or our replying creates no engagement or duty of care; an engagement exists only under a written agreement. We are not a regulator or certification body, and completing any course or reading this content is not a certification, accreditation or authorisation to work on any aerodrome.</li><li><strong>Copyright, privacy and corrections.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Text, structure, compilations and diagrams may be viewed for personal reference and internal training only; any other copying, republication or commercial use needs our written permission. If you email, telephone or message us, we use your details only to respond and handle your matter, in line with applicable Indian law including the Digital Personal Data Protection Act, 2023; please do not send confidential or security-sensitive information. To display this page your browser requests fonts, icons and images from third-party servers, which receive your IP address and browser details under their own policies. Content is reviewed periodically with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
    </main>

    <footer>
        <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#gallery">Gallery</a>
            <a href="index.html#contact">Contact</a>
            <a href="sitemap.xml" target="_blank" rel="noopener">Sitemap</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <!-- ─── CONTACT MODAL ─── -->
    <div class="modal-overlay" id="contactModal">
        <div class="modal-box">
            <button class="modal-close" id="modalCloseBtn" aria-label="Close">&times;</button>
            <div class="avatar">PA</div>
            <h3>Precision AGL Academy</h3>
            <p class="modal-sub">Airfield Ground Lighting Training &amp; Technical Education</p>

            <div class="modal-contact-item">
                <i class="fa-regular fa-envelope"></i>
                <div class="info">
                    <div class="label">Email</div>
                    <div class="value"><a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20PLC">precisionaglsolutions@gmail.com</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-phone"></i>
                <div class="info">
                    <div class="label">Phone</div>
                    <div class="value"><a href="tel:+919821496412">+91 98214 96412</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-building"></i>
                <div class="info">
                    <div class="label">Based in</div>
                    <div class="value">New Delhi, India</div>
                </div>
            </div>

            <div class="modal-social-row">
                <a href="https://www.linkedin.com/in/rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-linkedin-in"></i></a>
                <a href="https://wa.me/919821496412" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-whatsapp"></i></a>
                <a href="https://youtube.com/@rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-youtube"></i></a>
                <a href="https://www.instagram.com/aglrahulsharma/" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-instagram"></i></a>
            </div>

            <div class="modal-actions">
                <a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20PLC" class="btn btn-gold"><i class="fa-regular fa-envelope"></i> Send Email</a>
                <button class="btn btn-outline" id="modalCloseBtn2">Close</button>
            </div>
        </div>
    </div>

    <!-- ─── MODAL CONTROLLER ─── -->
    <script>
        (function() {
            const modal = document.getElementById('contactModal');
            const openBtns = [
                document.getElementById('contactCtaBtn'),
                document.getElementById('navContactBtn')
            ];
            const closeBtns = [
                document.getElementById('modalCloseBtn'),
                document.getElementById('modalCloseBtn2')
            ];

            function openModal(e) {
                if (e) e.preventDefault();
                modal.classList.add('open');
                document.body.style.overflow = 'hidden';
            }

            function closeModal() {
                modal.classList.remove('open');
                document.body.style.overflow = '';
            }

            openBtns.forEach(btn => { if (btn) btn.addEventListener('click', openModal); });
            closeBtns.forEach(btn => { if (btn) btn.addEventListener('click', closeModal); });

            modal.addEventListener('click', function(e) {
                if (e.target === modal) closeModal();
            });

            document.addEventListener('keydown', function(e) {
                if (e.key === 'Escape' && modal.classList.contains('open')) closeModal();
            });
        })();
    </script>


    <script>
        (function() {
            var burger = document.querySelector('.hamburger');
            var links = document.querySelector('.nav-links');
            if (!burger || !links) return;
            burger.addEventListener('click', function() {
                var open = links.classList.toggle('open');
                burger.classList.toggle('active', open);
                burger.setAttribute('aria-expanded', open ? 'true' : 'false');
            });
            links.addEventListener('click', function(e) {
                if (e.target.tagName === 'A') {
                    links.classList.remove('open');
                    burger.classList.remove('active');
                    burger.setAttribute('aria-expanded', 'false');
                }
            });
        })();
    </script>

</body>
</html>