<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>SCADA Interface for AGL: Function, Construction &amp; Testing</title>
    <meta name="description" content="SCADA interface reference guide covering protocol translation between ALCMS and airport SCADA, data modelling, alarm management and cybersecurity." />
    <meta name="keywords" content="SCADA interface, ALCMS integration, OPC UA, DNP3, IEC 61850, airfield ground lighting, industrial cybersecurity" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow, max-image-preview:large" />
    <meta name="googlebot" content="index, follow, max-image-preview:large" />
    <link rel="icon" type="image/svg+xml" href="favicon.svg" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <link rel="canonical" href="https://rahulsharmaagl.in/component-scada-interface.html" />
    <meta property="og:type" content="article" />
    <meta property="og:title" content="SCADA Interface for AGL: Function, Construction &amp; Testing" />
    <meta property="og:description" content="SCADA interface reference guide covering protocol translation between ALCMS and airport SCADA, data modelling, alarm management and cybersecurity." />
    <meta property="og:url" content="https://rahulsharmaagl.in/component-scada-interface.html" />
    <meta property="og:site_name" content="AGL Component Library" />
    <meta property="og:locale" content="en_US" />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="SCADA Interface for AGL: Function, Construction &amp; Testing" />
    <meta name="twitter:description" content="SCADA interface reference guide covering protocol translation between ALCMS and airport SCADA, data modelling, alarm management and cybersecurity." />
    <meta name="theme-color" content="#060d1a" />
    <meta property="og:image" content="https://innovence.de/fileadmin/_processed_/7/c/csm_Figure_25_Hardware_view_f093d81450.png" />
    <meta property="og:image:alt" content="SCADA Interface — AGL component reference" />
    <meta name="twitter:image" content="https://innovence.de/fileadmin/_processed_/7/c/csm_Figure_25_Hardware_view_f093d81450.png" />
    <meta property="article:author" content="Precision AGL Academy" />
    <meta property="article:section" content="ALCMS &amp; Control Systems" />
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/component-scada-interface.html#article",
        "headline": "SCADA Interface for AGL: Function, Construction & Testing",
        "description": "SCADA interface reference guide covering protocol translation between ALCMS and airport SCADA, data modelling, alarm management and cybersecurity.",
        "url": "https://rahulsharmaagl.in/component-scada-interface.html",
        "inLanguage": "en",
        "mainEntityOfPage": {
          "@type": "WebPage",
          "@id": "https://rahulsharmaagl.in/component-scada-interface.html"
        },
        "about": {
          "@type": "Thing",
          "name": "SCADA Interface"
        },
        "articleSection": "Control & Monitoring",
        "keywords": "SCADA interface, ALCMS integration, OPC UA, DNP3, IEC 61850, airfield ground lighting, industrial cybersecurity",
        "image": {
          "@type": "ImageObject",
          "url": "https://innovence.de/fileadmin/_processed_/7/c/csm_Figure_25_Hardware_view_f093d81450.png"
        },
        "isAccessibleForFree": true,
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "isPartOf": {
          "@type": "CollectionPage",
          "@id": "https://rahulsharmaagl.in/component-library.html#collection",
          "name": "AGL Component Library",
          "url": "https://rahulsharmaagl.in/component-library.html"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/component-scada-interface.html#breadcrumb"
        },
        "hasPart": {
          "@id": "https://rahulsharmaagl.in/component-scada-interface.html#faq"
        }
      }
    </script>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/component-scada-interface.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Knowledge Hub",
            "item": "https://rahulsharmaagl.in/knowledge-hub.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Component Library",
            "item": "https://rahulsharmaagl.in/component-library.html"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "SCADA Interface",
            "item": "https://rahulsharmaagl.in/component-scada-interface.html"
          }
        ]
      }
    </script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/component-scada-interface.html#faq", "url": "https://rahulsharmaagl.in/component-scada-interface.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/component-scada-interface.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is a SCADA interface for airfield lighting?", "acceptedAnswer": {"@type": "Answer", "text": "A SCADA interface is a software and hardware integration layer that enables two-way communication between the AGL system (ALCMS) and the airport's enterprise SCADA system. It translates AGL data models, alarm events and control commands into standard SCADA protocols and data formats."}}, {"@type": "Question", "name": "Why integrate AGL into a SCADA system?", "acceptedAnswer": {"@type": "Answer", "text": "AGL can then be monitored and controlled from the same operator workstations used for other airport infrastructure such as HVAC, power distribution and baggage handling. This gives comprehensive situational awareness, streamlined operations and unified alarm handling."}}, {"@type": "Question", "name": "What can operators do through the interface?", "acceptedAnswer": {"@type": "Answer", "text": "They get real-time status updates such as circuit health, CCR current and lamp failures, alarm annunciation and historical data logging, plus remote control including brightness step changes, circuit switching and maintenance overrides."}}, {"@type": "Question", "name": "Which protocols does a SCADA interface support?", "acceptedAnswer": {"@type": "Answer", "text": "On the SCADA side, OPC UA, DNP3, IEC 61850, Modbus TCP, BACnet/IP and MQTT. On the AGL side, proprietary ALCMS protocols, Modbus RTU and TCP, Profibus and Ethernet/IP."}}, {"@type": "Question", "name": "How does a SCADA interface work?", "acceptedAnswer": {"@type": "Answer", "text": "It acts as a protocol translation and data aggregation engine. It collects data from CCRs, Remote I/O, lighting circuits, sensors and control panels into a unified data model, converts AGL protocols to standard SCADA protocols, and maps AGL data points to SCADA object models such as nodes and tags."}}, {"@type": "Question", "name": "Where is a SCADA interface deployed?", "acceptedAnswer": {"@type": "Answer", "text": "Wherever AGL must be integrated into a wider control environment: airport operations centres, ATC towers and airport SCADA control rooms."}}, {"@type": "Question", "name": "What are the typical specifications?", "acceptedAnswer": {"@type": "Answer", "text": "Support for 50,000 or more tags, alarm management through OPC UA Alarms and Conditions, SNMP traps and email or SMS alerts, a built-in historian or integration with third-party historians, and optional hot-standby with dual power supplies and redundant network interfaces. Hardware is a 1U or 2U rack server or industrial PC on Windows Server or Linux."}}, {"@type": "Question", "name": "How is a SCADA interface powered?", "acceptedAnswer": {"@type": "Answer", "text": "By redundant 120/230 V AC, or 24 V DC for an industrial PC deployment, with UPS-backed mains recommended. It is standalone control-room equipment powered separately from the AGL series circuit and interfacing by data or relay only."}}, {"@type": "Question", "name": "Which standards apply?", "acceptedAnswer": {"@type": "Answer", "text": "The main references are IEC 62541 (OPC UA), IEC 61850 (power utility automation communications) and IEEE 1815 (DNP3). Always verify the current edition and your airport's approved requirements."}}, {"@type": "Question", "name": "How often should a SCADA interface be reviewed?", "acceptedAnswer": {"@type": "Answer", "text": "Typical intervals are semi-annual for communication latency and time synchronisation checks, and annual for data model and tag mapping audit, alarm configuration review and security patch and access review. Your airport's approved maintenance programme takes precedence."}}, {"@type": "Question", "name": "What are the common problems with SCADA interfaces?", "acceptedAnswer": {"@type": "Answer", "text": "Common problems are data model incompatibility, communication latency, alarm flooding, cybersecurity risks, version incompatibility and time synchronisation errors. Symptoms include missing or misinterpreted data points, delayed status updates, alarm storms during faults, failures after a platform upgrade and alarm timestamps that do not correlate between systems."}}]}</script>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet" />
    <style>.hl4, .hl5, .hl6 { font-weight: 700; } /*hl*/

        /* ── RESET & BASE ── */
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --green: #2ecc71;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* ── NAV ── */
        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
            background: transparent;
            cursor: pointer;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
            nav.nav-open .nav-links {
                display: flex;
                flex-direction: column;
                position: absolute;
                top: 70px;
                left: 0;
                right: 0;
                background: rgba(6, 13, 26, 0.98);
                padding: 20px 40px;
                gap: 20px;
                border-bottom: 1px solid rgba(255, 180, 0, 0.3);
            }
            nav.nav-open .nav-cta {
                display: inline-flex;
                margin: 0 40px 20px;
            }
        }

        /* ── BREADCRUMB ── */
        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* ── COMPONENT HERO ── */
        .comp-hero {
            padding: 40px 40px 70px;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
            display: flex;
            justify-content: space-between;
            align-items: flex-start;
            gap: 30px;
        }
        .comp-hero-text {
            flex: 1;
            min-width: 0;
        }
        .comp-img-wrap {
            flex-shrink: 0;
        }
        .comp-img-box {
            border: 3px solid var(--gold);
            border-radius: 14px;
            background: rgba(255, 180, 0, 0.04);
            box-shadow: 0 0 0 1px rgba(255, 180, 0, 0.15), 0 10px 30px rgba(0, 0, 0, 0.4);
            overflow: hidden;
        }
        .comp-img-box img {
            width: 100%;
            height: 100%;
            object-fit: cover;
            display: block;
        }
        @media(max-width:768px) {
            .comp-hero {
                flex-direction: column;
            }
            .comp-img-wrap {
                align-self: flex-end;
            }
        }

        .comp-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .comp-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 64px;
            letter-spacing: 2px;
            line-height: 1;
            margin-bottom: 18px;
        }
        .comp-title span {
            color: var(--gold);
        }
        .comp-title .comp-title-sfx{display:block;font-size:.34em;letter-spacing:1px;margin-top:10px;color:var(--text-muted,#B8C5DB);font-family:'Barlow',sans-serif;font-weight:600;line-height:1.25}
        .comp-sub {
            font-size: 17px;
            line-height: 1.8;
            color: var(--text);
            max-width: 760px;
        }
        @media(max-width:768px) {
            .comp-title {
                font-size: 42px;
            }
        }

        /* ── SECTIONS ── */
        section {
            padding: 0 0 90px;
            position: relative;
            z-index: 1;
        }
        .container {
            width: 100%;
            max-width: 1300px;
            margin: auto;
            padding: 0 40px;
        }
        .block-label {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            font-size: 12px;
            font-weight: 700;
            letter-spacing: 2.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 16px;
        }
        .block-label::before {
            content: '';
            width: 30px;
            height: 1px;
            background: var(--gold);
        }
        .block-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 36px;
            letter-spacing: 1px;
            line-height: 1;
            margin-bottom: 20px;
        }
        .info-panel {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 34px;
            margin-bottom: 24px;
        }
        .info-panel p {
            font-size: 15.5px;
            line-height: 1.9;
            color: var(--text);
        }
        .info-panel p strong {
            color: var(--white);
        }
        .info-panel ul {
            color: var(--text);
            font-size: 15.5px;
            line-height: 1.9;
            margin-top: 12px;
            padding-left: 24px;
        }
        .info-panel ul li {
            margin-bottom: 6px;
        }

        .param-table {
            width: 100%;
            border-collapse: collapse;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            overflow: hidden;
        }
        .param-table th {
            text-align: left;
            padding: 16px 22px;
            background: rgba(255, 180, 0, 0.06);
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            border-bottom: 1px solid var(--border);
        }
        .param-table td {
            padding: 16px 22px;
            font-size: 14.5px;
            color: var(--text);
            border-bottom: 1px solid var(--border);
        }
        .param-table tr:last-child td {
            border-bottom: none;
        }
        .param-table td.val {
            color: var(--white);
            font-weight: 600;
        }

        .std-chip-row {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
        }
        .std-chip {
            display: flex;
            align-items: center;
            gap: 14px;
            padding: 18px 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            flex: 1;
            min-width: 260px;
            transition: all .3s;
        }
        .std-chip:hover {
            border-color: rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.04);
        }
        .std-chip i {
            color: var(--gold);
            font-size: 18px;
        }.std-chip h3 {
            font-size: 14px;
            font-weight: 700;
            margin-bottom: 3px;
        }
        .std-chip p {
            font-size: 12.5px;
            color: var(--text);
        }

        .maint-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .maint-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(0, 212, 255, 0.04);
            border: 1px solid rgba(0, 212, 255, 0.18);
            border-radius: 12px;
        }
        .maint-item i {
            color: var(--cyan);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .maint-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.maint-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .maint-freq {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--cyan);
            background: rgba(0, 212, 255, 0.1);
            border: 1px solid rgba(0, 212, 255, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .maint-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .maint-grid {
                grid-template-columns: 1fr;
            }
        }

        .test-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .test-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(255, 180, 0, 0.04);
            border: 1px solid rgba(255, 180, 0, 0.18);
            border-radius: 12px;
        }
        .test-item i {
            color: var(--gold);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .test-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.test-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .test-stage {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .test-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .test-grid {
                grid-template-columns: 1fr;
            }
        }

        .expert-byline {
            display: flex;
            align-items: center;
            gap: 14px;
            margin: -6px 0 24px;
        }
        .expert-avatar {
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--green), #58e08a);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 15px;
            font-weight: 700;
            color: #000;
            flex-shrink: 0;
        }
        .expert-byline-text .name {
            font-size: 14.5px;
            font-weight: 700;
            color: var(--white);
        }
        .expert-byline-text .role {
            font-size: 12px;
            color: var(--text);
        }
        .expert-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .expert-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(46, 204, 113, 0.05);
            border: 1px solid rgba(46, 204, 113, 0.2);
            border-radius: 12px;
        }
        .expert-item i {
            color: var(--green);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .expert-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.expert-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .expert-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--green);
            background: rgba(46, 204, 113, 0.12);
            border: 1px solid rgba(46, 204, 113, 0.3);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .expert-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .expert-grid {
                grid-template-columns: 1fr;
            }
        }

        .issue-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .issue-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.15);
            border-radius: 12px;
        }
        .issue-item i {
            color: var(--red);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }.issue-item h3 {
            font-size: 14.5px;
            font-weight: 700;
            margin-bottom: 5px;
        }
        .issue-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }

        .ts-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .ts-item {
            padding: 22px 24px 20px;
            background: rgba(46, 204, 113, 0.04);
            border: 1px solid rgba(46, 204, 113, 0.18);
            border-radius: 12px;
        }
        .ts-item-head {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: 14px;
        }
        .ts-item-head i {
            color: var(--green);
            font-size: 16px;
            flex-shrink: 0;
        }.ts-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .ts-row {
            display: grid;
            grid-template-columns: 130px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .ts-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .ts-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--green);
            padding-top: 1px;
        }
        .ts-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .ts-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
        }

        .fm-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .fm-item {
            padding: 22px 24px 20px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.18);
            border-radius: 12px;
        }
        .fm-item-head {
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 10px 14px;
            margin-bottom: 14px;
        }
        .fm-item-head-left {
            display: flex;
            align-items: center;
            gap: 12px;
        }
        .fm-item-head i {
            color: var(--red);
            font-size: 16px;
            flex-shrink: 0;
        }.fm-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .fm-sev {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            border-radius: 20px;
            padding: 2px 12px;
            white-space: nowrap;
            border: 1px solid;
        }
        .fm-sev-high {
            color: var(--red);
            background: rgba(230, 57, 70, 0.1);
            border-color: rgba(230, 57, 70, 0.3);
        }
        .fm-sev-medium {
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border-color: rgba(255, 180, 0, 0.3);
        }
        .fm-sev-low {
            color: var(--green);
            background: rgba(46, 204, 113, 0.1);
            border-color: rgba(46, 204, 113, 0.3);
        }
        .fm-row {
            display: grid;
            grid-template-columns: 150px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .fm-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .fm-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--red);
            padding-top: 1px;
        }
        .fm-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .fm-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
            .fm-item-head {
                flex-direction: column;
                align-items: flex-start;
            }
        }

        .related-grid {
            display: grid;
            grid-template-columns: repeat(4, 1fr);
            gap: 16px;
        }
        @media(max-width:900px) {
            .related-grid {
                grid-template-columns: repeat(2, 1fr);
            }
        }
        .related-card {
            padding: 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            text-decoration: none;
            transition: all .3s;
            display: block;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.25);
            transform: translateY(-4px);
        }
        .related-card i {
            color: var(--gold);
            font-size: 18px;
            margin-bottom: 12px;
            display: block;
        }.related-card .hl5 {
            font-size: 13.5px;
            font-weight: 700;
            color: var(--white);
        }

        .academy-cta {
            position: relative;
            background: linear-gradient(160deg, #0d1e38, #0a1628 60%, #0d1e38);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 50px;
            overflow: hidden;
            margin-bottom: 24px;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
        }
        .academy-cta-grid {
            display: grid;
            grid-template-columns: 1.3fr 1fr;
            gap: 40px;
            align-items: center;
        }
        @media(max-width:900px) {
            .academy-cta-grid {
                grid-template-columns: 1fr;
            }
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            margin-bottom: 14px;
            max-width: 560px;
        }
        .academy-cta-actions {
            display: flex;
            gap: 14px;
            flex-wrap: wrap;
            margin-top: 24px;
        }
        .academy-pathway {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 22px 20px;
        }
        .academy-pathway-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .academy-pathway-flow {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 6px 4px;
        }
        .academy-pathway-flow span {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13.5px;
            font-weight: 600;
            color: var(--white);
            background: rgba(255, 180, 0, 0.08);
            border: 1px solid rgba(255, 180, 0, 0.2);
            padding: 5px 10px;
            border-radius: 20px;
            white-space: nowrap;
        }
        .academy-pathway-flow i {
            color: var(--gold);
            font-size: 10px;
            opacity: .6;
        }

        .cta-strip {
            background: linear-gradient(135deg, #0d1e38, #1a2f50);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 18px;
            padding: 40px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 20px;
        }.cta-strip .hl4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 1px;
        }
        .cta-strip p {
            font-size: 14px;
            color: var(--text);
            margin-top: 4px;
        }
        .btn {
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            display: inline-flex;
            align-items: center;
            gap: 8px;
            transition: all .3s;
            border: none;
            cursor: pointer;
        }
        .btn-gold {
            background: var(--gold);
            color: #000;
        }
        .btn-gold:hover {
            background: #ffc933;
            transform: translateY(-3px);
        }
        .btn-outline {
            background: transparent;
            color: var(--white);
            border: 1px solid rgba(255, 255, 255, 0.2);
        }
        .btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }

        /* ── FOOTER ── */
        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong {
            color: var(--gold);
        }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover {
            color: var(--gold);
        }

        /* ── CONTACT MODAL ── */
        .modal-overlay {
            position: fixed;
            inset: 0;
            z-index: 9999;
            background: rgba(6, 13, 26, 0.85);
            backdrop-filter: blur(12px);
            display: none;
            align-items: center;
            justify-content: center;
            padding: 20px;
            animation: fadeIn .25s ease;
        }
        .modal-overlay.open {
            display: flex;
        }
        .modal-box {
            background: var(--card);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 20px;
            max-width: 540px;
            width: 100%;
            padding: 40px 40px 36px;
            position: relative;
            box-shadow: 0 30px 80px rgba(0, 0, 0, 0.8);
            animation: slideUp .3s ease;
        }
        .modal-close {
            position: absolute;
            top: 16px;
            right: 20px;
            background: none;
            border: none;
            color: var(--text);
            font-size: 24px;
            cursor: pointer;
            transition: color .3s;
            padding: 4px 8px;
        }
        .modal-close:hover {
            color: var(--gold);
        }
        .modal-box .avatar {
            width: 64px;
            height: 64px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--gold), #ffc933);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 28px;
            font-weight: 700;
            color: #000;
            margin-bottom: 16px;
        }
        .modal-box h3 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 4px;
        }
        .modal-box .modal-sub {
            color: var(--text);
            font-size: 15px;
            margin-bottom: 24px;
        }
        .modal-contact-item {
            display: flex;
            align-items: center;
            gap: 16px;
            padding: 14px 0;
            border-bottom: 1px solid rgba(255, 255, 255, 0.05);
        }
        .modal-contact-item:last-of-type {
            border-bottom: none;
        }
        .modal-contact-item i {
            color: var(--gold);
            font-size: 18px;
            width: 24px;
            text-align: center;
        }
        .modal-contact-item .info {
            flex: 1;
        }
        .modal-contact-item .info .label {
            font-size: 11px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--text);
            opacity: .6;
        }
        .modal-contact-item .info .value {
            font-size: 15px;
            font-weight: 500;
            color: var(--white);
        }
        .modal-contact-item .info .value a {
            color: var(--white);
            text-decoration: none;
            transition: color .3s;
        }
        .modal-contact-item .info .value a:hover {
            color: var(--gold);
        }
        .modal-actions {
            display: flex;
            gap: 12px;
            margin-top: 28px;
            flex-wrap: wrap;
        }
        .modal-actions .btn {
            flex: 1;
            justify-content: center;
            min-width: 140px;
        }
        .modal-social-row {
            display: flex;
            gap: 12px;
            margin-top: 20px;
            flex-wrap: wrap;
        }
        .modal-soc-btn {
            width: 44px;
            height: 44px;
            border-radius: 10px;
            background: rgba(255, 255, 255, 0.06);
            border: 1px solid var(--border);
            display: flex;
            align-items: center;
            justify-content: center;
            color: var(--text);
            font-size: 18px;
            text-decoration: none;
            transition: all .3s;
        }
        .modal-soc-btn:hover {
            background: var(--gold);
            color: #000;
            border-color: var(--gold);
            transform: translateY(-3px);
        }
        @keyframes fadeIn {
            from {
                opacity: 0;
            }
            to {
                opacity: 1;
            }
        }
        @keyframes slideUp {
            from {
                opacity: 0;
                transform: translateY(30px);
            }
            to {
                opacity: 1;
                transform: translateY(0);
            }
        }
        @media(max-width:600px) {
            .modal-box {
                padding: 30px 20px 28px;
            }
            .modal-box h3 {
                font-size: 26px;
            }
        }

        /* ── DIAGRAM BLOCK ── */
        .diagram-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 40px 34px 34px;
            margin-bottom: 24px;
        }
        .diagram-flow {
            display: flex;
            flex-direction: column;
            align-items: center;
            gap: 0;
        }
        .diagram-node {
            background: rgba(255, 180, 0, 0.06);
            border: 1.5px solid var(--gold);
            border-radius: 10px;
            padding: 16px 26px;
            text-align: center;
            min-width: 260px;
            max-width: 460px;
        }.diagram-node .hl5 {
            font-size: 14px;
            font-weight: 700;
            letter-spacing: .5px;
            color: var(--white);
            margin-bottom: 5px;
            text-transform: uppercase;
        }
        .diagram-node p {
            font-size: 12.5px;
            color: var(--text);
            line-height: 1.55;
        }
        .diagram-node.cyan { border-color: var(--cyan); background: rgba(0, 212, 255, 0.06); }
        .diagram-node.red { border-color: var(--red); background: rgba(230, 57, 70, 0.06); }
        .diagram-node.outcome { border-width: 2px; }
        .diagram-arrow {
            width: 2px;
            height: 30px;
            background: var(--gold);
            position: relative;
        }
        .diagram-arrow::after {
            content: '';
            position: absolute;
            bottom: -1px;
            left: 50%;
            transform: translateX(-50%);
            border-left: 6px solid transparent;
            border-right: 6px solid transparent;
            border-top: 8px solid var(--gold);
        }
        .diagram-arrow.dashed {
            background: repeating-linear-gradient(to bottom, var(--red) 0 6px, transparent 6px 12px);
        }
        .diagram-arrow.dashed::after { border-top-color: var(--red); }
        .diagram-arrow.cyan-arrow { background: var(--cyan); }
        .diagram-arrow.cyan-arrow::after { border-top-color: var(--cyan); }
        .diagram-split {
            display: flex;
            gap: 36px;
            justify-content: center;
            align-items: flex-start;
            flex-wrap: wrap;
            width: 100%;
            margin: 6px 0;
        }
        .diagram-branch {
            display: flex;
            flex-direction: column;
            align-items: center;
            flex: 1;
            min-width: 220px;
            max-width: 320px;
        }
        .diagram-branch-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            margin-bottom: 10px;
        }
        .diagram-branch-label.gold { color: var(--gold); }
        .diagram-branch-label.red { color: var(--red); }
        .diagram-branch-label.cyan { color: var(--cyan); }
        .diagram-caption {
            text-align: center;
            font-size: 13px;
            color: var(--text);
            opacity: .75;
            margin-top: 18px;
            font-style: italic;
        }
        @media(max-width:768px) {
            .diagram-split { flex-direction: column; align-items: center; }
        }

        /* FAQ */
        .faq-list { display: flex; flex-direction: column; gap: 10px; }
        .faq-intro { font-size: 15px; color: var(--text); line-height: 1.7; max-width: 760px; margin-bottom: 22px; }
        .faq-item { background: var(--card); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
        .faq-item summary { list-style: none; cursor: pointer; padding: 16px 20px; display: flex; align-items: center; gap: 14px; font-size: 15px; font-weight: 600; color: var(--white); line-height: 1.5; }
        .faq-item summary::-webkit-details-marker { display: none; }
        .faq-item summary:hover { background: rgba(255, 255, 255, 0.02); }
        .faq-item summary:focus-visible { outline: 2px solid var(--gold); outline-offset: -2px; }
        .faq-q { flex-grow: 1; }
        .faq-num { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 1.5px; color: #000; background: var(--gold); padding: 4px 10px; border-radius: 5px; white-space: nowrap; }
        .faq-item .chev { color: var(--text); font-size: 12px; transition: transform .25s; }
        .faq-item[open] .chev { transform: rotate(180deg); }
        .faq-item[open] summary { border-bottom: 1px solid var(--border); }
        .faq-a { padding: 16px 24px 20px; font-size: 15px; line-height: 1.85; color: var(--text); }
        @media(max-width:700px) { .faq-item summary { padding: 14px 16px; font-size: 14px; } .faq-a { padding: 14px 16px 18px; } }
    
        /* --- site-wide fixes: mobile menu, skip link, small screens --- */
        .skip-link { position: absolute; left: -9999px; top: 8px; z-index: 5000; background: #FFB400; color: #000; padding: 10px 16px; border-radius: 6px; font-weight: 700; text-decoration: none; }
        .skip-link:focus { left: 8px; }
        .hamburger { background: none; border: 0; padding: 8px; align-items: center; justify-content: center; }
        .nav-links.open { display: flex; position: fixed; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; padding: 8px 0 14px; background: rgba(6, 13, 26, 0.98); backdrop-filter: blur(20px); border-bottom: 1px solid rgba(255, 180, 0, 0.3); }
        .nav-links.open li { padding: 13px 40px; }
        .hamburger span { transition: transform .25s, opacity .25s; }
        .hamburger.active span:nth-child(1) { transform: translateY(7px) rotate(45deg); }
        .hamburger.active span:nth-child(2) { opacity: 0; }
        .hamburger.active span:nth-child(3) { transform: translateY(-7px) rotate(-45deg); }
        @media (max-width: 768px) {
            .param-table { display: block; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
            .comp-hero-text { min-width: 0; max-width: 100%; }
            .comp-title, .comp-sub, .comp-tag { overflow-wrap: anywhere; }
            img, svg { max-width: 100%; }main p, main h2, main h3, main h4, main h5, main h6, main .hl4, main .hl5, main .hl6, main li, main td, main th { overflow-wrap: anywhere; }
            [class$="-grid"] > *, .cta-strip > *, .maint-item > *, .test-item > * { min-width: 0; }
            :has(> svg[style*="min-width"]) { overflow-x: auto; }
            .comp-img-wrap { width: 100%; max-width: 100%; }
            .comp-img-box { width: 100% !important; max-width: 100%; height: auto !important; aspect-ratio: 4 / 3; }
        }
    
        /* ── Legal banner and notice ── */
        .legal-banner{max-width:1300px;margin:6px auto 0;padding:0 40px;position:relative;z-index:1;}
        .legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
        .legal-banner-inner strong{color:var(--gold,#FFB400);}
        .legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
        .legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
        .legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
        .legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
        .legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum strong{color:var(--gold,#FFB400);}
        .legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
        .legal-list li{margin-bottom:9px;}
        .legal-list strong{color:var(--white,#f0f4ff);}
        .legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
        .legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
        @media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>

<style>
/* Image disclaimer caption */
.comp-img-note{display:block;width:0;min-width:100%;box-sizing:border-box;margin:8px 2px 0;font-size:11.5px;line-height:1.45;font-style:italic;color:rgba(255,255,255,.62);text-align:left}
.comp-img-note a{color:var(--gold);text-decoration:underline}
</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
    <a class="skip-link" href="#main-content">Skip to main content</a>

    <!-- ─── NAV ─── -->
    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html" class="active">Components</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#articles">Articles</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <button class="nav-cta" id="navContactBtn"><i class="fa-regular fa-envelope"></i> Get in Touch</button>
        <button class="hamburger" aria-label="Open menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <main id="main-content">

    <!-- ─── BREADCRUMB ─── -->
    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="component-library.html">Component Library</a><span>/</span>
        <span class="current">SCADA Interface</span>
    </div>

    <!-- ─── HERO ─── -->
    <div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational information for qualified AGL personnel. It is not an approved procedure, product datasheet, design basis or regulatory instruction, and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Values shown are typical, not product-specific. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
    <div class="comp-hero">
        <div class="comp-hero-text">
            <div class="comp-tag"><i class="fa-solid fa-display"></i> AGL Component Library By Precision AGL Academy</div>
            <h1 class="comp-title">SCADA <span>Interface</span><span class="comp-title-sfx">for AGL: Function, Construction and Testing</span></h1>
            <p class="comp-sub">The integration bridge between the Airfield Lighting Control and Monitoring System (ALCMS) and the broader airport Supervisory Control and Data Acquisition (SCADA) infrastructure. Enables centralized monitoring, remote diagnostics, and unified control of airfield lighting alongside other airport utilities.</p>
        </div>
        <div class="comp-img-wrap">
            <div class="comp-img-box" style="width:550px;height:320px;">
                <img src="https://innovence.de/fileadmin/_processed_/7/c/csm_Figure_25_Hardware_view_f093d81450.png" alt="SCADA Interface" width="550" height="320" />
            </div>
            <p class="comp-img-note" role="note"><strong>Image disclaimer:</strong> For identification and illustration only. It may show a product by another manufacturer and may not depict the exact item described; it is not a statement of any product&rsquo;s quality, approval or performance. Third-party image and trademark rights belong to their owners. <a href="#legal-disclaimer">See full notice</a>.</p>
        </div>
    </div>

    <!-- ─── OVERVIEW ─── -->
    <section>
        <div class="container">
            <div class="block-label">Overview</div>
            <h2 class="block-title">What Is an SCADA Interface?</h2>
            <div class="info-panel">
                <p>A <strong>SCADA Interface</strong> is a software and hardware integration layer that enables bi-directional communication between the AGL system (ALCMS) and the airport's enterprise SCADA system. It translates AGL-specific data models, alarm events, and control commands into standard SCADA protocols (OPC UA, DNP3, IEC 61850, Modbus TCP) and data formats, allowing the AGL system to be monitored and controlled from the same operator workstations used for other airport infrastructure (HVAC, power distribution, baggage handling, etc.). The interface provides real‑time status updates (circuit health, CCR current, lamp failures), alarm annunciation, historical data logging, and remote control capabilities (brightness step changes, circuit switching, maintenance overrides). By integrating AGL into the airport's SCADA ecosystem, the interface enables comprehensive situational awareness, streamlined operations, centralized alarm management, and facilitates predictive maintenance through data analytics.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Purpose</div>
            <h2 class="block-title">Purpose &amp; Function</h2>
            <div class="info-panel">
                <p>The SCADA interface exists to prevent airfield lighting from becoming an isolated system that operators have to monitor separately from every other piece of airport infrastructure. Without it, a controller managing power, HVAC, and baggage systems from one set of screens would need an entirely different, disconnected interface just to see AGL status &mdash; a gap that slows response time and increases the risk that a lighting fault goes unnoticed amid other operational demands.</p>
                <p style="margin-top: 18px;">By translating AGL-specific data into the same protocols and workstations used across the airport's other systems, the interface gives operators one unified, comprehensive view of the field's overall health, and lets AGL alarms compete for attention on equal footing with other critical infrastructure alerts rather than existing in a separate silo an operator might not be watching.</p>
            </div>
        </div>
    </section>

    <!-- ─── APPLICATION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Application</div>
            <h2 class="block-title">Where Is It Used?</h2>
            <div class="info-panel">
                <p>The SCADA Interface is deployed wherever the AGL system needs to be integrated into a broader airport control environment, including:</p>
                <ul>
                    <li><strong>Airport Operations Centers (AOC):</strong> Providing centralized visibility of AGL status alongside other airport systems.</li>
                    <li><strong>ATC Towers:</strong> Integrating AGL status with tower control systems for enhanced situational awareness.</li>
                    <li><strong>Airport SCADA Control Rooms:</strong> Enabling unified control of airfield lighting, power distribution, HVAC, and other utilities from a single HMI.</li>
                    <li><strong>Remote Substations:</strong> Aggregating AGL data from multiple CCRs and field devices for transmission to the central SCADA system.</li>
                    <li><strong>Maintenance Management Systems:</strong> Providing real‑time equipment health data and alarm history to computerized maintenance management systems (CMMS).</li>
                    <li><strong>Predictive Analytics Platforms:</strong> Feeding AGL performance data into analytics engines for predictive maintenance and anomaly detection.</li>
                    <li><strong>IoT Gateways:</strong> Acting as a bridge between legacy AGL protocols and modern IoT/MQTT-based data platforms.</li>
                </ul>
            </div>
        </div>
    </section>

    <!-- ─── FUNCTION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Placement</div>
            <h2 class="block-title">Installation &amp; Location</h2>
            <div class="info-panel">
                <p>The interface unit or server mounts in the ALCMS control room alongside (or as a software module on) the ALCMS server, with its own network connection to the airport's wider SCADA/building-management backbone kept on separate structured cabling from the AGL-side network so a fault on one side doesn't propagate to the other. Where the interface aggregates data from multiple remote substations before passing it upstream, it's sited close to the ALCMS server room rather than out at a substation, since its role is central aggregation rather than local field control; power is fed from the same UPS-backed supply as the ALCMS server it's paired with.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Function</div>
            <h2 class="block-title">How Does It Work?</h2>
            <div class="info-panel">
                <p>The SCADA Interface operates as a protocol translation and data aggregation engine, performing several key functions to enable seamless integration:</p>
                <ul>
                    <li><strong>Data Aggregation:</strong> The interface collects data from multiple AGL subsystems—CCRs, Remote I/O, lighting circuits, sensors, and control panels—and aggregates it into a unified data model.</li>
                    <li><strong>Protocol Translation:</strong> It converts AGL-specific protocols (often proprietary) into standard SCADA protocols such as OPC UA, DNP3, IEC 61850, Modbus TCP, or BACnet/IP, enabling interoperability with various SCADA platforms.</li>
                    <li><strong>Data Modeling:</strong> The interface maps AGL data points (e.g., "Circuit R1 Current," "Runway Edge Light Status") to SCADA object models (nodes, tags, points) with appropriate data types, scaling, and engineering units.</li>
                    <li><strong>Alarm &amp; Event Management:</strong> It translates AGL alarms (overcurrent, open circuit, lamp failure, communication loss) into standardized SCADA alarms with priority, timestamp, and descriptive text, and manages acknowledgment workflows.</li>
                    <li><strong>Historical Data Logging:</strong> The interface can provide historical data to SCADA historians for trend analysis, reporting, and compliance documentation.</li>
                    <li><strong>Command &amp; Control:</strong> It receives control commands from the SCADA system (e.g., "Set Runway 09 Brightness to Step 4") and translates them into the appropriate AGL control protocol, executing the command on the target device.</li>
                    <li><strong>Security &amp; Authentication:</strong> The interface enforces authentication and authorization (role‑based access control) to ensure that only authorized personnel can issue control commands via SCADA.</li>
                </ul>
                <p style="margin-top:12px;">The interface can be implemented as a standalone software application running on a dedicated server, as a firmware module in a communication gateway, or as an integrated function of the ALCMS server.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Architecture</div>
            <h2 class="block-title">System Architecture &amp; Control Logic</h2>
            <div class="info-panel">
                <p>The SCADA Interface sits at the boundary between the AGL-specific ALCMS and the airport's broader SCADA or building management system, which typically also covers power distribution, HVAC, fire and security systems well beyond the scope of airfield lighting. It aggregates the relevant AGL data — circuit status, alarms, CCR loading — from the ALCMS server and re-publishes it in the data model the airport-wide SCADA expects (commonly IEC 61850, DNP3, or OPC UA), and it passes supervisory commands or acknowledgements back the other way where the airport's SCADA is permitted to interact with lighting. It does not itself control any lighting circuit; it exists purely so that airfield lighting status is visible in the same control room as every other airport system without requiring the ALCMS and the airport SCADA to speak the same protocol natively.</p>
            </div>
            <div class="diagram-block">
                <div class="diagram-flow">
                    <div class="diagram-node">
                        <div class="hl5">ALCMS Server</div>
                        <p>AGL-specific circuit status, alarms &amp; CCR data</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node outcome">
                        <div class="hl5">SCADA Interface</div>
                        <p>Data aggregation &amp; protocol translation (IEC 61850 / DNP3 / OPC UA)</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node cyan">
                        <div class="hl5">Airport SCADA / BMS</div>
                        <p>Power, HVAC, fire &amp; security — AGL status shown alongside them</p>
                    </div>
                </div>
                <div class="diagram-caption">A one-way boundary in effect for most sites — AGL status is surfaced airport-wide, but lighting control itself remains with the ALCMS.</div>
            </div>
        </div>
    </section>

    <!-- ─── DATA TRANSLATION OVERVIEW ─── -->
    <section>
        <div class="container">
            <div class="block-label">Mechanism</div>
            <h2 class="block-title">How AGL Data Reaches the SCADA System</h2>
            <div class="diagram-block">
                <div class="diagram-flow">
                    <div class="diagram-node">
                        <div class="hl5">AGL Subsystem Data</div>
                        <p>CCRs, Remote I/O, lighting circuits &amp; sensors</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node cyan">
                        <div class="hl5">Data Aggregated</div>
                        <p>Collected into a unified data model</p>
                    </div>
                    <div class="diagram-arrow cyan-arrow"></div>
                    <div class="diagram-node cyan">
                        <div class="hl5">Protocol Translated</div>
                        <p>Mapped to OPC UA, DNP3, IEC 61850, or Modbus TCP</p>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-split">
                        <div class="diagram-branch">
                            <div class="diagram-branch-label gold">Monitoring Path</div>
                            <div class="diagram-node outcome">
                                <div class="hl5">Historian &amp; HMI</div>
                                <p>Trend analysis, reporting &amp; compliance documentation</p>
                            </div>
                        </div>
                        <div class="diagram-branch">
                            <div class="diagram-branch-label red">Alarm Path</div>
                            <div class="diagram-node red outcome">
                                <div class="hl5">Alarms Standardized</div>
                                <p>Priority, timestamp &amp; descriptive text for SCADA acknowledgment</p>
                            </div>
                        </div>
                    </div>
                    <div class="diagram-arrow"></div>
                    <div class="diagram-node outcome">
                        <div class="hl5">SCADA Operator Issues Command</div>
                        <p>Translated back into the AGL protocol &amp; executed on the target device</p>
                    </div>
                </div>
                <div class="diagram-caption">Role-based authentication ensures only authorized SCADA operators can issue control commands into the AGL system.</div>
            </div>
        </div>
    </section>

    <!-- ─── TECHNICAL PARAMETERS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Construction</div>
            <h2 class="block-title">Physical Construction</h2>
            <div class="info-panel">
                <p>The interface runs on a rack-mount server (1U/2U) or an industrial PC, built with the same rugged construction principles as other control-room computing equipment: a steel or aluminium chassis, redundant hot-swappable or dual power supplies, and conformally coated boards where the industrial PC variant is deployed outside a conditioned server room. Network interfaces are brought out through panel-mounted RJ-45 or SFP connectors, and where the unit sits in a field cabinet rather than a data centre, it is housed in a sealed enclosure with cable glands for each conductor entry. The hardware is otherwise a standard rack-mount or DIN-rail industrial computing platform, distinguished mainly by the software stack it runs rather than by any AGL-specific mechanical construction, and is typically installed alongside the ALCMS server it bridges to the airport SCADA network.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Specification</div>
            <h2 class="block-title">Technical Parameters</h2>
            <table class="param-table">
                <tr><th>Parameter</th><th>Typical Value</th></tr>
                <tr><td>Supported SCADA Protocols</td><td class="val">OPC UA, DNP3, IEC 61850, Modbus TCP, BACnet/IP, MQTT</td></tr>
                <tr><td>Supported AGL Protocols</td><td class="val">Proprietary ALCMS protocols, Modbus RTU/TCP, Profibus, Ethernet/IP</td></tr>
                <tr><td>Data Points Supported</td><td class="val">Up to 50,000+ tags (scalable)</td></tr>
                <tr><td>Alarm Management</td><td class="val">OPC UA Alarms &amp; Conditions, SNMP traps, email/SMS alerts</td></tr>
                <tr><td>Historical Data Storage</td><td class="val">Built‑in historian or integration with third‑party historian (OSI PI, Wonderware)</td></tr>
                <tr><td>Redundancy</td><td class="val">Hot‑standby (optional), dual power supplies, redundant network interfaces</td></tr>
                <tr><td>Operating System</td><td class="val">Windows Server (2019/2022) or Linux (RHEL, Ubuntu)</td></tr>
                <tr><td>Hardware Platform</td><td class="val">Rack‑mount server (1U/2U) or industrial PC (IPC)</td></tr>
                <tr><td>Power Supply</td><td class="val">120/230 VAC (redundant) or 24 VDC (for IPC deployment)</td></tr>
                <tr><td>Operating Temperature</td><td class="val">0°C to +40°C (server room) or -25°C to +60°C (industrial IPC)</td></tr>
                <tr><td>Storage Temperature</td><td class="val">-20°C to +60°C</td></tr>
                <tr><td>Cybersecurity</td><td class="val">Firewall, VPN, TLS/SSL encryption, role‑based access control, audit logging</td></tr>
                <tr><td>Network Interfaces</td><td class="val">2‑4 Gigabit Ethernet ports (copper/SFP), optional serial ports</td></tr>
                <tr><td>Certifications</td><td class="val">CE, FCC, UL, IEC 61000‑6‑2 (EMC immunity), IEC 62443 (cybersecurity)</td></tr>
            </table>
        </div>
    </section>
    <section>
        <div class="container">
            <div class="block-label">Power Supply</div>
            <h2 class="block-title">Electrical Requirements</h2>
            <table class="param-table">
                <tr><th>Requirement</th><th>Typical Value</th></tr>
                <tr><td>Circuit Position</td><td class="val">Standalone mains-powered control-room equipment, not part of the series lighting loop</td></tr>
                <tr><td>Power Supply</td><td class="val">120/230 VAC (redundant) or 24 VDC (for IPC deployment)</td></tr>
                <tr><td>Redundancy</td><td class="val">Hot‑standby (optional), dual power supplies, redundant network interfaces</td></tr>
                <tr><td>Isolation</td><td class="val">Powered separately from the AGL series circuit; interfaces via data/relay only</td></tr>
                <tr><td>Earthing</td><td class="val">Rack/chassis bonded to control-room earth</td></tr>
                <tr><td>Fault Protection</td><td class="val">Dual power supply failover; UPS-backed mains recommended</td></tr>
            </table>
        </div>
    </section>

    <!-- ─── STANDARDS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Compliance</div>
            <h2 class="block-title">Applicable Standards</h2>
            <div class="std-chip-row">
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 62541 (OPC UA)</h3><p>Platform‑independent communication standard for industrial automation</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61850</h3><p>Communication networks and systems for power utility automation</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEEE 1815 (DNP3)</h3><p>Distributed Network Protocol for SCADA communication</p></div></div>
            </div>
        </div>
    </section>

    <!-- ─── FIELD ISSUES ─── -->
        <section>
        <div class="container">
            <div class="block-label">Prerequisites</div>
            <h2 class="block-title">Installation Requirements</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-warehouse"></i>
                    <div>
                        <div class="test-item-head"><h3>Control Room Placement</h3><span class="test-stage">Civil</span></div>
                        <p>Mount the interface unit or server in the ALCMS control room alongside the ALCMS server, sited close to the server room where its role is central aggregation rather than local field control.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-route"></i>
                    <div>
                        <div class="test-item-head"><h3>Segregated Network Connections</h3><span class="test-stage">Electrical</span></div>
                        <p>Run the connection to the airport's wider SCADA/building-management backbone on separate structured cabling from the AGL-side network so a fault on one side doesn't propagate to the other.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Shared UPS-Backed Power Feed</h3><span class="test-stage">Electrical</span></div>
                        <p>Feed power from the same UPS-backed supply as the ALCMS server the interface is paired with.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-diagram-project"></i>
                    <div>
                        <div class="test-item-head"><h3>Data Aggregation Mapping</h3><span class="test-stage">Documentation</span></div>
                        <p>Configure and verify the data aggregation mapping from multiple remote substations before the interface is relied on for upstream reporting.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Pre-Commissioning Sign-off</h3><span class="test-stage">Documentation</span></div>
                        <p>Record mounting location, network connections, and power feed as-built before commissioning testing begins.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Verification</div>
            <h2 class="block-title">Testing &amp; Commissioning</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Protocol Translation Verification</h3><span class="test-stage">Energisation</span></div>
                        <p>Confirm data points are correctly mapped and translated between the AGL protocol and the target SCADA protocol (OPC UA, DNP3, IEC 61850, etc.).</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Point-by-Point Data Verification</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Cross-check a sample of tags against the live field state to confirm the unified data model accurately reflects each subsystem.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Alarm Standardisation Test</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Force a fault on a test point and confirm the alarm arrives at SCADA with correct priority, timestamp, and descriptive text.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Command Round-Trip Test</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Issue a command from the SCADA operator and confirm it is correctly translated and executed on the target AGL device.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Redundancy &amp; Failover Test</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Force a failover between hot-standby servers or power supplies and confirm data and control continuity is maintained.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Cybersecurity Access Control Test</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Verify role-based access control, TLS/SSL encryption, and audit logging are functioning before the interface is exposed to the live network.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Documentation &amp; As-Built Sign-off</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Record protocol mappings, tag lists, and redundancy/security test results in the commissioning dossier for handover.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

<section>
        <div class="container">
            <div class="block-label">Upkeep</div>
            <h2 class="block-title">Inspection &amp; Maintenance</h2>
            <div class="maint-grid">
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Data Model &amp; Tag Mapping Audit</h3><span class="maint-freq">Annual</span></div>
                        <p>Review tag mappings against field devices to catch data model mismatches introduced by upstream changes.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Communication Latency Check</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Measure round-trip latency to field systems to catch degradation before it affects operator response time.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Alarm Configuration Review</h3><span class="maint-freq">Annual</span></div>
                        <p>Review alarm thresholds and priorities to prevent alarm flooding during upset conditions.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Security Patch &amp; Access Review</h3><span class="maint-freq">Annual</span></div>
                        <p>Apply relevant security patches and review user access levels against current staffing and roles.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Time Synchronization Check</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Verify the interface's clock remains synchronized with the wider system to prevent event sequencing errors.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Notes</div>
            <h2 class="block-title">Common Field Issues</h2>
            <div class="issue-list">
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Data Model Incompatibility</h3><p>AGL systems often have unique data structures that do not map cleanly to SCADA object models. This can lead to data loss or misinterpretation. Extensive data modeling and validation testing during integration is essential.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Communication Latency</h3><p>SCADA polling intervals may not match the real‑time requirements of critical AGL data (e.g., RWSL status). Tune polling rates and consider event‑based (unsolicited) reporting to ensure timely updates.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Alarm Flooding</h3><p>During fault conditions, a single AGL circuit failure can generate multiple alarms (per light, per segment). Implement alarm suppression, aggregation, and shelving to avoid overwhelming SCADA operators.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Cybersecurity Risks</h3><p>Integration with SCADA exposes the AGL system to broader network threats. Use firewalls, DMZ architectures, and secure protocols (OPC UA with encryption, VPNs) to protect the AGL network.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Version Compatibility</h3><p>Upgrading the ALCMS or SCADA platform can break the interface if protocol versions or data models change. Maintain thorough documentation and regression testing during upgrades.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Time Synchronization Errors</h3><p>Misaligned time stamps between AGL and SCADA systems can cause confusion during alarm analysis and event correlation. Ensure NTP synchronization across all integrated systems.</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Diagnostics</div>
            <h2 class="block-title">Troubleshooting Guide</h2>
            <div class="ts-list">
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Missing or Misinterpreted AGL Data Points in SCADA</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Data model incompatibility between the AGL system and the SCADA object model.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Compare the AGL data structures against the SCADA tag mapping and review data validation logs for mapping errors.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Correct the data model mapping/scaling and re-validate with test cases covering all data points.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Delayed AGL Status Updates on the SCADA Display</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">SCADA polling interval mismatched to real-time AGL requirements.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the configured polling rate against critical data update requirements and review whether event-based reporting is enabled.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Tune polling rates and enable unsolicited/event-based reporting for time-critical points.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Operators Overwhelmed by Alarm Storms During Faults</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A single AGL circuit failure generating alarms per light or segment without suppression.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Review alarm logs for flood patterns correlated with a single root-cause fault and check the alarm suppression/aggregation configuration.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Configure alarm suppression, aggregation, and shelving rules for related points.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Interface Fails After a Platform Upgrade</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Version incompatibility following an ALCMS or SCADA platform upgrade.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Compare protocol/data model versions before and after the upgrade and review interface error logs for version-mismatch errors.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Update the interface/driver to the compatible version, restore from documented configuration, and regression test before returning to service.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Alarm Timestamps Don't Correlate Between Systems</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Time synchronization error between the AGL and SCADA systems.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check NTP synchronization status on both systems and compare timestamps on a common test event.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Restore or repair NTP synchronization across all integrated systems and re-verify timestamp alignment.</div></div>
                </div>
            </div>
        </div>
    </section>
    <!-- ─── RELATED COMPONENTS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Reliability</div>
            <h2 class="block-title">Failure Modes &amp; Root Causes</h2>
            <div class="fm-list">
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Protocol Translation / Data Model Mismatch</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A tag mapping error, an unsupported data type, or a mismatch between the AGL subsystem's native protocol and the SCADA data model.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">AGL data points are missing or misinterpreted on the SCADA display, giving operators an incomplete or incorrect system picture.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Data model and tag mapping audit, and point-by-point data verification against the source AGL subsystem.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Communication Latency</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Network congestion, an overloaded interface processor, or a degraded link between the interface and the SCADA/BMS platform.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Delayed AGL status updates on the SCADA display, so operators are acting on stale information during time-critical events.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Communication latency check against the required update interval, and network path diagnostics.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Alarm Flooding / Alarm Storm</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Poor alarm rationalisation, cascading nuisance alarms from a single root fault, or alarm thresholds set too tightly.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Operators become overwhelmed by alarm storms during a fault, making it harder to identify the actual root cause quickly.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Alarm configuration review and an alarm standardisation test comparing volume against a rationalised baseline.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Cybersecurity Access Control Lapse</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Unpatched software, default or shared credentials, or an access control policy that hasn't kept pace with the interface's exposure.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Unauthorised access or command injection becomes possible, risking both data integrity and safe operation of connected AGL subsystems.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Cybersecurity access control test and a scheduled security patch and access review.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Platform / Firmware Version Incompatibility</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A SCADA/BMS platform upgrade or patch that changes an API or protocol behaviour the interface depends on.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">The interface fails after a platform upgrade, cutting off AGL visibility and control from the SCADA system until resolved.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Version compatibility check ahead of any planned platform upgrade, and a post-upgrade command round-trip test.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Time Synchronisation Errors</h3></div>
                        <span class="fm-sev fm-sev-low">Low Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Clock drift between the interface and the SCADA historian, or a failed NTP/PTP synchronisation source.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Alarm timestamps don't correlate between systems, complicating post-event analysis and sequence-of-events reconstruction.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Time synchronisation check against the site's reference clock source.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Precautions</div>
            <h2 class="block-title">Safety &amp; Operational Notes</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Change Control Before Interface Changes</h3><span class="test-stage">Operational</span></div>
                        <p>Apply configuration or mapping changes to the SCADA interface through a documented change-control process, since a data-model mismatch can misrepresent AGL status to operators on the SCADA workstation.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-key"></i>
                    <div>
                        <div class="test-item-head"><h3>Access Control Discipline</h3><span class="test-stage">Cybersecurity</span></div>
                        <p>Use unique credentials and role-based access for the interface's configuration tools, and review access logs periodically for unauthorised changes to points, alarms, or control mappings.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-server"></i>
                    <div>
                        <div class="test-item-head"><h3>Local Control Fallback Verified</h3><span class="test-stage">Operational</span></div>
                        <p>Confirm that AGL control and monitoring at the local ALCMS workstation continue to function if the SCADA interface or link fails, so a SCADA outage never becomes a loss of airfield lighting control.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bell"></i>
                    <div>
                        <div class="test-item-head"><h3>Alarm Flood Management Configuration</h3><span class="test-stage">Operational</span></div>
                        <p>Review alarm rationalisation and flood-suppression settings periodically, since an unfiltered alarm storm during a wider system event can bury the specific alarm an operator needs to act on.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clock"></i>
                    <div>
                        <div class="test-item-head"><h3>Time Synchronisation Verification</h3><span class="test-stage">Operational</span></div>
                        <p>Verify the interface's clock is synchronised with the host SCADA system and the AGL controllers it represents, since time-stamp drift can misorder events in the alarm and historical log.</p>
                    </div>
                </div>
            </div>
        </div>
    <section>
        <div class="container">
            <div class="block-label">Field Insight</div>
            <h2 class="block-title">Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item">
                    <i class="fa-solid fa-arrows-turn-to-dots"></i>
                    <div>
                        <div class="expert-item-head"><h3>Protocol Translation Can Mask Real Data Latency</h3><span class="expert-tag">Integration</span></div>
                        <p>A tag on the enterprise SCADA screen updating smoothly doesn't guarantee the underlying AGL data is current; buffering in the translation layer between protocols can hold a stale value for longer than expected during a busy polling cycle. Measure actual end-to-end latency rather than assuming the interface is real-time by design.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-bell"></i>
                    <div>
                        <div class="expert-item-head"><h3>Poorly Mapped Alarm Priorities Cause Flooding</h3><span class="expert-tag">Configuration</span></div>
                        <p>Mapping every AGL alarm into the enterprise SCADA system at the same priority level buries genuinely critical events among routine status changes. Deliberately map AGL alarm severities to the enterprise priority scheme rather than accepting a flat default mapping from the integration template.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-database"></i>
                    <div>
                        <div class="expert-item-head"><h3>Keep the AGL Tag List and SCADA Point Database in Lockstep</h3><span class="expert-tag">Data Management</span></div>
                        <p>A field change that adds, removes, or renumbers an AGL point without a corresponding update on the SCADA side leaves a stale or orphaned point in the enterprise database, which can silently misreport status until someone notices the discrepancy. Version-control both sides' point lists together.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-shield-halved"></i>
                    <div>
                        <div class="expert-item-head"><h3>Treat the AGL/Enterprise Network Boundary as a Security Boundary</h3><span class="expert-tag">Cybersecurity</span></div>
                        <p>Connecting AGL into the airport's broader SCADA network extends the AGL system's exposure to whatever is on that network; firewall rules, one-way data diodes where control isn't required, and clear documentation of exactly what's exposed across the boundary deserve the same scrutiny as any other critical infrastructure interconnection.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-clock-rotate-left"></i>
                    <div>
                        <div class="expert-item-head"><h3>Historian Gaps During Interface Restarts Undermine Trend Analysis</h3><span class="expert-tag">Reliability</span></div>
                        <p>An interface restart for maintenance or after a fault can leave a gap in the historical data record that isn't obvious until someone tries to trend a parameter across that period. Confirm the historian either buffers during a planned restart or clearly flags the gap, rather than silently interpolating across it.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-circle-check"></i>
                    <div>
                        <div class="expert-item-head"><h3>Test Failover to Local ALCMS Control Before Commissioning Sign-Off</h3><span class="expert-tag">Commissioning</span></div>
                        <p>The AGL system must remain fully controllable from its own local workstation if the SCADA interface or enterprise network goes down; verify this failover is tested as part of commissioning, not assumed to work because the architecture diagram shows it as a fallback path.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    </section>

    <section id="faq">
        <div class="container">
            <div class="block-label">Quick Answers</div>
            <h2 class="block-title">Frequently Asked Questions</h2>
            <p class="faq-intro">Short answers about the scada interface: what it is, how it works, specifications, standards, maintenance and common faults.</p>
            <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What is a SCADA interface for airfield lighting?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A SCADA interface is a software and hardware integration layer that enables two-way communication between the AGL system (ALCMS) and the airport's enterprise SCADA system. It translates AGL data models, alarm events and control commands into standard SCADA protocols and data formats.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">Why integrate AGL into a SCADA system?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>AGL can then be monitored and controlled from the same operator workstations used for other airport infrastructure such as HVAC, power distribution and baggage handling. This gives comprehensive situational awareness, streamlined operations and unified alarm handling.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">What can operators do through the interface?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>They get real-time status updates such as circuit health, CCR current and lamp failures, alarm annunciation and historical data logging, plus remote control including brightness step changes, circuit switching and maintenance overrides.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">Which protocols does a SCADA interface support?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>On the SCADA side, OPC UA, DNP3, IEC 61850, Modbus TCP, BACnet/IP and MQTT. On the AGL side, proprietary ALCMS protocols, Modbus RTU and TCP, Profibus and Ethernet/IP.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">How does a SCADA interface work?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>It acts as a protocol translation and data aggregation engine. It collects data from CCRs, Remote I/O, lighting circuits, sensors and control panels into a unified data model, converts AGL protocols to standard SCADA protocols, and maps AGL data points to SCADA object models such as nodes and tags.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q6</span><span class="faq-q">Where is a SCADA interface deployed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Wherever AGL must be integrated into a wider control environment: airport operations centres, ATC towers and airport SCADA control rooms.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q7</span><span class="faq-q">What are the typical specifications?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Support for 50,000 or more tags, alarm management through OPC UA Alarms and Conditions, SNMP traps and email or SMS alerts, a built-in historian or integration with third-party historians, and optional hot-standby with dual power supplies and redundant network interfaces. Hardware is a 1U or 2U rack server or industrial PC on Windows Server or Linux.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q8</span><span class="faq-q">How is a SCADA interface powered?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>By redundant 120/230 V AC, or 24 V DC for an industrial PC deployment, with UPS-backed mains recommended. It is standalone control-room equipment powered separately from the AGL series circuit and interfacing by data or relay only.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q9</span><span class="faq-q">Which standards apply?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The main references are IEC 62541 (OPC UA), IEC 61850 (power utility automation communications) and IEEE 1815 (DNP3). Always verify the current edition and your airport's approved requirements.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q10</span><span class="faq-q">How often should a SCADA interface be reviewed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical intervals are semi-annual for communication latency and time synchronisation checks, and annual for data model and tag mapping audit, alarm configuration review and security patch and access review. Your airport's approved maintenance programme takes precedence.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q11</span><span class="faq-q">What are the common problems with SCADA interfaces?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Common problems are data model incompatibility, communication latency, alarm flooding, cybersecurity risks, version incompatibility and time synchronisation errors. Symptoms include missing or misinterpreted data points, delayed status updates, alarm storms during faults, failures after a platform upgrade and alarm timestamps that do not correlate between systems.</p></div>
                </details>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Explore Further</div>
            <h2 class="block-title">Related Components</h2>
            <div class="related-grid">
                <a href="component-alcms-server.html" class="related-card"><i class="fa-solid fa-server"></i><div class="hl5">ALCMS Server</div></a>
                <a href="component-communication-gateway.html" class="related-card"><i class="fa-solid fa-gateway"></i><div class="hl5">Communication Gateway</div></a>
                <a href="component-plc.html" class="related-card"><i class="fa-solid fa-microchip"></i><div class="hl5">PLC</div></a>
                <a href="component-ethernet-switch.html" class="related-card"><i class="fa-solid fa-network-wired"></i><div class="hl5">Ethernet Switch</div></a>
            </div>
        </div>
    </section>

    <!-- ─── CTA ─── -->
    <section>
        <div class="container">
            <div class="academy-cta">
                <div class="block-label">Go Further</div>
                <div class="academy-cta-grid">
                    <div>
                        <h2 class="block-title">Go Beyond the Component. Understand the Complete AGL System.</h2>
                        <p>You have explored the component. Now understand how it works within the complete Airfield Ground Lighting system.</p>
                        <p>Learn AGL from fundamentals to design, installation, testing, photometry, commissioning, maintenance and troubleshooting through structured technical training at Precision AGL Academy.</p>
                        <p>Build practical knowledge. Understand the circuit. Read the standards. Troubleshoot with confidence.</p>
                        <p><strong>Your next step in AGL starts here.</strong></p>
                        <div class="academy-cta-actions">
                            <a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore AGL Courses</a>
                            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Learning</a>
                        </div>
                    </div>
                    <div class="academy-pathway">
                        <div class="academy-pathway-label">The Learning Pathway</div>
                        <div class="academy-pathway-flow">
                            <span>Learn</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Understand</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Design</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Test</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Maintain</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Document</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Apply</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Certify</span>
                        </div>
                    </div>
                </div>
            </div>
            <div class="cta-strip">
                <div><div class="hl4">Need expert guidance on SCADA integration, data modeling, or cybersecurity for your AGL system?</div><p>Precision AGL Academy provides advice on protocol selection, data mapping, alarm management, and secure interface design for seamless airport integration.</p></div>
                <button class="btn btn-gold" id="contactCtaBtn"><i class="fa-solid fa-envelope"></i> Contact Us</button>
            </div>
        </div>
    </section>

    <!-- ─── FOOTER ─── -->
    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this type of equipment:</strong> Control, monitoring, sensor, data and smart-system content on this page is general and educational. Settings, alarm thresholds, interlocks, communication parameters and software configurations are not a configuration baseline. Do not connect to, alter or disable any operational control or monitoring system, or any network that serves it, without authorisation and a documented change process, and follow the aerodrome&rsquo;s cybersecurity rules. Sensor and weather information on this page is not an operational meteorological observation or aeronautical information, and analytics or AI outputs are decision support only.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page on SCADA Interface is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing here authorises installation, modification, energisation, adjustment, return to service, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification or approval decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications, ratings and typical values.</strong> Descriptions, parameters, ratings, dimensions, photometric values, wattages, service lives, maintenance tasks and intervals, failure modes, certifications (for example CE, FCC, UL or IEC marks) and part or type designations are general, typical and indicative. They may not match any particular product, make, model or version, and they are not a datasheet, design, specification, selection, sizing, procurement or acceptance criterion. The manufacturer&rsquo;s current documents, the approved design and the project specification prevail.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, BIS, DGCA and other standards are paraphrased summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval, and the regulator&rsquo;s requirements always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, equipment make and model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence, brands and no endorsement.</strong> This is an independent publication. It is not affiliated with, sponsored by or endorsed by ICAO, the FAA, the IEC, DGCA, AAI, any airport, regulator, supplier or equipment manufacturer. Third-party names, product designations, standard designations and trademarks (including Megger&reg;, Siemens, Eaton, Crouse-Hinds, ADB SAFEGATE, Fluke, ABB and Honeywell) belong to their respective owners and are used only for identification and description. Mention of a brand, product or supplier is not a recommendation, and we do not sell, supply or quote for any component described.</li><li><strong>Images and third-party content.</strong> Images and illustrations are shown to help identify the type of component. They may show products of various manufacturers, may not depict the exact item described, and are not a statement about any product&rsquo;s quality, approval or performance. Copyright and trademarks in third-party images, logos and photographs belong to their respective owners and are not claimed as ours. If you are a rights holder and want an image removed, replaced or credited, email <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a> with the page address and we will act promptly.</li><li><strong>Training and services.</strong> Mentions of training, courses, consultation, advice, selection, installation, calibration or other support, including the &ldquo;Learn&hellip;Certify&rdquo; pathway, describe learning stages and are not an offer, quotation, tender or promise of any result. Contacting us or our replying creates no engagement or duty of care; an engagement exists only under a written agreement. We are not a regulator or certification body, and completing any course or reading this content is not a certification, accreditation or authorisation to work on any aerodrome.</li><li><strong>Copyright, privacy and corrections.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Text, structure, compilations and diagrams may be viewed for personal reference and internal training only; any other copying, republication or commercial use needs our written permission. If you email, telephone or message us, we use your details only to respond and handle your matter, in line with applicable Indian law including the Digital Personal Data Protection Act, 2023; please do not send confidential or security-sensitive information. To display this page your browser requests fonts, icons and images from third-party servers, which receive your IP address and browser details under their own policies. Content is reviewed periodically with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
    </main>

    <footer>
        <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#gallery">Gallery</a>
            <a href="index.html#contact">Contact</a>
            <a href="sitemap.xml" target="_blank" rel="noopener">Sitemap</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <!-- ─── CONTACT MODAL ─── -->
    <div class="modal-overlay" id="contactModal">
        <div class="modal-box">
            <button class="modal-close" id="modalCloseBtn" aria-label="Close">&times;</button>
            <div class="avatar">PA</div>
            <h3>Precision AGL Academy</h3>
            <p class="modal-sub">Airfield Ground Lighting Training &amp; Technical Education</p>

            <div class="modal-contact-item">
                <i class="fa-regular fa-envelope"></i>
                <div class="info">
                    <div class="label">Email</div>
                    <div class="value"><a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20SCADA%20Interface">precisionaglsolutions@gmail.com</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-phone"></i>
                <div class="info">
                    <div class="label">Phone</div>
                    <div class="value"><a href="tel:+919821496412">+91 98214 96412</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-building"></i>
                <div class="info">
                    <div class="label">Based in</div>
                    <div class="value">New Delhi, India</div>
                </div>
            </div>

            <div class="modal-social-row">
                <a href="https://www.linkedin.com/in/rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-linkedin-in"></i></a>
                <a href="https://wa.me/919821496412" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-whatsapp"></i></a>
                <a href="https://youtube.com/@rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-youtube"></i></a>
                <a href="https://www.instagram.com/aglrahulsharma/" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-instagram"></i></a>
            </div>

            <div class="modal-actions">
                <a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20SCADA%20Interface" class="btn btn-gold"><i class="fa-regular fa-envelope"></i> Send Email</a>
                <button class="btn btn-outline" id="modalCloseBtn2">Close</button>
            </div>
        </div>
    </div>

    <!-- ─── MODAL CONTROLLER ─── -->
    <script>
        (function() {
            const modal = document.getElementById('contactModal');
            const openBtns = [
                document.getElementById('contactCtaBtn'),
                document.getElementById('navContactBtn')
            ];
            const closeBtns = [
                document.getElementById('modalCloseBtn'),
                document.getElementById('modalCloseBtn2')
            ];

            function openModal(e) {
                if (e) e.preventDefault();
                modal.classList.add('open');
                document.body.style.overflow = 'hidden';
            }

            function closeModal() {
                modal.classList.remove('open');
                document.body.style.overflow = '';
            }

            openBtns.forEach(btn => { if (btn) btn.addEventListener('click', openModal); });
            closeBtns.forEach(btn => { if (btn) btn.addEventListener('click', closeModal); });

            modal.addEventListener('click', function(e) {
                if (e.target === modal) closeModal();
            });

            document.addEventListener('keydown', function(e) {
                if (e.key === 'Escape' && modal.classList.contains('open')) closeModal();
            });

            const navEl = document.getElementById('navbar');
            const hamburger = navEl.querySelector('.hamburger');
            if (hamburger) {
                hamburger.addEventListener('click', function() {
                    navEl.classList.toggle('nav-open');
                });
                navEl.querySelectorAll('.nav-links a').forEach(link => {
                    link.addEventListener('click', () => navEl.classList.remove('nav-open'));
                });
            }
        })();
    </script>


    <script>
        (function() {
            var burger = document.querySelector('.hamburger');
            var links = document.querySelector('.nav-links');
            if (!burger || !links) return;
            burger.addEventListener('click', function() {
                var open = links.classList.toggle('open');
                burger.classList.toggle('active', open);
                burger.setAttribute('aria-expanded', open ? 'true' : 'false');
            });
            links.addEventListener('click', function(e) {
                if (e.target.tagName === 'A') {
                    links.classList.remove('open');
                    burger.classList.remove('active');
                    burger.setAttribute('aria-expanded', 'false');
                }
            });
        })();
    </script>

</body>
</html>