<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Dual Feeders and Incoming Supply Redundancy: Power Supply</title>
    <meta name="description" content="What are dual feeders and incoming supply redundancy? Two independent utility feeders, each able to carry the full AGL load, joined by a bus tie." />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow" />
    <link rel="canonical" href="https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html" />

    <!-- Open Graph / Facebook -->
    <meta property="og:type" content="article" />
    <meta property="og:url" content="https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html" />
    <meta property="og:title" content="Dual Feeders and Incoming Supply Redundancy: Power Supply" />
    <meta property="og:description" content="What are dual feeders and incoming supply redundancy? Two independent utility feeders, each able to carry the full AGL load, joined by a bus tie." />
    <meta property="og:site_name" content="Precision AGL Academy" />
    <meta property="og:locale" content="en_US" />
    <meta property="og:image" content="https://rahulsharmaagl.in/assets/og-dual-feeders-incoming-supply-redundancy.jpg" />
    <meta property="og:image:width" content="1200" />
    <meta property="og:image:height" content="630" />

    <!-- Twitter -->
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:url" content="https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html" />
    <meta name="twitter:title" content="Dual Feeders and Incoming Supply Redundancy: Power Supply" />
    <meta name="twitter:description" content="What are dual feeders and incoming supply redundancy? Two independent utility feeders, each able to carry the full AGL load, joined by a bus tie." />
    <meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-dual-feeders-incoming-supply-redundancy.jpg" />
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#article",
  "headline": "Dual Feeders and Incoming Supply Redundancy: Power Supply",
  "description": "What are dual feeders and incoming supply redundancy? Two independent utility feeders, each able to carry the full AGL load, joined by a bus tie.",
  "url": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html",
  "mainEntityOfPage": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html",
  "isPartOf": {
    "@type": "CollectionPage",
    "@id": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html#webpage",
    "name": "AGL Visual Encyclopedia",
    "url": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html"
  },
  "author": {
    "@type": "Organization",
    "name": "Precision AGL Academy"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/academy.html#org",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/academy.html"
  },
  "inLanguage": "en-IN",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-dual-feeders-incoming-supply-redundancy.jpg"
  },
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#breadcrumb"
  }
}
</script>
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "AGL Visual Encyclopedia",
      "item": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Dual Feeders and Incoming Supply Redundancy",
      "item": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html"
    }
  ]
}
</script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#faq",
  "url": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html",
  "inLanguage": "en",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What are dual feeders in an airfield substation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Dual feeders are two separate incoming supplies to the airfield substation, each with its own incoming breaker, so the airfield keeps its power when one is lost. The low-voltage switchgear is split into two bus sections joined by a bus tie, which is normally open. Each CCR is fed from one bus, so in normal running feeder A supplies bus A and feeder B supplies bus B."
      }
    },
    {
      "@type": "Question",
      "name": "Why not one feeder and a standby generator?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A generator covers a total loss of supply, but only after its start-up delay and only while the engine and fuel hold out. A second feeder covers the loss of one incoming supply with just the short transfer, so the generator is called on less often. Many airfields use all three layers: two feeders, a bus tie and a standby generator."
      }
    },
    {
      "@type": "Question",
      "name": "Does each feeder have to carry the full load?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes, or the arrangement protects very little. If feeder B can carry only half the load, losing feeder A means shedding load or tripping feeder B as well. Each feeder, its incoming breaker and its transformer should be sized for the whole AGL load plus the other loads on the substation, checked at the worst case, such as every circuit at full brightness."
      }
    },
    {
      "@type": "Question",
      "name": "Does the pilot see a break when it transfers?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Usually a brief one. In a dead-bus (open transition) transfer the incoming breaker opens and the tie closes, so supply is interrupted for a moment and the CCRs may drop out and restart. A closed-transition design avoids the break but briefly parallels two sources, which needs the utility's agreement and matching protection. How long a break is acceptable depends on the facility and runway category; see the generator changeover entry."
      }
    },
    {
      "@type": "Question",
      "name": "What defeats dual feeders?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Common-mode failures. Both feeders from the same upstream substation or transformer, both cables in one trench or duct, a single DC or control supply for the transfer scheme, one protection relay, or one bus where both feeders end. If one event can remove both, they are two feeders on paper and one in practice. Independence should be checked from the utility source all the way to the bus."
      }
    },
    {
      "@type": "Question",
      "name": "Are dual feeders required?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ICAO Annex 14 sets secondary power supply requirements by facility and runway category but does not say how to meet them. Two feeders is common design practice where a single supply is not enough, but whether it is required, and with what transfer time, depends on the standard and the operation. See ICAO Annex 14 Vol I Chapter 8, Doc 9157 Part 5 and FAA AC 150/5340-30, and confirm against your design basis."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#article"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#related",
  "name": "Related entries: Dual Feeders and Incoming Supply Redundancy",
  "about": {
    "@id": "https://rahulsharmaagl.in/dual-feeders-incoming-supply-redundancy.html#article"
  },
  "numberOfItems": 12,
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Interleaved Series Circuits",
      "url": "https://rahulsharmaagl.in/interleaved-series-circuits.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Airfield substation single-line diagram",
      "url": "https://rahulsharmaagl.in/airfield-substation-single-line-diagram.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Generator changeover and switchover time",
      "url": "https://rahulsharmaagl.in/generator-changeover-switchover-time.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Ring and Loop Cable Arrangement",
      "url": "https://rahulsharmaagl.in/ring-and-loop-cable-arrangement.html"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "Single Point of Failure Analysis",
      "url": "https://rahulsharmaagl.in/single-point-of-failure-analysis.html"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "Standby CCR and Changeover Arrangement",
      "url": "https://rahulsharmaagl.in/standby-ccr-changeover-arrangement.html"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "Circuit Zoning",
      "url": "https://rahulsharmaagl.in/circuit-zoning.html"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "Series Circuit Architecture",
      "url": "https://rahulsharmaagl.in/series-circuit-architecture.html"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "AGL Series Circuit Principle",
      "url": "https://rahulsharmaagl.in/agl-series-circuit-principle.html"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "Bare Copper Earth Conductor",
      "url": "https://rahulsharmaagl.in/bare-copper-earth-conductor.html"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "Bonding",
      "url": "https://rahulsharmaagl.in/bonding.html"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "Cable Crossing",
      "url": "https://rahulsharmaagl.in/cable-crossing.html"
    }
  ]
}
</script>
    <link rel="preconnect" href="https://fonts.googleapis.com" />
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <style>.hl4, .hl5 { font-weight: 700; } /*hl*/

        /* ─── reset & base ─── */
        *, *::before, *::after {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --gold-dim: rgba(255, 180, 0, 0.7);
            --gold-glow: rgba(255, 180, 0, 0.25);
            --red: #E63946;
            --red-glow: rgba(230, 57, 70, 0.3);
            --cyan: #00d4ff;
            --green: #35d07f;
            --green-glow: rgba(53, 208, 127, 0.35);
            --text: #c8d8f0;
            --grey-dim: rgba(200, 216, 240, 0.45);
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
            --transition: 0.3s cubic-bezier(0.4, 0, 0.2, 1);
        }

        html { scroll-behavior: smooth; }

        body {
            min-height: 100vh;
            background: var(--dark);
            font-family: 'Barlow', Arial, Helvetica, sans-serif;
            color: var(--white);
            overflow-x: hidden;
        }

        /* ── runway lines background, matching site ── */
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* ── nav ── */

        main { position: relative; z-index: 1; padding-top: 70px; }

        .container { width: 100%; max-width: 1120px; margin: auto; padding: 70px 40px 90px; }

        /* ── section label / eyebrow ── */
        .section-label {
            display: inline-flex; align-items: center; gap: 10px;
            font-size: 12px; font-weight: 700; letter-spacing: 2.5px; text-transform: uppercase;
            color: var(--gold); margin-bottom: 20px;
        }
        .section-label::before { content: ''; width: 30px; height: 1px; background: var(--gold); }
        .section-label .entry-tag {
            margin-left: 14px;
            padding: 3px 12px;
            background: rgba(255, 255, 255, 0.05);
            border: 1px solid var(--border);
            border-radius: 100px;
            color: var(--grey-dim);
            font-size: 11px; letter-spacing: 1.5px; font-weight: 600;
        }

        /* ── heading ── */
        .heading-group h1 {
            font-family: 'Bebas Neue', Impact, sans-serif;
            font-size: 72px;
            font-weight: 400;
            line-height: 1.05;
            letter-spacing: 1px;
            max-width: 860px;
        }
        .heading-group h1 .accent {
            color: var(--white);
            text-shadow: 0 0 40px rgba(240, 244, 255, 0.35);
        }
        .heading-group .sub {
            color: var(--text);
            font-size: 18px;
            font-weight: 400;
            max-width: 680px;
            line-height: 1.8;
            margin-top: 18px;
        }

        /* ── diagram card ── */
        .diagram-card {
            margin-top: 50px;
            display: flex; flex-direction: column; align-items: center;
            background: linear-gradient(160deg, rgba(255, 255, 255, 0.035), rgba(255, 255, 255, 0.012));
            border: 1px solid var(--border);
            border-radius: 16px;
            padding: 36px 32px 30px;
            transition: border-color var(--transition), box-shadow var(--transition);
        }
        .diagram-card:hover {
            border-color: rgba(255, 180, 0, 0.2);
            box-shadow: 0 24px 50px rgba(0, 0, 0, 0.35);
        }

        .diagram-card svg {
            width: 100%;
            height: auto;
            max-width: 940px;
        }

        .caption-row {
            margin-top: 26px;
            display: flex;
            justify-content: center;
            flex-wrap: wrap;
            gap: 36px;
        }
        .legend {
            display: flex;
            align-items: center;
            gap: 10px;
            font-family: 'Barlow', sans-serif;
            font-size: 12.5px;
            letter-spacing: 1.5px;
            color: var(--text);
            text-transform: uppercase;
            font-weight: 700;
            cursor: default;
            transition: color var(--transition);
        }
        .legend:hover { color: var(--white); }
        .legend .dot {
            width: 13px; height: 13px;
            border-radius: 50%;
            flex-shrink: 0;
            transition: transform var(--transition);
        }
        .legend:hover .dot { transform: scale(1.2); }
        .dot.green { background: var(--green); box-shadow: 0 0 14px var(--green-glow); }
        .dot.white { background: #fff; box-shadow: 0 0 12px rgba(255, 255, 255, 0.5); }
        .dot.red { background: var(--red); box-shadow: 0 0 14px var(--red-glow); }
        .dot.mark {
            width: 15px; height: 8px; border-radius: 2px;
            background: #f5f7fb; box-shadow: 0 0 8px rgba(245, 247, 251, 0.4);
        }

        /* ── fact card ── */
        .fact-card {
            margin-top: 34px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 16px;
            padding: 34px 40px 30px;
            position: relative;
            overflow: hidden;
            transition: border-color var(--transition), box-shadow var(--transition);
        }
        .fact-card::before {
            content: '';
            position: absolute; top: 0; left: 0; right: 0; height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
            transform: scaleX(0); transform-origin: left;
            transition: transform 0.4s ease;
        }
        .fact-card:hover { border-color: rgba(255, 180, 0, 0.2); }
        .fact-card:hover::before { transform: scaleX(1); }
        .fact-card .label {
            display: flex; align-items: center;
            font-size: 12px; letter-spacing: 2.5px; color: var(--gold);
            text-transform: uppercase; margin-bottom: 16px; font-weight: 700;
        }
        .fact-card .label .badge {
            display: inline-flex; align-items: center; gap: 6px;
            background: rgba(0, 212, 255, 0.08);
            border: 1px solid rgba(0, 212, 255, 0.16);
            color: var(--cyan);
            padding: 5px 14px;
            border-radius: 100px;
            font-size: 11px; letter-spacing: 1px; font-weight: 700;
            margin-left: 12px;
        }
        .fact-card > h2 { font-family: 'Bebas Neue', sans-serif; font-size: 26px; letter-spacing: 1px; font-weight: 400; line-height: 1.2; color: var(--white); margin: 0 0 14px; }
        .fact-card > h2.label { font-family: inherit; line-height: inherit; margin-top: 0; }
        .fact-card p {
            font-size: 16.5px;
            line-height: 1.9;
            color: var(--text);
            font-weight: 400;
        }
        .fact-card p + p { margin-top: 16px; }
        .fact-card b { color: var(--white); font-weight: 700; }
        .fact-card .highlight-green { color: var(--green); font-weight: 600; }
        .fact-card .highlight-red { color: var(--red); font-weight: 600; }
        .fact-card .highlight-white { color: var(--white); font-weight: 700; }
        .fact-card .highlight-yellow { color: var(--gold); font-weight: 600; }
        .fact-card .note {
            margin-top: 22px;
            padding-top: 18px;
            border-top: 1px dashed var(--border);
            font-size: 12.5px;
            letter-spacing: 0.3px;
            color: var(--grey-dim);
            display: flex; align-items: center; gap: 10px;
        }
        .fact-card .note .icon { font-size: 15px; color: var(--gold-dim); }

        /* ── prev/next nav ── */
        .entry-nav {
            margin-top: 18px;
            display: flex; justify-content: space-between; gap: 16px; flex-wrap: wrap;
        }
        .entry-nav a {
            display: inline-flex; align-items: center; gap: 8px;
            font-size: 12.5px; font-weight: 700; letter-spacing: 1px; text-transform: uppercase;
            color: var(--grey-dim); text-decoration: none;
            transition: color 0.3s ease;
        }
        .entry-nav a:hover { color: var(--gold); }

        /* ── specs mini-grid ── */
        .specs-grid {
            margin-top: 22px;
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(170px, 1fr));
            gap: 14px;
            padding-top: 22px;
            border-top: 1px solid var(--border);
        }
        .spec-item {
            display: flex; flex-direction: column; gap: 6px;
            padding: 14px 16px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 10px;
        }
        .spec-item .spec-label {
            font-size: 11px; letter-spacing: 1.5px;
            color: var(--grey-dim); text-transform: uppercase; font-weight: 600;
        }
        .spec-item .spec-value {
            font-size: 17px; font-weight: 700; color: var(--white); letter-spacing: 0.2px;
        }
        .spec-item .spec-value .unit {
            font-size: 12px; font-weight: 400; color: var(--grey-dim); margin-left: 4px;
        }

        /* ── footer ── */

        /* ── responsive ── */
        @media (max-width: 860px) {
            .container { padding: 50px 24px 60px; }
            .heading-group h1 { font-size: 46px; }
            .heading-group .sub { font-size: 16px; }
            .fact-card { padding: 26px 22px; }
            .fact-card p { font-size: 15.5px; }
            .diagram-card { padding: 24px 18px 22px; }
            .caption-row { gap: 18px; }
        }

        @media (max-width: 480px) {
            .heading-group h1 { font-size: 34px; }
            .specs-grid { grid-template-columns: 1fr 1fr; }
            .legend { font-size: 11px; gap: 6px; }
        }

        /* ── utilities ── */
        .glow-pulse { animation: pulseGlow 2.8s ease-in-out infinite; }
        @keyframes pulseGlow { 0%, 100% { opacity: 0.7; } 50% { opacity: 1; } }

        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1100px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* ── RELATED ── */
        .related-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .related-grid { grid-template-columns: 1fr; }
        }
        .related-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            text-decoration: none;
            display: block;
            transition: all .3s;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.3);
            transform: translateY(-3px);
        }
        .related-card .rc-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 6px;
        }
        .related-card .hl5 {
            font-size: 14px;
            color: var(--white);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong { color: var(--gold); }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover { color: var(--gold); }

        .scroll-top {
            position: fixed;
            bottom: 30px;
            right: 30px;
            z-index: 999;
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: var(--gold);
            border: none;
            color: #000;
            font-size: 18px;
            cursor: pointer;
            opacity: 0;
            transform: translateY(20px);
            transition: all .3s;
            box-shadow: 0 8px 24px rgba(255, 180, 0, 0.25);
        }
        .scroll-top.visible { opacity: 1; transform: translateY(0); }
        .scroll-top:hover { transform: translateY(-4px) scale(1.05); }
        .academy-cta {
            position: relative;
            border: 1px solid rgba(255, 180, 0, 0.35);
            border-radius: 14px;
            background: linear-gradient(160deg, rgba(255, 180, 0, 0.08), var(--card) 55%);
            padding: 48px 44px;
            overflow: hidden;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: -60px;
            right: -60px;
            width: 220px;
            height: 220px;
            background: radial-gradient(circle, rgba(255, 180, 0, 0.16), transparent 70%);
            pointer-events: none;
        }
        .academy-cta-eyebrow {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            color: var(--gold);
            font-size: 12.5px;
            font-weight: 700;
            letter-spacing: 2px;
            text-transform: uppercase;
            margin-bottom: 14px;
        }
        .academy-cta h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 34px;
            letter-spacing: 1px;
            line-height: 1.15;
            margin-bottom: 16px;
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            max-width: 720px;
            margin-bottom: 10px;
        }
        .academy-cta .hl4 {
            color: var(--white);
            font-size: 17px;
            font-weight: 700;
            margin: 26px 0 12px;
        }
        .academy-path {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 8px;
            margin-bottom: 20px;
        }
        .academy-path span {
            background: rgba(255, 255, 255, 0.04);
            border: 1px solid var(--border);
            border-radius: 6px;
            padding: 7px 14px;
            font-size: 12.5px;
            font-weight: 600;
            letter-spacing: 0.4px;
            color: var(--text);
            white-space: nowrap;
        }
        .academy-path i {
            color: var(--gold);
            font-size: 11px;
            opacity: 0.8;
        }
        .academy-cta-actions {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
            margin-top: 26px;
        }
        .academy-btn {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .academy-btn-primary {
            background: var(--gold);
            color: #060d1a;
            border: 1px solid var(--gold);
        }
        .academy-btn-primary:hover {
            background: transparent;
            color: var(--gold);
        }
        .academy-btn-outline {
            border: 1px solid var(--border);
            color: var(--white);
        }
        .academy-btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }
        .academy-cta-tagline {
            margin-top: 28px;
            padding-top: 20px;
            border-top: 1px solid var(--border);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 3px;
            text-transform: uppercase;
            color: var(--gold);
            opacity: 0.85;
        }
        @media(max-width:600px) {
            .academy-cta { padding: 32px 22px; }
            .academy-cta h2 { font-size: 26px; }
        }

        /* ── shell sections (Academy template) ── */
        .shell-section { padding: 46px 0 10px; border-top: 1px solid var(--border); margin-top: 40px; }
        .shell-section .section-tag { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 2px; color: var(--gold); opacity: .7; margin-bottom: 8px; }
        .shell-section > h2 { font-family: 'Bebas Neue', sans-serif; font-size: 32px; letter-spacing: 1px; margin-bottom: 18px; font-weight: 400; }
        .shell-section.cta-wrap { border-top: none; padding-top: 10px; }
        .breadcrumb { max-width: 1120px; }
        .breadcrumb .current { opacity: 1; }
        main { padding-top: 0; }
        .container { padding-top: 30px; }
        .nav-links.open { display: flex; position: absolute; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; background: rgba(6,13,26,.98); border-bottom: 1px solid rgba(255,180,0,.3); padding: 10px 20px 16px; }
        .nav-links.open li a { display: block; padding: 12px 0; }
        .hamburger { background: none; border: none; padding: 6px; }
        @media(max-width:600px) { .breadcrumb { padding: 100px 20px 0; } .container { padding-left: 20px; padding-right: 20px; } footer { padding: 20px; flex-direction: column; text-align: center; } }


        .faq-list{display:flex;flex-direction:column;gap:10px;max-width:900px;margin-top:6px;}
        .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
        .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
        .faq-item summary::-webkit-details-marker{display:none;}
        .faq-item summary:hover{background:rgba(255,255,255,0.02);}
        .faq-item summary:focus-visible{outline:2px solid var(--cyan);outline-offset:-2px;}
        .faq-item .faq-q{flex-grow:1;}
        .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:6px;flex-shrink:0;}
        .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
        .faq-item[open] .chev{transform:rotate(180deg);}
        .faq-item[open] summary{border-bottom:1px solid var(--border);}
        .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

        /* ── entry-specific ── */
        .entry-nav .is-soon { display:inline-flex; align-items:center; gap:8px; font-size:12.5px; font-weight:700; letter-spacing:1px; text-transform:uppercase; color:var(--grey-dim); opacity:.45; cursor:default; }
        .dot.gold { background: var(--gold); box-shadow: 0 0 14px var(--gold-glow); }
        .dot.cyan { background: var(--cyan); box-shadow: 0 0 14px rgba(0,212,255,.35); }
        .compare-row { margin-top: 22px; display:grid; grid-template-columns: 1fr 1fr; gap:14px; }
        .compare-box { padding:16px 18px; background:rgba(255,255,255,.03); border:1px solid var(--border); border-radius:10px; }
        .compare-box .cb-tag { font-size:11px; letter-spacing:1.5px; text-transform:uppercase; font-weight:700; color:var(--gold); margin-bottom:6px; }
        .compare-box.dim .cb-tag { color:var(--grey-dim); }
        .compare-box p { font-size:14px !important; line-height:1.7 !important; }
        @media (max-width:600px){ .compare-row{ grid-template-columns:1fr; } }
        
        .dot.cyan { background: var(--cyan); box-shadow: 0 0 14px rgba(0,212,255,.35); }
        .dot.gold { background: var(--gold); box-shadow: 0 0 14px var(--gold-glow); }
        .dot.off { background: transparent; border: 1.5px solid rgba(200,216,240,.45); }
        .dim-table-wrap { margin-top: 24px; overflow-x: auto; border: 1px solid var(--border); border-radius: 12px; }
        .dim-table { width: 100%; border-collapse: collapse; min-width: 640px; font-size: 13.5px; }
        .dim-table th { text-align: left; padding: 12px 14px; font-size: 11px; letter-spacing: 1.5px; text-transform: uppercase; color: var(--gold); background: rgba(255,255,255,0.04); font-weight: 700; border-bottom: 1px solid var(--border); white-space: nowrap; }
        .dim-table td { padding: 12px 14px; color: var(--text); line-height: 1.55; border-bottom: 1px solid var(--border); vertical-align: top; }
        .dim-table tr:last-child td { border-bottom: none; }
        .dim-table td:first-child { color: var(--white); font-weight: 700; }
            /* dz-feature:start — full diagram viewer with zoom and pan */
        .dz-btn{margin-top:18px;display:inline-flex;align-items:center;gap:8px;background:rgba(255,180,0,0.1);border:1px solid rgba(255,180,0,0.35);color:var(--gold);font:700 12.5px 'Barlow',sans-serif;letter-spacing:1.2px;text-transform:uppercase;padding:10px 18px;border-radius:100px;cursor:pointer;transition:background .3s;}
        .dz-btn:hover{background:rgba(255,180,0,0.2);}
        .diagram-card > svg{cursor:zoom-in;}
        .dz-overlay{position:fixed;inset:0;z-index:1000;background:#060d1a;display:none;flex-direction:column;}
        .dz-overlay.open{display:flex;}
        .dz-bar{display:flex;justify-content:space-between;align-items:center;gap:12px;padding:10px 16px;border-bottom:1px solid var(--border);color:var(--text);font-size:12.5px;letter-spacing:1px;text-transform:uppercase;font-weight:700;flex-wrap:wrap;}
        .dz-title{flex:1 1 220px;min-width:0;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
        .dz-tools{display:flex;align-items:center;gap:6px;}
        .dz-tools button{background:rgba(255,255,255,0.06);color:var(--text);border:1px solid var(--border);border-radius:100px;min-width:38px;height:38px;padding:0 12px;font:800 15px 'Barlow',sans-serif;cursor:pointer;line-height:1;}
        .dz-tools button:hover{background:rgba(255,180,0,0.18);}
        .dz-tools button.dz-fit{font-size:12.5px;letter-spacing:1px;text-transform:uppercase;}
        .dz-tools button.dz-close{background:var(--gold);color:#060d1a;border:0;font-size:12.5px;letter-spacing:.5px;padding:0 18px;margin-left:6px;}
        .dz-tools button:focus-visible{outline:2px solid var(--gold);outline-offset:2px;}
        .dz-zoom{min-width:52px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;}
        .dz-stage{flex:1;position:relative;overflow:hidden;touch-action:none;cursor:grab;user-select:none;-webkit-user-select:none;}
        .dz-stage.drag{cursor:grabbing;}
        .dz-stage svg{position:absolute;left:0;top:0;max-width:none;transform-origin:0 0;will-change:transform;}
        .dz-hint{position:absolute;left:50%;bottom:16px;transform:translateX(-50%);background:rgba(6,13,26,0.85);border:1px solid var(--border);color:var(--grey,#9fb0c8);font-size:11.5px;letter-spacing:.8px;text-transform:uppercase;padding:7px 14px;border-radius:100px;pointer-events:none;white-space:nowrap;transition:opacity .6s;}
        .dz-hint.hide{opacity:0;}
        @media(max-width:600px){.dz-hint{white-space:normal;text-align:center;width:max-content;max-width:90%;}.dz-tools button.dz-fit{display:none;}}
        /* dz-feature:end */
    </style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

        <nav id="navbar">
        <a href="../index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links" id="navLinks">
            <li><a href="../index.html#about">About</a></li>
            <li><a href="../knowledge-hub.html" class="active">Knowledge Hub</a></li>
            <li><a href="../component-library.html">Components</a></li>
            <li><a href="../agl-comparisons.html">Comparisons</a></li>
            <li><a href="../standards-companion.html">Standards</a></li>
            <li><a href="../index.html#contact">Contact</a></li>
        </ul>
        <a href="../index.html#contact" class="nav-cta">Get in Touch</a>
        <button class="hamburger" id="hamburger" aria-label="Toggle menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <div class="breadcrumb">
        <a href="../index.html">Home</a><span>/</span>
        <a href="../knowledge-hub.html">Knowledge Hub</a><span>/</span>
        <a href="../agl-visual-encyclopedia.html">AGL Visual Encyclopedia</a><span>/</span>
        <span class="current">Dual Feeders and Incoming Supply Redundancy</span>
    </div>

    <main>
        <div class="container">

            <div class="section-label">
                AGL Visual Encyclopedia
                <span class="entry-tag">ENTRY 41 &middot; ELECTRICAL SYSTEMS &amp; SERIES CIRCUITS</span>
            </div>

            <div class="heading-group">
                <h1>What are <span class="accent">dual feeders</span> and incoming supply redundancy?</h1>
                <p class="sub">Two independent incoming supplies and a bus tie, so losing one feeder costs a short transfer instead of the whole airfield substation.</p>
            </div>

            <div class="diagram-card">
                <svg viewBox="0 0 940 442" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Single-line schematic of an airfield substation with two incoming feeders, A and B, two bus sections and a normally open bus tie. With both feeders healthy each bus is fed by its own feeder and the tie is open. With feeder A lost its incoming breaker opens, the tie closes and feeder B carries both buses. With both feeders lost the standby generator carries both buses through the closed tie.">
<defs><filter id="glowD" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter></defs>
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700">TWO FEEDERS &middot; TWO BUS SECTIONS &middot; ONE NORMALLY OPEN TIE</text>
<rect x="30" y="76" width="580" height="326" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<text x="48" y="98" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">1 &middot; BOTH FEEDERS HEALTHY</text>
<text x="596" y="98" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">TIE OPEN &middot; EACH BUS ON ITS OWN FEEDER</text>
<rect x="46" y="115" width="52" height="22" rx="4" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"/><text x="72" y="130" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text>
<rect x="542" y="115" width="52" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"/><text x="568" y="130" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text>
<line x1="98" y1="126" x2="110" y2="126" stroke="#00d4ff" stroke-width="1.6" opacity="0.85"/>
<line x1="530" y1="126" x2="542" y2="126" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<line x1="122" y1="126" x2="128" y2="126" stroke="#00d4ff" stroke-width="1.6" opacity="0.85"/>
<line x1="512" y1="126" x2="518" y2="126" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<rect x="110" y="120" width="12" height="12" rx="2" fill="#00d4ff" stroke="#00d4ff" stroke-width="1.2"/>
<rect x="518" y="120" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"/>
<line x1="128" y1="126" x2="300" y2="126" stroke="#00d4ff" stroke-width="5" stroke-linecap="round"/>
<line x1="340" y1="126" x2="512" y2="126" stroke="#FFB400" stroke-width="5" stroke-linecap="round"/>
<line x1="300" y1="126" x2="314" y2="126" stroke="rgba(200,216,240,0.45)" stroke-width="1.4" stroke-dasharray="2 3"/><line x1="326" y1="126" x2="340" y2="126" stroke="rgba(200,216,240,0.45)" stroke-width="1.4" stroke-dasharray="2 3"/><rect x="314" y="120" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.4"/>
<text x="320" y="114" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="128" x2="174" y2="152" stroke="#00d4ff" stroke-width="1.2" opacity="0.7"/>
<rect x="150" y="152" width="48" height="18" rx="3" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"/><text x="174" y="165" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="128" x2="466" y2="152" stroke="#FFB400" stroke-width="1.2" opacity="0.7"/>
<rect x="442" y="152" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"/><text x="466" y="165" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="44" y1="184" x2="596" y2="184" stroke="rgba(255,255,255,0.08)" stroke-width="1"/>
<text x="48" y="202" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">2 &middot; FEEDER A LOST</text>
<text x="596" y="202" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">TIE CLOSED &middot; B CARRIES BOTH BUSES</text>
<rect x="46" y="219" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.2" stroke-dasharray="3 3"/><text x="72" y="234" text-anchor="middle" fill="rgba(200,216,240,0.45)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text><text x="72" y="254" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<rect x="542" y="219" width="52" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"/><text x="568" y="234" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text>
<line x1="98" y1="230" x2="110" y2="230" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<line x1="530" y1="230" x2="542" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<line x1="122" y1="230" x2="128" y2="230" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<line x1="512" y1="230" x2="518" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<rect x="110" y="224" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.4"/>
<rect x="518" y="224" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"/>
<line x1="128" y1="230" x2="300" y2="230" stroke="#FFB400" stroke-width="5" stroke-linecap="round"/>
<line x1="340" y1="230" x2="512" y2="230" stroke="#FFB400" stroke-width="5" stroke-linecap="round"/>
<line x1="300" y1="230" x2="314" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<line x1="326" y1="230" x2="340" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"/>
<rect x="314" y="224" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"/>
<text x="320" y="218" text-anchor="middle" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="232" x2="174" y2="256" stroke="#FFB400" stroke-width="1.2" opacity="0.7"/>
<rect x="150" y="256" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"/><text x="174" y="269" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="232" x2="466" y2="256" stroke="#FFB400" stroke-width="1.2" opacity="0.7"/>
<rect x="442" y="256" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"/><text x="466" y="269" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="44" y1="288" x2="596" y2="288" stroke="rgba(255,255,255,0.08)" stroke-width="1"/>
<text x="48" y="306" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">3 &middot; BOTH FEEDERS LOST</text>
<text x="596" y="306" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">GENERATOR CARRIES BOTH BUSES</text>
<rect x="46" y="323" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.2" stroke-dasharray="3 3"/><text x="72" y="338" text-anchor="middle" fill="rgba(200,216,240,0.45)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text><text x="72" y="358" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<rect x="542" y="323" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.2" stroke-dasharray="3 3"/><text x="568" y="338" text-anchor="middle" fill="rgba(200,216,240,0.45)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text><text x="568" y="358" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<line x1="98" y1="334" x2="110" y2="334" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<line x1="530" y1="334" x2="542" y2="334" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<line x1="122" y1="334" x2="128" y2="334" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<line x1="512" y1="334" x2="518" y2="334" stroke="rgba(200,216,240,0.45)" stroke-width="1.6" opacity="1"/>
<rect x="110" y="328" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.4"/>
<rect x="518" y="328" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.45)" stroke-width="1.4"/>
<line x1="128" y1="334" x2="300" y2="334" stroke="#35d07f" stroke-width="5" stroke-linecap="round"/>
<line x1="340" y1="334" x2="512" y2="334" stroke="#35d07f" stroke-width="5" stroke-linecap="round"/>
<line x1="300" y1="334" x2="314" y2="334" stroke="#35d07f" stroke-width="1.6" opacity="0.85"/>
<line x1="326" y1="334" x2="340" y2="334" stroke="#35d07f" stroke-width="1.6" opacity="0.85"/>
<rect x="314" y="328" width="12" height="12" rx="2" fill="#35d07f" stroke="#35d07f" stroke-width="1.2"/>
<text x="320" y="322" text-anchor="middle" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="336" x2="174" y2="360" stroke="#35d07f" stroke-width="1.2" opacity="0.7"/>
<rect x="150" y="360" width="48" height="18" rx="3" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"/><text x="174" y="373" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="336" x2="466" y2="360" stroke="#35d07f" stroke-width="1.2" opacity="0.7"/>
<rect x="442" y="360" width="48" height="18" rx="3" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"/><text x="466" y="373" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="320" y1="336" x2="320" y2="360" stroke="#35d07f" stroke-width="1.4"/>
<rect x="292" y="360" width="56" height="20" rx="4" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"/><text x="320" y="374" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">GEN</text>
<text x="640" y="76" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" font-weight="700">WHAT TO CHECK</text>
<rect x="640" y="92" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<circle cx="662" cy="125" r="11" fill="var(--gold)"/><text x="662" y="130" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">1</text>
<text x="682" y="121" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">INDEPENDENT FEEDERS</text>
<text x="682" y="141" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">different source, different route</text>
<rect x="640" y="170" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<circle cx="662" cy="203" r="11" fill="var(--gold)"/><text x="662" y="208" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">2</text>
<text x="682" y="199" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">FULL-LOAD RATING</text>
<text x="682" y="219" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">each feeder able to carry it all</text>
<rect x="640" y="248" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<circle cx="662" cy="281" r="11" fill="var(--gold)"/><text x="662" y="286" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">3</text>
<text x="682" y="277" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">INTERLOCKED TIE</text>
<text x="682" y="297" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">no unplanned paralleling of sources</text>
<rect x="640" y="326" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<circle cx="662" cy="359" r="11" fill="var(--gold)"/><text x="662" y="364" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">4</text>
<text x="682" y="355" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">SHARED WEAK POINTS</text>
<text x="682" y="375" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">control supply, trench, upstream</text>
<text x="470" y="428" text-anchor="middle" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500">SCHEMATIC &middot; ONE LINE PER FEEDER &middot; NOT A DESIGN</text>
</svg>
                <button type="button" class="dz-btn dz-open"><i class="fa-solid fa-up-right-and-down-left-from-center"></i> View full diagram</button>

                <div class="caption-row">
                    <div class="legend"><span class="dot cyan"></span>feeder A path</div>
                    <div class="legend"><span class="dot gold"></span>feeder B path</div>
                    <div class="legend"><span class="dot green"></span>generator</div>
                    <div class="legend"><span class="dot off"></span>supply lost</div>
                </div>
            </div>

            <div class="fact-card">
                <div class="label">
                    The Fact
                    <span class="badge"><i class="fa-solid fa-check"></i> Redundant architecture</span>
                </div>
                <h2>Dual Feeders and Incoming Supply Redundancy: Definition and Key Facts</h2>
                <p>
                    One utility feed is a <span class="highlight-red">single point of failure</span> for the whole airfield substation: if it drops, every CCR on the bus loses its input. <span class="highlight-yellow">Dual feeders</span> remove that. Two independent incoming supplies, each with its own breaker, end on <b>two bus sections</b> joined by a normally open <b>bus tie</b>. Each CCR is fed from one bus, so in normal running feeder A supplies bus A and feeder B supplies bus B.
                </p>
                <p>
                    Lose one feeder and its incoming breaker opens, the tie closes, and the surviving feeder carries <b>both buses</b>. There is a short break while the breakers change over, then the lights come back. That only works if the survivor can take everything, so <span class="highlight-white">each feeder is sized for the full load</span>. If both feeders go, the standby generator is the next layer. Here &ldquo;incoming&rdquo; means the utility side; the outgoing feeders to each CCR are on the single-line diagram.
                </p>
                <p>
                    Pair this with <a href="interleaved-series-circuits.html"><b>interleaved circuits</b></a>: put CCR A of an interleaved pair on bus A and CCR B on bus B, and a dead bus thins the row of lights instead of blanking it, even if the transfer fails.
                </p>

                <div class="compare-row">
                    <div class="compare-box">
                        <div class="cb-tag">Dual feeders</div>
                        <p>Two sources, two buses, one tie. Losing one feeder costs a short transfer.</p>
                    </div>
                    <div class="compare-box dim">
                        <div class="cb-tag">Single feeder</div>
                        <p>One source, one bus. Losing it drops every CCR until the generator is on line.</p>
                    </div>
                </div>

                <div class="dim-table-wrap">
                    <table class="dim-table">
                        <thead><tr><th>Situation</th><th>Supply state</th><th>Effect on the AGL</th></tr></thead>
                        <tbody>
<tr><td>Both feeders healthy</td><td>Each bus on its own feeder, tie open</td><td>Normal; every CCR energised</td></tr>
<tr><td>One feeder lost, tie closes</td><td>Surviving feeder carries both buses</td><td>Short break during transfer, then normal</td></tr>
<tr><td>One feeder lost, tie fails to close</td><td>Bus on the lost feeder stays dead</td><td>Only CCRs on the healthy bus keep running</td></tr>
<tr><td>Surviving feeder too small</td><td>Overload after the tie closes</td><td>Load shed or second feeder trips</td></tr>
<tr><td>Both feeders lost</td><td>Generator starts, tie closed</td><td>Dark until the generator is on line</td></tr>
<tr><td>Common-mode fault (shared trench or upstream source)</td><td>Both feeders lost together</td><td>Dual feeders give no protection</td></tr>
<tr><td>Transfer control supply fails</td><td>Scheme cannot operate</td><td>No transfer, though one feeder is healthy</td></tr>
                        </tbody>
                    </table>
                </div>

                <div class="specs-grid">
                    <div class="spec-item">
                        <span class="spec-label">Principle</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Two independent incoming supplies; either can carry the airfield load</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Arrangement</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Two bus sections joined by a normally open tie breaker</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Equipment</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Incoming breakers and transformers A and B, bus tie, interlocks, transfer controller</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Transfer</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Incoming breaker opens, tie closes; short break on a dead-bus transfer</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Backup</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Standby generator for loss of both feeders</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Reference</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">ICAO Doc 9157 Pt 5 &middot; Annex 14 Ch. 8 &middot; FAA AC 150/5340-30</span>
                    </div>
                </div>

                <div class="note">
                    <span class="icon"><i class="fa-solid fa-circle-info"></i></span>
                    Schematic, not a power-system design. Feeder ratings, the transfer scheme, the allowed interruption and whether dual feeders are required depend on the standard, the utility and the operation. Confirm against the design basis and the single-line diagram. The Annex 14 Vol. I Table 8-1 changeover times (for example 1 second for key CAT II/III lights and 15 seconds for CAT I) apply to the whole scheme, so check that the feeder transfer meets them; an open-transition transfer alone may not.
                </div>
            </div>

            <div class="entry-nav">
                <a href="interleaved-series-circuits.html"><i class="fa-solid fa-arrow-left"></i> Entry 40 &middot; Interleaved series circuits</a>
                <a href="standby-ccr-changeover-arrangement.html">Entry 42 &middot; Standby CCR and changeover arrangement <i class="fa-solid fa-arrow-right"></i></a>
            </div>

            <div class="shell-section" id="faq">
                <div class="section-tag">FAQ</div>
                <h2>Frequently Asked Questions</h2>
                <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What are dual feeders in an airfield substation?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Dual feeders are two separate incoming supplies to the airfield substation, each with its own incoming breaker, so the airfield keeps its power when one is lost. The low-voltage switchgear is split into two bus sections joined by a bus tie, which is normally open. Each CCR is fed from one bus, so in normal running feeder A supplies bus A and feeder B supplies bus B.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">Why not one feeder and a standby generator?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A generator covers a total loss of supply, but only after its start-up delay and only while the engine and fuel hold out. A second feeder covers the loss of one incoming supply with just the short transfer, so the generator is called on less often. Many airfields use all three layers: two feeders, a bus tie and a standby generator.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">Does each feeder have to carry the full load?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Yes, or the arrangement protects very little. If feeder B can carry only half the load, losing feeder A means shedding load or tripping feeder B as well. Each feeder, its incoming breaker and its transformer should be sized for the whole AGL load plus the other loads on the substation, checked at the worst case, such as every circuit at full brightness.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">Does the pilot see a break when it transfers?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Usually a brief one. In a dead-bus (open transition) transfer the incoming breaker opens and the tie closes, so supply is interrupted for a moment and the CCRs may drop out and restart. A closed-transition design avoids the break but briefly parallels two sources, which needs the utility's agreement and matching protection. How long a break is acceptable depends on the facility and runway category; see the generator changeover entry.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">What defeats dual feeders?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Common-mode failures. Both feeders from the same upstream substation or transformer, both cables in one trench or duct, a single DC or control supply for the transfer scheme, one protection relay, or one bus where both feeders end. If one event can remove both, they are two feeders on paper and one in practice. Independence should be checked from the utility source all the way to the bus.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q6</span><span class="faq-q">Are dual feeders required?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>ICAO Annex 14 sets secondary power supply requirements by facility and runway category but does not say how to meet them. Two feeders is common design practice where a single supply is not enough, but whether it is required, and with what transfer time, depends on the standard and the operation. See ICAO Annex 14 Vol I Chapter 8, Doc 9157 Part 5 and FAA AC 150/5340-30, and confirm against your design basis.</p></div>
                </details>
                </div>
            </div>

<div class="shell-section cta-wrap">
            <div class="academy-cta">
                <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
                <h2>See It. Understand It. Then Learn How to Engineer It.</h2>
                <p>Recognising how lights are laid out is the first step. The next step is knowing how to design, install, test, commission and maintain them correctly.</p>
                <div class="hl4">Build Practical AGL Engineering Skills</div>
                <p>Go deeper with structured training from Precision AGL Academy, covering:</p>
                <div class="academy-path">
                    <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Design &amp; Electrical Engineering</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Approach Lighting</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Installation &amp; Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Maintenance &amp; Troubleshooting</span>
                </div>
                <p>Learn how each light, sign and circuit works as part of a complete airport lighting system, not just as an isolated diagram.</p>
                <div class="academy-cta-actions">
                    <a href="../academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-book-open"></i> Explore AGL Courses</a>
                    <a href="../index.html#contact" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your AGL Learning Journey</a>
                </div>
                <div class="academy-cta-tagline">See. Understand. Apply. Engineer.</div>
            </div>
            </div>

            
            <div class="shell-section">
                <div class="section-tag">Related Entries</div>
                <h2>Continue Exploring</h2>
                <div class="related-grid">
                <a class="related-card" href="interleaved-series-circuits.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Interleaved Series Circuits</div></a>
<a class="related-card" href="airfield-substation-single-line-diagram.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Airfield Substation Single-Line Diagram</div></a>
<a class="related-card" href="generator-changeover-switchover-time.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Generator Changeover and Switchover Time</div></a>
<a class="related-card" href="ring-and-loop-cable-arrangement.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Ring and Loop Cable Arrangement</div></a>
<a class="related-card" href="single-point-of-failure-analysis.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Single Point of Failure Analysis</div></a>
<a class="related-card" href="standby-ccr-changeover-arrangement.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Standby CCR and Changeover Arrangement</div></a>
<a class="related-card" href="circuit-zoning.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Circuit Zoning</div></a>
<a class="related-card" href="series-circuit-architecture.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Series Circuit Architecture</div></a>
<a class="related-card" href="agl-series-circuit-principle.html"><div class="rc-tag">Series Circuits</div><div class="hl5">AGL Series Circuit Principle</div></a>
<a class="related-card" href="bare-copper-earth-conductor.html"><div class="rc-tag">Earthing</div><div class="hl5">Bare Copper Earth Conductor</div></a>
<a class="related-card" href="bonding.html"><div class="rc-tag">Earthing</div><div class="hl5">Bonding</div></a>
<a class="related-card" href="cable-crossing.html"><div class="rc-tag">Series Circuits</div><div class="hl5">Cable Crossing</div></a>
</div>
            </div>

        </div>
    </main>

    <footer>
        <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
        <div class="footer-links">
            <a href="../index.html#about">About</a>
            <a href="../component-library.html">Components</a>
            <a href="../agl-comparisons.html">Comparisons</a>
            <a href="../standards-companion.html">Standards</a>
            <a href="../index.html#contact">Contact</a>
        </div>
    </footer>

    <button class="scroll-top" id="scrollTop" aria-label="Scroll to top"><i class="fa-solid fa-arrow-up"></i></button>

    <script>
        const scrollBtn = document.getElementById('scrollTop');
        window.addEventListener('scroll', () => { scrollBtn.classList.toggle('visible', window.scrollY > 400); });
        scrollBtn.addEventListener('click', () => { window.scrollTo({ top: 0, behavior: 'smooth' }); });
        const hb = document.getElementById('hamburger'), nl = document.getElementById('navLinks');
        hb.addEventListener('click', () => { const o = nl.classList.toggle('open'); hb.setAttribute('aria-expanded', o); });
    </script>

    <!-- dz-feature:start -->
    <div class="dz-overlay" id="dzOverlay" role="dialog" aria-modal="true" aria-label="Full diagram viewer">
        <div class="dz-bar">
            <span class="dz-title" id="dzTitle">Diagram</span>
            <div class="dz-tools">
                <button type="button" id="dzOut" aria-label="Zoom out" title="Zoom out (-)">&minus;</button>
                <span class="dz-zoom" id="dzPct" aria-live="polite">100%</span>
                <button type="button" id="dzIn" aria-label="Zoom in" title="Zoom in (+)">+</button>
                <button type="button" id="dzFit" class="dz-fit" aria-label="Fit diagram to screen" title="Fit to screen (0)">Fit</button>
                <button type="button" id="dzClose" class="dz-close" title="Close (Esc)">Close</button>
            </div>
        </div>
        <div class="dz-stage" id="dzStage">
            <div class="dz-hint" id="dzHint">Drag to pan &middot; scroll or pinch to zoom &middot; double-click to zoom in</div>
        </div>
    </div>
    <script>
    (function(){
        var ov=document.getElementById('dzOverlay'), stage=document.getElementById('dzStage');
        var pct=document.getElementById('dzPct'), hint=document.getElementById('dzHint'), ttl=document.getElementById('dzTitle');
        var svg=null, vw=0, vh=0, fit=1, s=1, tx=0, ty=0, opener=null, hintTimer=null;
        var MIN=0.5, MAX=10; /* relative to fit */
        var ptrs={}, last=null;

        function clamp(v,a,b){ return Math.max(a,Math.min(b,v)); }
        function apply(){
            var W=stage.clientWidth, H=stage.clientHeight, m=80;
            var w=vw*s, h=vh*s;
            tx=clamp(tx, m-w, W-m); ty=clamp(ty, m-h, H-m);
            svg.style.transform='translate('+tx+'px,'+ty+'px) scale('+s+')';
            pct.textContent=Math.round(s/fit*100)+'%';
        }
        function fitView(){
            var W=stage.clientWidth, H=stage.clientHeight, pad=24;
            fit=Math.min((W-pad*2)/vw,(H-pad*2)/vh); if(!(fit>0)) fit=1;
            s=fit; tx=(W-vw*s)/2; ty=(H-vh*s)/2; apply();
        }
        function zoomAt(f,cx,cy){
            var ns=clamp(s*f, fit*MIN, fit*MAX); f=ns/s;
            tx=cx-(cx-tx)*f; ty=cy-(cy-ty)*f; s=ns; apply();
        }
        function center(){ return [stage.clientWidth/2, stage.clientHeight/2]; }
        function stagePt(e){ var r=stage.getBoundingClientRect(); return [e.clientX-r.left, e.clientY-r.top]; }

        function open(src, trigger){
            opener=trigger||null;
            if(svg) stage.removeChild(svg);
            svg=src.cloneNode(true); svg.removeAttribute('style'); svg.removeAttribute('class');
            var vb=src.viewBox&&src.viewBox.baseVal;
            if(vb&&vb.width){ vw=vb.width; vh=vb.height; }
            else { var bb=src.getBoundingClientRect(); vw=bb.width||940; vh=bb.height||520; }
            svg.setAttribute('width',vw); svg.setAttribute('height',vh);
            svg.style.width=vw+'px'; svg.style.height=vh+'px';
            stage.insertBefore(svg, hint);
            var label=src.getAttribute('aria-label')||'';
            var h1=document.querySelector('h1');
            ttl.textContent=(h1?h1.textContent.trim():'Diagram');
            svg.setAttribute('aria-label', label);
            ov.classList.add('open'); document.body.style.overflow='hidden';
            fitView();
            hint.classList.remove('hide'); clearTimeout(hintTimer);
            hintTimer=setTimeout(function(){ hint.classList.add('hide'); },4500);
            document.getElementById('dzClose').focus();
        }
        function close(){
            ov.classList.remove('open'); document.body.style.overflow='';
            if(opener&&opener.focus) opener.focus();
        }

        document.querySelectorAll('.diagram-card').forEach(function(card){
            var src=card.querySelector('svg'), btn=card.querySelector('.dz-open');
            if(!src) return;
            if(btn) btn.addEventListener('click',function(){ open(src,btn); });
            src.addEventListener('click',function(){ open(src,btn); });
        });

        document.getElementById('dzClose').addEventListener('click',close);
        document.getElementById('dzIn').addEventListener('click',function(){ var c=center(); zoomAt(1.4,c[0],c[1]); });
        document.getElementById('dzOut').addEventListener('click',function(){ var c=center(); zoomAt(1/1.4,c[0],c[1]); });
        document.getElementById('dzFit').addEventListener('click',fitView);

        stage.addEventListener('wheel',function(e){
            e.preventDefault(); var p=stagePt(e);
            var dy=e.deltaMode===1?e.deltaY*16:e.deltaY;
            zoomAt(Math.exp(-dy*(e.ctrlKey?0.01:0.0018)),p[0],p[1]);
        },{passive:false});

        stage.addEventListener('pointerdown',function(e){
            stage.setPointerCapture(e.pointerId); ptrs[e.pointerId]=stagePt(e); last=null;
            stage.classList.add('drag'); hint.classList.add('hide');
        });
        stage.addEventListener('pointermove',function(e){
            if(!ptrs[e.pointerId]) return;
            var p=stagePt(e), ids=Object.keys(ptrs);
            if(ids.length===1){
                tx+=p[0]-ptrs[e.pointerId][0]; ty+=p[1]-ptrs[e.pointerId][1]; ptrs[e.pointerId]=p; apply();
            } else if(ids.length>=2){
                ptrs[e.pointerId]=p;
                var a=ptrs[ids[0]], b=ptrs[ids[1]];
                var d=Math.hypot(a[0]-b[0],a[1]-b[1]), cx=(a[0]+b[0])/2, cy=(a[1]+b[1])/2;
                if(last){
                    tx+=cx-last.cx; ty+=cy-last.cy;
                    if(last.d>0) zoomAt(d/last.d,cx,cy); else apply();
                }
                last={d:d,cx:cx,cy:cy};
            }
        });
        function up(e){
            delete ptrs[e.pointerId]; last=null;
            if(!Object.keys(ptrs).length) stage.classList.remove('drag');
        }
        stage.addEventListener('pointerup',up); stage.addEventListener('pointercancel',up);

        stage.addEventListener('dblclick',function(e){
            var p=stagePt(e);
            if(s>fit*1.05) fitView(); else zoomAt(2.5,p[0],p[1]);
        });

        window.addEventListener('resize',function(){ if(ov.classList.contains('open')) fitView(); });

        document.addEventListener('keydown',function(e){
            if(!ov.classList.contains('open')) return;
            var c=center(), k=e.key, step=60;
            if(k==='Escape') close();
            else if(k==='+'||k==='=') zoomAt(1.25,c[0],c[1]);
            else if(k==='-'||k==='_') zoomAt(1/1.25,c[0],c[1]);
            else if(k==='0') fitView();
            else if(k==='ArrowLeft'){ tx+=step; apply(); }
            else if(k==='ArrowRight'){ tx-=step; apply(); }
            else if(k==='ArrowUp'){ ty+=step; apply(); }
            else if(k==='ArrowDown'){ ty-=step; apply(); }
            else if(k==='Tab'){
                var f=ov.querySelectorAll('button'), first=f[0], lastB=f[f.length-1];
                if(e.shiftKey&&document.activeElement===first){ e.preventDefault(); lastB.focus(); }
                else if(!e.shiftKey&&document.activeElement===lastB){ e.preventDefault(); first.focus(); }
            }
            else return;
            if(k!=='Tab') e.preventDefault();
        });
    })();
    </script>
    <!-- dz-feature:end -->


<!-- motion-feature:start -->
<style>
/* AGL Visual Encyclopedia: live diagram motion v4 (series-circuit pack: lamp glow, loop current, fault behaviour) */
@keyframes m3Power{0%{opacity:.25}10%{opacity:1}13%{opacity:.8}16%{opacity:1}85%{opacity:1}95%{opacity:.25}100%{opacity:.25}}
@keyframes m3PkPower{0%,4%{opacity:0}10%{opacity:1}88%{opacity:1}95%,100%{opacity:0}}
@keyframes m3Breath{0%,100%{opacity:.55;transform:scale(.9)}50%{opacity:1;transform:scale(1.12)}}
@keyframes m3Face{0%{filter:brightness(.55) saturate(.8)}10%{filter:brightness(1.25) saturate(1.15)}13%{filter:brightness(.9)}16%,85%{filter:brightness(1.12) saturate(1.1)}95%,100%{filter:brightness(.55) saturate(.8)}}
@keyframes m3Bloom{0%{opacity:0}10%{opacity:.55}13%{opacity:.3}16%{opacity:.6}50%{opacity:.45}85%{opacity:.6}95%,100%{opacity:0}}
@keyframes m3Ring{0%{transform:scale(1);opacity:.5}100%{transform:scale(3);opacity:0}}
@keyframes m3Travel{from{stroke-dashoffset:var(--m3-a,6)}to{stroke-dashoffset:var(--m3-b,-94)}}
@keyframes m3March{to{stroke-dashoffset:var(--m3-d,-12)}}
@keyframes m3Grow{from{transform:scaleX(0)}}
@keyframes m3Draw{to{stroke-dashoffset:0}}
@keyframes m3Sweep{0%{opacity:0;transform:translateX(0)}6%,94%{opacity:.9}100%{opacity:0;transform:translateX(var(--m3-w,200px))}}
@keyframes m3Float{0%,100%{transform:translateY(-6px)}50%{transform:translateY(6px)}}
@keyframes m3Shimmer{0%,100%{opacity:.25}50%{opacity:.85}}
@keyframes m3Fil{0%,100%{filter:drop-shadow(0 0 3px #FFD400)}50%{filter:drop-shadow(0 0 9px #FFD400) drop-shadow(0 0 16px #ff9d00)}}
@keyframes m3Coil{0%,100%{filter:drop-shadow(0 0 0 rgba(255,180,0,0))}50%{filter:drop-shadow(0 0 5px rgba(255,180,0,.85))}}
@keyframes m3Arc{0%,100%{opacity:0}4%{opacity:1}9%{opacity:.15}14%{opacity:1}20%{opacity:0}46%{opacity:0}50%{opacity:.9}53%{opacity:.1}57%{opacity:1}63%,100%{opacity:0}}
@keyframes m3Fault{0%,100%{filter:drop-shadow(0 0 2px rgba(255,59,59,.5))}50%{filter:drop-shadow(0 0 9px rgba(255,59,59,1)) drop-shadow(0 0 16px rgba(255,59,59,.6))}}
@keyframes m3Strike{0%,8%{opacity:.3}9%{opacity:1}11%{opacity:.4}13%{opacity:1}22%{opacity:.6}34%,100%{opacity:.3}}
@keyframes m3Flash{0%,8%{opacity:0}9%{opacity:.35}11%{opacity:.05}13%{opacity:.3}30%,100%{opacity:0}}
@keyframes m3Take{0%,12%{opacity:.25;filter:none}13%{opacity:1;filter:drop-shadow(0 0 8px #00e5ff) drop-shadow(0 0 16px #00e5ff)}40%{opacity:1;filter:drop-shadow(0 0 4px #00e5ff)}100%{opacity:.85;filter:none}}
@keyframes m3Blink{0%,100%{opacity:1}50%{opacity:.35}}
@keyframes m3Trace{0%{stroke-dashoffset:1;opacity:1}40%{stroke-dashoffset:0;opacity:1}84%{stroke-dashoffset:0;opacity:1}94%{stroke-dashoffset:0;opacity:.15}94.1%,100%{stroke-dashoffset:1;opacity:1}}
@keyframes m3Tdot{0%{offset-distance:0%;opacity:1}40%{offset-distance:100%;opacity:1}43%,100%{offset-distance:100%;opacity:0}}
.m3-on{animation:m3Power 9s ease-in-out infinite}
.m3-face{animation:m3Face 9s ease-in-out infinite}
.m3-bloomg{animation:m3Bloom 9s ease-in-out infinite;pointer-events:none}
.m3-halo{transform-box:fill-box;transform-origin:center;animation:m3Breath 2.4s ease-in-out infinite}
.m3-ring{fill:none;stroke-width:1.5;vector-effect:non-scaling-stroke;transform-box:fill-box;transform-origin:center;animation:m3Ring 3s ease-out infinite}
.m3-spark{fill:#fff;transform-box:fill-box;transform-origin:center;animation:m3Shimmer 1.8s ease-in-out infinite}
.m3-src{animation:m3Power 9s ease-in-out infinite}
.m3-filon{animation:m3Power 9s ease-in-out infinite,m3Fil 1.5s ease-in-out infinite}
.m3-pk{fill:none;stroke-linecap:round;pointer-events:none;stroke-dasharray:var(--m3-len,9) 400;animation:m3Travel var(--m3-t,2.4s) linear infinite,m3PkPower 9s ease-in-out infinite;animation-delay:var(--m3-pd,0s),0s;filter:drop-shadow(0 0 3px currentColor) drop-shadow(0 0 7px currentColor)}
.m3-pk.m3-always{animation:m3Travel var(--m3-t,2.4s) linear infinite;animation-delay:var(--m3-pd,0s)}
.m3-march{animation:m3March var(--m3-dur,.8s) linear infinite}
.m3-xfmr{animation:m3Coil 2.6s ease-in-out infinite;animation-delay:var(--m3-xd,0s)}
.m3-arc{animation:m3Arc var(--m3-ad,2.2s) linear infinite;animation-delay:var(--m3-aw,0s)}
.m3-fault{animation:m3Fault 1.3s ease-in-out infinite}
.m3-strike{animation:m3Strike 5.5s linear infinite}
.m3-flashbg{animation:m3Flash 5.5s linear infinite;pointer-events:none}
.m3-take{animation:m3Take 5.5s linear infinite}
.m3-blink{animation:m3Blink 1.1s steps(2,jump-none) infinite}
.m3-trace{stroke-dasharray:1;stroke-dashoffset:1;animation:m3Trace var(--m3-tt,8s) ease-in-out infinite;animation-delay:var(--m3-tw,0s)}
.m3-tdot{fill:#fff;pointer-events:none;offset-rotate:0deg;filter:drop-shadow(0 0 4px #fff) drop-shadow(0 0 9px var(--m3-tc,#ffb400));animation:m3Tdot var(--m3-tt,8s) ease-in-out infinite;animation-delay:var(--m3-tw,0s)}
.m3-ready:not(.m3-play) .m3-bar{transform:scaleX(0)}
.m3-bar{transform-box:fill-box;transform-origin:left center}
.m3-play .m3-bar{animation:m3Grow 1.2s cubic-bezier(.2,.8,.2,1) backwards;animation-delay:var(--m3-bd,.3s)}
.m3-ready .m3-draw{stroke-dasharray:1;stroke-dashoffset:1}
.m3-play .m3-draw{animation:m3Draw 2.4s cubic-bezier(.4,0,.2,1) forwards;animation-delay:var(--m3-dd,.4s)}
.m3-cursor{stroke:var(--gold,#FFB400);stroke-width:1.6;opacity:0;pointer-events:none;animation:m3Sweep 4.2s linear infinite;animation-delay:2.6s}
.xv-part{animation:m3Float 4s ease-in-out infinite;animation-delay:calc(var(--m3-i,0) * -.5s)}
.m3-toggle{margin-left:10px}
.m3-off *,.m3-off *::before,.m3-off *::after{animation:none!important}
.m3-off .m3-ready .m3-bar{transform:none!important}
.m3-off .m3-ready .m3-draw{stroke-dasharray:none!important;stroke-dashoffset:0!important}
.m3-off .m3-fx{display:none}
.m3-off .m3-trace{stroke-dasharray:none!important;stroke-dashoffset:0!important;opacity:1!important}
.m3-off .m3-arc,.m3-off .m3-strike,.m3-off .m3-flashbg{opacity:0}
@media (prefers-reduced-motion:reduce){.m3-trace,.m3-tdot,.m3-on,.m3-face,.m3-bloomg,.m3-halo,.m3-ring,.m3-spark,.m3-src,.m3-filon,.m3-pk,.m3-march,.m3-xfmr,.m3-arc,.m3-fault,.m3-strike,.m3-flashbg,.m3-take,.m3-blink,.xv-part{animation-duration:0s}}
</style>
<script>
(function(){
  var root=document.documentElement, NS='http://www.w3.org/2000/svg';
  var slug=(location.pathname.split('/').pop()||'').replace(/\.html?$/,'');
  /* pages about physical cable, earthing hardware or de-energised states: no lamp glow or current, because nothing is live there */
  var PHYS={'cable-crossing':1,'cable-identification':1,'cable-installation':1,'cable-routing':1,'cable-protection':1,'cable-joint':1,'cable-termination':1,'bare-copper-earth-conductor':1,'earth-pit-arrangement':1,'series-circuit-junction-boxes':1,'shielded-cable-screen-connection':1,'single-point-of-failure-analysis':1};
  var DEAD={'circuit-isolation':1,'open-circuit-protection':1};
  var TRACE={'cable-installation':1,'cable-routing':1,'cable-crossing':1,'shielded-cable-screen-connection':1};
  var PH=!!PHYS[slug],DD=!!DEAD[slug];
  var rm=window.matchMedia&&matchMedia('(prefers-reduced-motion: reduce)').matches;
  var pref=null; try{pref=localStorage.getItem('aglMotion');}catch(e){}
  var off=rm?(pref!=='on'):(pref==='off');
  var W=[];
  function setOff(v){off=v;root.classList.toggle('m3-off',v);W.forEach(function(a){try{if(v)a.cancel();else a.play();}catch(e){}});try{localStorage.setItem('aglMotion',v?'off':'on');}catch(e){}
    document.querySelectorAll('.m3-toggle').forEach(function(b){b.setAttribute('aria-pressed',String(!v));b.querySelector('span').textContent=v?'Motion off':'Motion on';});}
  root.classList.toggle('m3-off',off);
  function el(n,a){var e=document.createElementNS(NS,n);for(var k in a)e.setAttribute(k,a[k]);return e;}
  function rgb(s){var m=(s||'').match(/rgba?\(([^)]+)\)/);if(!m)return null;var p=m[1].split(/[ ,\/]+/).map(parseFloat);return {r:p[0],g:p[1],b:p[2],a:p.length>3?p[3]:1};}
  function sat(c){return c&&c.a>=.6&&Math.max(c.r,c.g,c.b)-Math.min(c.r,c.g,c.b)>60&&Math.max(c.r,c.g,c.b)>150;}
  function lum(c){return c.r*.3+c.g*.59+c.b*.11;}
  function css(c){return 'rgb('+Math.round(c.r)+','+Math.round(c.g)+','+Math.round(c.b)+')';}
  function isRed(c){return c&&c.r>200&&c.g<110&&c.b<110;}

  function prep(svg){
    var defs=svg.querySelector('defs')||svg.insertBefore(el('defs',{}),svg.firstChild), uid=Math.random().toString(36).slice(2,6), n=0;
    var blur=el('filter',{id:'m3b'+uid,x:'-80%',y:'-80%',width:'260%',height:'260%'});blur.appendChild(el('feGaussianBlur',{stdDeviation:'7'}));defs.appendChild(blur);
    function grad(c){var id='m3g'+uid+(n++),g=el('radialGradient',{id:id});
      [[0,.9],[.4,.4],[1,0]].forEach(function(s){g.appendChild(el('stop',{offset:s[0],'stop-color':css(c),'stop-opacity':s[1]}));});defs.appendChild(g);return id;}
    function fillOf(e){var c=rgb(getComputedStyle(e).fill);return c&&c.a>.4?c:null;}
    function strokeOf(e){var c=rgb(getComputedStyle(e).stroke);return c&&c.a>.4?c:null;}
    function inFx(e){return e.closest('.m3-fx,.m3-src,.m3-face,.m3-pk,.m3-trace,.m3-arc,.diagram-legend');}
    function opac(e){var o=1;for(var q=e;q&&q.nodeType===1;q=q.parentNode){var v=parseFloat(getComputedStyle(q).opacity);if(!isNaN(v))o*=v;if(q===svg)break;}return o;}
    function badgeNear(c,r){var cx=+c.getAttribute('cx'),cy=+c.getAttribute('cy');
      return [].some.call(c.parentNode.querySelectorAll('text'),function(t){return Math.abs(+t.getAttribute('x')-cx)<r+1&&Math.abs(+t.getAttribute('y')-cy)<r+3;});}

    /* 1 -- lamps and LEDs: glow cluster behind, warm-up, breathing halo, rings */
    var src=[],panels=[],inner=[];
    svg.querySelectorAll('[filter^="url(#gl"] > *,[filter^="url(#gw"] > *,circle[filter^="url(#gl"],circle[filter^="url(#gw"]').forEach(function(e){if(/^(rect|circle|ellipse|path)$/.test(e.tagName)&&opac(e)>=.5)src.push(e);});
    svg.querySelectorAll('circle').forEach(function(c){var r=+c.getAttribute('r');if(r<3.5||r>14||c.closest('[filter]')||src.indexOf(c)>-1)return;
      var f=fillOf(c);if(!f||opac(c)<.75)return;
      var white=f.a>=.8&&f.r>235&&f.g>235&&f.b>215&&r>=6;
      var gold=f.a>=.8&&f.r>220&&f.g>150&&f.b<90;
      if(!(white||gold))return;
      if(badgeNear(c,r))return;
      src.push(c);});
    /* tiny gold dot sitting inside a lit lamp: part of that lamp, not a second one */
    src=src.filter(function(c){
      if(c.tagName!=='circle')return true;var r=+c.getAttribute('r'),cx=c.getAttribute('cx'),cy=c.getAttribute('cy');
      var host=src.some(function(o){return o!==c&&o.tagName==='circle'&&o.getAttribute('cx')===cx&&o.getAttribute('cy')===cy&&+o.getAttribute('r')>r;});
      if(host){inner.push(c);return false;}return true;});
    svg.querySelectorAll('path').forEach(function(q){var d=q.getAttribute('d')||'';if(d.length>120||!/ t/.test(d))return;
      var c=strokeOf(q);if(c&&c.r>220&&c.g>150&&c.b<90){q.classList.add('m3-fil');src.push(q);}});
    if(PH){src=[];inner=[];}
    src.forEach(function(e){
      var b;try{b=e.getBBox();}catch(x){return;} if(!b.width)return;
      if(b.width>40||b.height>40){panels.push(e);return;}
      var c=fillOf(e)||strokeOf(e)||{r:255,g:230,b:150}; if(lum(c)<90)return; if(Math.min(c.r,c.g,c.b)>235)c={r:255,g:238,b:180};
      var cx=b.x+b.width/2,cy=b.y+b.height/2,m=Math.max(b.width,b.height),R=Math.min(80,Math.max(26,m*2.6));
      var g=el('g',{'class':'m3-fx m3-bloomg'});
      g.appendChild(el('circle',{cx:cx,cy:cy,r:R,fill:'url(#'+grad(c)+')','class':'m3-halo'}));
      var rg=el('circle',{cx:cx,cy:cy,r:Math.max(5,m/2),stroke:css(c),'class':'m3-ring'});g.appendChild(rg);
      var rg2=rg.cloneNode(false);rg2.style.animationDelay='1.5s';g.appendChild(rg2);
      var ref=(e.parentNode.getAttribute&&e.parentNode.getAttribute('filter'))?e.parentNode:e;ref.parentNode.insertBefore(g,ref);
      e.classList.add(e.classList.contains('m3-fil')?'m3-filon':'m3-src');
    });
    inner.forEach(function(c){c.classList.add('m3-filon');});

    /* 2 -- self-luminous panels: light up and bloom */
    panels.forEach(function(r){
      if(r.tagName!=='rect')return;
      var f=fillOf(r);if(!f)return;
      var w=+r.getAttribute('width'),h=+r.getAttribute('height'),x=+r.getAttribute('x'),y=+r.getAttribute('y');
      var bl=el('rect',{x:x,y:y,width:w,height:h,rx:+r.getAttribute('rx')||0,fill:css(f),filter:'url(#m3b'+uid+')','class':'m3-fx m3-bloomg'});
      if(r.getAttribute('transform'))bl.setAttribute('transform',r.getAttribute('transform'));
      var ref=(r.parentNode.getAttribute&&r.parentNode.getAttribute('filter'))?r.parentNode:r;
      ref.parentNode.insertBefore(bl,ref);
      r.classList.add('m3-face');
    });

    /* 3 -- transformer boxes in a live loop shimmer as current passes */
    var xi=0;svg.querySelectorAll('rect').forEach(function(r){
      var w=+r.getAttribute('width'),h=+r.getAttribute('height');if(PH||DD||w<38||w>64||h<18||h>34||opac(r)<.9||inFx(r))return;
      var fl=fillOf(r),st=strokeOf(r);if(!fl||!st||lum(fl)>70||!(st.r>220&&st.g>150&&st.b<90))return;
      r.classList.add('m3-xfmr');r.style.setProperty('--m3-xd',(-(xi++%5)*.5)+'s');});

    /* 3b -- graph curves and cable runs: drawn out by a travelling point, over and over */
    var tn=0;
    function trace(s,col,big){
      var d=s.getAttribute('d'),len;
      if(s.tagName==='polyline'){d='M'+s.getAttribute('points').trim().replace(/\s+/g,' L');
        var np=el('path',{d:d,fill:'none',stroke:s.getAttribute('stroke'),'stroke-width':s.getAttribute('stroke-width'),'stroke-linejoin':'round'});s.parentNode.replaceChild(np,s);s=np;}
      s.setAttribute('pathLength','1');s.classList.add('m3-trace');
      var dot=el('circle',{r:big?5.5:4,cx:0,cy:0,'class':'m3-fx m3-tdot'});
      dot.style.offsetPath="path('"+d+"')";dot.style.setProperty('--m3-tc',col);
      var tw=(-(tn++)*.6).toFixed(2)+'s';dot.style.setProperty('--m3-tw',tw);s.style.setProperty('--m3-tw',tw);
      if(s.getAttribute('transform'))dot.setAttribute('transform',s.getAttribute('transform'));
      s.parentNode.insertBefore(dot,s.nextSibling);}
    var graphPage=/film-cutout|open-circuit-protection|ground-fault/.test(slug);
    [].slice.call(svg.querySelectorAll('path,polyline')).forEach(function(s){
      if(inFx(s)||s.closest('defs'))return;
      var cs=getComputedStyle(s),c=rgb(cs.stroke),sw=parseFloat(cs.strokeWidth);
      if(cs.fill!=='none'||!sat(c)||sw<2||opac(s)<.9||(cs.strokeDasharray&&cs.strokeDasharray!=='none'))return;
      var d=s.getAttribute('d')||'',len;try{len=s.getTotalLength();}catch(x){return;}
      var curved=s.tagName==='path'&&/[CcQq]/.test(d)&&len>110;
      var chart=s.tagName==='polyline'&&(s.getAttribute('points').trim().split(/\s+/).length>=8);
      if(graphPage&&(curved||chart))trace(s,css(c),false);
      else if(TRACE[slug]&&curved&&len>150)trace(s,css(c),true);
    });

    /* 5 -- faults: sparking breaks, pulsing fault points */
    var ai=0;
    svg.querySelectorAll('path').forEach(function(q){var d=q.getAttribute('d')||'';
      if(!/^(\s*M[\d.,\s-]+L[\d.,\s-]+){2,}$/.test(d)||inFx(q))return;
      var c=strokeOf(q),L;try{L=q.getTotalLength();}catch(x){return;}
      if(!isRed(c)||L>90||getComputedStyle(q).strokeLinecap!=='round')return;
      q.classList.add('m3-arc');q.style.setProperty('--m3-ad',(1.9+(ai%3)*.45)+'s');q.style.setProperty('--m3-aw',(-ai*.7)+'s');ai++;});
    svg.querySelectorAll('circle').forEach(function(c){var r=+c.getAttribute('r');if(r<4||r>8||inFx(c))return;
      var st=strokeOf(c),fl=fillOf(c);if(isRed(st)&&(!fl||lum(fl)<60)&&opac(c)>=.9){c.classList.add('m3-fault');}});

    /* 4 -- current and light: bright pulses travelling along live strokes */
    var seen=0;
    function packet(s,len,col,speed,many){
      var t=Math.min(8,Math.max(1.4,len/(speed||95))),k=many?Math.max(2,Math.min(6,Math.round(len/230))):(len>170?2:1);
      for(var i=0;i<k;i++){var p=s.cloneNode(false);
        ['id','class','stroke-dasharray','marker-end','marker-start','filter','opacity','style','stroke-opacity','transform'].forEach(function(a){p.removeAttribute(a);});
        if(s.getAttribute('transform'))p.setAttribute('transform',s.getAttribute('transform'));
        p.setAttribute('class','m3-fx m3-pk');p.setAttribute('pathLength','100');p.setAttribute('stroke',col);p.setAttribute('stroke-width',many?'4':'3.4');p.style.color=col;
        p.style.setProperty('--m3-t',t.toFixed(2)+'s');p.style.setProperty('--m3-len',many?'5':'7');p.style.setProperty('--m3-a',many?'5':'7');p.style.setProperty('--m3-b','-100');
        p.style.setProperty('--m3-pd',(-(i*t/k)-(seen%3)*.35).toFixed(2)+'s');
        s.parentNode.insertBefore(p,s.nextSibling);}
      seen++;}
    svg.querySelectorAll('line,path,polyline').forEach(function(s){
      if(window.m3NoLines||PH||DD||inFx(s)||s.closest('defs'))return;
      var cs=getComputedStyle(s);if(cs.fill!=='none'&&s.tagName!=='line'&&!/^M\s*[\d.]+[ ,]+[\d.]+\s*[HV]\s*[\d.]+\s*$/.test(s.getAttribute('d')||''))return;
      var so=parseFloat(cs.strokeOpacity);if(opac(s)*(isNaN(so)?1:so)<.65)return; /* dead or dimmed path: no current */
      var c=rgb(cs.stroke),sw=parseFloat(cs.strokeWidth);
      var dd=(s.getAttribute('d')||''),shaft=s.tagName==='path'&&/^M\s*[\d.]+[ ,]+[\d.]+\s*[HV]\s*[\d.]+\s*$/.test(dd)&&s.nextElementSibling&&s.nextElementSibling.tagName==='path'&&s.nextElementSibling.getAttribute('fill')&&s.nextElementSibling.getAttribute('fill')!=='none';
      if(shaft){var L;try{L=s.getTotalLength();}catch(x){return;} if(L>=18){packet(s,L,'rgb(255,180,0)',34);}return;}
      if(!sat(c)||sw<1.3)return;
      var len;try{len=s.getTotalLength();}catch(x){return;} if(len<34)return;
      if(/z\s*$/i.test(dd.trim())&&!(sw>=3&&len>300))return; /* closed symbols stay still; a closed main loop runs */
      var d=(s.getAttribute('d')||'');if(d.length>500)return;
      var dashed=cs.strokeDasharray&&cs.strokeDasharray!=='none';
      var isRay=s.tagName==='path'&&/^[ML\d\s.,-]+$/i.test(d)&&(d.match(/L/gi)||[]).length>=2;
      if(dashed&&!isRay){var nums=cs.strokeDasharray.split(/[ ,]+/).map(parseFloat).filter(function(q){return q>0;});
        var sum=nums.reduce(function(a,b){return a+b;},0);if(nums.length%2)sum*=2;
        s.classList.add('m3-march');s.style.setProperty('--m3-d',String(-sum));s.style.setProperty('--m3-dur',(sum/14).toFixed(2)+'s');return;}
      var loop=sw>=3&&len>300&&!isRay; /* the main loop cable: a steady stream of current */
      packet(s,len,css(c),loop?120:(isRay?120:95),loop);
    });

    /* 6 -- waveforms trace; cursor sweeps */
    var waves=[].slice.call(svg.querySelectorAll('path[d]')).filter(function(p){return (p.getAttribute('d')||'').length>600;});
    waves.forEach(function(p,i){p.setAttribute('pathLength','1');p.classList.add('m3-draw');p.style.setProperty('--m3-dd',(.4+(i%2)*.25)+'s');});

    /* 7 -- bars fill; exploded parts hover */
    var tracks={};svg.querySelectorAll('rect').forEach(function(r){var f=r.getAttribute('fill')||'';if(f.indexOf('rgba(255,255,255')===0)tracks[r.getAttribute('x')+'|'+r.getAttribute('y')+'|'+r.getAttribute('height')]=+r.getAttribute('width');});
    var bi=0;svg.querySelectorAll('rect').forEach(function(r){var f=r.getAttribute('fill')||'';if(!/^var\(--(gold|cyan|green|red|taxi-blue)\)$/.test(f))return;
      var w=tracks[r.getAttribute('x')+'|'+r.getAttribute('y')+'|'+r.getAttribute('height')];if(w&&w>=+r.getAttribute('width')){r.classList.add('m3-bar');r.style.setProperty('--m3-bd',(.3+(bi++%6)*.12)+'s');}});
    svg.querySelectorAll('.xv-part').forEach(function(p,i){p.style.setProperty('--m3-i',i);});

        /* 8 -- page-specific behaviour */
    /* open circuit: the CCR current display blinks 0.0 A */
    svg.querySelectorAll('text').forEach(function(t){if(/^\s*0\.0\s*A\s*$/.test(t.textContent))t.classList.add('m3-blink');});

    /* lightning: the bolt strikes, the sky flashes, the arrester takes the surge */
    if(slug==='lightning-surge-interface'){
      var bolt=svg.querySelector('polygon[filter]');
      if(bolt){bolt.classList.add('m3-strike');
        var panel=svg.querySelector('rect');
        if(panel){var fl=el('rect',{x:panel.getAttribute('x'),y:panel.getAttribute('y'),width:panel.getAttribute('width'),height:panel.getAttribute('height'),rx:panel.getAttribute('rx')||0,fill:'#cfe4ff','class':'m3-fx m3-flashbg'});
          panel.parentNode.insertBefore(fl,panel.nextSibling);}}
      svg.querySelectorAll('rect').forEach(function(r){var st=r.getAttribute('stroke')||'';
        if(/cyan/.test(st)&&+r.getAttribute('width')<60&&+r.getAttribute('height')<60)r.classList.add('m3-take');});
    }

    /* weak points and isolation: red boxes pulse down the chain, one after another */
    if(slug==='single-point-of-failure-analysis'||slug==='circuit-isolation'){
      var bi2=0;svg.querySelectorAll('rect').forEach(function(r){
        var st=strokeOf(r),w=+r.getAttribute('width'),h=+r.getAttribute('height');
        if(!isRed(st)||opac(r)<.9||w<40||w>130||h<16||h>46||inFx(r))return;
        r.classList.add('m3-fault');r.style.animationDelay=(-(bi2++%5)*.3)+'s';});
    }

    /* walk-through: on explainer diagrams with numbered callouts, each number pings in order, in the diagram and in its key */
    if(PH||DD){
      var badges=[];
      svg.querySelectorAll('circle').forEach(function(c){var r=+c.getAttribute('r');if(r<8||r>12||inFx(c))return;
        var f=fillOf(c),st=strokeOf(c);if(!(f&&f.r>220&&f.g>150&&f.b<90)&&!st)return;
        var cx=+c.getAttribute('cx'),cy=+c.getAttribute('cy'),num=null;
        [].forEach.call(c.parentNode.querySelectorAll('text'),function(t){if(Math.abs(+t.getAttribute('x')-cx)<r+1&&Math.abs(+t.getAttribute('y')-cy)<r+4&&/^\s*\d\s*$/.test(t.textContent))num=+t.textContent;});
        if(num)badges.push({c:c,n:num,col:f&&f.r>220?'rgb(255,180,0)':css(st)});});
      function keep(a){W.push(a);if(off)a.cancel();}
      var maxN=badges.reduce(function(a,b){return Math.max(a,b.n);},0);
      if(maxN>1&&badges.length&&svg.animate){
        var step=900,ping=1200,cycle=maxN*step+2400;
        badges.forEach(function(b){
          var ring=el('circle',{cx:b.c.getAttribute('cx'),cy:b.c.getAttribute('cy'),r:+b.c.getAttribute('r')+1,fill:'none',stroke:b.col,'stroke-width':'2','class':'m3-fx'});
          ring.style.transformBox='fill-box';ring.style.transformOrigin='center';ring.style.opacity='0';
          b.c.parentNode.insertBefore(ring,b.c.nextSibling);
          var f=ping/cycle;
          keep(ring.animate([{transform:'scale(1)',opacity:.9,offset:0},{transform:'scale(2.4)',opacity:0,offset:f},{transform:'scale(2.4)',opacity:0,offset:1}],
            {duration:cycle,delay:(b.n-1)*step,iterations:Infinity}));
          var core=b.c;core.style.transformBox='fill-box';core.style.transformOrigin='center';
          keep(core.animate([{transform:'scale(1)',offset:0},{transform:'scale(1.22)',offset:f*.3},{transform:'scale(1)',offset:f*.7},{transform:'scale(1)',offset:1}],
            {duration:cycle,delay:(b.n-1)*step,iterations:Infinity}));
        });
      }
    }



    svg.classList.add('m3-ready');
    function play(){svg.classList.add('m3-play');}
    if('IntersectionObserver' in window){var io=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){io.disconnect();play();}});},{threshold:.2});io.observe(svg);}else play();
  }
  function toggle(){
    var card=document.querySelector('.diagram-card'),open=card&&card.querySelector('.dz-open'); if(!card)return;
    var b=document.createElement('button');b.type='button';b.className='dz-btn m3-toggle';b.setAttribute('aria-pressed',String(!off));
    b.innerHTML='<i class="fa-solid fa-wand-magic-sparkles"></i> <span>'+(off?'Motion off':'Motion on')+'</span>';
    b.addEventListener('click',function(){setOff(!off);});
    if(open)open.insertAdjacentElement('afterend',b);else card.appendChild(b);
  }
  function init(){document.querySelectorAll('.diagram-card > svg').forEach(prep);toggle();}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!-- motion-feature:end -->

</body>
</html>
