<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Airfield Electrical Systems | CCR, Transformer &amp; L-823 Notes</title>
<meta name="description" content="Learn AGL electrical systems including series circuits, Constant Current Regulators, isolating transformers, cables and L-823 connectors with fault-finding."/>
<meta name="keywords" content="AGL electrical systems, constant current regulator, CCR, series circuit, isolating transformer, L-823 connector, L-824 cable, AGL fault finding, AGL study notes, airfield electrical systems, AGL power supply, series lighting circuit, switch-over time, secondary power, AGL cables"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1"/>
<meta name="theme-color" content="#060d1a"/>
<link rel="canonical" href="https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html"/>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<meta property="og:type" content="article"/>
<meta property="og:title" content="Airfield Electrical Systems | CCR, Transformer &amp; L-823 Notes"/>
<meta property="og:description" content="Series circuits, CCRs, isolating transformers, cables and L-823 connectors with fault-finding."/>
<meta property="og:url" content="https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html"/>
<meta property="og:site_name" content="Precision AGL Academy"/>
<meta property="og:locale" content="en_IN"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/study-notes-airfield-electrical-systems-agl-og.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Electrical Systems – Precision AGL Academy AGL Study Notes"/>
<meta property="article:section" content="AGL Study Notes"/>
<meta property="article:modified_time" content="2026-10-21"/>
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Airfield Electrical Systems | CCR, Transformer &amp; L-823 Notes"/>
<meta name="twitter:description" content="Series circuits, CCRs, isolating transformers, cables and L-823 connectors with fault-finding."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/study-notes-airfield-electrical-systems-agl-og.jpg"/>
<meta name="twitter:image:alt" content="Electrical Systems – Precision AGL Academy AGL Study Notes"/>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "LearningResource",
  "@id": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html#resource",
  "name": "Airfield Electrical Systems for AGL",
  "headline": "Airfield Electrical Systems | CCR, Transformer & L-823 Notes",
  "description": "Learn AGL electrical systems including series circuits, Constant Current Regulators, isolating transformers, cables and L-823 connectors with fault-finding.",
  "url": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html",
  "mainEntityOfPage": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html",
  "author": {
    "@type": "Organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "about": [
    {
      "@type": "Thing",
      "name": "AGL electrical systems"
    },
    {
      "@type": "Thing",
      "name": "Airfield ground lighting"
    }
  ],
  "keywords": "AGL electrical systems, constant current regulator, CCR, series circuit, isolating transformer, L-823 connector, L-824 cable, AGL fault finding, AGL study notes, airfield electrical systems, AGL power supply, series lighting circuit, switch-over time, secondary power, AGL cables, AGL exam questions",
  "learningResourceType": "Study notes",
  "educationalUse": "Exam preparation",
  "educationalLevel": "Beginner to Intermediate",
  "audience": {
    "@type": "EducationalAudience",
    "educationalRole": "Airport electrical and AGL engineers, technicians and students"
  },
  "position": 5,
  "inLanguage": "en",
  "isAccessibleForFree": true,
  "dateModified": "2026-10-21",
  "isPartOf": {
    "@type": "WebSite",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html#breadcrumb"
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/study-notes-airfield-electrical-systems-agl-og.jpg"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@id": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html#breadcrumb",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "AGL Study Notes",
      "item": "https://rahulsharmaagl.in/agl-study-notes.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "05 Airfield Electrical Systems",
      "item": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Why is a CCR used in AGL?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Because the series-circuit lighting system is designed to operate with controlled constant current, so every light in the circuit receives the same current."
      }
    },
    {
      "@type": "Question",
      "name": "Why is a series circuit used for airfield lighting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The same current flows through every light, so brightness stays uniform regardless of cable length, and the circuit is controlled by one CCR."
      }
    },
    {
      "@type": "Question",
      "name": "Why must an energised series circuit never be opened?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The CCR tries to keep the current constant, so opening the loop can produce a dangerously high voltage. Isolate the CCR and follow lockout and permit-to-work procedure first."
      }
    },
    {
      "@type": "Question",
      "name": "What are the typical FAA CCR output currents?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Maximum 6.6 A. A 3-step CCR gives 4.8, 5.5 and 6.6 A; a 5-step CCR gives 2.8, 3.4, 4.1, 5.2 and 6.6 A."
      }
    },
    {
      "@type": "Question",
      "name": "Which FAA isolating transformer designation is for 50 Hz systems?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "L-831 is the 50 Hz series; L-830 is the 60 Hz series. Check the project specification for the applicable frequency."
      }
    },
    {
      "@type": "Question",
      "name": "What switch-over times does ICAO Annex 14 set for secondary power?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The maximum is 15 s for most lights on CAT I runways. For CAT II/III, key lights such as the inner 300 m of the approach lighting, runway centreline, touchdown zone and stop bars need 1 s. Confirm in Annex 14 Table 8-1."
      }
    },
    {
      "@type": "Question",
      "name": "If the whole circuit is dark, where should you look first?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "At the CCR (including its protection) and the primary loop for an open circuit. If only some lights are out, the loop is intact and the fault is local to those fixtures."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/study-notes-airfield-electrical-systems-agl.html#resource"
  }
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
*{margin:0;padding:0;box-sizing:border-box}html{scroll-behavior:smooth}
:root{--dark:#060d1a;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,.07)}
body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden}
body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg,rgba(255,180,0,.03) 0 1px,transparent 1px 80px),repeating-linear-gradient(0deg,rgba(255,255,255,.02) 0 1px,transparent 1px 80px);pointer-events:none;z-index:0}
nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,.3)}
.nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none}.nav-logo span{color:var(--gold)}
.nav-links{display:flex;gap:28px;list-style:none}.nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase}.nav-links a:hover{color:var(--gold)}
.nav-cta,.btn{padding:11px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-block;transition:.3s}
.nav-cta:hover,.btn:hover,.btn.solid{background:var(--gold);color:#000}.btn.solid:hover{background:transparent;color:var(--gold)}
@media(max-width:900px){.nav-links,.nav-cta{display:none}nav{padding:0 20px}}
.wrap{max-width:1300px;margin:auto;padding:0 40px;position:relative;z-index:1}
@media(max-width:600px){.wrap{padding:0 20px}}
.crumb{padding-top:100px;font-size:13px;font-weight:600}.crumb a{color:var(--text);text-decoration:none}.crumb span{opacity:.4;margin:0 8px}.crumb .cur{color:var(--gold);opacity:1;margin:0}
.hero{padding:36px 0 50px}
.tag{display:inline-flex;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,.25);background:rgba(0,212,255,.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px}
h1{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px}h1 span{color:var(--gold)}
.sub{font-size:17px;line-height:1.8;color:var(--text);max-width:780px;margin-bottom:28px}
.btns{display:flex;gap:14px;flex-wrap:wrap}
@media(max-width:768px){h1{font-size:40px}}
section{padding:0 0 80px;position:relative;z-index:1}
.label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px}.label::before{content:'';width:30px;height:1px;background:currentColor}.label.alt{color:var(--cyan)}
h2{font-family:'Bebas Neue',sans-serif;font-size:38px;letter-spacing:1px;line-height:1.05;margin-bottom:16px}
.desc{font-size:15.5px;color:var(--text);line-height:1.85;max-width:780px;margin-bottom:28px}
.grid{display:grid;gap:18px;grid-template-columns:repeat(3,1fr)}.g2{grid-template-columns:repeat(2,1fr)}.g4{grid-template-columns:repeat(4,1fr)}
@media(max-width:1000px){.grid,.g4{grid-template-columns:repeat(2,1fr)}}@media(max-width:640px){.grid,.g2,.g4{grid-template-columns:1fr}}
.card{padding:26px;background:rgba(255,255,255,.03);border:1px solid var(--border);border-radius:14px}
.card i.ic{color:var(--gold);font-size:20px;margin-bottom:14px;display:block}
.card h3{font-size:16px;font-weight:700;margin-bottom:8px}.card p{font-size:13.5px;color:var(--text);line-height:1.7}
.card ul{list-style:none;margin-top:12px}.card li{font-size:13px;color:var(--text);padding:3px 0 3px 18px;position:relative;line-height:1.5}.card li::before{content:'›';color:var(--gold);position:absolute;left:4px;font-weight:700}
.role{cursor:pointer}.role .num{font-family:'Bebas Neue',sans-serif;color:var(--gold);font-size:28px;line-height:1}
.role .more{display:none}.role.open .more{display:block}.role.open{border-color:rgba(255,180,0,.4)}
.role .tog{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-top:12px}
.note{padding:22px 26px;border-left:3px solid var(--gold);background:rgba(255,180,0,.06);border-radius:0 10px 10px 0;font-size:15px;line-height:1.8;color:var(--text);margin-bottom:24px}.note strong{color:var(--white)}
.flow{display:flex;flex-wrap:wrap;gap:8px;align-items:center;margin:8px 0 22px}
.flow b{padding:10px 14px;background:rgba(255,255,255,.04);border:1px solid var(--border);border-radius:8px;font-size:12.5px}.flow i{color:var(--gold);font-size:12px}
.chips{display:flex;flex-wrap:wrap;gap:8px}.chips span{padding:7px 14px;border:1px solid var(--border);background:rgba(255,255,255,.03);border-radius:100px;font-size:12.5px;color:var(--text)}
.tabs{display:flex;flex-wrap:wrap;gap:8px;margin-bottom:22px}
.tabs button{font:inherit;font-size:12px;font-weight:700;letter-spacing:1px;text-transform:uppercase;padding:9px 16px;border-radius:100px;border:1px solid var(--border);background:transparent;color:var(--text);cursor:pointer}
.tabs button.on{background:var(--gold);color:#000;border-color:var(--gold)}
.qlist details{background:rgba(255,255,255,.03);border:1px solid var(--border);border-radius:10px;margin-bottom:10px;padding:0 20px}
.qlist summary{cursor:pointer;padding:15px 0;font-size:14.5px;font-weight:600;list-style:none;display:flex;justify-content:space-between;gap:12px}
.qlist summary::after{content:'+';color:var(--gold);font-weight:700}.qlist details[open] summary::after{content:'–'}
.qlist details p{padding:0 0 16px;font-size:14px;line-height:1.8;color:var(--text)}
ol.steps{list-style:none;counter-reset:s}ol.steps li{counter-increment:s;padding:10px 0 10px 46px;position:relative;font-size:14.5px;color:var(--text);border-bottom:1px solid var(--border)}
ol.steps li::before{content:counter(s);position:absolute;left:0;top:8px;width:30px;height:30px;border-radius:50%;background:rgba(255,180,0,.12);color:var(--gold);display:grid;place-items:center;font-weight:700;font-size:13px}
.tl{border-left:2px solid rgba(255,180,0,.3);margin-left:8px}.tl .item{padding:0 0 24px 26px;position:relative}.tl .item::before{content:'';position:absolute;left:-7px;top:5px;width:12px;height:12px;border-radius:50%;background:var(--gold)}
.tl .d{font-size:12px;font-weight:700;letter-spacing:1.5px;color:var(--gold);text-transform:uppercase}.tl h3{font-size:16px;margin:4px 0 4px}.tl p{font-size:13.5px;color:var(--text);line-height:1.6}
.path{display:flex;flex-wrap:wrap;gap:10px;align-items:stretch}.path div{flex:1;min-width:130px;padding:16px;text-align:center;border:1px solid var(--border);background:rgba(255,255,255,.03);border-radius:12px}
.path div b{display:block;font-family:'Bebas Neue',sans-serif;font-size:20px;letter-spacing:1.5px;color:var(--gold)}.path div span{font-size:12.5px;color:var(--text)}
.cta{text-align:center;padding:56px 30px;border:1px solid rgba(255,180,0,.3);border-radius:18px;background:linear-gradient(135deg,rgba(255,180,0,.08),rgba(0,212,255,.05))}
.cta h2{font-size:44px}.cta .desc{margin:0 auto 26px}.cta .btns{justify-content:center}
footer{position:relative;z-index:1;border-top:1px solid var(--border);padding:30px 0;text-align:center;font-size:13px;color:var(--text)}footer a{color:var(--gold);text-decoration:none}

.layout{display:grid;grid-template-columns:240px 1fr;gap:40px;align-items:start}
@media(max-width:900px){.layout{grid-template-columns:1fr}}
.toc{position:sticky;top:90px;padding:18px;background:rgba(255,255,255,.03);border:1px solid var(--border);border-radius:14px}
@media(max-width:900px){.toc{position:static}}
.toc b{display:block;font-size:11px;letter-spacing:2px;text-transform:uppercase;color:var(--gold);margin-bottom:10px}
.toc a{display:block;padding:8px 10px;border-radius:8px;color:var(--text);text-decoration:none;font-size:13.5px;font-weight:600}.toc a:hover,.toc a.on{background:rgba(255,180,0,.1);color:var(--gold)}
.note-sec{padding:0 0 60px;scroll-margin-top:90px}
.nn{font-family:'Bebas Neue',sans-serif;color:var(--gold);font-size:22px;letter-spacing:3px}
.prose p{font-size:15.5px;line-height:1.85;color:var(--text);margin-bottom:14px}.prose p strong{color:var(--white)}
.prose h3.sh2{font-size:13px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:26px 0 10px}
.prose ul{margin:0 0 14px 4px;list-style:none;columns:2;column-gap:30px}@media(max-width:600px){.prose ul{columns:1}}
.prose li{font-size:14px;color:var(--text);padding:3px 0 3px 18px;position:relative;break-inside:avoid}.prose li::before{content:'›';color:var(--gold);position:absolute;left:3px;font-weight:700}
.kp{padding:20px 24px;border:1px solid rgba(255,180,0,.3);background:rgba(255,180,0,.06);border-radius:12px;margin:22px 0}.kp h5,.kp .kp-title{font-size:12px;letter-spacing:2px;text-transform:uppercase;color:var(--gold);margin-bottom:8px}.kp li{list-style:none;font-size:14px;line-height:1.7;color:var(--white);padding:2px 0}
table{width:100%;border-collapse:collapse;font-size:13.5px}th{text-align:left;padding:10px 14px;background:rgba(255,180,0,.1);color:var(--gold);font-size:12px;letter-spacing:1px;text-transform:uppercase}td{padding:10px 14px;border-top:1px solid var(--border);color:var(--text)}
.tw{overflow-x:auto;border:1px solid var(--border);border-radius:12px;margin:14px 0 22px}
.dot{display:inline-block;width:10px;height:10px;border-radius:50%;margin-right:8px;vertical-align:middle}
pre.dg{font-family:ui-monospace,Consolas,monospace;font-size:12.5px;line-height:1.5;color:var(--cyan);background:rgba(0,212,255,.05);border:1px solid rgba(0,212,255,.2);border-radius:12px;padding:18px;overflow-x:auto;margin:14px 0 22px}
.warn{padding:16px 20px;border-left:3px solid var(--red);background:rgba(230,57,70,.07);border-radius:0 10px 10px 0;font-size:14px;line-height:1.7;color:var(--text);margin:18px 0}.warn strong{color:var(--white)}
.fc{perspective:900px;cursor:pointer;height:150px}.fc .in{position:relative;height:100%;transition:transform .5s;transform-style:preserve-3d}.fc.flip .in{transform:rotateY(180deg)}
.fc .f,.fc .b{position:absolute;inset:0;backface-visibility:hidden;display:flex;align-items:center;justify-content:center;text-align:center;padding:18px;border-radius:14px;border:1px solid var(--border);font-size:14.5px;line-height:1.5}
.fc .f{background:var(--card);font-weight:600}.fc .b{background:rgba(255,180,0,.1);border-color:rgba(255,180,0,.4);transform:rotateY(180deg);color:var(--white)}
.opts button{display:block;width:100%;text-align:left;font:inherit;font-size:14px;padding:12px 16px;margin-bottom:8px;border-radius:10px;border:1px solid var(--border);background:rgba(255,255,255,.03);color:var(--text);cursor:pointer}
.opts button:hover{border-color:var(--gold)}.opts button.ok{border-color:var(--green);background:rgba(61,220,151,.1);color:var(--white)}.opts button.no{border-color:var(--red);background:rgba(230,57,70,.1)}
.narrow{max-width:900px}
.pn{display:flex;justify-content:space-between;gap:14px;flex-wrap:wrap;margin:10px 0 60px}
h3.sh{font-size:15px;font-weight:700;color:var(--white);margin:20px 0 6px}
.papi{display:flex;gap:10px;margin:14px 0}.papi i{width:44px;height:44px;border-radius:50%;display:block;border:2px solid rgba(255,255,255,.2)}
.papi .w{background:#f5f7ff}.papi .r{background:var(--red)}
.pbtn{display:flex;flex-wrap:wrap;gap:8px;margin-bottom:6px}.pbtn button{font:inherit;font-size:12px;font-weight:700;padding:8px 14px;border-radius:100px;border:1px solid var(--border);background:transparent;color:var(--text);cursor:pointer}.pbtn button.on{background:var(--gold);color:#000;border-color:var(--gold)}
.rel{display:grid;gap:14px;grid-template-columns:repeat(2,1fr);margin:14px 0 8px}@media(max-width:640px){.rel{grid-template-columns:1fr}}
.rel a{display:block;padding:18px 20px;background:rgba(255,255,255,.03);border:1px solid var(--border);border-radius:12px;text-decoration:none;transition:.3s}
.rel a:hover{border-color:rgba(255,180,0,.5);background:rgba(255,180,0,.06)}
.rel b{display:flex;justify-content:space-between;gap:10px;font-size:15px;color:var(--white);margin-bottom:6px}.rel b i{color:var(--gold);font-size:12px;margin-top:4px}
.rel span{font-size:13px;line-height:1.6;color:var(--text)}
.rel .cur{display:block;padding:18px 20px;background:rgba(255,180,0,.08);border:1px solid rgba(255,180,0,.45);border-radius:12px}
.rel .cur em{font-style:normal;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold)}
.rel .num{font-family:'Bebas Neue',sans-serif;color:var(--gold);letter-spacing:2px;margin-right:8px}
.rel b span{font-size:15px;line-height:1.3;color:var(--white)}.rel b span.num{color:var(--gold)}
.block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1.1;margin-bottom:20px}
.academy-cta{position:relative;background:linear-gradient(160deg,var(--card),var(--dark) 60%,var(--card));border:1px solid rgba(255,180,0,.25);border-radius:20px;padding:50px;overflow:hidden;margin-top:56px}
.academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan))}
.academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center}
.academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px}
.academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px}
.academy-pathway{background:rgba(255,255,255,.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px}
.academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px}
.academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px}
.academy-pathway-flow span{font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,.08);border:1px solid rgba(255,180,0,.2);padding:5px 10px;border-radius:20px;white-space:nowrap}
.academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6}
@media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr}}
@media(max-width:600px){.academy-cta{padding:32px 22px}.block-title{font-size:26px}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style><style id="agl-hub-css">
.agl-hub-box{border:1px solid var(--gold,#FFB400);border-radius:14px;padding:26px 24px;margin:26px 0 8px;background:rgba(255,180,0,.03)}
.agl-hub-label{display:block;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold,#FFB400);margin-bottom:8px}
.agl-hub-title{margin:0 0 18px;font-size:1.25rem;color:var(--white,#f0f4ff)}
.agl-hub-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(230px,1fr));gap:10px}
.agl-hub-grid a{display:flex;align-items:center;gap:10px;padding:11px 14px;border:1px solid rgba(255,180,0,.25);border-radius:8px;color:var(--text,#c8d8f0);text-decoration:none;font-size:14px;transition:all .2s}
.agl-hub-grid a b{color:var(--gold,#FFB400);font-size:12px;min-width:20px}
.agl-hub-grid a:hover{border-color:var(--gold,#FFB400);color:var(--gold,#FFB400);background:rgba(255,180,0,.08)}
.agl-hub-grid a.current{border-color:var(--gold,#FFB400);background:rgba(255,180,0,.14);color:var(--gold,#FFB400);font-weight:600}

/* Legal disclaimer */
.pd-notice{display:flex;gap:16px;padding:22px 26px;background:rgba(255,180,0,.05);border:1px solid rgba(255,180,0,.22);border-radius:14px;margin:0 0 50px}
.pd-notice>i{color:var(--gold);font-size:16px;margin-top:3px;flex-shrink:0}
.pd-notice h3{font-size:15px;letter-spacing:1.5px;text-transform:uppercase;color:var(--white);margin:0 0 8px}
.pd-notice p{font-size:12.5px;color:var(--text);line-height:1.8;margin:0 0 8px}
.pd-notice p:last-child{margin-bottom:0}
.pd-notice strong{color:var(--white)}
.pd-notice a{color:var(--cyan);text-decoration:underline}
footer .legal-links{margin-top:10px}
footer .legal-links a{color:var(--text);text-decoration:underline;margin:0 8px}
</style>
<style id="legal-notice-css">
/* LEGAL-NOTICE v1.0 */
.lg-banner{background:rgba(230,57,70,.08);border:1px solid rgba(230,57,70,.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;margin:0 0 28px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0)}
.lg-banner strong{color:var(--gold,#FFB400)}
.lg-banner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap}
.lg-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:24px 26px;margin:0 0 24px;scroll-margin-top:90px}
.lg-box h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px}
.lg-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 14px}
.lg-add{background:rgba(255,180,0,.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 14px}
.lg-add strong{color:var(--gold,#FFB400)}
.lg-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0)}
.lg-list li{margin-bottom:8px}.lg-list strong{color:var(--white,#f0f4ff)}
.lg-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:12px 0 0}
.lg-meta a,.lg-list a{color:var(--cyan,#00d4ff)}
</style>
<style id="expert-notes-css">
.xn-byline{display:flex;align-items:center;gap:14px;margin:0 0 22px;}
.xn-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--gold),#ffd36b);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:var(--dark);flex-shrink:0;}
.xn-byline .name{font-size:14.5px;font-weight:700;color:var(--white);}
.xn-byline .role{font-size:12px;color:var(--text);}
.xn-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;}
.xn-item{display:flex;gap:14px;padding:20px 22px;background:rgba(255,255,255,.03);border:1px solid var(--border);border-left:3px solid var(--cyan);border-radius:12px;min-width:0;}
.xn-item>i{color:var(--cyan);font-size:17px;margin-top:3px;flex-shrink:0;}
.xn-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:6px;}
.xn-head h3{font-size:15px;font-weight:700;color:var(--white);margin:0;}
.xn-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--cyan);background:rgba(0,212,255,.08);border:1px solid rgba(0,212,255,.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.xn-item p{font-size:13.5px;color:var(--text);line-height:1.7;margin:0;}
@media(max-width:700px){.xn-grid{grid-template-columns:minmax(0,1fr);}.xn-item{padding:16px 18px;}}

  .kp .kp-title{font-weight:700}
</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<nav>
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links"><li><a href="index.html#about">About</a></li><li><a href="fundamentals.html">Fundamentals</a></li><li><a href="component-library.html">Components</a></li><li><a href="standards-companion.html">Standards</a></li><li><a href="index.html#contact">Contact</a></li></ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
</nav>
<div class="wrap">
  <div class="crumb"><a href="index.html">Home</a><span>/</span><a href="agl-study-notes.html">AGL Study Notes</a><span>/</span><span class="cur">05 Electrical Systems</span></div>
  <div class="hero">
    <div class="tag"><i class="fa-solid fa-book-open"></i> AGL Study Notes · Core Note 05 of 05</div>
    <h1>AIRFIELD ELECTRICAL <span>SYSTEMS FOR AGL</span></h1>
    <p class="sub">The lighting fixture is only one part of an Airfield Ground Lighting system. Behind every runway or taxiway light is an electrical system responsible for delivering controlled power to the lighting circuit. One of the most important AGL concepts for electrical and airport engineering students is the <strong style="color:var(--white)">series circuit</strong>.</p>
    <div class="btns"><a class="btn solid" href="#chain">The Electrical Chain</a><a class="btn" href="#power">Secondary Power</a><a class="btn" href="#faultfinding">Fault-Finding Logic</a><a class="btn" href="#revision">Revision Table</a></div>
  </div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="lg-banner" role="note" aria-label="Safety and educational-use disclaimer"><strong>Study notes &mdash; not an approved procedure.</strong> These notes explain concepts for learning. Series-circuit AGL equipment can carry lethal voltages, and test values or steps shown here are generic and must not be used as a work method. Always follow your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures and the manufacturer&rsquo;s instructions. <a href="#legal-disclaimer">Read the full notice &darr;</a></div>


  <main class="narrow prose">
  <section id="chain"><div class="label">Big Picture</div><h2>BASIC AGL ELECTRICAL CHAIN</h2>
<pre class="dg">      POWER SUPPLY
            │
            ▼
         CCR
            │
            ▼
     PRIMARY CABLE
            │
            ▼
   PRIMARY CONNECTOR
            │
            ▼
 ISOLATING TRANSFORMER
            │
            ▼
  SECONDARY CONNECTOR
            │
            ▼
       AGL LIGHT</pre>
    <p>This simplified diagram is one of the most important diagrams for an AGL student to understand. It is drawn as a straight chain for clarity: in a real circuit the primary cable runs through every isolating transformer in turn and <strong>returns to the CCR</strong> to complete a loop (see section 2).</p></section>

  <section id="ccr"><div class="nn">1</div><h2>CONSTANT CURRENT REGULATOR (CCR)</h2>
    <p><strong>CCR = Constant Current Regulator.</strong> It supplies controlled current to the AGL series circuit. FAA currently lists <strong>AC 150/5345-10H</strong> as the specification for constant-current regulators and regulator monitors used with airport lighting circuits.</p>
    <h3 class="sh2">Basic function</h3>
    <ul><li>Supplies the series circuit</li><li>Controls circuit current</li><li>Provides different lighting intensity levels in applicable systems (typically 3 or 5 brightness steps)</li><li>Interfaces with airport lighting control arrangements</li></ul>
    <div class="kp"><div class="kp-title">Typical FAA values (check the applicable specification)</div><ul><li>Class 1 = 6.6 A output; Class 2 = 20 A output (for specific applications)</li><li>Style 1 (3 brightness steps), Class 1: 4.8 / 5.5 / 6.6 A</li><li>Style 2 (5 brightness steps), Class 1: 2.8 / 3.4 / 4.1 / 5.2 / 6.6 A</li><li>Designation: L-828 = regulator without monitoring; L-829 = regulator with monitoring</li></ul></div>
    <p>More detail: <a href="study-notes-constant-current-regulators.html" style="color:var(--gold)">Study Note 07: Constant Current Regulators</a>.</p>
    <div class="qlist"><details><summary>Why is a CCR used in AGL?</summary><p>Because the series-circuit lighting system is designed to operate with controlled constant current, so every light in the circuit receives the same current.</p></details>
    <details><summary>What are the typical FAA CCR output currents?</summary><p>Maximum 6.6 A. A 3-step CCR gives 4.8, 5.5 and 6.6 A; a 5-step CCR gives 2.8, 3.4, 4.1, 5.2 and 6.6 A.</p></details></div></section>

  <section id="series"><div class="nn">2</div><h2>SERIES CIRCUIT</h2>
    <p>In a series AGL circuit, the lighting units are connected as part of a continuous circuit supplied by the CCR. A simplified circuit:</p>
<pre class="dg">CCR out ─► [Transformer 1] ─► [Transformer 2] ─► [Transformer 3] ─► … ─► [Transformer N] ─┐
  ▲               │                  │                  │                       │         │
  │            Light 1            Light 2            Light 3                 Light N      │
  │                                                                                       │
  └───────────────────────  return to CCR: the loop is continuous  ───────────────────────┘</pre>
    <p>The circuit is a <strong>single continuous loop</strong>: the same current leaves the CCR, passes through every isolating transformer primary in turn and returns to the CCR. It is not a set of branches. The actual installation uses primary cabling and associated connectors to form the loop.</p>
    <h3 class="sh2">Why a series circuit?</h3>
    <ul style="columns:1"><li>The same current flows through every light, so brightness stays uniform regardless of cable length or the number of lights</li><li>One CCR controls the intensity of the whole circuit</li><li>A failed lamp does not open the loop, because each light is fed through an isolating transformer</li></ul>
    <div class="warn"><strong>Never open an energised series circuit.</strong> The CCR tries to keep the current constant, so opening the loop can produce a dangerously high voltage. Isolate the CCR and follow your lockout and permit-to-work procedure before breaking the primary circuit at any cable or connector.</div>
    <div class="qlist"><details><summary>Why is a series circuit used for airfield lighting?</summary><p>The same current flows through every light, so brightness stays uniform regardless of cable length, and the circuit is controlled by one CCR.</p></details>
    <details><summary>Why must an energised series circuit never be opened?</summary><p>The CCR tries to keep the current constant, so opening the loop can produce a dangerously high voltage. Isolate the CCR and follow lockout and permit-to-work procedure first.</p></details></div></section>

  <section id="transformer"><div class="nn">3</div><h2>ISOLATING TRANSFORMER</h2>
    <p>An AGL isolating transformer provides <strong>electrical isolation between the primary series circuit and the individual light fixture</strong>. FAA <strong>AC 150/5345-47C</strong> specifically covers series-to-series isolation transformers for airport lighting systems.</p>
    <h3 class="sh2">Why is it important?</h3>
    <ul><li>Electrically isolates the fixture from the primary series circuit</li><li>Transfers power to the secondary side</li><li>Allows individual fixtures to connect to the series circuit</li><li>Forms a key interface between the primary circuit and light fixture</li><li>Keeps the primary loop closed if a lamp fails, so one dead lamp does not put out the whole circuit</li></ul>
    <div class="kp"><div class="kp-title">Designations and ratings</div><ul><li>L-830 = 60 Hz series; <strong>L-831 = 50 Hz series</strong> (check which applies to your supply frequency)</li><li>Typical series-circuit rating: 6.6 A primary, with different wattage sizes for different fixtures</li></ul></div>
    <p>More detail: <a href="study-notes-agl-isolating-transformers.html" style="color:var(--gold)">Study Note 08: AGL Isolating Transformers</a>.</p>
    <div class="qlist"><details><summary>Which FAA isolating transformer designation is for 50 Hz systems?</summary><p>L-831 is the 50 Hz series; L-830 is the 60 Hz series. Check the project specification for the applicable frequency.</p></details></div></section>

  <section id="cable"><div class="nn">4</div><h2>PRIMARY CABLE</h2>
    <p>The primary cable forms part of the <strong>high-voltage series circuit</strong>. FAA's current advisory circular listing identifies <strong>AC 150/5345-7F</strong> as the specification for <strong>L-824</strong> underground electrical cable for airport lighting circuits. L-824 cable is available in 5,000 V and 600 V ratings; series-circuit (primary) cable is the 5,000 V type. The primary circuit can be studied as:</p>
    <div class="flow"><b>CCR</b><i class="fa-solid fa-arrow-right"></i><b>Primary Cable</b><i class="fa-solid fa-arrow-right"></i><b>Transformer</b><i class="fa-solid fa-arrow-right"></i><b>Primary Cable</b><i class="fa-solid fa-arrow-right"></i><b>Transformer</b><i class="fa-solid fa-arrow-right"></i><b>…</b><i class="fa-solid fa-arrow-right"></i><b>Return to CCR</b></div>
    <p>More detail: <a href="study-notes-agl-primary-secondary-circuits.html" style="color:var(--gold)">Study Note 09: AGL Primary &amp; Secondary Circuits</a>.</p></section>

  <section id="connector"><div class="nn">5</div><h2>PRIMARY CONNECTOR</h2>
    <p>Primary connectors join lengths of series-circuit cable and connect the cable to the isolating transformer primary and other equipment. In FAA systems these are normally L-823 connectors (see the next section).</p>
    <div class="warn"><strong>Connection quality is important</strong> because a connector problem can appear as a circuit or fixture fault.</div></section>

  <section id="l823"><div class="nn">6</div><h2>L-823 PLUG &amp; RECEPTACLE</h2>
    <p>L-823 connectors are used in airport lighting systems for connections involving <strong>underground power cables, isolation transformer leads and light fixture leads</strong>. <strong>AC 150/5345-26E</strong> is the current FAA specification for L-823 plug and receptacle cable connectors. L-823 covers <strong>both</strong> the primary (series-circuit) connectors and the secondary (fixture-lead) connectors.</p>
    <div class="kp"><div class="kp-title">Exam point</div><ul><li>L-823 = Airport Lighting Cable Connector</li></ul></div>
    <p>More detail: <a href="study-notes-agl-l823-connectors.html" style="color:var(--gold)">Study Note 10: L-823 Connectors</a>.</p></section>

  <section id="secondary"><div class="nn">7</div><h2>SECONDARY CONNECTION</h2>
    <p>The transformer secondary side supplies the individual lighting fixture through the secondary connection. The secondary side is a low-voltage circuit serving one fixture, unlike the primary series loop. A simplified arrangement:</p>
<pre class="dg">PRIMARY SIDE
     │
     │
CCR ───── Primary Cable ───── Transformer
                              │
                              │
                         Secondary Cable
                              │
                              ▼
                         AGL Fixture</pre></section>

  <section id="works"><div class="label alt">Putting It Together</div><h2>HOW AN AGL CIRCUIT WORKS</h2>
    <p>Suppose a runway contains many lights. Instead of supplying every fixture independently from a conventional low-voltage distribution board, the AGL system can use a series circuit supplied by a CCR.</p>
    <ul style="columns:1"><li>The CCR controls the circuit current</li><li>Each fixture is connected through an isolating transformer</li><li>The fixture receives the appropriate secondary-side supply</li><li>The series circuit is isolated from earth by design, so insulation resistance to earth is an important health indicator</li></ul>
    <p>This makes the relationship between <strong>CCR + Cable + Transformer + Connector + Fixture</strong> fundamental to AGL troubleshooting.</p></section>

  <section id="power"><div class="label alt">Power Supply</div><h2>SECONDARY POWER &amp; SWITCH-OVER TIME</h2>
    <p>The power supply at the top of the electrical chain must be reliable. ICAO Annex 14, Volume I, Chapter 8 requires a secondary power supply for precision approach runways (and, with limits, for non-precision runways), arranged to connect automatically if the primary source fails. The key figure is the <strong>maximum switch-over time</strong>: how long the light output may be interrupted during the change.</p>
    <div class="tw"><table><tr><th>Runway type</th><th>Maximum switch-over time</th></tr>
    <tr><td><strong>Non-precision approach</strong></td><td>15 seconds for the listed lighting aids</td></tr>
    <tr><td><strong>Precision approach CAT I</strong></td><td>15 seconds for the listed lighting aids</td></tr>
    <tr><td><strong>Precision approach CAT II/III</strong></td><td>1 second for key lights (such as the inner 300 m of the approach lighting, runway centreline, touchdown zone and stop bars); 15 seconds for the other listed lights</td></tr></table></div>
    <div class="note"><strong>Why it matters:</strong> a 15-second change-over can be met by a standby generator that starts and stabilises. A 1-second requirement normally needs an uninterruptible power supply (UPS) arrangement. Which lights need which time is set out in Annex 14 Table 8-1; always check the current edition and your aerodrome category.</div>
    <div class="qlist"><details><summary>What switch-over times does ICAO Annex 14 set for secondary power?</summary><p>The maximum is 15 s for most lights on CAT I runways. For CAT II/III, key lights such as the inner 300 m of the approach lighting, runway centreline, touchdown zone and stop bars need 1 s. Confirm in Annex 14 Table 8-1.</p></details></div></section>

  <section id="faultfinding"><div class="label">Troubleshooting</div><h2>AGL FAULT-FINDING LOGIC</h2>
    <div class="warn"><strong>Safety first.</strong> Treat every primary circuit as hazardous. Before opening any connector, cable or transformer, isolate at the CCR, lock out and tag out, prove the circuit dead and earth it as required by your organisation's procedures and permit to work.</div>
    <p>When an AGL fault occurs, <strong>avoid immediately replacing the light</strong>. Ask:</p>
    <ol class="steps"><li>Is the CCR operating correctly?</li><li>Is the series circuit energised?</li><li>Is the primary circuit continuous, and is its insulation resistance to earth acceptable?</li><li>Are the connectors satisfactory?</li><li>Is the isolating transformer healthy?</li><li>Is the secondary connection satisfactory?</li><li>Is the light fixture working?</li></ol>
    <p style="margin-top:14px">This creates a logical troubleshooting sequence.</p>
    <div class="grid g2" style="margin-top:20px">
      <div class="card"><h3>Example fault: one runway light not operating</h3><p><strong style="color:var(--white)">Possible causes</strong></p><ul><li>Fixture fault</li><li>Secondary connector problem</li><li>Transformer fault</li><li>Primary connector problem</li><li>Local cable issue</li></ul><p style="margin-top:10px">Do not assume the lamp or LED module is automatically the fault.</p></div>
      <div class="card"><h3>Example fault: several lights in a series circuit not operating</h3><p><strong style="color:var(--white)">Consider</strong></p><ul><li>CCR output</li><li>Primary circuit</li><li>Cable continuity</li><li>Connector condition</li><li>Multiple component failures</li></ul><p style="margin-top:10px">The more fixtures affected, the more important it becomes to investigate the common part of the system.</p></div>
    </div>
    <div class="kp"><div class="kp-title">Whole circuit or part of it?</div><ul><li>Whole circuit dark: suspect the CCR (including its protection) or an open primary loop</li><li>Only some lights out: the loop is intact, so the fault is local to those fixtures, transformers or connectors</li></ul></div>
    <div class="qlist"><details><summary>If the whole circuit is dark, where should you look first?</summary><p>At the CCR (including its protection) and the primary loop for an open circuit. If only some lights are out, the loop is intact and the fault is local to those fixtures.</p></details></div></section>

  <section id="revision"><div class="label alt">Quick Revision</div><h2>AGL ELECTRICAL REVISION TABLE</h2>
    <div class="tw"><table><tr><th>Component</th><th>Main function</th></tr><tr><td><strong>CCR</strong></td><td>Controls series-circuit current</td></tr><tr><td><strong>Primary Cable</strong></td><td>Carries the primary series-circuit current</td></tr><tr><td><strong>Primary Connector</strong></td><td>Connects primary circuit components</td></tr><tr><td><strong>Isolating Transformer</strong></td><td>Provides isolation and transfers power to fixture</td></tr><tr><td><strong>Secondary Connector</strong></td><td>Connects transformer secondary to fixture</td></tr><tr><td><strong>Light Fixture</strong></td><td>Produces the visual light output</td></tr><tr><td><strong>L-823</strong></td><td>Standardised airport lighting connector specification in FAA system</td></tr><tr><td><strong>Secondary power</strong></td><td>Automatic back-up supply; switch-over 15 s, or 1 s for key CAT II/III lights (ICAO Annex 14)</td></tr></table></div>
    <p>FAA's current airport-lighting advisory-circular catalogue separately identifies specifications for CCRs, L-823 connectors, isolation transformers and L-824 airport-lighting cable.</p>
    <div class="tw"><table><tr><th>FAA advisory circular</th><th>Covers</th></tr><tr><td>AC 150/5345-10H</td><td>Constant-current regulators and regulator monitors</td></tr><tr><td>AC 150/5345-47C</td><td>Series-to-series isolation transformers</td></tr><tr><td>AC 150/5345-7F</td><td>L-824 underground electrical cable</td></tr><tr><td>AC 150/5345-26E</td><td>L-823 plug and receptacle cable connectors</td></tr></table></div></section>

  <section id="keypoints"><div class="kp"><div class="kp-title">Key points for exams</div><ul><li>CCR = Constant Current Regulator</li><li>AGL commonly uses series circuits</li><li>Transformer = isolation between primary series circuit and fixture</li><li>L-823 = Airport lighting connector specification</li><li>L-824 = Airport lighting underground cable specification in the FAA framework</li><li>L-831 = 50 Hz isolating transformer series (L-830 = 60 Hz)</li><li>CAT I switch-over 15 s; CAT II/III key lights 1 s</li><li>Never open an energised series circuit</li><li>Always understand the complete circuit before troubleshooting</li></ul></div></section>

  <section id="expert-notes">
<div class="label alt">Field Insight</div><h2>ENGINEERING &amp; EXPERT NOTES</h2>
<div class="xn-byline"><div class="xn-avatar">RS</div><div><div class="name">By Rahul Sharma</div><div class="role">Airfield Ground Lighting Specialist</div></div></div>
<div class="xn-grid">
<div class="xn-item"><i class="fa-solid fa-bolt" aria-hidden="true"></i><div><div class="xn-head"><h3>Constant Current Changes How You Think About Faults</h3><span class="xn-tag">Principle</span></div><p>Open circuits, shorts and earth faults behave differently from a constant-voltage system. Learn the symptoms for each.</p></div></div>
<div class="xn-item"><i class="fa-solid fa-battery-half" aria-hidden="true"></i><div><div class="xn-head"><h3>Verify Switch-Over by Test, Not by Datasheet</h3><span class="xn-tag">Secondary Power</span></div><p>Measure the actual interruption on your equipment and check it against the applicable requirement.</p></div></div>
<div class="xn-item"><i class="fa-solid fa-diagram-project" aria-hidden="true"></i><div><div class="xn-head"><h3>Keep Drawings Aligned With the Field</h3><span class="xn-tag">Records</span></div><p>Fault finding is only as good as the drawings. Update them whenever circuits change.</p></div></div>
<div class="xn-item"><i class="fa-solid fa-lock" aria-hidden="true"></i><div><div class="xn-head"><h3>Isolate, Discharge and Prove Dead</h3><span class="xn-tag">Safety</span></div><p>Insulation tests and series circuits both leave hazards. Follow the approved procedure each time.</p></div></div>
</div>
</section>
  <section id="references">
    <div class="label">References</div><h2>REFERENCES &amp; FURTHER READING</h2>
    <p>These notes are a study aid. Verify details against the primary sources below.</p>
    <div class="tw"><table><tr><th>#</th><th>Source</th><th>Use it for</th></tr><tr><td>1</td><td><strong>ICAO Annex 14, Volume I</strong> – Aerodrome Design and Operations</td><td>Chapter 8 (Electrical Systems): secondary power supply and switch-over times (Table 8-1), light intensity control and monitoring.</td></tr><tr><td>2</td><td><strong>ICAO Doc 9157</strong> – Aerodrome Design Manual</td><td>Part 5 (Electrical Systems): series circuits, CCRs, isolating transformers and cabling guidance.</td></tr><tr><td>3</td><td><a href="https://www.faa.gov/airports/resources/advisory_circulars/index.cfm/go/document.current/documentNumber/150_5340-30" target="_blank" rel="noopener" style="color:var(--gold)">FAA AC 150/5340-30J</a> – Design and Installation Details for Airport Visual Aids</td><td>Installation of series circuits, CCRs, cables, connectors, light bases, grounding and vaults.</td></tr><tr><td>4</td><td><a href="https://www.faa.gov/airports/resources/advisory_circulars/index.cfm/go/document.current/documentNumber/150_5340-26" target="_blank" rel="noopener" style="color:var(--gold)">FAA AC 150/5340-26C</a> – Maintenance of Airport Visual Aid Facilities</td><td>Safety procedures for series circuits and preventive maintenance of CCRs and cabling.</td></tr><tr><td>5</td><td><strong>FAA AC 150/5345-10</strong> – Specification for Constant Current Regulators and Regulator Monitors</td><td>CCR specification (the notes cite the -10H edition).</td></tr><tr><td>6</td><td><strong>FAA AC 150/5345-47</strong> – Specification for Series to Series Isolation Transformers for Airport Lighting Systems</td><td>Isolation transformer specification (the notes cite the -47C edition).</td></tr><tr><td>7</td><td><strong>FAA AC 150/5345-7</strong> – Specification for L-824 Underground Electrical Cable for Airport Lighting Circuits</td><td>L-824 primary cable specification (the notes cite the -7F edition).</td></tr><tr><td>8</td><td><strong>FAA AC 150/5345-26</strong> – Specification for L-823 Plug and Receptacle, Cable Connectors</td><td>L-823 connector specification (the notes cite the -26E edition).</td></tr><tr><td>9</td><td><strong>FAA AC 150/5345-42</strong> – Specification for Airport Light Bases, Transformer Housings, Junction Boxes and Accessories</td><td>Light base and transformer housing specification. Use the current edition.</td></tr><tr><td>10</td><td><strong>NFPA 70</strong> – National Electrical Code (NEC)</td><td>Wiring and grounding practice referenced by the FAA advisory circulars.</td></tr></table></div>
    <div class="warn"><strong>Check the edition.</strong> Advisory circulars, ICAO documents and AIP entries are revised regularly. Confirm the current edition and the standard that applies to your aerodrome or project (FAA, ICAO, AIP, airport specification) before relying on any value in these notes.</div>
  </section>

  <section id="related">
    <div class="label alt">Study Notes</div><h2>EXPLORE ALL AGL STUDY NOTES</h2>
<!-- AGL-HUB-START -->
<div class="agl-hub-box">
  <div class="agl-hub-grid">
      <a href="study-notes-introduction-to-airfield-ground-lighting.html"><b>01</b>Introduction to AGL</a>
      <a href="study-notes-runway-lighting-systems.html"><b>02</b>Runway Lighting</a>
      <a href="study-notes-taxiway-lighting-systems.html"><b>03</b>Taxiway Lighting</a>
      <a href="study-notes-approach-lighting-systems-papi.html"><b>04</b>Approach &amp; PAPI</a>
      <a href="study-notes-airfield-electrical-systems-agl.html" class="current" aria-current="page"><b>05</b>Electrical Systems</a>
      <a href="study-notes-agl-components.html"><b>06</b>AGL Components</a>
      <a href="study-notes-constant-current-regulators.html"><b>07</b>Constant Current Regulators</a>
      <a href="study-notes-agl-isolating-transformers.html"><b>08</b>AGL Isolating Transformers</a>
      <a href="study-notes-agl-primary-secondary-circuits.html"><b>09</b>AGL Primary &amp; Secondary Circuits</a>
      <a href="study-notes-agl-l823-connectors.html"><b>10</b>L-823 Connectors</a>
      <a href="study-notes-papi-apapi.html"><b>11</b>PAPI &amp; APAPI</a>
      <a href="study-notes-runway-markings-vs-lighting.html"><b>12</b>Runway Markings vs Lighting</a>
      <a href="study-notes-taxiway-signs-markings.html"><b>13</b>Taxiway Signs &amp; Markings</a>
      <a href="study-notes-agl-testing-commissioning.html"><b>14</b>AGL Testing &amp; Commissioning</a>
      <a href="study-notes-agl-photometry.html"><b>15</b>AGL Photometry</a>
      <a href="study-notes-cat-i-ii-iii-agl.html"><b>16</b>CAT I, II &amp; III AGL</a>
      <a href="study-notes-lvp-agl.html"><b>17</b>Low Visibility Procedures &amp; AGL</a>
      <a href="study-notes-icao-annex-14-agl.html"><b>18</b>ICAO Annex 14 for AGL</a>
      <a href="study-notes-faa-ac-150-5340-agl.html"><b>19</b>FAA AC 150/5340 Series</a>
      <a href="study-notes-agl-troubleshooting-scenarios.html"><b>20</b>AGL Troubleshooting Exam Scenarios</a>
      <a href="study-notes-airport-lighting-colours.html"><b>21</b>Airport Lighting Colours</a>
    <a href="agl-study-notes.html"><b>★</b>Study Notes Hub (overview)</a>
  </div>
</div>
<!-- AGL-HUB-END -->
</section>

  <div class="academy-cta">
  <div class="label">Go Further</div>
  <div class="academy-cta-grid">
    <div>
      <h2 class="block-title">Read the Notes. Close the Gaps. Build AGL Expertise.</h2>
      <p>Study notes give you the concepts and the exam logic — Precision AGL Academy is where they connect into real technical capability.</p>
      <p>Learn how AGL fundamentals, systems, testing, photometry, maintenance and troubleshooting connect through structured technical training, well beyond what a set of notes can cover.</p>
      <p><strong>Study smarter. Train deeper. Build technical capability.</strong></p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="btn solid"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
        <a href="academy.html#pathway" class="btn"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
      </div>
    </div>
    <div class="academy-pathway">
      <div class="academy-pathway-label">Take Your AGL Knowledge Further</div>
      <p style="font-size:12.5px;margin-bottom:14px">Build structured knowledge in:</p>
      <div class="academy-pathway-flow">
            <span>AGL Fundamentals</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Asset Management</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>AGL Systems</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Electrical Engineering</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Maintenance</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Inspection</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Testing</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Photometry</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Troubleshooting</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Lifecycle Management</span>
      </div>
    </div>
  </div>
</div>
<div class="pn">
    <a class="btn" href="study-notes-approach-lighting-systems-papi.html">← 04 Approach &amp; PAPI</a>
    <a class="btn solid" href="study-notes-agl-components.html">Next: 06 AGL Components →</a>
  </div>
  </main>
</div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="wrap"><div class="lg-box" id="legal-disclaimer" role="note" aria-labelledby="lg-h"><h2 id="lg-h">Important Notice: Safety, Liability &amp; Use of These Notes</h2><p class="lg-lead">Please read before relying on any content on this page.</p><div class="lg-add"><strong>Specific to this note:</strong> Descriptions of power supplies, secondary power, regulators and circuits are general and simplified, and are not a design or a work method. Local arrangements differ by aerodrome; follow the aerodrome&rsquo;s approved procedures, the applicable electrical regulations and the manufacturer&rsquo;s instructions.</div><ol class="lg-list"><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing in these notes authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing in these notes authorises installation, energisation, return to service, a change of operating category, a low-visibility operation, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Learning aid and practice questions.</strong> Study notes, examples, mnemonics, revision tables, flashcards and &ldquo;exam&rdquo; or &ldquo;interview&rdquo; questions are learning aids. They are not past papers or official examination material, and they do not predict what any examiner, regulator or employer will ask. Studying them does not certify competence or qualify anyone to do any work.</li><li><strong>Generic content; no warranty.</strong> Values, figures and examples are typical or illustrative; real installations differ in design, equipment, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, examination or employment outcome, or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use these notes. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>External links.</strong> Links to the FAA, ICAO, NIST and other third-party sites are provided for convenience. We do not control those sites or their content and terms, and a link is not an endorsement. Standards and official documents remain the property of their publishers and should be obtained from them.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy and Precision AGL Solutions. All rights reserved. You may read these notes and use them for personal study and internal training, keeping this notice attached. Any other copying, republication, scraping or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>. This notice supplements the Educational Disclaimer below and the site <a href="legal-notice.html">Legal Notice</a>.</li></ol><p class="lg-meta">Notice v1.0 &middot; 22 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal Notice</a></p></div></div>
<div class="wrap"><div class="pd-notice" id="legal-notice" role="note"><i class="fa-solid fa-scale-balanced" aria-hidden="true"></i><div><h3>Educational Disclaimer</h3><p>These study notes are provided for education and professional development only. They summarise general industry practice as understood by the author at the time of writing and may be incomplete or out of date. They are not engineering design, certification, legal, regulatory or safety advice, are not exam or accreditation material, and do not create a consultant–client relationship.</p><p><strong>Safety:</strong> airfield lighting uses high-voltage series circuits and live airside areas. Safety-related content is general orientation only. It does not replace your employer’s procedures, permit-to-work and airside rules, local law or manufacturer instructions, and live work must be done only by competent, authorised persons. Values, limits and test figures shown are illustrative; use those in your project specification and equipment datasheets.</p><p>References to ICAO Annex 14 and Doc 9157, FAA AC 150/5340 and 150/5345 series, IEC and IS standards, and DGCA/AAI practice are summaries for learning, not a substitute for the current, officially published documents. ICAO, FAA, IEC, BIS and other names belong to their owners and are used for identification only; Precision AGL is not affiliated with or endorsed by them. Always confirm the latest edition and its applicability with your airport operator or regulator.</p><p>See the full <a href="disclaimer.html">Disclaimer &amp; Terms of Use</a> and <a href="privacy.html">Privacy Policy</a>.</p></div></div></div>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<footer><div class="wrap">© Precision AGL Academy · <a href="index.html">Home</a> · <a href="agl-study-notes.html">AGL Study Notes</a> · <a href="index.html#contact">Contact</a><p class="legal-links"><a href="legal-notice.html">Legal Notice</a><a href="disclaimer.html">Disclaimer &amp; Terms of Use</a><a href="privacy.html">Privacy Policy</a></p></div></footer>
</body>
</html>
