<!DOCTYPE html>

<html lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Division 01 — Pre-Commissioning Verification</title>
<meta name="description" content="The readiness-to-test gate for AGL systems: equipment ID, cable termination, fixture alignment, earthing and documentation checks before energization."/>
<meta name="keywords" content="pre-commissioning verification, AGL commissioning, PCV checklist, airfield ground lighting testing, readiness to test, cable termination check, earthing verification, aviation lighting commissioning"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 01 — Pre-Commissioning Verification"/>
<meta property="og:description" content="The readiness-to-test gate for AGL systems: equipment ID, cable termination, fixture alignment, earthing and documentation checks before energization."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-01-pre-commissioning-verification.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-01-pre-commissioning-verification.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 01 — Pre-Commissioning Verification — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 01 — Pre-Commissioning Verification"/>
<meta name="twitter:description" content="The readiness-to-test gate for AGL systems: equipment ID, cable termination, fixture alignment, earthing and documentation checks before energization."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-01-pre-commissioning-verification.jpg"/>
<meta name="twitter:image:alt" content="Division 01 — Pre-Commissioning Verification — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#article",
      "headline": "Division 01 — Pre-Commissioning Verification",
      "description": "The readiness-to-test gate for AGL systems: equipment ID, cable termination, fixture alignment, earthing and documentation checks before energization.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#webpage"
      },
      "keywords": "pre-commissioning verification, AGL commissioning, PCV checklist, airfield ground lighting testing, readiness to test, cable termination check, earthing verification, aviation lighting commissioning",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-01-pre-commissioning-verification.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html",
      "name": "Division 01 — Pre-Commissioning Verification",
      "description": "The readiness-to-test gate for AGL systems: equipment ID, cable termination, fixture alignment, earthing and documentation checks before energization.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 01 — Pre-Commissioning Verification (PCV)",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#topics",
      "name": "Division 01 Topics",
      "numberOfItems": 27,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Pre-Commissioning Readiness Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Installation Completeness Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Visual Inspection Before Energization",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Equipment Identification Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Equipment Rating Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Cable Identification Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Cable Route Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Cable Termination Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Connector Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Mechanical Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Fixture Mounting Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Fixture Alignment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Torque Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Base-Can Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Transformer Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Earthing Connection Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Control Wiring Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Panel Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Drawing / As-Built Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Documentation Readiness Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Test-Equipment Readiness",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "Calibration-Certificate Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-022"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "Safety Readiness Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-023"
        },
        {
          "@type": "ListItem",
          "position": 24,
          "name": "Permit / LOTO Readiness",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-024"
        },
        {
          "@type": "ListItem",
          "position": 25,
          "name": "Pre-Commissioning Checklist",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-025"
        },
        {
          "@type": "ListItem",
          "position": 26,
          "name": "Pre-Commissioning Punch-List Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-026"
        },
        {
          "@type": "ListItem",
          "position": 27,
          "name": "Energization Authorization",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#tc-pcv-027"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-01-pre-commissioning-verification.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 01 — Pre-Commissioning Verification (PCV) in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 01 is the readiness-to-test gate that sits between “installed” and “ready to test.” It does not test performance. It verifies that everything a test depends on is in place: the right equipment, cables terminated as designed, fixtures mounted and aligned, earthing, control wiring and panels installed to drawing, and documentation, instruments and safety arrangements ready. The division contains 27 topics (TC-PCV-001 to TC-PCV-027) in nine verification groups, A to I."
      }
    },
    {
      "@type": "Question",
      "name": "How is pre-commissioning verification different from testing and inspection?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Pre-commissioning verification asks one question of every item: is this ready to be tested? It does not ask whether the item performs to specification, which is covered by Divisions 02–20, and it does not assess physical condition after years in service, which belongs to the Inspection Handbook."
      }
    },
    {
      "@type": "Question",
      "name": "What is the pre-commissioning verification sequence?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every topic follows the same six steps: review the drawing or specification, inspect the installed state, compare against the requirement, identify any deviation, close it or add it to the punch-list, and record and sign off. Each item is checked against four readiness domains: physical/mechanical, electrical, documentation, and safety and authorization."
      }
    },
    {
      "@type": "Question",
      "name": "What stages make up the Division 01 gate?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 01 runs as nine staged checks: readiness review, equipment and identification, cable and connector, mechanical and fixture, transformer, earthing and control, drawing and documentation, test equipment and calibration, safety and permit, and final sign-off. The division closes only once every stage is signed off."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before pre-commissioning verification begins?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The reference package should be available: approved-for-construction drawings and circuit schedules, the equipment schedule with datasheets and nameplate ratings, cable and termination schedules, manufacturer or design torque and alignment specifications, and previous inspection and snag records. Safety and access must also be arranged: the circuit de-energized and isolated, airside access and escort requirements, PPE, FOD control and pit or excavation precautions. “Installed” should never be assumed to mean “safe,” so isolation is verified independently."
      }
    },
    {
      "@type": "Question",
      "name": "What is verified for cables and connectors?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Cable identification is checked against the cable schedule, and the installed route is compared with the design or as-built drawing, including burial depth and separation from other services. Terminations are checked for the correct terminal, conductor preparation, lug or ferrule size, mechanical security and correct polarity. Connectors must be the correct type, fully mated and locked, with properly formed joints. These checks are covered by topics TC-PCV-006 to TC-PCV-009."
      }
    },
    {
      "@type": "Question",
      "name": "What is verified for fixtures, base cans and torque?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The fixture type must match the schedule for its location, sit correctly on the base can or mounting stake, and have every fastener fitted. Alignment is checked against the design bearing and elevation, and torque-critical fasteners are checked with a calibrated torque wrench. Base cans are checked for depth, level, drainage and sealed cable entries. These checks are covered by topics TC-PCV-010 to TC-PCV-014."
      }
    },
    {
      "@type": "Question",
      "name": "What is checked for transformers, earthing, control wiring and panels?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Isolation transformers are checked for type, rating, position and correct primary and secondary connections. Earthing checks cover conductor size, connections at all required points, electrodes and bonding to the earth grid. Control wiring is verified point to point against the control schematic, and panels are checked for location, terminations, protective device ratings and enclosure IP integrity. These checks are covered by topics TC-PCV-015 to TC-PCV-018."
      }
    },
    {
      "@type": "Question",
      "name": "Why are test equipment and calibration certificates verified before testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Test results are only valid if the instruments are. Division 01 confirms that the test-equipment list matches the commissioning test plan and that each instrument is available and undamaged. Each instrument must also have a current, traceable calibration certificate that has not lapsed, covers the test period, matches the instrument’s serial number and was issued by an accredited or approved laboratory."
      }
    },
    {
      "@type": "Question",
      "name": "How are open items handled during pre-commissioning verification?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The same eight steps apply to every topic: identify the deviation, classify it as safety-critical, test-blocking or minor, assess its impact, log it on the punch-list with an owner and target date, correct it or formally accept it as a residual item, re-verify against the same criteria, and record the outcome. Unresolved test-blocking items withhold energization authorization."
      }
    },
    {
      "@type": "Question",
      "name": "What is required before energization is authorized?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Before energization, all preceding groups must be closed or formally accepted with open items, and the pre-commissioning checklist and punch-list must be signed off. ATC or airport operations must be notified of the energization and testing window, personnel must be clear of hazard areas with the work area secured, and formal, named authorization must be obtained (TC-PCV-027). Permit and LOTO readiness (TC-PCV-024) must already be in place."
      }
    }
  ]
}
</script>
<link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" rel="stylesheet"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards */
  /* topic cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}


  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<nav id="navbar">
<a class="nav-logo" href="index.html">PRECISION AGL <span>ACADEMY</span></a>
<ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
<li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
<li><a href="inspection-handbook.html">Inspection Handbook</a></li>
<li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
<li><a href="sop-library.html">SOP Library</a></li>
<li><a class="active" href="testing-commissioning-manual.html">Testing &amp; Commissioning</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
<a class="nav-cta" href="index.html#contact">Get in Touch</a>
<div class="hamburger"><span></span><span></span><span></span></div>
</nav>
<div class="breadcrumb">
<a href="index.html">Home</a><span>/</span>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
<span class="current">Division 01 — Pre-Commissioning Verification</span>
</div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
<div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> Division 01 · PCV · Readiness-to-Test Gate</div>
<h1 class="page-title">Pre-Commissioning <span>Verification</span></h1>
<p class="page-sub">The gate that sits between "installed" and "ready to test." Division 01 does not test performance — it verifies that everything a test depends on is actually in place: the right equipment, correctly identified and rated; cables run, terminated, and connected as designed; fixtures mounted, aligned, and torqued; earthing, control wiring, and panels installed to drawing; documentation, calibrated test equipment, and safety authorization all in hand — before a single circuit is energized.</p>
<div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> pre-commissioning verification asks one question of every item in the system — <strong>is this ready to be tested?</strong> — not whether it performs to specification (that's Divisions 02–20) and not whether it's in acceptable physical condition after years in service (that's the Inspection Handbook). A clean pre-commissioning verification record is the entry ticket to energization; an open item here becomes a hold point until it's closed.</p></div>
</div>
<div class="stat-strip">
<div class="stat-box"><div class="num">27</div><div class="lbl">Topics in Division</div></div>
<div class="stat-box"><div class="num">09</div><div class="lbl">Verification Groups (A–I)</div></div>
<div class="stat-box"><div class="num">04</div><div class="lbl">Readiness Domains</div></div>
<div class="stat-box"><div class="num">06</div><div class="lbl">Step Verification Sequence</div></div>
</div>
<section>
<div class="container">
<div class="section-head">
<h2>Verification <span>Philosophy</span></h2>
<p>Every topic in this division follows the same underlying sequence, whatever the asset or system — and is checked against the same four readiness domains before it's signed off.</p>
</div>
<div class="flow-wrap">
<div class="flow-step"><span>Review Drawing/Spec</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Inspect Installed State</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Compare Against Requirement</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Identify Deviation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Close or Punch-List</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Record &amp; Sign Off</span></div>
</div>
<div class="condition-row">
<span class="condition-pill">Physical / mechanical readiness</span>
<span class="condition-pill">Electrical readiness</span>
<span class="condition-pill">Documentation readiness</span>
<span class="condition-pill">Safety &amp; authorization readiness</span>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Verification <span>Sequence</span></h2>
<p>Division 01 runs as a staged gate rather than a single pass — each stage below builds on the one before it, and the division closes only once every stage is signed off.</p>
</div>
<table class="freq-table">
<thead><tr><th>Stage</th><th>What It Confirms</th></tr></thead>
<tbody>
<tr><td class="freq-name">Readiness Review</td><td>The installation is substantially complete and ready to enter formal pre-commissioning</td></tr>
<tr><td class="freq-name">Equipment &amp; Identification</td><td>The right equipment, correctly tagged, rated, and matching the approved schedule, has been installed</td></tr>
<tr><td class="freq-name">Cable &amp; Connector</td><td>Every cable is identified, routed, terminated, and connected as designed</td></tr>
<tr><td class="freq-name">Mechanical &amp; Fixture</td><td>Fixtures, base cans, and mechanical fixings are installed, aligned, and torqued to specification</td></tr>
<tr><td class="freq-name">Transformer, Earthing &amp; Control</td><td>Isolation transformers, earthing, control wiring, and panels are installed correctly</td></tr>
<tr><td class="freq-name">Drawing &amp; Documentation</td><td>As-built records match the field, and the documentation package is complete</td></tr>
<tr><td class="freq-name">Test Equipment &amp; Calibration</td><td>Instruments needed for testing are on hand, functional, and in calibration</td></tr>
<tr><td class="freq-name">Safety &amp; Permit</td><td>Isolation, LOTO, and work-permit requirements are established before energization</td></tr>
<tr><td class="freq-name">Final Sign-Off</td><td>The consolidated checklist, punch-list, and energization authorization close the division</td></tr>
</tbody>
</table>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Before Verification <span>Begins</span></h2>
<p>Two requirement groups should be closed out before the division-01 team starts working through the topic list.</p>
</div>
<div class="pre-grid">
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
<ul>
<li>Approved for construction (AFC) drawings and circuit schedules</li>
<li>Equipment schedule, datasheets, and nameplate ratings</li>
<li>Cable schedule and termination schedule</li>
<li>Torque and alignment specifications from the manufacturer/design</li>
<li>Previous inspection and installation snag records</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Safety &amp; Access</h3>
<ul>
<li>Confirm the circuit is de-energized and remains isolated for the verification</li>
<li>Identify airside access, escort, and coordination requirements</li>
<li>Confirm PPE, FOD control, and pit/excavation precautions</li>
<li>Do not assume "installed" means "safe" — verify isolation independently</li>
</ul>
</div>
</div>
</div>
</section>
<section class="last">
<div class="container">
<div class="section-head">
<h2>The 27 <span>Topics</span></h2>
<p>Grouped by verification focus, in the order the gate is normally worked — click any topic to expand its verification checks and readiness criteria.</p>
</div>
<div class="group-nav">
<a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Readiness Review</a>
<a href="#group-b">B — Equipment &amp; Identification</a>
<a href="#group-c">C — Cable &amp; Connector</a>
<a href="#group-d">D — Mechanical &amp; Fixture</a>
<a href="#group-e">E — Transformer, Earthing &amp; Control</a>
<a href="#group-f">F — Drawing &amp; Documentation</a>
<a href="#group-g">G — Test Equipment &amp; Calibration</a>
<a href="#group-h">H — Safety &amp; Permit</a>
<a href="#group-i">I — Final Sign-Off</a>
</div>
<!-- GROUP A -->
<div class="group-block" id="group-a">
<div class="group-head"><span class="group-letter">A</span><h3>Readiness Review</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-001" data-search="tc-pcv-001 pre-commissioning readiness review verification checks confirm the installation scope covered by this review confirm construction is reported substantially complete review outstanding installation snags and their status confirm design/afc documentation is available on site confirm the contractor's own pre-commissioning checks are complete identify any long-lead items or partial-completion areas confirm stakeholders (client, consultant, atc/operations) are notified agree the sequence and scope of formal pre-commissioning verification readiness criteria: installation is substantially complete, documentation is available, and there is no known reason the system cannot proceed into formal pre-commissioning verification."><summary><span class="code-badge">TC-PCV-001</span><span class="topic-title">Pre-Commissioning Readiness Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm the installation scope covered by this review</li><li>Confirm construction is reported substantially complete</li><li>Review outstanding installation snags and their status</li><li>Confirm design/AFC documentation is available on site</li><li>Confirm the contractor's own pre-commissioning checks are complete</li><li>Identify any long-lead items or partial-completion areas</li><li>Confirm stakeholders (client, consultant, ATC/operations) are notified</li><li>Agree the sequence and scope of formal pre-commissioning verification</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> installation is substantially complete, documentation is available, and there is no known reason the system cannot proceed into formal pre-commissioning verification.</p></div></div></details>
<details class="topic-card" id="tc-pcv-002" data-search="tc-pcv-002 installation completeness verification verification checks walk the installation against the equipment schedule item by item confirm every fixture, sign, ccr, transformer, and panel scheduled is physically present confirm all cable runs shown on drawing have been installed confirm all connections shown on schematics have been made identify any equipment awaiting delivery, substitution, or replacement identify incomplete civil works affecting electrical completion (pits, ducts, trenches) cross-check completeness against the installation snag list record any scope gap as an open item, not a verbal assurance readiness criteria: every item on the approved equipment and circuit schedule is accounted for on site, with any gap formally logged as an open item."><summary><span class="code-badge">TC-PCV-002</span><span class="topic-title">Installation Completeness Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Walk the installation against the equipment schedule item by item</li><li>Confirm every fixture, sign, CCR, transformer, and panel scheduled is physically present</li><li>Confirm all cable runs shown on drawing have been installed</li><li>Confirm all connections shown on schematics have been made</li><li>Identify any equipment awaiting delivery, substitution, or replacement</li><li>Identify incomplete civil works affecting electrical completion (pits, ducts, trenches)</li><li>Cross-check completeness against the installation snag list</li><li>Record any scope gap as an open item, not a verbal assurance</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every item on the approved equipment and circuit schedule is accounted for on site, with any gap formally logged as an open item.</p></div></div></details>
<details class="topic-card" id="tc-pcv-003" data-search="tc-pcv-003 visual inspection before energization verification checks inspect for physical damage to fixtures, cables, and enclosures check for foreign objects, debris, or tools left in pits and enclosures check for water, moisture, or contamination in enclosures and connectors verify covers, lids, and gaskets are fitted and secured verify no exposed live parts or incomplete terminations remain verify temporary protection/barricades are removed or accounted for confirm signage and equipment labelling is legible and in place confirm the area is clear of personnel and equipment before any energization"><summary><span class="code-badge">TC-PCV-003</span><span class="topic-title">Visual Inspection Before Energization</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Inspect for physical damage to fixtures, cables, and enclosures</li><li>Check for foreign objects, debris, or tools left in pits and enclosures</li><li>Check for water, moisture, or contamination in enclosures and connectors</li><li>Verify covers, lids, and gaskets are fitted and secured</li><li>Verify no exposed live parts or incomplete terminations remain</li><li>Verify temporary protection/barricades are removed or accounted for</li><li>Confirm signage and equipment labelling is legible and in place</li><li>Confirm the area is clear of personnel and equipment before any energization</li></ul></div></div></details>
</div>
</div>
<!-- GROUP B -->
<div class="group-block" id="group-b">
<div class="group-head"><span class="group-letter">B</span><h3>Equipment &amp; Identification</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-004" data-search="tc-pcv-004 equipment identification verification verification checks confirm each installed item matches its designation on the equipment schedule verify make, model, and serial number against the datasheet/submittal confirm asset tags/labels are fitted and match circuit/equipment id confirm equipment location matches the layout drawing verify no unauthorized substitution has occurred without approval cross-check labelling consistency between field, panel schedule, and as-built readiness criteria: every item of equipment is correctly identified, labelled, located, and traceable to an approved schedule entry."><summary><span class="code-badge">TC-PCV-004</span><span class="topic-title">Equipment Identification Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm each installed item matches its designation on the equipment schedule</li><li>Verify make, model, and serial number against the datasheet/submittal</li><li>Confirm asset tags/labels are fitted and match circuit/equipment ID</li><li>Confirm equipment location matches the layout drawing</li><li>Verify no unauthorized substitution has occurred without approval</li><li>Cross-check labelling consistency between field, panel schedule, and as-built</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every item of equipment is correctly identified, labelled, located, and traceable to an approved schedule entry.</p></div></div></details>
<details class="topic-card" id="tc-pcv-005" data-search="tc-pcv-005 equipment rating verification verification checks verify nameplate voltage, current, and power ratings against design verify ccr output rating matches the connected circuit load verify isolation transformer primary/secondary ratings match the series circuit verify protective device (breaker/fuse) ratings against the circuit design confirm ip/environmental rating is appropriate for the installed location confirm frequency/phase rating matches the site supply flag any rating mismatch as a hold item before proceeding"><summary><span class="code-badge">TC-PCV-005</span><span class="topic-title">Equipment Rating Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify nameplate voltage, current, and power ratings against design</li><li>Verify CCR output rating matches the connected circuit load</li><li>Verify isolation transformer primary/secondary ratings match the series circuit</li><li>Verify protective device (breaker/fuse) ratings against the circuit design</li><li>Confirm IP/environmental rating is appropriate for the installed location</li><li>Confirm frequency/phase rating matches the site supply</li><li>Flag any rating mismatch as a hold item before proceeding</li></ul></div></div></details>
</div>
</div>
<!-- GROUP C -->
<div class="group-block" id="group-c">
<div class="group-head"><span class="group-letter">C</span><h3>Cable &amp; Connector</h3><span class="group-tally">4 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-006" data-search="tc-pcv-006 cable identification verification verification checks confirm every cable carries an identification tag/marker cross-check cable id against the cable schedule verify cable type and size match the schedule and design confirm core identification is consistent at both ends verify series-circuit cable is correctly distinguished from control/data cable record any unidentified or unmarked cable as an open item readiness criteria: every cable in the installation is uniquely identified, matches the cable schedule, and is consistently marked at both ends."><summary><span class="code-badge">TC-PCV-006</span><span class="topic-title">Cable Identification Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm every cable carries an identification tag/marker</li><li>Cross-check cable ID against the cable schedule</li><li>Verify cable type and size match the schedule and design</li><li>Confirm core identification is consistent at both ends</li><li>Verify series-circuit cable is correctly distinguished from control/data cable</li><li>Record any unidentified or unmarked cable as an open item</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every cable in the installation is uniquely identified, matches the cable schedule, and is consistently marked at both ends.</p></div></div></details>
<details class="topic-card" id="tc-pcv-007" data-search="tc-pcv-007 cable route verification verification checks compare installed cable routing against the design/as-built drawing verify burial depth and duct/trench arrangement where visible or recorded verify separation from other services (fuel, water, comms) as specified confirm route markers/warning tape are installed where required confirm cable route avoids unauthorized deviation without documented approval verify pit and duct entries are correctly located and sealed readiness criteria: the installed cable route matches the approved drawing, with any deviation formally recorded and approved."><summary><span class="code-badge">TC-PCV-007</span><span class="topic-title">Cable Route Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Compare installed cable routing against the design/as-built drawing</li><li>Verify burial depth and duct/trench arrangement where visible or recorded</li><li>Verify separation from other services (fuel, water, comms) as specified</li><li>Confirm route markers/warning tape are installed where required</li><li>Confirm cable route avoids unauthorized deviation without documented approval</li><li>Verify pit and duct entries are correctly located and sealed</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the installed cable route matches the approved drawing, with any deviation formally recorded and approved.</p></div></div></details>
<details class="topic-card" id="tc-pcv-008" data-search="tc-pcv-008 cable termination verification verification checks verify terminations are made at the correct terminal/point per schematic check conductor preparation — stripped length, no nicked strands verify lug/ferrule type and size match the conductor confirm terminations are mechanically secure (visual/tug check) verify correct polarity and phase sequence at terminations confirm spare cores are properly terminated, capped, or identified confirm gland/entry sealing is complete at each termination point readiness criteria: every termination matches the schematic, is mechanically secure, correctly identified, and sealed against ingress."><summary><span class="code-badge">TC-PCV-008</span><span class="topic-title">Cable Termination Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify terminations are made at the correct terminal/point per schematic</li><li>Check conductor preparation — stripped length, no nicked strands</li><li>Verify lug/ferrule type and size match the conductor</li><li>Confirm terminations are mechanically secure (visual/tug check)</li><li>Verify correct polarity and phase sequence at terminations</li><li>Confirm spare cores are properly terminated, capped, or identified</li><li>Confirm gland/entry sealing is complete at each termination point</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every termination matches the schematic, is mechanically secure, correctly identified, and sealed against ingress.</p></div></div></details>
<details class="topic-card" id="tc-pcv-009" data-search="tc-pcv-009 connector installation verification verification checks verify the correct connector type is used for the fixture/circuit (e.g. primary/secondary constant-current connectors) confirm connectors are fully mated and locked verify heat-shrink or moulded joints are correctly formed, no voids check for correct connector orientation and strain relief confirm connector location sits within or above the base can/pit as specified, not buried loose verify secondary connector to isolation transformer is watertight"><summary><span class="code-badge">TC-PCV-009</span><span class="topic-title">Connector Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify the correct connector type is used for the fixture/circuit (e.g. primary/secondary constant-current connectors)</li><li>Confirm connectors are fully mated and locked</li><li>Verify heat-shrink or moulded joints are correctly formed, no voids</li><li>Check for correct connector orientation and strain relief</li><li>Confirm connector location sits within or above the base can/pit as specified, not buried loose</li><li>Verify secondary connector to isolation transformer is watertight</li></ul></div></div></details>
</div>
</div>
<!-- GROUP D -->
<div class="group-block" id="group-d">
<div class="group-head"><span class="group-letter">D</span><h3>Mechanical &amp; Fixture</h3><span class="group-tally">5 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-010" data-search="tc-pcv-010 mechanical installation verification verification checks verify equipment is installed on the correct foundation/support confirm mounting hardware matches specification (grade, material) verify enclosures, racks, and panels are securely fixed and level confirm frangible/breakable mounting requirements are met where applicable verify clearances around equipment for access and maintenance check for physical interference with adjacent equipment or structures readiness criteria: mechanical installation is secure, correctly located, and free of interference, with mounting hardware matching specification."><summary><span class="code-badge">TC-PCV-010</span><span class="topic-title">Mechanical Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify equipment is installed on the correct foundation/support</li><li>Confirm mounting hardware matches specification (grade, material)</li><li>Verify enclosures, racks, and panels are securely fixed and level</li><li>Confirm frangible/breakable mounting requirements are met where applicable</li><li>Verify clearances around equipment for access and maintenance</li><li>Check for physical interference with adjacent equipment or structures</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> mechanical installation is secure, correctly located, and free of interference, with mounting hardware matching specification.</p></div></div></details>
<details class="topic-card" id="tc-pcv-011" data-search="tc-pcv-011 fixture mounting verification verification checks confirm fixture type matches the schedule for its designated location verify fixture is seated correctly on the base can/mounting stake confirm mounting bolts/fasteners are all fitted (none missing) verify frangible coupling is correctly assembled where specified check fixture sits flush and stable with no rocking confirm elevated fixtures are set to the correct height above grade readiness criteria: the fixture is correctly seated, fully fastened, and stable at the correct height for its location."><summary><span class="code-badge">TC-PCV-011</span><span class="topic-title">Fixture Mounting Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm fixture type matches the schedule for its designated location</li><li>Verify fixture is seated correctly on the base can/mounting stake</li><li>Confirm mounting bolts/fasteners are all fitted (none missing)</li><li>Verify frangible coupling is correctly assembled where specified</li><li>Check fixture sits flush and stable with no rocking</li><li>Confirm elevated fixtures are set to the correct height above grade</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the fixture is correctly seated, fully fastened, and stable at the correct height for its location.</p></div></div></details>
<details class="topic-card" id="tc-pcv-012" data-search="tc-pcv-012 fixture alignment verification verification checks verify fixture orientation against the design bearing/heading verify elevation/toe-in angle against specification where applicable check alignment tool/jig readings against tolerance confirm in-pavement fixtures sit level with the surrounding surface confirm elevated fixtures (approach, papi) are set using the approved alignment method record alignment readings for each fixture checked readiness criteria: orientation and elevation are within the design tolerance and recorded, ready for photometric confirmation under division 16."><summary><span class="code-badge">TC-PCV-012</span><span class="topic-title">Fixture Alignment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify fixture orientation against the design bearing/heading</li><li>Verify elevation/toe-in angle against specification where applicable</li><li>Check alignment tool/jig readings against tolerance</li><li>Confirm in-pavement fixtures sit level with the surrounding surface</li><li>Confirm elevated fixtures (approach, PAPI) are set using the approved alignment method</li><li>Record alignment readings for each fixture checked</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> orientation and elevation are within the design tolerance and recorded, ready for photometric confirmation under Division 16.</p></div></div></details>
<details class="topic-card" id="tc-pcv-013" data-search="tc-pcv-013 torque verification verification checks identify all torque-critical fasteners per manufacturer/design specification verify a calibrated torque wrench is used for the check spot-check or 100% check fasteners per the applicable qa plan confirm frangible-coupling shear pin/bolt torque matches specification confirm electrical terminal torque matches manufacturer values record torque readings against each fastener group checked readiness criteria: torque-critical fasteners are verified against specification using calibrated equipment, with readings recorded."><summary><span class="code-badge">TC-PCV-013</span><span class="topic-title">Torque Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Identify all torque-critical fasteners per manufacturer/design specification</li><li>Verify a calibrated torque wrench is used for the check</li><li>Spot-check or 100% check fasteners per the applicable QA plan</li><li>Confirm frangible-coupling shear pin/bolt torque matches specification</li><li>Confirm electrical terminal torque matches manufacturer values</li><li>Record torque readings against each fastener group checked</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> torque-critical fasteners are verified against specification using calibrated equipment, with readings recorded.</p></div></div></details>
<details class="topic-card" id="tc-pcv-014" data-search="tc-pcv-014 base-can installation verification verification checks verify base can is set to correct depth and level with the pavement/grade confirm base can type matches specification for the fixture/location verify drainage provision is present and functional where required confirm cable entries are correctly sealed against water ingress verify secondary connector and transformer sit correctly within the can confirm can cover/frame is intact and correctly seated readiness criteria: the base can is correctly set, sealed, drained, and ready to receive its fixture without trapped moisture."><summary><span class="code-badge">TC-PCV-014</span><span class="topic-title">Base-Can Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify base can is set to correct depth and level with the pavement/grade</li><li>Confirm base can type matches specification for the fixture/location</li><li>Verify drainage provision is present and functional where required</li><li>Confirm cable entries are correctly sealed against water ingress</li><li>Verify secondary connector and transformer sit correctly within the can</li><li>Confirm can cover/frame is intact and correctly seated</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the base can is correctly set, sealed, drained, and ready to receive its fixture without trapped moisture.</p></div></div></details>
</div>
</div>
<!-- GROUP E -->
<div class="group-block" id="group-e">
<div class="group-head"><span class="group-letter">E</span><h3>Transformer, Earthing &amp; Control</h3><span class="group-tally">4 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-015" data-search="tc-pcv-015 transformer installation verification verification checks verify isolation transformer type/rating matches schedule and fixture load confirm transformer is correctly positioned within the base can/pit verify primary and secondary connections match the schematic check transformer casing for damage and secure closure confirm potting/sealing compound (where used) is intact verify orientation allows correct drainage and cable routing readiness criteria: the correct-rated transformer is installed, connected per schematic, sealed, and undamaged."><summary><span class="code-badge">TC-PCV-015</span><span class="topic-title">Transformer Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify isolation transformer type/rating matches schedule and fixture load</li><li>Confirm transformer is correctly positioned within the base can/pit</li><li>Verify primary and secondary connections match the schematic</li><li>Check transformer casing for damage and secure closure</li><li>Confirm potting/sealing compound (where used) is intact</li><li>Verify orientation allows correct drainage and cable routing</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the correct-rated transformer is installed, connected per schematic, sealed, and undamaged.</p></div></div></details>
<details class="topic-card" id="tc-pcv-016" data-search="tc-pcv-016 earthing connection verification verification checks verify earth conductor size and type match design confirm earth connections are made at all required points (fixtures, transformers, panels, ccr, masts) verify earth electrodes/pits are installed per drawing check bonding connections between metallic enclosures and the earth grid confirm earth connections are mechanically secure and corrosion-protected verify earth continuity is visually traceable from equipment to the grid readiness criteria: earthing and bonding connections are installed at every required point, mechanically secure, and ready for continuity/resistance testing under division 13."><summary><span class="code-badge">TC-PCV-016</span><span class="topic-title">Earthing Connection Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify earth conductor size and type match design</li><li>Confirm earth connections are made at all required points (fixtures, transformers, panels, CCR, masts)</li><li>Verify earth electrodes/pits are installed per drawing</li><li>Check bonding connections between metallic enclosures and the earth grid</li><li>Confirm earth connections are mechanically secure and corrosion-protected</li><li>Verify earth continuity is visually traceable from equipment to the grid</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> earthing and bonding connections are installed at every required point, mechanically secure, and ready for continuity/resistance testing under Division 13.</p></div></div></details>
<details class="topic-card" id="tc-pcv-017" data-search="tc-pcv-017 control wiring verification verification checks verify control wiring matches the control schematic point-to-point confirm core identification/ferruling matches the drawing at both ends check control cable segregation from power cabling where specified verify interlock, alarm, and feedback wiring is complete confirm alcms/scada/plc field wiring terminations are complete and labelled verify spare control cores are terminated or safely capped readiness criteria: control wiring is complete, correctly identified, segregated where required, and matches the control schematic."><summary><span class="code-badge">TC-PCV-017</span><span class="topic-title">Control Wiring Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify control wiring matches the control schematic point-to-point</li><li>Confirm core identification/ferruling matches the drawing at both ends</li><li>Check control cable segregation from power cabling where specified</li><li>Verify interlock, alarm, and feedback wiring is complete</li><li>Confirm ALCMS/SCADA/PLC field wiring terminations are complete and labelled</li><li>Verify spare control cores are terminated or safely capped</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> control wiring is complete, correctly identified, segregated where required, and matches the control schematic.</p></div></div></details>
<details class="topic-card" id="tc-pcv-018" data-search="tc-pcv-018 panel installation verification verification checks verify panel/ccr is correctly located, fixed, and level confirm incoming and outgoing cable terminations match the schematic verify protective devices are fitted with correct ratings confirm panel labelling, circuit directory, and warning signage is complete check enclosure ip integrity — gaskets, glands, unused knockouts sealed verify panel earthing/bonding is complete confirm access and working clearance in front of the panel meets requirements readiness criteria: the panel/ccr is correctly installed, terminated, labelled, sealed, and earthed, with a complete circuit directory."><summary><span class="code-badge">TC-PCV-018</span><span class="topic-title">Panel Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify panel/CCR is correctly located, fixed, and level</li><li>Confirm incoming and outgoing cable terminations match the schematic</li><li>Verify protective devices are fitted with correct ratings</li><li>Confirm panel labelling, circuit directory, and warning signage is complete</li><li>Check enclosure IP integrity — gaskets, glands, unused knockouts sealed</li><li>Verify panel earthing/bonding is complete</li><li>Confirm access and working clearance in front of the panel meets requirements</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the panel/CCR is correctly installed, terminated, labelled, sealed, and earthed, with a complete circuit directory.</p></div></div></details>
</div>
</div>
<!-- GROUP F -->
<div class="group-block" id="group-f">
<div class="group-head"><span class="group-letter">F</span><h3>Drawing &amp; Documentation</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-019" data-search="tc-pcv-019 drawing / as-built verification verification checks compare the field installation against the latest approved drawing revision confirm any field deviations are captured on marked-up as-built drawings verify schematic and single-line diagrams match the physical wiring confirm cable and equipment schedules reflect the as-installed state verify gps/coordinate records exist for buried assets where required confirm redline/as-built markups are signed and dated readiness criteria: as-built documentation accurately reflects the field installation, with all deviations formally captured and approved."><summary><span class="code-badge">TC-PCV-019</span><span class="topic-title">Drawing / As-Built Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Compare the field installation against the latest approved drawing revision</li><li>Confirm any field deviations are captured on marked-up as-built drawings</li><li>Verify schematic and single-line diagrams match the physical wiring</li><li>Confirm cable and equipment schedules reflect the as-installed state</li><li>Verify GPS/coordinate records exist for buried assets where required</li><li>Confirm redline/as-built markups are signed and dated</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> as-built documentation accurately reflects the field installation, with all deviations formally captured and approved.</p></div></div></details>
<details class="topic-card" id="tc-pcv-020" data-search="tc-pcv-020 documentation readiness review verification checks confirm the equipment schedule, cable schedule, and schematics are all available and current verify manufacturer's test certificates and datasheets are on file confirm installation inspection and snag-closure records are available verify the commissioning test plan and blank test-record templates are ready confirm the punch-list register is open and accessible to all parties verify document control/revision status is current across the package readiness criteria: the complete documentation package needed to run and record formal testing is assembled, current, and accessible."><summary><span class="code-badge">TC-PCV-020</span><span class="topic-title">Documentation Readiness Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm the equipment schedule, cable schedule, and schematics are all available and current</li><li>Verify manufacturer's test certificates and datasheets are on file</li><li>Confirm installation inspection and snag-closure records are available</li><li>Verify the commissioning test plan and blank test-record templates are ready</li><li>Confirm the punch-list register is open and accessible to all parties</li><li>Verify document control/revision status is current across the package</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the complete documentation package needed to run and record formal testing is assembled, current, and accessible.</p></div></div></details>
</div>
</div>
<!-- GROUP G -->
<div class="group-block" id="group-g">
<div class="group-head"><span class="group-letter">G</span><h3>Test Equipment &amp; Calibration</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-021" data-search="tc-pcv-021 test-equipment readiness verification checks confirm the test-equipment list matches the commissioning test plan requirements verify insulation resistance tester, multimeter, clamp meter, and earth tester are available verify specialist equipment (loop resistance meter, luminance/photometric meter) is available where needed check equipment condition — no visible damage, leads and probes serviceable confirm batteries/charge state and consumables are sufficient for the planned testing verify equipment settings/ranges are appropriate for agl voltages and circuit types readiness criteria: all test equipment required by the test plan is present, functional, and appropriate for the tests to be performed."><summary><span class="code-badge">TC-PCV-021</span><span class="topic-title">Test-Equipment Readiness</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm the test-equipment list matches the commissioning test plan requirements</li><li>Verify insulation resistance tester, multimeter, clamp meter, and earth tester are available</li><li>Verify specialist equipment (loop resistance meter, luminance/photometric meter) is available where needed</li><li>Check equipment condition — no visible damage, leads and probes serviceable</li><li>Confirm batteries/charge state and consumables are sufficient for the planned testing</li><li>Verify equipment settings/ranges are appropriate for AGL voltages and circuit types</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> all test equipment required by the test plan is present, functional, and appropriate for the tests to be performed.</p></div></div></details>
<details class="topic-card" id="tc-pcv-022" data-search="tc-pcv-022 calibration-certificate verification verification checks confirm each test instrument has a current, traceable calibration certificate verify calibration due date has not lapsed and covers the test period confirm certificate references the correct serial number for the instrument in hand verify calibration was performed by an accredited/approved laboratory file copies of calibration certificates with the commissioning documentation package withdraw and replace any instrument found out of calibration"><summary><span class="code-badge">TC-PCV-022</span><span class="topic-title">Calibration-Certificate Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm each test instrument has a current, traceable calibration certificate</li><li>Verify calibration due date has not lapsed and covers the test period</li><li>Confirm certificate references the correct serial number for the instrument in hand</li><li>Verify calibration was performed by an accredited/approved laboratory</li><li>File copies of calibration certificates with the commissioning documentation package</li><li>Withdraw and replace any instrument found out of calibration</li></ul></div></div></details>
</div>
</div>
<!-- GROUP H -->
<div class="group-block" id="group-h">
<div class="group-head"><span class="group-letter">H</span><h3>Safety &amp; Permit</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-023" data-search="tc-pcv-023 safety readiness verification verification checks confirm a job safety assessment/risk assessment is complete for the planned energization and testing verify required ppe is available and in serviceable condition confirm barricading/warning arrangements for the work area and adjacent airside operations verify emergency contact and communication arrangements are established confirm personnel are briefed on isolation points and stop-work conditions verify fod control measures are in place for the work area readiness criteria: a documented risk assessment, adequate ppe, and communication arrangements are all in place before energization proceeds."><summary><span class="code-badge">TC-PCV-023</span><span class="topic-title">Safety Readiness Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm a job safety assessment/risk assessment is complete for the planned energization and testing</li><li>Verify required PPE is available and in serviceable condition</li><li>Confirm barricading/warning arrangements for the work area and adjacent airside operations</li><li>Verify emergency contact and communication arrangements are established</li><li>Confirm personnel are briefed on isolation points and stop-work conditions</li><li>Verify FOD control measures are in place for the work area</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> a documented risk assessment, adequate PPE, and communication arrangements are all in place before energization proceeds.</p></div></div></details>
<details class="topic-card" id="tc-pcv-024" data-search="tc-pcv-024 permit / loto readiness verification checks confirm the required airside work permit and/or electrical work permit is in place verify all identified energy sources for the circuit are known and isolatable confirm lockout/tagout (loto) devices are applied at each isolation point verify isolation with an approved voltage-absence test before work proceeds confirm the permit correctly reflects the scope, location, and duration of the planned test confirm the process for permit closure and controlled loto removal before energization"><summary><span class="code-badge">TC-PCV-024</span><span class="topic-title">Permit / LOTO Readiness</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm the required airside work permit and/or electrical work permit is in place</li><li>Verify all identified energy sources for the circuit are known and isolatable</li><li>Confirm lockout/tagout (LOTO) devices are applied at each isolation point</li><li>Verify isolation with an approved voltage-absence test before work proceeds</li><li>Confirm the permit correctly reflects the scope, location, and duration of the planned test</li><li>Confirm the process for permit closure and controlled LOTO removal before energization</li></ul></div></div></details>
</div>
</div>
<!-- GROUP I -->
<div class="group-block" id="group-i">
<div class="group-head"><span class="group-letter">I</span><h3>Final Sign-Off</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-pcv-025" data-search="tc-pcv-025 pre-commissioning checklist verification checks consolidate the outcome of every topic in groups a–h onto a single checklist confirm each checklist line is marked complete, n/a, or open with a reference cross-check the checklist against the commissioning test plan scope obtain sign-off from the responsible installation and commissioning representatives attach supporting records (torque readings, calibration certs, as-builts) as evidence file the completed checklist as part of the commissioning dossier readiness criteria: every checklist line is closed, n/a, or captured as a tracked open item, with supporting evidence attached and signed off."><summary><span class="code-badge">TC-PCV-025</span><span class="topic-title">Pre-Commissioning Checklist</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Consolidate the outcome of every topic in Groups A–H onto a single checklist</li><li>Confirm each checklist line is marked complete, N/A, or open with a reference</li><li>Cross-check the checklist against the commissioning test plan scope</li><li>Obtain sign-off from the responsible installation and commissioning representatives</li><li>Attach supporting records (torque readings, calibration certs, as-builts) as evidence</li><li>File the completed checklist as part of the commissioning dossier</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every checklist line is closed, N/A, or captured as a tracked open item, with supporting evidence attached and signed off.</p></div></div></details>
<details class="topic-card" id="tc-pcv-026" data-search="tc-pcv-026 pre-commissioning punch-list review verification checks compile all open items raised across divisions/groups a–h into a single punch-list classify each item by severity (safety-critical, test-blocking, minor/cosmetic) confirm which items must close before energization versus before final acceptance assign responsibility and target close-out date for each open item verify closed items have supporting evidence and are re-checked before removal from the list confirm remaining open items are formally accepted as conditions of proceeding, if applicable readiness criteria: no safety-critical or test-blocking punch-list item remains open; any accepted residual item is documented with owner and target date."><summary><span class="code-badge">TC-PCV-026</span><span class="topic-title">Pre-Commissioning Punch-List Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Compile all open items raised across Divisions/Groups A–H into a single punch-list</li><li>Classify each item by severity (safety-critical, test-blocking, minor/cosmetic)</li><li>Confirm which items must close before energization versus before final acceptance</li><li>Assign responsibility and target close-out date for each open item</li><li>Verify closed items have supporting evidence and are re-checked before removal from the list</li><li>Confirm remaining open items are formally accepted as conditions of proceeding, if applicable</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> no safety-critical or test-blocking punch-list item remains open; any accepted residual item is documented with owner and target date.</p></div></div></details>
<details class="topic-card" id="tc-pcv-027" data-search="tc-pcv-027 energization authorization verification checks confirm all preceding groups (a–i) are closed or formally accepted with open items confirm the pre-commissioning checklist and punch-list are signed off verify notification to atc/airport operations of the planned energization/testing window confirm personnel are clear of hazard areas and the work area is secured obtain formal, named authorization to energize from the designated responsible person record the authorization, date, time, and scope of energization in the commissioning log readiness criteria: a named, documented authorization to energize is on record before power is applied — this closes division 01 and hands the system into division 02 electrical testing."><summary><span class="code-badge">TC-PCV-027</span><span class="topic-title">Energization Authorization</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm all preceding groups (A–I) are closed or formally accepted with open items</li><li>Confirm the pre-commissioning checklist and punch-list are signed off</li><li>Verify notification to ATC/airport operations of the planned energization/testing window</li><li>Confirm personnel are clear of hazard areas and the work area is secured</li><li>Obtain formal, named authorization to energize from the designated responsible person</li><li>Record the authorization, date, time, and scope of energization in the commissioning log</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> a named, documented authorization to energize is on record before power is applied — this closes Division 01 and hands the system into Division 02 electrical testing.</p></div></div></details>
</div>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Open-Item <span>Handling</span></h2>
<p>When verification finds a deviation mid-check, the same sequence applies across every topic in this division.</p>
</div>
<div class="gate-steps">
<div class="gate-step"><div class="dnum">1</div><h3 class="hp3">Identify</h3><p>Determine exactly what deviates from drawing or specification.</p></div>
<div class="gate-step"><div class="dnum">2</div><h3 class="hp3">Classify</h3><p>Safety-critical / test-blocking / minor.</p></div>
<div class="gate-step"><div class="dnum">3</div><h3 class="hp3">Assess Impact</h3><p>Can testing proceed around it, or does it block energization?</p></div>
<div class="gate-step"><div class="dnum">4</div><h3 class="hp3">Log</h3><p>Add to the punch-list with owner and target date.</p></div>
<div class="gate-step"><div class="dnum">5</div><h3 class="hp3">Correct</h3><p>Rectify or formally accept as a residual item.</p></div>
<div class="gate-step"><div class="dnum">6</div><h3 class="hp3">Re-Verify</h3><p>Confirm closure against the same criteria.</p></div>
<div class="gate-step"><div class="dnum">7</div><h3 class="hp3">Record</h3><p>Update the checklist and punch-list before sign-off.</p></div>
<div class="gate-step"><div class="dnum">8</div><h3 class="hp3">Escalate</h3><p>Unresolved test-blocking items withhold energization authorization.</p></div>
</div>
</div>
</section>
<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about pre-commissioning verification in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 01 — Pre-Commissioning Verification (PCV) in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 01 is the readiness-to-test gate that sits between “installed” and “ready to test.” It does not test performance. It verifies that everything a test depends on is in place: the right equipment, cables terminated as designed, fixtures mounted and aligned, earthing, control wiring and panels installed to drawing, and documentation, instruments and safety arrangements ready. The division contains 27 topics (TC-PCV-001 to TC-PCV-027) in nine verification groups, A to I.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">How is pre-commissioning verification different from testing and inspection?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Pre-commissioning verification asks one question of every item: is this ready to be tested? It does not ask whether the item performs to specification, which is covered by Divisions 02–20, and it does not assess physical condition after years in service, which belongs to the Inspection Handbook.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the pre-commissioning verification sequence?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every topic follows the same six steps: review the drawing or specification, inspect the installed state, compare against the requirement, identify any deviation, close it or add it to the punch-list, and record and sign off. Each item is checked against four readiness domains: physical/mechanical, electrical, documentation, and safety and authorization.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">What stages make up the Division 01 gate?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 01 runs as nine staged checks: readiness review, equipment and identification, cable and connector, mechanical and fixture, transformer, earthing and control, drawing and documentation, test equipment and calibration, safety and permit, and final sign-off. The division closes only once every stage is signed off.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What must be in place before pre-commissioning verification begins?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The reference package should be available: approved-for-construction drawings and circuit schedules, the equipment schedule with datasheets and nameplate ratings, cable and termination schedules, manufacturer or design torque and alignment specifications, and previous inspection and snag records. Safety and access must also be arranged: the circuit de-energized and isolated, airside access and escort requirements, PPE, FOD control and pit or excavation precautions. “Installed” should never be assumed to mean “safe,” so isolation is verified independently.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What is verified for cables and connectors?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Cable identification is checked against the cable schedule, and the installed route is compared with the design or as-built drawing, including burial depth and separation from other services. Terminations are checked for the correct terminal, conductor preparation, lug or ferrule size, mechanical security and correct polarity. Connectors must be the correct type, fully mated and locked, with properly formed joints. These checks are covered by topics TC-PCV-006 to TC-PCV-009.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What is verified for fixtures, base cans and torque?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The fixture type must match the schedule for its location, sit correctly on the base can or mounting stake, and have every fastener fitted. Alignment is checked against the design bearing and elevation, and torque-critical fasteners are checked with a calibrated torque wrench. Base cans are checked for depth, level, drainage and sealed cable entries. These checks are covered by topics TC-PCV-010 to TC-PCV-014.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is checked for transformers, earthing, control wiring and panels?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Isolation transformers are checked for type, rating, position and correct primary and secondary connections. Earthing checks cover conductor size, connections at all required points, electrodes and bonding to the earth grid. Control wiring is verified point to point against the control schematic, and panels are checked for location, terminations, protective device ratings and enclosure IP integrity. These checks are covered by topics TC-PCV-015 to TC-PCV-018.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q9</span><span class="faq-q">Why are test equipment and calibration certificates verified before testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Test results are only valid if the instruments are. Division 01 confirms that the test-equipment list matches the commissioning test plan and that each instrument is available and undamaged. Each instrument must also have a current, traceable calibration certificate that has not lapsed, covers the test period, matches the instrument’s serial number and was issued by an accredited or approved laboratory.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q10</span><span class="faq-q">How are open items handled during pre-commissioning verification?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The same eight steps apply to every topic: identify the deviation, classify it as safety-critical, test-blocking or minor, assess its impact, log it on the punch-list with an owner and target date, correct it or formally accept it as a residual item, re-verify against the same criteria, and record the outcome. Unresolved test-blocking items withhold energization authorization.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q11</span><span class="faq-q">What is required before energization is authorized?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Before energization, all preceding groups must be closed or formally accepted with open items, and the pre-commissioning checklist and punch-list must be signed off. ATC or airport operations must be notified of the energization and testing window, personnel must be clear of hazard areas with the work area secured, and formal, named authorization must be obtained (TC-PCV-027). Permit and LOTO readiness (TC-PCV-024) must already be in place.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Prepare for Testing. Master the Engineering Behind It.</h2>
<p>Pre-commissioning verification is the point where installation becomes readiness.</p>
<p>Build the technical knowledge to understand what must be verified before energization, how installation quality affects testing, and how electrical, mechanical, documentation and safety requirements come together in AGL commissioning.</p>
<p><strong>Verify before energizing. Test with understanding. Commission with confidence.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
<p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
<div class="footer-links">
<a href="index.html#about">About</a>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
<a href="inspection-handbook.html">Inspection Handbook</a>
<a href="maintenance-handbook.html">Maintenance Handbook</a>
<a href="sop-library.html">SOP Library</a>
<a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; Division 01 &mdash; Pre-Commissioning Verification</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
