<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 11 — Stop Bar &amp; Runway Guard Light Testing</title>
<meta name="description" content="Stop bar and runway guard light testing: installation, alignment, electrical health, control and the functional operation of stop and warning indications."/>
<meta name="keywords" content="stop bar testing, runway guard light commissioning, RGL testing, runway holding position lights, stop bar control test, airfield warning light system, aviation stop bar commissioning, runway lighting commissioning checklist, runway light photometric testing, runway lighting rain testing, runway lighting commissioning test"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 11 — Stop Bar &amp; Runway Guard Light Testing"/>
<meta property="og:description" content="Stop bar and runway guard light testing: installation, alignment, electrical health, control and the functional operation of stop and warning indications."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 11 — Stop Bar &amp; Runway Guard Light Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 11 — Stop Bar &amp; Runway Guard Light Testing"/>
<meta name="twitter:description" content="Stop bar and runway guard light testing: installation, alignment, electrical health, control and the functional operation of stop and warning indications."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 11 — Stop Bar &amp; Runway Guard Light Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#article",
      "headline": "Division 11 — Stop Bar & Runway Guard Light Testing",
      "description": "Stop bar and runway guard light testing: installation, alignment, electrical health, control and the functional operation of stop and warning indications.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#webpage"
      },
      "keywords": "stop bar testing, runway guard light commissioning, RGL testing, runway holding position lights, stop bar control test, airfield warning light system, aviation stop bar commissioning, runway lighting commissioning checklist, runway light photometric testing, runway lighting rain testing, runway lighting commissioning test",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html",
      "name": "Division 11 — Stop Bar & Runway Guard Light Testing",
      "description": "Stop bar and runway guard light testing: installation, alignment, electrical health, control and the functional operation of stop and warning indications.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 11 — Stop Bar & Runway Guard Light Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#topics",
      "name": "Division 11 Topics",
      "numberOfItems": 17,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Stop-Bar Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Stop-Bar Alignment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Stop-Bar Electrical Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Stop-Bar Circuit Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Stop-Bar Illumination Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Stop-Bar Intensity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Stop-Bar Switching Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Stop-Bar Control Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Stop-Bar Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-sbr-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "RGL Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "RGL Alignment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "RGL Electrical Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "RGL Flashing-Operation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "RGL Intensity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "RGL Control Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "RGL Alarm Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "RGL Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#tc-rgl-017"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-11-stop-bar-rgl-testing-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 11 — Stop Bar & Runway Guard Light Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 11 of the AGL Testing & Commissioning Manual covers Stop Bar & Runway Guard Light Testing. Its purpose is to verify that Stop Bar and Runway Guard Light (RGL) systems are correctly installed, aligned, electrically healthy, operationally functional, correctly controlled and capable of providing the required visual warning/stop indication before acceptance. This division follows Division 10 — Airfield Sign Testing & Commissioning. It contains 17 topics (TC-SBR-001 to TC-RGL-017) organised into 5 groups (A–E), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 11 — Stop Bar & Runway Guard Light Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The division is intentionally split into two systems because their commissioning objectives are different. Stop Bar is steady/controlled lighting associated with runway-entry protection and stop-bar control. Runway Guard Light (RGL) is flashing warning lighting intended to enhance conspicuity of a runway holding position. Recommended sequence: Installation → Alignment → Electrical → Circuit → Illumination/Flashing → Intensity → Switching → Control → Alarm → Acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 11?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Both Stop Bar and RGL systems move through the same underlying sequence, but their functional verification stage differs — steady illumination for one, flashing operation for the other. Steps: Installation → Alignment → Electrical → Circuit → Illumination / Flashing → Intensity → Switching → Control → Alarm → Acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 11 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 11 has 17 topics in 5 groups. A — Stop-Bar Installation & Alignment: Stop-Bar Installation Verification, Stop-Bar Alignment. B — Stop-Bar Electrical & Circuit: Stop-Bar Electrical Testing, Stop-Bar Circuit Testing. C — Stop-Bar Operation & Acceptance: Stop-Bar Illumination Testing, Stop-Bar Intensity Verification, Stop-Bar Switching Test, Stop-Bar Control Verification, Stop-Bar Acceptance Test. D — RGL Installation, Alignment & Electrical: RGL Installation Verification, RGL Alignment Verification, RGL Electrical Testing. E — RGL Functional, Control & Acceptance: RGL Flashing-Operation Test, RGL Intensity Verification, RGL Control Verification, RGL Alarm Verification, RGL Acceptance Test."
      }
    },
    {
      "@type": "Question",
      "name": "How does Stop Bar commissioning differ from Runway Guard Light (RGL) commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The two systems share a common AGL commissioning structure but are verified against different functional questions. Function — Stop Bar: Steady/controlled lighting associated with runway-entry protection and stop-bar control; RGL: Flashing warning lighting intended to enhance conspicuity of a runway holding position; Critical Question — Stop Bar: Does the stop bar correctly illuminate, switch and respond to the control system?; RGL: Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?; Key Functional Test — Stop Bar: Illumination testing — complete array, not individual fixtures; RGL: Flashing-operation test — sequence and synchronization, not merely illumination of the lamp/LED."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 11?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before Division 11 testing of either system begins. Numerical Limits Are Not Universal: Intensity acceptance criteria come from the approved design/specification and applicable aerodrome requirements; Insulation, continuity and current acceptance values are project- and equipment-specific — never apply an arbitrary universal figure; Electrical testing should be completed before operational energization."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 11 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 11 follows Division 10 — Airfield Sign Testing & Commissioning; Stop Bar and RGL are two distinct commissioning packages within one division — do not use the same functional philosophy for both; Stop-bar acceptance requires complete illumination and switching/control response; RGL acceptance requires verification of the flashing function, not merely illumination of the lamp/LED."
      }
    },
    {
      "@type": "Question",
      "name": "Why must Stop Bar and RGL be commissioned against different functional questions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The two systems should not be commissioned using exactly the same functional philosophy — each answers a different critical question. Stop Bar: \"Does the stop bar correctly illuminate, switch and respond to the control system?\" Correct Installation + Correct Alignment + Electrical Integrity + Correct Illumination + Correct Intensity + Correct Switching + Correct Control = accepted Stop Bar. Runway Guard Light: \"Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?\" Correct Installation + Correct Alignment + Electrical Integrity + Correct Flashing + Correct Intensity + Correct Control + Correct Alarm = accepted RGL."
      }
    },
    {
      "@type": "Question",
      "name": "What acceptance statuses are used in Division 11?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every Stop Bar and RGL test in the master record is closed against a documented result before the corresponding acceptance test is signed off. PASS: System satisfies applicable requirements; FAIL: One or more acceptance requirements are not satisfied; RETEST: Corrective action and repeat testing required; CONDITIONAL: Accepted with documented conditions; N/A: Not applicable to the installed configuration."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Stop Bar & RGL Commissioning Flow in Division 11?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Both packages begin from Division 01 — Pre-Commissioning Verification and run as independent sequences to their own acceptance test. (1) Stop-Bar Installation — Verify location, fixture configuration and cross-check against approved drawing; (2) Stop-Bar Alignment — Verify fixture alignment and axis relative to holding position; (3) Stop-Bar Electrical — Perform continuity, insulation and circuit testing before energization; (4) Illumination & Intensity — Verify complete array illumination and intensity at applicable settings; (5) Switching & Control — Verify local/remote switching and control-command response; (6) Stop-Bar Acceptance — Close the complete stop-bar acceptance checklist; (7) RGL Installation — Verify location, mounting and cross-check against approved layout; (8) RGL Alignment — Verify aiming and direction of visibility to approaching traffic; (9) RGL Electrical — Perform continuity, insulation and current testing; (10) Flashing & Intensity — Verify flash sequence, synchronization and intensity; (11) Control & Alarm — Verify control-command response and alarm detection/recovery; (12) RGL Acceptance — Close the complete RGL acceptance checklist."
      }
    },
    {
      "@type": "Question",
      "name": "What is on a runway lighting commissioning checklist for stop bars and RGL?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A runway lighting commissioning checklist for stop bars and RGL covers installation and alignment, circuit and cable identification, electrical tests, illumination, intensity, switching and control, flashing operation for RGL, alarms where provided, and the acceptance test and master status record."
      }
    },
    {
      "@type": "Question",
      "name": "What is a runway lighting commissioning test?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A runway lighting commissioning test proves the chain from CCR to fixture works as designed. For stop bars it checks steady illumination and controlled switching, and for RGL it checks flashing operation and synchronization, with results documented before acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is runway light photometric testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Runway light photometric testing measures light output against the approved photometric specification. It is covered in Division 16 and applies to stop bar and RGL fixtures only where the contract or specification requires it."
      }
    },
    {
      "@type": "Question",
      "name": "What is runway lighting rain testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Runway lighting rain testing checks fixtures, connectors and seals in wet conditions: no water ingress, acceptable insulation and continuity afterwards, and normal illumination and switching. The method and limits come from the project specification."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}
  .condition-pill.alt{background:rgba(255,180,0,0.06);border-color:rgba(255,180,0,0.2);color:var(--gold);}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .part-divider{display:flex;align-items:center;gap:16px;margin:8px 0 34px;}
  .part-divider .part-tag{font-family:'Bebas Neue',sans-serif;font-size:22px;letter-spacing:1.5px;color:var(--gold);white-space:nowrap;}
  .part-divider .part-line{flex:1;height:1px;background:var(--border);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}
  .gate-step.rgl .dnum{color:var(--gold);}

  /* equation cards */
  .eq-grid{display:grid;grid-template-columns:1fr 1fr;gap:20px;}
  @media(max-width:900px){.eq-grid{grid-template-columns:1fr;}}
  .eq-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:24px;}
  .eq-card h4{font-size:16px;color:var(--white);margin-bottom:6px;}
  .eq-card .eq-q{font-size:12.5px;color:var(--cyan);font-style:italic;line-height:1.6;margin-bottom:14px;}
  .eq-card .eq-formula{font-size:13px;color:var(--text);line-height:1.9;padding:14px 16px;background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:10px;}
  .eq-card .eq-formula strong{color:var(--gold);}
  .eq-card.rgl .eq-formula strong{color:var(--gold);}

  /* status table */
  .status-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;margin-top:20px;}
  .status-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:12px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .status-table tbody td{padding:12px 20px;font-size:13px;color:var(--text);border-bottom:1px solid var(--border);}
  .status-table tbody tr:last-child td{border-bottom:none;}
  .status-table td.status-name{font-weight:700;white-space:nowrap;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:16px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:16px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:16px!important;margin-bottom:6px!important}}@media (min-width:769px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 11 — Stop Bar &amp; Runway Guard Light Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-triangle-exclamation"></i> Division 11 &middot; SB / RGL &middot; Runway Holding Position Protection</div>
  <h1 class="page-title">Stop Bar &amp; Runway Guard Light <span>Testing</span></h1>
  <p class="page-sub">Verify that Stop Bar and Runway Guard Light (RGL) systems are correctly installed, aligned, electrically healthy, operationally functional, correctly controlled and capable of providing the required visual warning/stop indication before acceptance. This division follows Division 10 — Airfield Sign Testing &amp; Commissioning.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> the division is intentionally split into two systems because their commissioning objectives are different. <strong>Stop Bar</strong> is steady/controlled lighting associated with runway-entry protection and stop-bar control. <strong>Runway Guard Light (RGL)</strong> is flashing warning lighting intended to enhance conspicuity of a runway holding position. Recommended sequence: <strong>Installation &rarr; Alignment &rarr; Electrical &rarr; Circuit &rarr; Illumination/Flashing &rarr; Intensity &rarr; Switching &rarr; Control &rarr; Alarm &rarr; Acceptance.</strong></p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">17</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">02</div><div class="lbl">Commissioning Packages</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Verification Groups (A&ndash;E)</div></div>
  <div class="stat-box"><div class="num">17</div><div class="lbl">Master Record Test Points</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Both Stop Bar and RGL systems move through the same underlying sequence, but their functional verification stage differs — steady illumination for one, flashing operation for the other.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Installation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alignment</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Electrical</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Circuit</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Illumination / Flashing</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Intensity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Switching</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Control</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alarm</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Stop Bar &middot; steady/controlled lighting</span>
      <span class="condition-pill alt">RGL &middot; flashing warning lighting</span>
      <span class="condition-pill">Runway holding position protection</span>
      <span class="condition-pill alt">Approaching-traffic conspicuity</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Stop Bar vs <span>RGL</span></h2>
      <p>The two systems share a common AGL commissioning structure but are verified against different functional questions.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Aspect</th><th>Stop Bar</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Function</td><td>Steady/controlled lighting associated with runway-entry protection and stop-bar control</td></tr>
        <tr><td class="freq-name">Critical Question</td><td>Does the stop bar correctly illuminate, switch and respond to the control system?</td></tr>
        <tr><td class="freq-name">Key Functional Test</td><td>Illumination testing — complete array, not individual fixtures</td></tr>
      </tbody>
    </table>
    <table class="freq-table" style="margin-top:16px;">
      <thead><tr><th>Aspect</th><th>Runway Guard Light</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Function</td><td>Flashing warning lighting intended to enhance conspicuity of a runway holding position</td></tr>
        <tr><td class="freq-name">Critical Question</td><td>Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?</td></tr>
        <tr><td class="freq-name">Key Functional Test</td><td>Flashing-operation test — sequence and synchronization, not merely illumination of the lamp/LED</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before Division 11 testing of either system begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Numerical Limits Are Not Universal</h3>
        <ul>
          <li>Intensity acceptance criteria come from the approved design/specification and applicable aerodrome requirements</li>
          <li>Insulation, continuity and current acceptance values are project- and equipment-specific — never apply an arbitrary universal figure</li>
          <li>Electrical testing should be completed before operational energization</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 11 follows Division 10 — Airfield Sign Testing &amp; Commissioning</li>
          <li>Stop Bar and RGL are two distinct commissioning packages within one division — do not use the same functional philosophy for both</li>
          <li>Stop-bar acceptance requires complete illumination and switching/control response; RGL acceptance requires verification of the flashing function, not merely illumination of the lamp/LED</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 17 <span>Topics</span></h2>
      <p>Grouped by commissioning focus, in the order each system is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Stop-Bar Installation &amp; Alignment</a>
      <a href="#group-b">B — Stop-Bar Electrical &amp; Circuit</a>
      <a href="#group-c">C — Stop-Bar Operation &amp; Acceptance</a>
      <a href="#group-d">D — RGL Installation, Alignment &amp; Electrical</a>
      <a href="#group-e">E — RGL Functional, Control &amp; Acceptance</a>
    </div>

    <div class="part-divider"><span class="part-tag">PART A — STOP BAR</span><div class="part-line"></div></div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Stop-Bar Installation &amp; Alignment</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sbr-001" data-search="tc-sbr-001 stop-bar installation verification verification checks verify correct stop-bar location, number of fixtures, fixture type and spacing/configuration verify correct mounting arrangement, orientation and circuit verify correct cable arrangement, connector arrangement and relationship with runway holding position inspect for missing, incorrect or damaged fixtures, incorrect location, spacing, mounting or circuit connection cross-check: approved drawing → stop-bar layout → fixture schedule → physical installation acceptance criteria: the complete stop-bar installation corresponds with the approved design."><summary><span class="code-badge">TC-SBR-001</span><span class="topic-title">Stop-Bar Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct stop-bar location, number of fixtures, fixture type and spacing/configuration</li>
<li>Verify correct mounting arrangement, orientation and circuit</li>
<li>Verify correct cable arrangement, connector arrangement and relationship with runway holding position</li>
<li>Inspect for missing, incorrect or damaged fixtures, incorrect location, spacing, mounting or circuit connection</li>
<li>Cross-check: approved drawing → stop-bar layout → fixture schedule → physical installation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete stop-bar installation corresponds with the approved design.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-002" data-search="tc-sbr-002 stop-bar alignment verification checks verify fixture alignment, stop-bar axis and relationship to taxiway centreline verify relationship to runway holding position, fixture orientation and uniform installation geometry check for misaligned, rotated or mechanically moved fixtures, uneven installation and incorrect orientation record fixture/location, required alignment, actual condition, acceptance basis and result hold point: alignment is verified against the approved drawing before electrical testing proceeds."><summary><span class="code-badge">TC-SBR-002</span><span class="topic-title">Stop-Bar Alignment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture alignment, stop-bar axis and relationship to taxiway centreline</li>
<li>Verify relationship to runway holding position, fixture orientation and uniform installation geometry</li>
<li>Check for misaligned, rotated or mechanically moved fixtures, uneven installation and incorrect orientation</li>
<li>Record fixture/location, required alignment, actual condition, acceptance basis and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> alignment is verified against the approved drawing before electrical testing proceeds.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Stop-Bar Electrical &amp; Circuit</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sbr-003" data-search="tc-sbr-003 stop-bar electrical testing verification checks verify circuit identification, primary circuit, isolation transformers where applicable and secondary connection verify continuity, insulation where applicable, earthing/bonding where applicable verify connector condition and cable termination tests may include continuity, insulation resistance, earth continuity, voltage, current and circuit resistance hold point: electrical testing should be completed before operational energization."><summary><span class="code-badge">TC-SBR-003</span><span class="topic-title">Stop-Bar Electrical Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit identification, primary circuit, isolation transformers where applicable and secondary connection</li>
<li>Verify continuity, insulation where applicable, earthing/bonding where applicable</li>
<li>Verify connector condition and cable termination</li>
<li>Tests may include continuity, insulation resistance, earth continuity, voltage, current and circuit resistance</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> electrical testing should be completed before operational energization.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-004" data-search="tc-sbr-004 stop-bar circuit testing verification checks verify the complete circuit: ccr → primary cable → isolation transformer → secondary lead → connector → stop-bar fixture check circuit continuity, cable integrity, transformer connection and connector continuity check fixture connection, circuit loading, operating current and circuit stability evaluate abnormal conditions: open circuit, short/abnormal circuit condition, incorrect loading, high/low current, intermittent operation, connector fault, transformer fault hold point: any abnormal circuit condition is investigated and resolved before illumination testing."><summary><span class="code-badge">TC-SBR-004</span><span class="topic-title">Stop-Bar Circuit Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the complete circuit: CCR → primary cable → isolation transformer → secondary lead → connector → stop-bar fixture</li>
<li>Check circuit continuity, cable integrity, transformer connection and connector continuity</li>
<li>Check fixture connection, circuit loading, operating current and circuit stability</li>
<li>Evaluate abnormal conditions: open circuit, short/abnormal circuit condition, incorrect loading, high/low current, intermittent operation, connector fault, transformer fault</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any abnormal circuit condition is investigated and resolved before illumination testing.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Stop-Bar Operation &amp; Acceptance</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sbr-005" data-search="tc-sbr-005 stop-bar illumination testing verification checks verify all required fixtures illuminate with no dark or intermittent fixture verify correct colour, uniform appearance, stable illumination and correct response to switching commands test sequence: energize → stabilize → inspect complete stop bar → switch → recheck → record acceptance criteria: do not accept the stop bar solely because individual fixtures illuminate — verify the complete stop-bar array."><summary><span class="code-badge">TC-SBR-005</span><span class="topic-title">Stop-Bar Illumination Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify all required fixtures illuminate with no dark or intermittent fixture</li>
<li>Verify correct colour, uniform appearance, stable illumination and correct response to switching commands</li>
<li>Test sequence: energize → stabilize → inspect complete stop bar → switch → recheck → record</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> do not accept the stop bar solely because individual fixtures illuminate — verify the complete stop-bar array.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-006" data-search="tc-sbr-006 stop-bar intensity verification verification checks verify correct intensity, intensity consistency and intensity setting verify ccr response, fixture response and brightness uniformity where multiple intensity settings apply, record each applicable operating level: step, commanded setting, measured/observed, acceptance criterion, result hold point: numerical intensity acceptance criteria come from the approved design/specification and applicable aerodrome requirements."><summary><span class="code-badge">TC-SBR-006</span><span class="topic-title">Stop-Bar Intensity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct intensity, intensity consistency and intensity setting</li>
<li>Verify CCR response, fixture response and brightness uniformity</li>
<li>Where multiple intensity settings apply, record each applicable operating level: step, commanded setting, measured/observed, acceptance criterion, result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> numerical intensity acceptance criteria come from the approved design/specification and applicable aerodrome requirements.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-007" data-search="tc-sbr-007 stop-bar switching test verification checks verify on command, off command and correct switching response verify no delayed or abnormal operation, no unintended operation, and correct status indication where provided test sequence: command → control system → ccr/circuit → stop bar → visual confirmation where applicable, test both local switching and remote switching acceptance criteria: the stop bar switches correctly and predictably across every applicable command path."><summary><span class="code-badge">TC-SBR-007</span><span class="topic-title">Stop-Bar Switching Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON command, OFF command and correct switching response</li>
<li>Verify no delayed or abnormal operation, no unintended operation, and correct status indication where provided</li>
<li>Test sequence: command → control system → CCR/circuit → stop bar → visual confirmation</li>
<li>Where applicable, test both local switching and remote switching</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the stop bar switches correctly and predictably across every applicable command path.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-008" data-search="tc-sbr-008 stop-bar control verification verification checks verify local control, remote control, on/off command and intensity command where applicable verify status feedback, control mode, command acknowledgement and interlocks/associated control logic where applicable integrated test: control command → controller/alcms → ccr → stop-bar circuit → stop-bar fixtures → status feedback acceptance criteria: the command actually produces the intended stop-bar state, and the control system correctly reflects that state."><summary><span class="code-badge">TC-SBR-008</span><span class="topic-title">Stop-Bar Control Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local control, remote control, ON/OFF command and intensity command where applicable</li>
<li>Verify status feedback, control mode, command acknowledgement and interlocks/associated control logic where applicable</li>
<li>Integrated test: control command → controller/ALCMS → CCR → stop-bar circuit → stop-bar fixtures → status feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the command actually produces the intended stop-bar state, and the control system correctly reflects that state.</p></div></div></details>

        <details class="topic-card" id="tc-sbr-009" data-search="tc-sbr-009 stop-bar acceptance test verification checks confirm installation: location, fixture configuration, alignment and mounting verified confirm electrical: circuit identification, continuity, insulation where applicable, cable, transformer where applicable, connector and circuit current verified confirm optical: complete illumination, colour, intensity and uniformity verified confirm control: on/off, local control where applicable, remote control where applicable, status feedback and interlock/control logic where applicable verified confirm punch-list reviewed, corrective actions completed, retesting completed and test records completed acceptance criteria: installation + alignment + electrical integrity + correct illumination + correct intensity + correct switching + correct control = accepted stop bar."><summary><span class="code-badge">TC-SBR-009</span><span class="topic-title">Stop-Bar Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm installation: location, fixture configuration, alignment and mounting verified</li>
<li>Confirm electrical: circuit identification, continuity, insulation where applicable, cable, transformer where applicable, connector and circuit current verified</li>
<li>Confirm optical: complete illumination, colour, intensity and uniformity verified</li>
<li>Confirm control: ON/OFF, local control where applicable, remote control where applicable, status feedback and interlock/control logic where applicable verified</li>
<li>Confirm punch-list reviewed, corrective actions completed, retesting completed and test records completed</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> installation + alignment + electrical integrity + correct illumination + correct intensity + correct switching + correct control = ACCEPTED STOP BAR.</p></div></div></details>

      </div>
    </div>

    <div class="part-divider"><span class="part-tag">PART B — RUNWAY GUARD LIGHT</span><div class="part-line"></div></div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>RGL Installation, Alignment &amp; Electrical</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rgl-010" data-search="tc-rgl-010 rgl installation verification verification checks verify correct rgl type, location, number of fixtures and mounting verify correct orientation, relationship to runway holding position, circuit and cable arrangement verify correct support structure check for incorrect location, orientation, damaged fixture, loose mounting, incorrect circuit or incomplete installation cross-check: approved layout → rgl schedule → physical installation acceptance criteria: the rgl installation matches the approved layout and schedule."><summary><span class="code-badge">TC-RGL-010</span><span class="topic-title">RGL Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct RGL type, location, number of fixtures and mounting</li>
<li>Verify correct orientation, relationship to runway holding position, circuit and cable arrangement</li>
<li>Verify correct support structure</li>
<li>Check for incorrect location, orientation, damaged fixture, loose mounting, incorrect circuit or incomplete installation</li>
<li>Cross-check: approved layout → RGL schedule → physical installation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the RGL installation matches the approved layout and schedule.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-011" data-search="tc-rgl-011 rgl alignment verification verification checks verify fixture orientation, horizontal alignment and vertical alignment where applicable verify direction of visibility, relationship to approaching traffic and alignment with approved design check for incorrect aiming, tilted or rotated fixture, loose mounting and obstructed view record rgl id, required alignment, actual alignment, acceptance basis and result hold point: alignment is verified against the approved design before electrical testing proceeds."><summary><span class="code-badge">TC-RGL-011</span><span class="topic-title">RGL Alignment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture orientation, horizontal alignment and vertical alignment where applicable</li>
<li>Verify direction of visibility, relationship to approaching traffic and alignment with approved design</li>
<li>Check for incorrect aiming, tilted or rotated fixture, loose mounting and obstructed view</li>
<li>Record RGL ID, required alignment, actual alignment, acceptance basis and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> alignment is verified against the approved design before electrical testing proceeds.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-012" data-search="tc-rgl-012 rgl electrical testing verification checks verify circuit identification, supply, cable and transformer where applicable verify connector, fixture, continuity, insulation where applicable and earthing/bonding where applicable verify operating current tests may include continuity, insulation resistance, earth continuity, voltage, current and circuit resistance hold point: electrical condition is confirmed healthy before the flashing-operation test."><summary><span class="code-badge">TC-RGL-012</span><span class="topic-title">RGL Electrical Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit identification, supply, cable and transformer where applicable</li>
<li>Verify connector, fixture, continuity, insulation where applicable and earthing/bonding where applicable</li>
<li>Verify operating current</li>
<li>Tests may include continuity, insulation resistance, earth continuity, voltage, current and circuit resistance</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> electrical condition is confirmed healthy before the flashing-operation test.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>RGL Functional, Control &amp; Acceptance</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rgl-013" data-search="tc-rgl-013 rgl flashing-operation test verification checks verify flashing operation, correct sequence and correct synchronization where applicable verify correct flash pattern, stable flashing, no missed flashes and no abnormal flickering verify correct operation of all rgl units test: command/power on → observe flashing → verify sequence → verify synchronization → record check for one fixture not flashing, incorrect sequence, unequal timing, intermittent or unstable flashing, driver/controller fault acceptance criteria: rgl acceptance requires verification of the flashing function, not merely illumination of the lamp/led."><summary><span class="code-badge">TC-RGL-013</span><span class="topic-title">RGL Flashing-Operation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify flashing operation, correct sequence and correct synchronization where applicable</li>
<li>Verify correct flash pattern, stable flashing, no missed flashes and no abnormal flickering</li>
<li>Verify correct operation of all RGL units</li>
<li>Test: command/power ON → observe flashing → verify sequence → verify synchronization → record</li>
<li>Check for one fixture not flashing, incorrect sequence, unequal timing, intermittent or unstable flashing, driver/controller fault</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> RGL acceptance requires verification of the flashing function, not merely illumination of the lamp/LED.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-014" data-search="tc-rgl-014 rgl intensity verification verification checks verify correct intensity, intensity consistency and correct operating setting verify fixture output and brightness balance where multiple operating conditions apply, test each and record rgl id, operating condition, required/expected, measured/observed and result acceptance criteria: intensity is consistent and correct across every applicable operating condition."><summary><span class="code-badge">TC-RGL-014</span><span class="topic-title">RGL Intensity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct intensity, intensity consistency and correct operating setting</li>
<li>Verify fixture output and brightness balance</li>
<li>Where multiple operating conditions apply, test each and record RGL ID, operating condition, required/expected, measured/observed and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> intensity is consistent and correct across every applicable operating condition.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-015" data-search="tc-rgl-015 rgl control verification verification checks verify on/off, local control where applicable, remote control where applicable and automatic operation where applicable verify control-system status, command response and interlocks where applicable integrated sequence: control command → controller → rgl circuit → flashing fixtures → status/feedback acceptance criteria: the rgl responds correctly to every applicable control command."><summary><span class="code-badge">TC-RGL-015</span><span class="topic-title">RGL Control Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON/OFF, local control where applicable, remote control where applicable and automatic operation where applicable</li>
<li>Verify control-system status, command response and interlocks where applicable</li>
<li>Integrated sequence: control command → controller → RGL circuit → flashing fixtures → status/feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the RGL responds correctly to every applicable control command.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-016" data-search="tc-rgl-016 rgl alarm verification verification checks verify where provided: rgl failure alarm, lamp/led failure indication and controller fault verify circuit fault, power failure, communication failure, flashing failure and remote alarm/status test sequence: create approved test/fault condition → rgl detects condition → alarm generated → local/remote indication → fault cleared → system recovery record alarm, test condition, local indication, remote indication, recovery and result acceptance criteria: every applicable alarm/fault function is correctly detected, indicated and recoverable."><summary><span class="code-badge">TC-RGL-016</span><span class="topic-title">RGL Alarm Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify where provided: RGL failure alarm, lamp/LED failure indication and controller fault</li>
<li>Verify circuit fault, power failure, communication failure, flashing failure and remote alarm/status</li>
<li>Test sequence: create approved test/fault condition → RGL detects condition → alarm generated → local/remote indication → fault cleared → system recovery</li>
<li>Record alarm, test condition, local indication, remote indication, recovery and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm/fault function is correctly detected, indicated and recoverable.</p></div></div></details>

        <details class="topic-card" id="tc-rgl-017" data-search="tc-rgl-017 rgl acceptance test verification checks confirm installation: correct location, fixture type, mounting, orientation and alignment verified confirm electrical: circuit identified, continuity, insulation where applicable, cable, connector, transformer where applicable and current verified confirm functional: flashing operation, flash sequence, synchronization where applicable, intensity and stable operation verified confirm control: local control where applicable, remote control where applicable, automatic operation where applicable and status feedback verified confirm alarm: fault alarm, failure indication and recovery verified confirm punch-list reviewed, corrective actions completed, retest completed and documentation completed acceptance criteria: installation + alignment + electrical integrity + correct flashing + correct intensity + correct control + correct alarm = accepted rgl."><summary><span class="code-badge">TC-RGL-017</span><span class="topic-title">RGL Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm installation: correct location, fixture type, mounting, orientation and alignment verified</li>
<li>Confirm electrical: circuit identified, continuity, insulation where applicable, cable, connector, transformer where applicable and current verified</li>
<li>Confirm functional: flashing operation, flash sequence, synchronization where applicable, intensity and stable operation verified</li>
<li>Confirm control: local control where applicable, remote control where applicable, automatic operation where applicable and status feedback verified</li>
<li>Confirm alarm: fault alarm, failure indication and recovery verified</li>
<li>Confirm punch-list reviewed, corrective actions completed, retest completed and documentation completed</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> installation + alignment + electrical integrity + correct flashing + correct intensity + correct control + correct alarm = ACCEPTED RGL.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Critical Commissioning <span>Principle</span></h2>
      <p>The two systems should not be commissioned using exactly the same functional philosophy — each answers a different critical question.</p>
    </div>
    <div class="eq-grid">
      <div class="eq-card">
        <h3 class="hp4">Stop Bar</h3>
        <p class="eq-q">"Does the stop bar correctly illuminate, switch and respond to the control system?"</p>
        <div class="eq-formula">Correct Installation + Correct Alignment + Electrical Integrity + Correct Illumination + Correct Intensity + Correct Switching + Correct Control = <strong>ACCEPTED STOP BAR</strong></div>
      </div>
      <div class="eq-card rgl">
        <h3 class="hp4">Runway Guard Light</h3>
        <p class="eq-q">"Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?"</p>
        <div class="eq-formula">Correct Installation + Correct Alignment + Electrical Integrity + Correct Flashing + Correct Intensity + Correct Control + Correct Alarm = <strong>ACCEPTED RGL</strong></div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Master Commissioning <span>Status</span></h2>
      <p>Every Stop Bar and RGL test in the master record is closed against a documented result before the corresponding acceptance test is signed off.</p>
    </div>
    <table class="status-table">
      <thead><tr><th>Status</th><th>Meaning</th></tr></thead>
      <tbody>
        <tr><td class="status-name" style="color:var(--green);">PASS</td><td>System satisfies applicable requirements</td></tr>
        <tr><td class="status-name" style="color:var(--red);">FAIL</td><td>One or more acceptance requirements are not satisfied</td></tr>
        <tr><td class="status-name" style="color:var(--gold);">RETEST</td><td>Corrective action and repeat testing required</td></tr>
        <tr><td class="status-name" style="color:var(--cyan);">CONDITIONAL</td><td>Accepted with documented conditions</td></tr>
        <tr><td class="status-name" style="color:var(--text);">N/A</td><td>Not applicable to the installed configuration</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Stop Bar &amp; RGL Commissioning <span>Flow</span></h2>
      <p>Both packages begin from Division 01 — Pre-Commissioning Verification and run as independent sequences to their own acceptance test.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp5">Stop-Bar Installation</h3><p>Verify location, fixture configuration and cross-check against approved drawing.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp5">Stop-Bar Alignment</h3><p>Verify fixture alignment and axis relative to holding position.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp5">Stop-Bar Electrical</h3><p>Perform continuity, insulation and circuit testing before energization.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp5">Illumination &amp; Intensity</h3><p>Verify complete array illumination and intensity at applicable settings.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp5">Switching &amp; Control</h3><p>Verify local/remote switching and control-command response.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp5">Stop-Bar Acceptance</h3><p>Close the complete stop-bar acceptance checklist.</p></div>
      <div class="gate-step rgl"><div class="dnum">7</div><h3 class="hp5">RGL Installation</h3><p>Verify location, mounting and cross-check against approved layout.</p></div>
      <div class="gate-step rgl"><div class="dnum">8</div><h3 class="hp5">RGL Alignment</h3><p>Verify aiming and direction of visibility to approaching traffic.</p></div>
      <div class="gate-step rgl"><div class="dnum">9</div><h3 class="hp5">RGL Electrical</h3><p>Perform continuity, insulation and current testing.</p></div>
      <div class="gate-step rgl"><div class="dnum">10</div><h3 class="hp5">Flashing &amp; Intensity</h3><p>Verify flash sequence, synchronization and intensity.</p></div>
      <div class="gate-step rgl"><div class="dnum">11</div><h3 class="hp5">Control &amp; Alarm</h3><p>Verify control-command response and alarm detection/recovery.</p></div>
      <div class="gate-step rgl"><div class="dnum">12</div><h3 class="hp5">RGL Acceptance</h3><p>Close the complete RGL acceptance checklist.</p></div>
    </div>
  </div>
</section>

<section>
<div class="container">
<div class="section-head">
<h2>Runway Lighting Test <span>Quick Reference</span></h2>
<p>Stop bars and runway guard lights protect the runway entry, so runway-level checks apply to them. The main runway edge, centreline and threshold commissioning is in <a href="testing-commissioning-division-06-runway-lighting-system-commissioning.html">Division 06</a> and photometry is in <a href="testing-commissioning-division-16-agl-photometry-testing.html">Division 16</a>. Confirm all criteria against the approved specification and the current standard.</p>
</div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Runway lighting commissioning checklist</h3><p>A runway lighting commissioning checklist for stop bar and RGL circuits covers: installation, location and alignment; circuit, cable and transformer identification; electrical and circuit tests; illumination of every fixture; intensity setting; switching and control, local, remote and automatic where provided; flashing operation for RGL; alarms where provided; then the acceptance test and the master status record.</p></div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Runway lighting commissioning test</h3><p>The runway lighting commissioning test for these systems proves the whole chain from CCR to fixture. For a stop bar, it proves correct steady illumination and controlled switching. For RGL, it proves correct flashing operation and synchronization. Results are recorded as PASS or another documented status before acceptance is signed.</p></div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Runway light photometric testing</h3><p>Runway light photometric testing measures light output against the approved photometric specification. It is a separate activity from the functional checks in this division and is covered in Division 16. Include stop bar and RGL fixtures in photometric testing only where the contract or specification requires it.</p></div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Runway lighting rain testing</h3><p>Runway lighting rain testing checks how fixtures, connectors and seals behave in wet conditions. Typical checks are that there is no water ingress at the fixture, lens or connector, that insulation and continuity remain acceptable after exposure to moisture, and that the lights still illuminate and switch normally. The method and acceptance limits come from the project specification, not from this page.</p></div>
</div>
</section>
<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 11 — Stop Bar &amp; Runway Guard Light Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 11 — Stop Bar &amp; Runway Guard Light Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 11 of the AGL Testing &amp; Commissioning Manual covers Stop Bar &amp; Runway Guard Light Testing. Its purpose is to verify that Stop Bar and Runway Guard Light (RGL) systems are correctly installed, aligned, electrically healthy, operationally functional, correctly controlled and capable of providing the required visual warning/stop indication before acceptance. This division follows Division 10 — Airfield Sign Testing &amp; Commissioning. It contains 17 topics (TC-SBR-001 to TC-RGL-017) organised into 5 groups (A–E), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 11 — Stop Bar &amp; Runway Guard Light Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The division is intentionally split into two systems because their commissioning objectives are different. Stop Bar is steady/controlled lighting associated with runway-entry protection and stop-bar control. Runway Guard Light (RGL) is flashing warning lighting intended to enhance conspicuity of a runway holding position. Recommended sequence: Installation → Alignment → Electrical → Circuit → Illumination/Flashing → Intensity → Switching → Control → Alarm → Acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 11?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Both Stop Bar and RGL systems move through the same underlying sequence, but their functional verification stage differs — steady illumination for one, flashing operation for the other. Steps: Installation → Alignment → Electrical → Circuit → Illumination / Flashing → Intensity → Switching → Control → Alarm → Acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 11 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 11 has 17 topics in 5 groups. A — Stop-Bar Installation &amp; Alignment: Stop-Bar Installation Verification, Stop-Bar Alignment. B — Stop-Bar Electrical &amp; Circuit: Stop-Bar Electrical Testing, Stop-Bar Circuit Testing. C — Stop-Bar Operation &amp; Acceptance: Stop-Bar Illumination Testing, Stop-Bar Intensity Verification, Stop-Bar Switching Test, Stop-Bar Control Verification, Stop-Bar Acceptance Test. D — RGL Installation, Alignment &amp; Electrical: RGL Installation Verification, RGL Alignment Verification, RGL Electrical Testing. E — RGL Functional, Control &amp; Acceptance: RGL Flashing-Operation Test, RGL Intensity Verification, RGL Control Verification, RGL Alarm Verification, RGL Acceptance Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">How does Stop Bar commissioning differ from Runway Guard Light (RGL) commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The two systems share a common AGL commissioning structure but are verified against different functional questions. Function — Stop Bar: Steady/controlled lighting associated with runway-entry protection and stop-bar control; RGL: Flashing warning lighting intended to enhance conspicuity of a runway holding position; Critical Question — Stop Bar: Does the stop bar correctly illuminate, switch and respond to the control system?; RGL: Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?; Key Functional Test — Stop Bar: Illumination testing — complete array, not individual fixtures; RGL: Flashing-operation test — sequence and synchronization, not merely illumination of the lamp/LED.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 11?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before Division 11 testing of either system begins. Numerical Limits Are Not Universal: Intensity acceptance criteria come from the approved design/specification and applicable aerodrome requirements; Insulation, continuity and current acceptance values are project- and equipment-specific — never apply an arbitrary universal figure; Electrical testing should be completed before operational energization.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 11 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 11 follows Division 10 — Airfield Sign Testing &amp; Commissioning; Stop Bar and RGL are two distinct commissioning packages within one division — do not use the same functional philosophy for both; Stop-bar acceptance requires complete illumination and switching/control response; RGL acceptance requires verification of the flashing function, not merely illumination of the lamp/LED.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">Why must Stop Bar and RGL be commissioned against different functional questions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The two systems should not be commissioned using exactly the same functional philosophy — each answers a different critical question. Stop Bar: "Does the stop bar correctly illuminate, switch and respond to the control system?" Correct Installation + Correct Alignment + Electrical Integrity + Correct Illumination + Correct Intensity + Correct Switching + Correct Control = accepted Stop Bar. Runway Guard Light: "Does the RGL provide the required flashing warning function and respond correctly to its control and fault-monitoring system?" Correct Installation + Correct Alignment + Electrical Integrity + Correct Flashing + Correct Intensity + Correct Control + Correct Alarm = accepted RGL.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q9</span><span class="faq-q">What acceptance statuses are used in Division 11?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every Stop Bar and RGL test in the master record is closed against a documented result before the corresponding acceptance test is signed off. PASS: System satisfies applicable requirements; FAIL: One or more acceptance requirements are not satisfied; RETEST: Corrective action and repeat testing required; CONDITIONAL: Accepted with documented conditions; N/A: Not applicable to the installed configuration.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q10</span><span class="faq-q">What is the Stop Bar &amp; RGL Commissioning Flow in Division 11?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Both packages begin from Division 01 — Pre-Commissioning Verification and run as independent sequences to their own acceptance test. (1) Stop-Bar Installation — Verify location, fixture configuration and cross-check against approved drawing; (2) Stop-Bar Alignment — Verify fixture alignment and axis relative to holding position; (3) Stop-Bar Electrical — Perform continuity, insulation and circuit testing before energization; (4) Illumination &amp; Intensity — Verify complete array illumination and intensity at applicable settings; (5) Switching &amp; Control — Verify local/remote switching and control-command response; (6) Stop-Bar Acceptance — Close the complete stop-bar acceptance checklist; (7) RGL Installation — Verify location, mounting and cross-check against approved layout; (8) RGL Alignment — Verify aiming and direction of visibility to approaching traffic; (9) RGL Electrical — Perform continuity, insulation and current testing; (10) Flashing &amp; Intensity — Verify flash sequence, synchronization and intensity; (11) Control &amp; Alarm — Verify control-command response and alarm detection/recovery; (12) RGL Acceptance — Close the complete RGL acceptance checklist.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q11</span><span class="faq-q">What is on a runway lighting commissioning checklist for stop bars and RGL?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A runway lighting commissioning checklist for stop bars and RGL covers installation and alignment, circuit and cable identification, electrical tests, illumination, intensity, switching and control, flashing operation for RGL, alarms where provided, and the acceptance test and master status record.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q12</span><span class="faq-q">What is a runway lighting commissioning test?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A runway lighting commissioning test proves the chain from CCR to fixture works as designed. For stop bars it checks steady illumination and controlled switching, and for RGL it checks flashing operation and synchronization, with results documented before acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q13</span><span class="faq-q">What is runway light photometric testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Runway light photometric testing measures light output against the approved photometric specification. It is covered in Division 16 and applies to stop bar and RGL fixtures only where the contract or specification requires it.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q14</span><span class="faq-q">What is runway lighting rain testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Runway lighting rain testing checks fixtures, connectors and seals in wet conditions: no water ingress, acceptable insulation and continuity afterwards, and normal illumination and switching. The method and limits come from the project specification.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the Stop Bar. Understand the Protection It Provides.</h2>
<p>Stop bar and runway guard light testing confirms the last line of defense against runway incursion.</p>
<p>Build the technical knowledge to understand intensity verification, wig-wag flash sequencing, selective switching, and how these systems interlock with ALCMS to prevent unauthorized runway entry.</p>
<p><strong>Test with precision. Protect with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Energising, adjusting and commissioning installed lighting affects aircraft safety. Do not energise or commission lighting serving an operational runway, taxiway or approach without aerodrome-operator authorisation, air traffic control coordination and approved procedures. Closure, NOTAM, ground and flight inspection, and any declaration of serviceability or operating category are decisions for the aerodrome operator and the competent authority, not this page.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
