<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 12 — Cable &amp; Connector Testing</title>
<meta name="description" content="Cable and connector testing: identification, routing, electrical integrity, termination and environmental sealing of buried and in-pavement AGL cabling."/>
<meta name="keywords" content="cable connector testing, AGL cable infrastructure, in-pavement connector test, primary cable insulation test, secondary cable connector, buried cable commissioning, airfield cable testing"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 12 — Cable &amp; Connector Testing"/>
<meta property="og:description" content="Cable and connector testing: identification, routing, electrical integrity, termination and environmental sealing of buried and in-pavement AGL cabling."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-12-cable-connector-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-12-cable-connector-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 12 — Cable &amp; Connector Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 12 — Cable &amp; Connector Testing"/>
<meta name="twitter:description" content="Cable and connector testing: identification, routing, electrical integrity, termination and environmental sealing of buried and in-pavement AGL cabling."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-12-cable-connector-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 12 — Cable &amp; Connector Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#article",
      "headline": "Division 12 — Cable & Connector Testing",
      "description": "Cable and connector testing: identification, routing, electrical integrity, termination and environmental sealing of buried and in-pavement AGL cabling.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#webpage"
      },
      "keywords": "cable connector testing, AGL cable infrastructure, in-pavement connector test, primary cable insulation test, secondary cable connector, buried cable commissioning, airfield cable testing",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-12-cable-connector-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html",
      "name": "Division 12 — Cable & Connector Testing",
      "description": "Cable and connector testing: identification, routing, electrical integrity, termination and environmental sealing of buried and in-pavement AGL cabling.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 12 — Cable & Connector Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#topics",
      "name": "Division 12 Topics",
      "numberOfItems": 20,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Cable Identification Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Cable Route Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Cable Continuity Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Cable Insulation-Resistance Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Cable Resistance Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Cable Joint Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Cable Termination Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Cable Sheath/Condition Verification Where Applicable",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Cable Polarity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Cable Test-Result Analysis",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-cab-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Connector Identification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Connector Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Connector Continuity Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Connector Contact Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Connector Mating Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Connector Locking Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Connector Sealing Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Connector Cable-Lead Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Connector Electrical Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Connector Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#tc-con-020"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-12-cable-connector-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 12 — Cable & Connector Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 12 of the AGL Testing & Commissioning Manual covers Cable & Connector Testing. Every AGL circuit ultimately depends on buried, submerged, or embedded cable and connector infrastructure. Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions — verifying identification, routing, electrical integrity, mechanical installation, termination and environmental integrity before any circuit is released for acceptance. It contains 20 topics (TC-CAB-001 to TC-CON-020) organised into 8 groups (A–H), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 12 — Cable & Connector Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "This division follows the general pre-commissioning philosophy established in Division 01 and supports the circuit-level tests in Divisions 02–11: Identification → Route → Continuity → Insulation → Resistance → Joint → Termination → Sheath/Condition → Polarity → Analysis → Connector Identification → Installation → Continuity → Contact → Mating → Locking → Sealing → Cable Lead → Electrical Verification → Acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is the commissioning sequence for cables and connectors in Division 12?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Cable and connector testing runs as two parallel, complementary chains — every link in each chain has to hold before the item is accepted. Cable chain: Identification → Route Verification → Continuity Testing → Insulation-Resistance Testing → Resistance Measurement → Joint & Termination Testing → Sheath/Condition & Polarity Verification → Test-Result Analysis → cable accepted. Connector chain: Identification → Installation Verification → Continuity Testing → Contact Verification → Mating & Locking Verification → Sealing Verification → Cable-Lead Verification → Electrical Verification → connector acceptance test. Both chains are checked for: Identification & traceability; Electrical integrity; Mechanical & termination quality; Environmental sealing; Test-result analysis before acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 12 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 12 has 20 topics in 8 groups. A — Cable Identification & Routing: Cable Identification Verification, Cable Route Verification. B — Cable Electrical Testing: Cable Continuity Testing, Cable Insulation-Resistance Testing, Cable Resistance Measurement. C — Cable Physical Integrity: Cable Joint Testing, Cable Termination Testing, Cable Sheath/Condition Verification Where Applicable, Cable Polarity Verification. D — Cable Result Analysis: Cable Test-Result Analysis. E — Connector Identification & Installation: Connector Identification, Connector Installation Verification. F — Connector Electrical & Mechanical Testing: Connector Continuity Testing, Connector Contact Verification, Connector Mating Verification, Connector Locking Verification. G — Connector Environmental & Final Verification: Connector Sealing Verification, Connector Cable-Lead Verification, Connector Electrical Verification. H — Connector Acceptance: Connector Acceptance Test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of acceptance in Division 12?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For AGL, cable and connector acceptance is treated as one continuous electrical and environmental integrity chain. A cable can pass an insulation-resistance test while still having a defective termination; a connector can show continuity while having poor locking, inadequate sealing, or intermittent contact. Correct Cable: The right cable, correctly identified, is installed and traceable from source to destination; Correct Route: The installed route matches the approved cable layout with no unauthorized deviation; Correct Joint: Joints are correctly located, kitted, sealed, and electrically continuous; Correct Termination: Terminations are correctly made, tight, insulated, and mechanically supported; Correct Connector: The right connector, correctly identified, is installed at the right point; Correct Contact: Connector contacts are clean, seated, engaged, and free of corrosion; Correct Mating: Connector halves are fully inserted, aligned, and correctly engaged; Correct Locking: The locking mechanism is fully engaged and cannot unintentionally separate; Correct Sealing: Environmental sealing protects against moisture, water ingress, and contamination; Correct Electrical Performance: Continuity, contact, resistance, and polarity all evaluate to PASS against the applicable criterion."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 12?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two principles should be established before cable and connector testing begins on any AGL circuit. Electrical PASS ≠ Complete Acceptance: A measurement is not an acceptance decision until it has been evaluated against the applicable acceptance criterion; A cable can pass an insulation-resistance test while still having a defective termination; A connector can show continuity while having poor mechanical locking, inadequate sealing, or intermittent contact; The insulation-resistance test voltage must be compatible with all equipment connected to the circuit — sensitive electronic equipment should not be subjected to an inappropriate megger test."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 12 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 01 establishes the general pre-commissioning philosophy that Division 12 follows; Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions (02–11); Where conventional polarity terminology does not directly apply to AGL circuits, use the appropriate circuit identification/connection verification method rather than forcing a polarity test where it is not technically applicable; No cable or connector is released for circuit acceptance until every applicable item in this division is closed."
      }
    },
    {
      "@type": "Question",
      "name": "What does the Cable & Connector Master Record cover in Division 12?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every cable and connector carries an individual, traceable test record against these twenty check points before release for circuit acceptance. CAB-01 to CAB-10 covers Identification, route, continuity, insulation resistance, resistance, joint, termination, sheath/condition, polarity, result analysis (acceptance basis: Cable schedule, approved drawing, approved test procedure); CON-01 to CON-10 covers Identification, installation, continuity, contact, mating, locking, sealing, cable lead, electrical verification, acceptance (acceptance basis: Connector schedule, manufacturer requirement, project requirement)."
      }
    },
    {
      "@type": "Question",
      "name": "What is the critical acceptance principle for cables and connectors in Division 12?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 12 closes on one continuous electrical and environmental integrity chain, not on an isolated electrical pass. (1) Correct Cable — Identification and traceability confirmed against the cable schedule; (2) Correct Route — Installed route matches the approved cable layout; (3) Correct Joint — Joints verified for continuity, insulation, and sealing; (4) Correct Termination — Terminations verified tight, insulated, and supported; (5) Correct Connector — Connector identification and installation verified; (6) Correct Contact — Contacts verified clean, seated, and corrosion-free; (7) Correct Mating — Connector halves verified fully inserted and aligned; (8) Correct Locking — Locking mechanism verified fully engaged; (9) Correct Sealing — Environmental sealing verified against moisture ingress; (10) Correct Electrical Performance — Final electrical verification confirms stable, correct connection."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* two-column flow (cable / connector) */
  .dual-flow{display:grid;grid-template-columns:1fr 1fr;gap:24px;}
  @media(max-width:900px){.dual-flow{grid-template-columns:1fr;}}
  .dual-flow-col{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:24px;}
  .dual-flow-col h4{font-family:'Bebas Neue',sans-serif;font-size:20px;letter-spacing:1px;color:var(--gold);margin-bottom:16px;}
  .dual-flow-steps{display:flex;flex-direction:column;gap:4px;}
  .dual-flow-step{font-size:12.5px;color:var(--text);padding:9px 12px;background:rgba(255,255,255,0.02);border-radius:8px;border:1px solid var(--border);}
  .dual-flow-arrow{text-align:center;color:var(--text);opacity:.35;font-size:11px;padding:1px 0;}
  .dual-flow-final{margin-top:6px;padding:10px 12px;border-radius:8px;background:rgba(46,204,113,0.08);border:1px solid rgba(46,204,113,0.25);font-size:12.5px;font-weight:700;letter-spacing:.5px;color:var(--green);text-align:center;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}
  .freq-table tr.final-row td{background:rgba(255,180,0,0.05);}
  .freq-table tr.final-row td.freq-name{color:var(--gold);}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* part tabs */
  .part-nav{display:flex;gap:14px;flex-wrap:wrap;margin-bottom:34px;}
  .part-nav a{flex:1;min-width:260px;padding:16px 20px;border-radius:14px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:all .25s;display:flex;align-items:center;gap:14px;}
  .part-nav a:hover{border-color:rgba(255,180,0,0.35);}
  .part-nav .part-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .part-nav .part-txt{display:flex;flex-direction:column;gap:2px;}
  .part-nav .part-txt b{font-size:14px;letter-spacing:.3px;}
  .part-nav .part-txt span{font-size:11px;color:var(--text);letter-spacing:.5px;text-transform:uppercase;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .part-divider{display:flex;align-items:center;gap:16px;margin:56px 0 30px;}
  .part-divider:first-of-type{margin-top:0;}
  .part-divider .part-tag{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1.5px;color:var(--gold);white-space:nowrap;}
  .part-divider .part-line{flex:1;height:1px;background:linear-gradient(90deg,rgba(255,180,0,0.4),transparent);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-family:"Bebas Neue", sans-serif!important;font-size:20px!important;letter-spacing:1px!important;margin-bottom:16px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-family:"Bebas Neue", sans-serif!important;font-size:20px!important;letter-spacing:1px!important;margin-bottom:16px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-family:"Bebas Neue", sans-serif!important;font-size:20px!important;letter-spacing:1px!important;margin-bottom:16px!important}}@media (min-width:769px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 12 — Cable &amp; Connector Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-plug"></i> Division 12 &middot; CAB/CON &middot; Cable &amp; Connector Test Layer</div>
  <h1 class="page-title">Cable &amp; Connector <span>Testing</span></h1>
  <p class="page-sub">Every AGL circuit ultimately depends on buried, submerged, or embedded cable and connector infrastructure. Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions — verifying identification, routing, electrical integrity, mechanical installation, termination and environmental integrity before any circuit is released for acceptance.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> this division follows the general pre-commissioning philosophy established in Division 01 and supports the circuit-level tests in Divisions 02&ndash;11: <strong>Identification &rarr; Route &rarr; Continuity &rarr; Insulation &rarr; Resistance &rarr; Joint &rarr; Termination &rarr; Sheath/Condition &rarr; Polarity &rarr; Analysis &rarr; Connector Identification &rarr; Installation &rarr; Continuity &rarr; Contact &rarr; Mating &rarr; Locking &rarr; Sealing &rarr; Cable Lead &rarr; Electrical Verification &rarr; Acceptance.</strong></p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">20</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">02</div><div class="lbl">Parts &middot; Cable &amp; Connector</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Verification Groups (A&ndash;H)</div></div>
  <div class="stat-box"><div class="num">11</div><div class="lbl">Chain-of-Acceptance Links</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Cable and connector testing runs as two parallel, complementary chains — every link in each chain has to hold before the item is accepted.</p>
    </div>
    <div class="dual-flow">
      <div class="dual-flow-col">
        <h3 class="hp1">Part A &middot; Cable</h3>
        <div class="dual-flow-steps">
          <div class="dual-flow-step">Identification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Route Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Continuity Testing</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Insulation-Resistance Testing</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Resistance Measurement</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Joint &amp; Termination Testing</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Sheath/Condition &amp; Polarity Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Test-Result Analysis</div>
          <div class="dual-flow-final">CABLE ACCEPTED</div>
        </div>
      </div>
      <div class="dual-flow-col">
        <h3 class="hp1">Part B &middot; Connector</h3>
        <div class="dual-flow-steps">
          <div class="dual-flow-step">Identification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Installation Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Continuity Testing</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Contact Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Mating &amp; Locking Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Sealing Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Cable-Lead Verification</div>
          <div class="dual-flow-arrow">&darr;</div>
          <div class="dual-flow-step">Electrical Verification</div>
          <div class="dual-flow-final">CONNECTOR ACCEPTANCE TEST</div>
        </div>
      </div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Identification &amp; traceability</span>
      <span class="condition-pill">Electrical integrity</span>
      <span class="condition-pill">Mechanical &amp; termination quality</span>
      <span class="condition-pill">Environmental sealing</span>
      <span class="condition-pill">Test-result analysis before acceptance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Acceptance</span></h2>
      <p>For AGL, cable and connector acceptance is treated as one continuous electrical and environmental integrity chain. A cable can pass an insulation-resistance test while still having a defective termination; a connector can show continuity while having poor locking, inadequate sealing, or intermittent contact.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Correct Cable</td><td>The right cable, correctly identified, is installed and traceable from source to destination</td></tr>
        <tr><td class="freq-name">Correct Route</td><td>The installed route matches the approved cable layout with no unauthorized deviation</td></tr>
        <tr><td class="freq-name">Correct Joint</td><td>Joints are correctly located, kitted, sealed, and electrically continuous</td></tr>
        <tr><td class="freq-name">Correct Termination</td><td>Terminations are correctly made, tight, insulated, and mechanically supported</td></tr>
        <tr><td class="freq-name">Correct Connector</td><td>The right connector, correctly identified, is installed at the right point</td></tr>
        <tr><td class="freq-name">Correct Contact</td><td>Connector contacts are clean, seated, engaged, and free of corrosion</td></tr>
        <tr><td class="freq-name">Correct Mating</td><td>Connector halves are fully inserted, aligned, and correctly engaged</td></tr>
        <tr><td class="freq-name">Correct Locking</td><td>The locking mechanism is fully engaged and cannot unintentionally separate</td></tr>
        <tr><td class="freq-name">Correct Sealing</td><td>Environmental sealing protects against moisture, water ingress, and contamination</td></tr>
        <tr><td class="freq-name">Correct Electrical Performance</td><td>Continuity, contact, resistance, and polarity all evaluate to PASS against the applicable criterion</td></tr>
        <tr class="final-row"><td class="freq-name">Accepted Cable/Connector System</td><td>Identification, route, electrical integrity, mechanical integrity, termination quality, connector integrity, environmental sealing, and test-result analysis all combine to formal acceptance</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two principles should be established before cable and connector testing begins on any AGL circuit.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i>Electrical PASS &ne; Complete Acceptance</h3>
        <ul>
          <li>A measurement is not an acceptance decision until it has been evaluated against the applicable acceptance criterion</li>
          <li>A cable can pass an insulation-resistance test while still having a defective termination</li>
          <li>A connector can show continuity while having poor mechanical locking, inadequate sealing, or intermittent contact</li>
          <li>The insulation-resistance test voltage must be compatible with all equipment connected to the circuit — sensitive electronic equipment should not be subjected to an inappropriate megger test</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 01 establishes the general pre-commissioning philosophy that Division 12 follows</li>
          <li>Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions (02&ndash;11)</li>
          <li>Where conventional polarity terminology does not directly apply to AGL circuits, use the appropriate circuit identification/connection verification method rather than forcing a polarity test where it is not technically applicable</li>
          <li>No cable or connector is released for circuit acceptance until every applicable item in this division is closed</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 20 <span>Topics</span></h2>
      <p>Split into two parts — Cable (10 topics) and Connector (10 topics) — each grouped by testing focus. Click any topic to expand its verification checks and acceptance criteria.</p>
    </div>

    <div class="part-nav">
      <a href="#part-a-start"><span class="part-letter">A</span><span class="part-txt"><b>Part A — Cable Testing</b><span>Topics 01&ndash;10</span></span></a>
      <a href="#part-b-start"><span class="part-letter">B</span><span class="part-txt"><b>Part B — Connector Testing</b><span>Topics 11&ndash;20</span></span></a>
    </div>

    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Cable ID &amp; Routing</a>
      <a href="#group-b">B — Cable Electrical Testing</a>
      <a href="#group-c">C — Cable Physical Integrity</a>
      <a href="#group-d">D — Cable Result Analysis</a>
      <a href="#group-e">E — Connector ID &amp; Installation</a>
      <a href="#group-f">F — Connector Electrical &amp; Mechanical</a>
      <a href="#group-g">G — Connector Environmental &amp; Final Checks</a>
      <a href="#group-h">H — Connector Acceptance</a>
    </div>

    <div class="part-divider" id="part-a-start"><span class="part-tag">PART A — CABLE</span><div class="part-line"></div></div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Cable Identification &amp; Routing</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-cab-001" data-search="tc-cab-001 cable identification verification verification checks verify cable id, type, size, and voltage rating verify cable circuit, origin, and destination verify drum/batch information where required verify cable identification markers and phase/polarity identification where applicable trace: source → cable → joint → termination → equipment cross-check: cable schedule → drawing → cable marker → physical cable check for missing, incorrect, or duplicate identification check for damaged/unreadable marker or incorrect circuit assignment for agl series circuits, the cable identification should allow the complete circuit to be traced from the ccr through the primary circuit and associated components. acceptance criteria: every cable is correctly identified, marked, and traceable against the cable schedule and approved drawing."><summary><span class="code-badge">TC-CAB-001</span><span class="topic-title">Cable Identification Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable ID, type, size, and voltage rating</li>
<li>Verify cable circuit, origin, and destination</li>
<li>Verify drum/batch information where required</li>
<li>Verify cable identification markers and phase/polarity identification where applicable</li>
<li>Trace: Source → Cable → Joint → Termination → Equipment</li>
<li>Cross-check: Cable schedule → Drawing → Cable marker → Physical cable</li>
<li>Check for missing, incorrect, or duplicate identification</li>
<li>Check for damaged/unreadable marker or incorrect circuit assignment</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>For AGL series circuits, the cable identification should allow the complete circuit to be traced from the CCR through the primary circuit and associated components.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every cable is correctly identified, marked, and traceable against the cable schedule and approved drawing.</p></div></div></details>

        <details class="topic-card" id="tc-cab-002" data-search="tc-cab-002 cable route verification verification checks verify starting point, ending point, and route verify cable trench/duct, crossing locations, and joint locations verify equipment entry, cable separation where applicable, and protection arrangements cross-check: approved cable route drawing → as-built drawing → physical route verify cable does not terminate at the wrong equipment or bypass approved components verify joint locations correspond with approved records verify cable is not subjected to unauthorized mechanical damage or routing conditions record cable id, design route, actual route, deviation, and result acceptance criteria: the installed cable route corresponds with the approved cable layout, with any deviation formally recorded and dispositioned."><summary><span class="code-badge">TC-CAB-002</span><span class="topic-title">Cable Route Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify starting point, ending point, and route</li>
<li>Verify cable trench/duct, crossing locations, and joint locations</li>
<li>Verify equipment entry, cable separation where applicable, and protection arrangements</li>
<li>Cross-check: Approved cable route drawing → As-built drawing → Physical route</li>
<li>Verify cable does not terminate at the wrong equipment or bypass approved components</li>
<li>Verify joint locations correspond with approved records</li>
<li>Verify cable is not subjected to unauthorized mechanical damage or routing conditions</li>
<li>Record cable ID, design route, actual route, deviation, and result</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the installed cable route corresponds with the approved cable layout, with any deviation formally recorded and dispositioned.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Cable Electrical Testing</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-cab-003" data-search="tc-cab-003 cable continuity testing verification checks verify no open circuit and correct conductor verify correct circuit and correct termination verify correct joint continuity test sequence: isolate → identify → test → record → restore for agl circuits, verify continuity through the intended circuit path per the approved test procedure record cable id, from, to, test method, result, and status acceptance criteria: the conductor is electrically continuous from one designated termination point to the other with no open circuit."><summary><span class="code-badge">TC-CAB-003</span><span class="topic-title">Cable Continuity Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify no open circuit and correct conductor</li>
<li>Verify correct circuit and correct termination</li>
<li>Verify correct joint continuity</li>
<li>Test sequence: Isolate → Identify → Test → Record → Restore</li>
<li>For AGL circuits, verify continuity through the intended circuit path per the approved test procedure</li>
<li>Record cable ID, from, to, test method, result, and status</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the conductor is electrically continuous from one designated termination point to the other with no open circuit.</p></div></div></details>

        <details class="topic-card" id="tc-cab-004" data-search="tc-cab-004 cable insulation-resistance testing verification checks verify insulation resistance and insulation condition verify leakage indication where applicable verify conductor-to-earth and conductor-to-conductor condition where applicable before testing: isolate the circuit and confirm it is safe before testing: identify connected equipment and disconnect sensitive equipment where required before testing: use the approved test voltage and confirm test equipment calibration record cable id, test configuration, test voltage, measured ir, acceptance criterion, and result hold point: the insulation-resistance test voltage must be compatible with all equipment connected to the circuit — sensitive electronic equipment must not be subjected to an inappropriate megger test."><summary><span class="code-badge">TC-CAB-004</span><span class="topic-title">Cable Insulation-Resistance Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify insulation resistance and insulation condition</li>
<li>Verify leakage indication where applicable</li>
<li>Verify conductor-to-earth and conductor-to-conductor condition where applicable</li>
<li>Before testing: isolate the circuit and confirm it is safe</li>
<li>Before testing: identify connected equipment and disconnect sensitive equipment where required</li>
<li>Before testing: use the approved test voltage and confirm test equipment calibration</li>
<li>Record cable ID, test configuration, test voltage, measured IR, acceptance criterion, and result</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the insulation-resistance test voltage must be compatible with all equipment connected to the circuit — sensitive electronic equipment must not be subjected to an inappropriate megger test.</p></div></div></details>

        <details class="topic-card" id="tc-cab-005" data-search="tc-cab-005 cable resistance measurement verification checks verify conductor resistance and circuit resistance verify resistance consistency and any unexpected resistance increase verify joint/termination contribution where applicable evaluate abnormally high resistance for poor termination, poor joint, or damaged conductor evaluate abnormally high resistance for incorrect cable, corrosion, or loose connection evaluate abnormally high resistance for excessive cable length compared with design record cable id, expected resistance, measured resistance, test condition, and result acceptance criteria: measured resistance is consistent with expected values and shows no abnormal increase attributable to a defective connection."><summary><span class="code-badge">TC-CAB-005</span><span class="topic-title">Cable Resistance Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify conductor resistance and circuit resistance</li>
<li>Verify resistance consistency and any unexpected resistance increase</li>
<li>Verify joint/termination contribution where applicable</li>
<li>Evaluate abnormally high resistance for poor termination, poor joint, or damaged conductor</li>
<li>Evaluate abnormally high resistance for incorrect cable, corrosion, or loose connection</li>
<li>Evaluate abnormally high resistance for excessive cable length compared with design</li>
<li>Record cable ID, expected resistance, measured resistance, test condition, and result</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured resistance is consistent with expected values and shows no abnormal increase attributable to a defective connection.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Cable Physical Integrity</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-cab-006" data-search="tc-cab-006 cable joint testing verification checks verify correct joint location and joint identification verify correct joint kit/type and joint installation verify joint continuity, insulation, and sealing verify mechanical and environmental protection inspect for moisture ingress, poor sealing, and improper installation inspect for damaged joint, loose connection, incorrect joint kit, or visible contamination test continuity, insulation resistance, resistance, visual condition, and sealing where applicable joint acceptance should consider both electrical integrity and environmental/mechanical integrity. acceptance criteria: joints demonstrate correct electrical continuity together with sound mechanical and environmental protection."><summary><span class="code-badge">TC-CAB-006</span><span class="topic-title">Cable Joint Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct joint location and joint identification</li>
<li>Verify correct joint kit/type and joint installation</li>
<li>Verify joint continuity, insulation, and sealing</li>
<li>Verify mechanical and environmental protection</li>
<li>Inspect for moisture ingress, poor sealing, and improper installation</li>
<li>Inspect for damaged joint, loose connection, incorrect joint kit, or visible contamination</li>
<li>Test continuity, insulation resistance, resistance, visual condition, and sealing where applicable</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>Joint acceptance should consider both electrical integrity and environmental/mechanical integrity.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> joints demonstrate correct electrical continuity together with sound mechanical and environmental protection.</p></div></div></details>

        <details class="topic-card" id="tc-cab-007" data-search="tc-cab-007 cable termination testing verification checks verify correct termination point, correct cable, and correct conductor verify termination method and contact/terminal condition verify tightness/torque where specified and insulation verify identification, strain relief, and sealing check for loose termination, exposed conductor, or damaged insulation check for incorrect terminal, wrong cable, or missing ferrule/marker where applicable check for mechanical strain trace: cable id → termination id → equipment id acceptance criteria: the termination is correctly made at the correct point, mechanically sound, correctly identified, and free of exposed conductor."><summary><span class="code-badge">TC-CAB-007</span><span class="topic-title">Cable Termination Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct termination point, correct cable, and correct conductor</li>
<li>Verify termination method and contact/terminal condition</li>
<li>Verify tightness/torque where specified and insulation</li>
<li>Verify identification, strain relief, and sealing</li>
<li>Check for loose termination, exposed conductor, or damaged insulation</li>
<li>Check for incorrect terminal, wrong cable, or missing ferrule/marker where applicable</li>
<li>Check for mechanical strain</li>
<li>Trace: Cable ID → Termination ID → Equipment ID</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the termination is correctly made at the correct point, mechanically sound, correctly identified, and free of exposed conductor.</p></div></div></details>

        <details class="topic-card" id="tc-cab-008" data-search="tc-cab-008 cable sheath/condition verification where applicable verification checks verify cable sheath condition for cuts, abrasion, or crushing verify cable sheath condition for cracking, deformation, or chemical damage verify cable sheath condition for heat damage, moisture ingress, or mechanical damage inspect cable entry points, trench sections, and duct entries inspect base-can entries, joint areas, and equipment interfaces inspect areas exposed to mechanical stress acceptance criteria: any physical condition capable of compromising electrical or environmental integrity is investigated and resolved before acceptance."><summary><span class="code-badge">TC-CAB-008</span><span class="topic-title">Cable Sheath/Condition Verification Where Applicable</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable sheath condition for cuts, abrasion, or crushing</li>
<li>Verify cable sheath condition for cracking, deformation, or chemical damage</li>
<li>Verify cable sheath condition for heat damage, moisture ingress, or mechanical damage</li>
<li>Inspect cable entry points, trench sections, and duct entries</li>
<li>Inspect base-can entries, joint areas, and equipment interfaces</li>
<li>Inspect areas exposed to mechanical stress</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> any physical condition capable of compromising electrical or environmental integrity is investigated and resolved before acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-cab-009" data-search="tc-cab-009 cable polarity verification verification checks verify correct positive/negative identification where applicable verify correct conductor assignment and correct termination verify correct equipment connection and correct polarity through the circuit cross-check: drawing → cable identification → termination → equipment check for reversed polarity, incorrect conductor, or wrong terminal check for incorrect cable identification for agl circuits where conventional polarity terminology does not directly apply, use the appropriate circuit identification/connection verification method rather than forcing a polarity test where it is not technically applicable. acceptance criteria: conductor assignment, termination, and connection are correctly verified against the approved drawing wherever polarity applies."><summary><span class="code-badge">TC-CAB-009</span><span class="topic-title">Cable Polarity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct positive/negative identification where applicable</li>
<li>Verify correct conductor assignment and correct termination</li>
<li>Verify correct equipment connection and correct polarity through the circuit</li>
<li>Cross-check: Drawing → Cable identification → Termination → Equipment</li>
<li>Check for reversed polarity, incorrect conductor, or wrong terminal</li>
<li>Check for incorrect cable identification</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>For AGL circuits where conventional polarity terminology does not directly apply, use the appropriate circuit identification/connection verification method rather than forcing a polarity test where it is not technically applicable.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> conductor assignment, termination, and connection are correctly verified against the approved drawing wherever polarity applies.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Cable Result Analysis</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-cab-010" data-search="tc-cab-010 cable test-result analysis verification checks analyse continuity, insulation resistance, and cable resistance analyse joint condition, termination condition, and sheath condition analyse polarity/connection and historical results where available compare against project requirements, equipment requirements, and manufacturer requirements compare against the approved test procedure and previous test results where meaningful identify trends: falling insulation resistance, increasing resistance, repeated joint/connector failures identify trends: abnormal circuit resistance, intermittent continuity, recurrent moisture ingress classify each result as pass, fail, retest required, or investigation required hold point: a measurement is not an acceptance decision until it has been evaluated against the applicable acceptance criterion."><summary><span class="code-badge">TC-CAB-010</span><span class="topic-title">Cable Test-Result Analysis</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Analyse continuity, insulation resistance, and cable resistance</li>
<li>Analyse joint condition, termination condition, and sheath condition</li>
<li>Analyse polarity/connection and historical results where available</li>
<li>Compare against project requirements, equipment requirements, and manufacturer requirements</li>
<li>Compare against the approved test procedure and previous test results where meaningful</li>
<li>Identify trends: falling insulation resistance, increasing resistance, repeated joint/connector failures</li>
<li>Identify trends: abnormal circuit resistance, intermittent continuity, recurrent moisture ingress</li>
<li>Classify each result as PASS, FAIL, RETEST REQUIRED, or INVESTIGATION REQUIRED</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a measurement is not an acceptance decision until it has been evaluated against the applicable acceptance criterion.</p></div></div></details>

      </div>
    </div>

    <div class="part-divider" id="part-b-start"><span class="part-tag">PART B — CONNECTOR</span><div class="part-line"></div></div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Connector Identification &amp; Installation</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-con-011" data-search="tc-con-011 connector identification verification checks verify connector id, connector type, and manufacturer verify model/type, associated cable, and associated equipment verify circuit, location, and serial/batch information where applicable trace: cable → connector → transformer/fixture/equipment check for incorrect connector or missing identification check for incorrect circuit, untraceable connector, or damaged marker acceptance criteria: every connector is correctly identified, of the correct type, and fully traceable from cable through to equipment."><summary><span class="code-badge">TC-CON-011</span><span class="topic-title">Connector Identification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify connector ID, connector type, and manufacturer</li>
<li>Verify model/type, associated cable, and associated equipment</li>
<li>Verify circuit, location, and serial/batch information where applicable</li>
<li>Trace: Cable → Connector → Transformer/Fixture/Equipment</li>
<li>Check for incorrect connector or missing identification</li>
<li>Check for incorrect circuit, untraceable connector, or damaged marker</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every connector is correctly identified, of the correct type, and fully traceable from cable through to equipment.</p></div></div></details>

        <details class="topic-card" id="tc-con-012" data-search="tc-con-012 connector installation verification verification checks verify correct connector type and correct cable verify correct installation method and correct termination verify correct assembly and correct orientation verify mechanical condition, strain relief, and environmental sealing check for improper assembly or damaged connector check for incorrect cable preparation, poor termination, or mechanical stress acceptance criteria: the connector is installed according to the approved installation procedure with no assembly, termination, or mechanical defect."><summary><span class="code-badge">TC-CON-012</span><span class="topic-title">Connector Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct connector type and correct cable</li>
<li>Verify correct installation method and correct termination</li>
<li>Verify correct assembly and correct orientation</li>
<li>Verify mechanical condition, strain relief, and environmental sealing</li>
<li>Check for improper assembly or damaged connector</li>
<li>Check for incorrect cable preparation, poor termination, or mechanical stress</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the connector is installed according to the approved installation procedure with no assembly, termination, or mechanical defect.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Connector Electrical &amp; Mechanical Testing</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-con-013" data-search="tc-con-013 connector continuity testing verification checks verify contact continuity through the connector verify cable-to-connector continuity verify connector-to-equipment continuity confirm no open contact and no intermittent connection test principle: cable → connector → equipment record connector id, from, to, test, result, and status acceptance criteria: continuity is confirmed through the connector with no open or intermittent contact."><summary><span class="code-badge">TC-CON-013</span><span class="topic-title">Connector Continuity Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify contact continuity through the connector</li>
<li>Verify cable-to-connector continuity</li>
<li>Verify connector-to-equipment continuity</li>
<li>Confirm no open contact and no intermittent connection</li>
<li>Test principle: Cable → Connector → Equipment</li>
<li>Record connector ID, from, to, test, result, and status</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> continuity is confirmed through the connector with no open or intermittent contact.</p></div></div></details>

        <details class="topic-card" id="tc-con-014" data-search="tc-con-014 connector contact verification verification checks verify contact condition, cleanliness, and position verify contact seating, engagement, and damage verify corrosion condition check for bent, damaged, or corroded contact check for contamination, loose contact, or poor contact engagement give particular attention to connectors exposed to moisture, condensation, water ingress, or corrosive environments acceptance criteria: contacts are clean, correctly seated and engaged, and free of corrosion or mechanical damage."><summary><span class="code-badge">TC-CON-014</span><span class="topic-title">Connector Contact Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify contact condition, cleanliness, and position</li>
<li>Verify contact seating, engagement, and damage</li>
<li>Verify corrosion condition</li>
<li>Check for bent, damaged, or corroded contact</li>
<li>Check for contamination, loose contact, or poor contact engagement</li>
<li>Give particular attention to connectors exposed to moisture, condensation, water ingress, or corrosive environments</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> contacts are clean, correctly seated and engaged, and free of corrosion or mechanical damage.</p></div></div></details>

        <details class="topic-card" id="tc-con-015" data-search="tc-con-015 connector mating verification verification checks verify correct connector pair and complete insertion verify correct alignment and proper engagement verify correct mating depth and no abnormal resistance during mating check for partial mating, cross-mating, or wrong connector check for misalignment or damaged locking mechanism acceptance principle: a connector that appears connected is not necessarily correctly mated. acceptance criteria: connector halves are fully inserted, correctly aligned, and properly engaged to the correct mating depth."><summary><span class="code-badge">TC-CON-015</span><span class="topic-title">Connector Mating Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct connector pair and complete insertion</li>
<li>Verify correct alignment and proper engagement</li>
<li>Verify correct mating depth and no abnormal resistance during mating</li>
<li>Check for partial mating, cross-mating, or wrong connector</li>
<li>Check for misalignment or damaged locking mechanism</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>Acceptance principle: a connector that appears connected is not necessarily correctly mated.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> connector halves are fully inserted, correctly aligned, and properly engaged to the correct mating depth.</p></div></div></details>

        <details class="topic-card" id="tc-con-016" data-search="tc-con-016 connector locking verification verification checks verify the lock is fully engaged verify the locking mechanism is intact verify the connector cannot unintentionally separate verify the locking arrangement is correctly installed check for broken locking mechanism or incomplete engagement check for loose connector, missing locking component, or damaged latch perform an appropriate mechanical verification where permitted by the manufacturer, without applying excessive force acceptance criteria: the locking mechanism is fully engaged, intact, and prevents unintentional separation."><summary><span class="code-badge">TC-CON-016</span><span class="topic-title">Connector Locking Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the lock is fully engaged</li>
<li>Verify the locking mechanism is intact</li>
<li>Verify the connector cannot unintentionally separate</li>
<li>Verify the locking arrangement is correctly installed</li>
<li>Check for broken locking mechanism or incomplete engagement</li>
<li>Check for loose connector, missing locking component, or damaged latch</li>
<li>Perform an appropriate mechanical verification where permitted by the manufacturer, without applying excessive force</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the locking mechanism is fully engaged, intact, and prevents unintentional separation.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Connector Environmental &amp; Final Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-con-017" data-search="tc-con-017 connector sealing verification verification checks verify seal/gasket condition and cable-entry seal verify connector-body seal and proper mating seal verify water-ingress protection and environmental protection inspect for cracked seal or missing gasket inspect for damaged sealing surface or incorrect assembly inspect for moisture, water ingress, or dirt contamination connector sealing is especially important for field-installed agl connections exposed to underground, wet, and contaminated environments. acceptance criteria: environmental sealing is intact and protects the connector against moisture and water ingress."><summary><span class="code-badge">TC-CON-017</span><span class="topic-title">Connector Sealing Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify seal/gasket condition and cable-entry seal</li>
<li>Verify connector-body seal and proper mating seal</li>
<li>Verify water-ingress protection and environmental protection</li>
<li>Inspect for cracked seal or missing gasket</li>
<li>Inspect for damaged sealing surface or incorrect assembly</li>
<li>Inspect for moisture, water ingress, or dirt contamination</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>Connector sealing is especially important for field-installed AGL connections exposed to underground, wet, and contaminated environments.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> environmental sealing is intact and protects the connector against moisture and water ingress.</p></div></div></details>

        <details class="topic-card" id="tc-con-018" data-search="tc-con-018 connector cable-lead verification verification checks verify cable lead identification and correct cable verify correct length where specified and correct termination verify lead condition, insulation, strain relief, and mechanical protection check for excessive bending or mechanical strain check for damaged insulation, incorrect cable lead, or poor termination check for unsupported cable acceptance criteria: the cable lead between connector and equipment is correctly identified, terminated, and mechanically protected."><summary><span class="code-badge">TC-CON-018</span><span class="topic-title">Connector Cable-Lead Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable lead identification and correct cable</li>
<li>Verify correct length where specified and correct termination</li>
<li>Verify lead condition, insulation, strain relief, and mechanical protection</li>
<li>Check for excessive bending or mechanical strain</li>
<li>Check for damaged insulation, incorrect cable lead, or poor termination</li>
<li>Check for unsupported cable</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the cable lead between connector and equipment is correctly identified, terminated, and mechanically protected.</p></div></div></details>

        <details class="topic-card" id="tc-con-019" data-search="tc-con-019 connector electrical verification verification checks verify continuity, contact integrity, and cable-to-connector continuity verify connector-to-equipment continuity verify polarity where applicable and resistance where required verify insulation where applicable evaluate stable contact and no intermittent connection evaluate no abnormal resistance, no open circuit, and no incorrect connection the test method must be appropriate to the connector and the equipment to which it is connected. acceptance criteria: final electrical verification confirms stable contact with no intermittent connection, abnormal resistance, or incorrect connection."><summary><span class="code-badge">TC-CON-019</span><span class="topic-title">Connector Electrical Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify continuity, contact integrity, and cable-to-connector continuity</li>
<li>Verify connector-to-equipment continuity</li>
<li>Verify polarity where applicable and resistance where required</li>
<li>Verify insulation where applicable</li>
<li>Evaluate stable contact and no intermittent connection</li>
<li>Evaluate no abnormal resistance, no open circuit, and no incorrect connection</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-info"></i> Note</h4><p>The test method must be appropriate to the connector and the equipment to which it is connected.</p></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> final electrical verification confirms stable contact with no intermittent connection, abnormal resistance, or incorrect connection.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP H -->
    <div class="group-block" id="group-h">
      <div class="group-head"><span class="group-letter">H</span><h3>Connector Acceptance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-con-020" data-search="tc-con-020 connector acceptance test acceptance requirements identification: connector identified, correct type, correct circuit, correct cable installation: correct installation, correct termination, mechanical condition acceptable, strain relief verified electrical: continuity, contact, electrical connection, polarity, and resistance verified as applicable mechanical: correct mating, locking verified, no mechanical damage environmental: sealing verified, no moisture ingress, no corrosion, environmental protection acceptable final: cable lead verified, corrective actions completed, retesting completed, connector accepted acceptance criteria (final logic): identification + route + electrical integrity + mechanical integrity + termination quality + connector integrity + environmental sealing + test-result analysis = accepted cable/connector system. electrical pass alone does not equal complete cable/connector acceptance."><summary><span class="code-badge">TC-CON-020</span><span class="topic-title">Connector Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Acceptance Requirements</h4><ul>
<li>Identification: connector identified, correct type, correct circuit, correct cable</li>
<li>Installation: correct installation, correct termination, mechanical condition acceptable, strain relief verified</li>
<li>Electrical: continuity, contact, electrical connection, polarity, and resistance verified as applicable</li>
<li>Mechanical: correct mating, locking verified, no mechanical damage</li>
<li>Environmental: sealing verified, no moisture ingress, no corrosion, environmental protection acceptable</li>
<li>Final: cable lead verified, corrective actions completed, retesting completed, connector accepted</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria (final logic):</strong> Identification + Route + Electrical Integrity + Mechanical Integrity + Termination Quality + Connector Integrity + Environmental Sealing + Test-Result Analysis = ACCEPTED CABLE/CONNECTOR SYSTEM. Electrical PASS alone does not equal complete cable/connector acceptance.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>Cable &amp; Connector <span>Master Record</span></h2>
      <p>Every cable and connector carries an individual, traceable test record against these twenty check points before release for circuit acceptance.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Category</th><th>Test Coverage</th><th>Acceptance Basis</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">CAB-01 to CAB-10</td><td>Identification, route, continuity, insulation resistance, resistance, joint, termination, sheath/condition, polarity, result analysis</td><td>Cable schedule, approved drawing, approved test procedure</td></tr>
        <tr><td class="freq-name">CON-01 to CON-10</td><td>Identification, installation, continuity, contact, mating, locking, sealing, cable lead, electrical verification, acceptance</td><td>Connector schedule, manufacturer requirement, project requirement</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Critical Acceptance <span>Principle</span></h2>
      <p>Division 12 closes on one continuous electrical and environmental integrity chain, not on an isolated electrical pass.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp5">Correct Cable</h3><p>Identification and traceability confirmed against the cable schedule.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp5">Correct Route</h3><p>Installed route matches the approved cable layout.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp5">Correct Joint</h3><p>Joints verified for continuity, insulation, and sealing.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp5">Correct Termination</h3><p>Terminations verified tight, insulated, and supported.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp5">Correct Connector</h3><p>Connector identification and installation verified.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp5">Correct Contact</h3><p>Contacts verified clean, seated, and corrosion-free.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp5">Correct Mating</h3><p>Connector halves verified fully inserted and aligned.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp5">Correct Locking</h3><p>Locking mechanism verified fully engaged.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp5">Correct Sealing</h3><p>Environmental sealing verified against moisture ingress.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp5">Correct Electrical Performance</h3><p>Final electrical verification confirms stable, correct connection.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 12 — Cable &amp; Connector Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 12 — Cable &amp; Connector Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 12 of the AGL Testing &amp; Commissioning Manual covers Cable &amp; Connector Testing. Every AGL circuit ultimately depends on buried, submerged, or embedded cable and connector infrastructure. Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions — verifying identification, routing, electrical integrity, mechanical installation, termination and environmental integrity before any circuit is released for acceptance. It contains 20 topics (TC-CAB-001 to TC-CON-020) organised into 8 groups (A–H), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 12 — Cable &amp; Connector Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>This division follows the general pre-commissioning philosophy established in Division 01 and supports the circuit-level tests in Divisions 02–11: Identification → Route → Continuity → Insulation → Resistance → Joint → Termination → Sheath/Condition → Polarity → Analysis → Connector Identification → Installation → Continuity → Contact → Mating → Locking → Sealing → Cable Lead → Electrical Verification → Acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the commissioning sequence for cables and connectors in Division 12?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Cable and connector testing runs as two parallel, complementary chains — every link in each chain has to hold before the item is accepted. Cable chain: Identification → Route Verification → Continuity Testing → Insulation-Resistance Testing → Resistance Measurement → Joint &amp; Termination Testing → Sheath/Condition &amp; Polarity Verification → Test-Result Analysis → cable accepted. Connector chain: Identification → Installation Verification → Continuity Testing → Contact Verification → Mating &amp; Locking Verification → Sealing Verification → Cable-Lead Verification → Electrical Verification → connector acceptance test. Both chains are checked for: Identification &amp; traceability; Electrical integrity; Mechanical &amp; termination quality; Environmental sealing; Test-result analysis before acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 12 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 12 has 20 topics in 8 groups. A — Cable Identification &amp; Routing: Cable Identification Verification, Cable Route Verification. B — Cable Electrical Testing: Cable Continuity Testing, Cable Insulation-Resistance Testing, Cable Resistance Measurement. C — Cable Physical Integrity: Cable Joint Testing, Cable Termination Testing, Cable Sheath/Condition Verification Where Applicable, Cable Polarity Verification. D — Cable Result Analysis: Cable Test-Result Analysis. E — Connector Identification &amp; Installation: Connector Identification, Connector Installation Verification. F — Connector Electrical &amp; Mechanical Testing: Connector Continuity Testing, Connector Contact Verification, Connector Mating Verification, Connector Locking Verification. G — Connector Environmental &amp; Final Verification: Connector Sealing Verification, Connector Cable-Lead Verification, Connector Electrical Verification. H — Connector Acceptance: Connector Acceptance Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of acceptance in Division 12?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>For AGL, cable and connector acceptance is treated as one continuous electrical and environmental integrity chain. A cable can pass an insulation-resistance test while still having a defective termination; a connector can show continuity while having poor locking, inadequate sealing, or intermittent contact. Correct Cable: The right cable, correctly identified, is installed and traceable from source to destination; Correct Route: The installed route matches the approved cable layout with no unauthorized deviation; Correct Joint: Joints are correctly located, kitted, sealed, and electrically continuous; Correct Termination: Terminations are correctly made, tight, insulated, and mechanically supported; Correct Connector: The right connector, correctly identified, is installed at the right point; Correct Contact: Connector contacts are clean, seated, engaged, and free of corrosion; Correct Mating: Connector halves are fully inserted, aligned, and correctly engaged; Correct Locking: The locking mechanism is fully engaged and cannot unintentionally separate; Correct Sealing: Environmental sealing protects against moisture, water ingress, and contamination; Correct Electrical Performance: Continuity, contact, resistance, and polarity all evaluate to PASS against the applicable criterion.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 12?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two principles should be established before cable and connector testing begins on any AGL circuit. Electrical PASS ≠ Complete Acceptance: A measurement is not an acceptance decision until it has been evaluated against the applicable acceptance criterion; A cable can pass an insulation-resistance test while still having a defective termination; A connector can show continuity while having poor mechanical locking, inadequate sealing, or intermittent contact; The insulation-resistance test voltage must be compatible with all equipment connected to the circuit — sensitive electronic equipment should not be subjected to an inappropriate megger test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 12 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 01 establishes the general pre-commissioning philosophy that Division 12 follows; Division 12 provides the detailed cable-and-connector test layer supporting the equipment-specific commissioning divisions (02–11); Where conventional polarity terminology does not directly apply to AGL circuits, use the appropriate circuit identification/connection verification method rather than forcing a polarity test where it is not technically applicable; No cable or connector is released for circuit acceptance until every applicable item in this division is closed.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What does the Cable &amp; Connector Master Record cover in Division 12?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every cable and connector carries an individual, traceable test record against these twenty check points before release for circuit acceptance. CAB-01 to CAB-10 covers Identification, route, continuity, insulation resistance, resistance, joint, termination, sheath/condition, polarity, result analysis (acceptance basis: Cable schedule, approved drawing, approved test procedure); CON-01 to CON-10 covers Identification, installation, continuity, contact, mating, locking, sealing, cable lead, electrical verification, acceptance (acceptance basis: Connector schedule, manufacturer requirement, project requirement).</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q9</span><span class="faq-q">What is the critical acceptance principle for cables and connectors in Division 12?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 12 closes on one continuous electrical and environmental integrity chain, not on an isolated electrical pass. (1) Correct Cable — Identification and traceability confirmed against the cable schedule; (2) Correct Route — Installed route matches the approved cable layout; (3) Correct Joint — Joints verified for continuity, insulation, and sealing; (4) Correct Termination — Terminations verified tight, insulated, and supported; (5) Correct Connector — Connector identification and installation verified; (6) Correct Contact — Contacts verified clean, seated, and corrosion-free; (7) Correct Mating — Connector halves verified fully inserted and aligned; (8) Correct Locking — Locking mechanism verified fully engaged; (9) Correct Sealing — Environmental sealing verified against moisture ingress; (10) Correct Electrical Performance — Final electrical verification confirms stable, correct connection.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the Cable. Understand What the Reading Reveals About the Circuit.</h2>
<p>Cable and connector testing confirms the physical integrity beneath every electrical result recorded elsewhere in commissioning.</p>
<p>Build the technical knowledge to understand insulation resistance, continuity, and connector integrity under real field conditions, and how a single weak joint can compromise an entire series circuit.</p>
<p><strong>Test with precision. Trust the connection. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Tests here apply test voltages or currents to circuits and equipment, such as insulation resistance, high-potential, CCR output, transformer and earth-resistance testing. Apply the aerodrome&rsquo;s isolation/LOTO procedure, prove dead, discharge circuits after every test, keep people and test leads clear, and never test equipment still connected to energised circuits or to electronics not rated for the test voltage. Test values and durations are indicative; use the project specification and the manufacturer&rsquo;s limits.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
