<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 15 — Functional Testing</title>
<meta name="description" content="Functional testing of complete AGL system behaviour: energization, switching, alarms, faults, interlocks, emergency operation and power restoration."/>
<meta name="keywords" content="AGL functional testing, integrated operational testing, emergency power test airfield lighting, standby operation test, fault response testing, airfield lighting commissioning final stage"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 15 — Functional Testing"/>
<meta property="og:description" content="Functional testing of complete AGL system behaviour: energization, switching, alarms, faults, interlocks, emergency operation and power restoration."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-15-functional-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-15-functional-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 15 — Functional Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 15 — Functional Testing"/>
<meta name="twitter:description" content="Functional testing of complete AGL system behaviour: energization, switching, alarms, faults, interlocks, emergency operation and power restoration."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-15-functional-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 15 — Functional Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#article",
      "headline": "Division 15 — Functional Testing",
      "description": "Functional testing of complete AGL system behaviour: energization, switching, alarms, faults, interlocks, emergency operation and power restoration.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#webpage"
      },
      "keywords": "AGL functional testing, integrated operational testing, emergency power test airfield lighting, standby operation test, fault response testing, airfield lighting commissioning final stage",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-15-functional-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html",
      "name": "Division 15 — Functional Testing",
      "description": "Functional testing of complete AGL system behaviour: energization, switching, alarms, faults, interlocks, emergency operation and power restoration.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 15 — Functional Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#topics",
      "name": "Division 15 Topics",
      "numberOfItems": 18,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Circuit Operation Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Circuit Energization Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Circuit De-Energization Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Intensity-Control Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Switching-Logic Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Alarm Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Fault Indication Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Control-Function Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Local-Control Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Remote-Control Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Emergency-Operation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Equipment Interlock Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "System Sequence Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Failure-Response Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Recovery Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Power-Restoration Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Standby-System Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Functional Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#tc-func-018"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-15-functional-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 15 — Functional Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 15 of the AGL Testing & Commissioning Manual covers Functional Testing. This division verifies how the complete AGL system behaves during actual operational conditions — energization, de-energization, intensity control, switching, alarms, faults, control modes, interlocks, emergency operation, failure response, recovery, power restoration, and standby operation. Divisions 02–14 establish that individual equipment, circuits, and control interfaces are technically ready; Division 15 demonstrates that they work together as an operational system. It contains 18 topics (TC-FUNC-001 to TC-FUNC-018) organised into 7 groups (A–G), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "How does functional testing differ from component testing in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Component testing proves that equipment works. Functional testing proves that the equipment works correctly together as an operational AGL system. Every topic in this division follows the same underlying chain — Command → System Response → Field Operation → Monitoring/Feedback → Alarm/Indication → Recovery — before the system is carried forward into performance/photometric verification and final acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every functional test in this division is a demonstration of the same underlying chain, regardless of which circuit, mode, or condition is under test. Steps: Command → System Response → Field Operation → Monitoring/Feedback → Alarm/Indication → Recovery. Focus areas: Normal operation; Control & switching; Safety & interlock; Alarm & fault; Failure & recovery."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 15 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 15 has 18 topics in 7 groups. A — Circuit Functional Operation: Circuit Operation Testing, Circuit Energization Test, Circuit De-Energization Test. B — Intensity & Switching: Intensity-Control Test, Switching-Logic Test. C — Alarms & Faults: Alarm Verification, Fault Indication Test, Control-Function Test. D — Local, Remote & Emergency Operation: Local-Control Test, Remote-Control Test, Emergency-Operation Test. E — Interlock & Sequence Testing: Equipment Interlock Test, System Sequence Test. F — Failure & Recovery: Failure-Response Test, Recovery Test, Power-Restoration Test, Standby-System Test. G — Final Functional Acceptance: Functional Acceptance Test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the acceptance chain in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 15 sits above the equipment-specific divisions and below final acceptance — each stage below has to pass before the next is meaningful. Individual Equipment: Divisions 02–14 confirm each component, circuit, and control interface is technically functional on its own; Circuit: Each complete AGL circuit — CCR, series loop, and fixtures — operates correctly as an integrated circuit; Control / Monitoring: Intensity, switching, and control functions respond correctly from the operating interface through to the field; Functional Operation: Local, remote, and emergency operation, plus interlocks and the full system sequence, behave as designed; Failure Response: The system responds correctly and safely to an approved failure condition; Recovery: The system recovers correctly after a fault, power interruption, or standby transfer clears; System Functional Acceptance: The complete Functional Acceptance Test consolidates every stage above into a single sign-off."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before functional testing begins in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two requirement groups should be closed out before the Division 15 team starts working through the topic list. Reference Package: Approved control philosophy, functional requirement, and emergency philosophy documents; Circuit, CCR, and ALCMS/HMI schedules with correct circuit-to-CCR association; Approved alarm matrix and interlock logic schedule; Divisions 02–14 test records showing equipment-level PASS status; Standby/backup system design and approved transfer philosophy. Coordination & Access: Confirm Divisions 01–14 are closed or formally accepted with open items; Coordinate energization windows and emergency/failure simulations with ATC/airport operations; Confirm personnel are briefed on which circuits/modes will be commanded live; Do not assume automatic power-restoration behaviour is acceptable — verify it against the approved control philosophy."
      }
    },
    {
      "@type": "Question",
      "name": "What does the Functional Testing Report consolidate in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Functional Testing Report consolidates every category into a single, sign-off-ready record. Project Information: Airport, project, system, area, test date, contractor, test engineer, client/consultant; Test Scope: Circuits, CCRs, control systems, and AGL equipment covered; Test Equipment: Instrument, manufacturer, model, serial number, calibration certificate, calibration validity; Functional Test Results: The complete FUNC-01–18 test matrix; Alarm & Fault Results: All alarm and failure tests; Interlock Results: All applicable interlock tests; Recovery Results: Fault recovery, communication recovery, power restoration, standby transfer; Punch List: Observation, location, corrective action, retest, status; Final Acceptance: Functional System Status — PASS / FAIL / RETEST REQUIRED / CONDITIONAL ACCEPTANCE; Sign-Off: Tested by, checked by, contractor, consultant, client, date."
      }
    },
    {
      "@type": "Question",
      "name": "How are failures and deviations handled during functional testing in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "When a functional test uncovers a genuine deviation rather than an approved test condition, the same sequence applies across every topic in this division. (1) Detect — Confirm exactly which command, step, or condition produced the unexpected result; (2) Isolate — Identify the specific affected circuit, CCR, or control element — not a generic system fault; (3) Classify — Safety-critical / test-blocking / minor, and whether it affects operational lighting; (4) Log — Add to the punch-list with owner and target date; (5) Correct — Rectify the equipment, logic, or configuration causing the deviation; (6) Retest — Re-run the specific functional test against the same pass criteria; (7) Record — Update the FUNC matrix and punch-list before sign-off; (8) Escalate — Unresolved test-blocking items withhold Functional Acceptance sign-off."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 15 — Functional Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-diagram-project"></i> Division 15 &middot; FUNC &middot; Integrated Operational Testing</div>
  <h1 class="page-title">Functional <span>Testing</span></h1>
  <p class="page-sub">This division verifies how the complete AGL system behaves during actual operational conditions — energization, de-energization, intensity control, switching, alarms, faults, control modes, interlocks, emergency operation, failure response, recovery, power restoration, and standby operation. Divisions 02&ndash;14 establish that individual equipment, circuits, and control interfaces are technically ready; Division 15 demonstrates that they work together as an operational system.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Distinction:</strong> component testing proves that equipment works. <strong>Functional testing proves that the equipment works correctly together as an operational AGL system.</strong> Every topic in this division follows the same underlying chain — <strong>Command &rarr; System Response &rarr; Field Operation &rarr; Monitoring/Feedback &rarr; Alarm/Indication &rarr; Recovery</strong> — before the system is carried forward into performance/photometric verification and final acceptance.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">18</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">07</div><div class="lbl">Test Parts (A&ndash;G)</div></div>
  <div class="stat-box"><div class="num">18</div><div class="lbl">FUNC Matrix Test IDs</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Step Command Chain</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Functional <span>Philosophy</span></h2>
      <p>Every functional test in this division is a demonstration of the same underlying chain, regardless of which circuit, mode, or condition is under test.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Command</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>System Response</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Field Operation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Monitoring/Feedback</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alarm/Indication</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Recovery</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Normal operation</span>
      <span class="condition-pill">Control &amp; switching</span>
      <span class="condition-pill">Safety &amp; interlock</span>
      <span class="condition-pill">Alarm &amp; fault</span>
      <span class="condition-pill">Failure &amp; recovery</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Acceptance <span>Chain</span></h2>
      <p>Division 15 sits above the equipment-specific divisions and below final acceptance — each stage below has to pass before the next is meaningful.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Stage</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Individual Equipment</td><td>Divisions 02&ndash;14 confirm each component, circuit, and control interface is technically functional on its own</td></tr>
        <tr><td class="freq-name">Circuit</td><td>Each complete AGL circuit — CCR, series loop, and fixtures — operates correctly as an integrated circuit</td></tr>
        <tr><td class="freq-name">Control / Monitoring</td><td>Intensity, switching, and control functions respond correctly from the operating interface through to the field</td></tr>
        <tr><td class="freq-name">Functional Operation</td><td>Local, remote, and emergency operation, plus interlocks and the full system sequence, behave as designed</td></tr>
        <tr><td class="freq-name">Failure Response</td><td>The system responds correctly and safely to an approved failure condition</td></tr>
        <tr><td class="freq-name">Recovery</td><td>The system recovers correctly after a fault, power interruption, or standby transfer clears</td></tr>
        <tr><td class="freq-name">System Functional Acceptance</td><td>The complete Functional Acceptance Test consolidates every stage above into a single sign-off</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Functional Testing <span>Begins</span></h2>
      <p>Two requirement groups should be closed out before the Division 15 team starts working through the topic list.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
        <ul>
          <li>Approved control philosophy, functional requirement, and emergency philosophy documents</li>
          <li>Circuit, CCR, and ALCMS/HMI schedules with correct circuit-to-CCR association</li>
          <li>Approved alarm matrix and interlock logic schedule</li>
          <li>Divisions 02&ndash;14 test records showing equipment-level PASS status</li>
          <li>Standby/backup system design and approved transfer philosophy</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Coordination &amp; Access</h3>
        <ul>
          <li>Confirm Divisions 01&ndash;14 are closed or formally accepted with open items</li>
          <li>Coordinate energization windows and emergency/failure simulations with ATC/airport operations</li>
          <li>Confirm personnel are briefed on which circuits/modes will be commanded live</li>
          <li>Do not assume automatic power-restoration behaviour is acceptable &mdash; verify it against the approved control philosophy</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 18 <span>Topics</span></h2>
      <p>Grouped by functional-test focus, in the order the system is normally worked through &mdash; click any topic to expand its verification checks and pass criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-diagram-project"></i> A — Circuit Functional Operation</a>
      <a href="#group-b">B — Intensity &amp; Switching</a>
      <a href="#group-c">C — Alarms &amp; Faults</a>
      <a href="#group-d">D — Local, Remote &amp; Emergency</a>
      <a href="#group-e">E — Interlock &amp; Sequence</a>
      <a href="#group-f">F — Failure &amp; Recovery</a>
      <a href="#group-g">G — Final Functional Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Circuit Functional Operation</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-001" data-search="tc-func-001 circuit operation testing verification checks verify correct circuit identification verify correct ccr association verify correct circuit selection verify correct connected load verify correct fixture operation verify correct monitoring, control response, and status feedback select circuit, energize, observe the complete circuit, then de-energize check for dark fixtures, incorrect fixtures operating, or abnormal current sequence: select circuit → energize → observe complete circuit → verify field fixtures → verify ccr → verify alcms/hmi status → de-energize. pass criteria: the circuit energizes and de-energizes correctly with the right fixtures, ccr response, and alcms/hmi status — no dark fixtures, incorrect operation, or unexpected alarms."><summary><span class="code-badge">TC-FUNC-001</span><span class="topic-title">Circuit Operation Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct circuit identification</li>
<li>Verify correct CCR association</li>
<li>Verify correct circuit selection</li>
<li>Verify correct connected load</li>
<li>Verify correct fixture operation</li>
<li>Verify correct monitoring, control response, and status feedback</li>
<li>Select circuit, energize, observe the complete circuit, then de-energize</li>
<li>Check for dark fixtures, incorrect fixtures operating, or abnormal current</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Select Circuit → Energize → Observe Complete Circuit → Verify Field Fixtures → Verify CCR → Verify ALCMS/HMI Status → De-energize.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the circuit energizes and de-energizes correctly with the right fixtures, CCR response, and ALCMS/HMI status — no dark fixtures, incorrect operation, or unexpected alarms.</p></div></div></details>

        <details class="topic-card" id="tc-func-002" data-search="tc-func-002 circuit energization test verification checks verify the energization command, ccr response, and circuit current verify fixture illumination across the circuit verify control-system indication and alarm status verify equipment status following energization record command, ccr response, field response, and feedback per circuit check for delayed energization, unexpected trip, or abnormal current sequence: energization command → ccr → series circuit → fixtures → feedback. pass criteria: the circuit energizes promptly on command with correct ccr response, normal current, correct fixture response, and correct status indication."><summary><span class="code-badge">TC-FUNC-002</span><span class="topic-title">Circuit Energization Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the energization command, CCR response, and circuit current</li>
<li>Verify fixture illumination across the circuit</li>
<li>Verify control-system indication and alarm status</li>
<li>Verify equipment status following energization</li>
<li>Record command, CCR response, field response, and feedback per circuit</li>
<li>Check for delayed energization, unexpected trip, or abnormal current</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Energization Command → CCR → Series Circuit → Fixtures → Feedback.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the circuit energizes promptly on command with correct CCR response, normal current, correct fixture response, and correct status indication.</p></div></div></details>

        <details class="topic-card" id="tc-func-003" data-search="tc-func-003 circuit de-energization test verification checks verify the off command and ccr response verify circuit de-energization and complete fixture extinction verify status feedback and alarm behaviour on shutdown confirm the circuit reaches the intended off state confirm no unintended operation of another circuit occurs check for fixtures remaining energized, delayed shutdown, or wrong circuit switching off pass criteria: the commanded circuit reaches off completely and promptly, with correct status feedback and no unintended effect on any other circuit."><summary><span class="code-badge">TC-FUNC-003</span><span class="topic-title">Circuit De-Energization Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the OFF command and CCR response</li>
<li>Verify circuit de-energization and complete fixture extinction</li>
<li>Verify status feedback and alarm behaviour on shutdown</li>
<li>Confirm the circuit reaches the intended OFF state</li>
<li>Confirm no unintended operation of another circuit occurs</li>
<li>Check for fixtures remaining energized, delayed shutdown, or wrong circuit switching OFF</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the commanded circuit reaches OFF completely and promptly, with correct status feedback and no unintended effect on any other circuit.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Intensity &amp; Switching</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-004" data-search="tc-func-004 intensity-control test verification checks test every applicable intensity step from the operating interface through to the field verify correct command and correct ccr response at each step verify correct field intensity response and correct hmi feedback confirm no unintended circuit change occurs during a step change record commanded step, ccr step, field response, and hmi feedback per circuit sequence: operator command → hmi/alcms → plc/controller → ccr → series circuit → agl fixtures. pass criteria: every commanded intensity step is reproduced correctly at the ccr, in the field, and on the hmi feedback, with no unintended circuit change."><summary><span class="code-badge">TC-FUNC-004</span><span class="topic-title">Intensity-Control Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test every applicable intensity step from the operating interface through to the field</li>
<li>Verify correct command and correct CCR response at each step</li>
<li>Verify correct field intensity response and correct HMI feedback</li>
<li>Confirm no unintended circuit change occurs during a step change</li>
<li>Record commanded step, CCR step, field response, and HMI feedback per circuit</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Operator Command → HMI/ALCMS → PLC/Controller → CCR → Series Circuit → AGL Fixtures.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> every commanded intensity step is reproduced correctly at the CCR, in the field, and on the HMI feedback, with no unintended circuit change.</p></div></div></details>

        <details class="topic-card" id="tc-func-005" data-search="tc-func-005 switching-logic test verification checks verify individual, group, sequential, and intensity switching verify automatic switching where applicable, and manual switching verify interlock logic and status feedback during switching check for wrong circuit operation or wrong sequence check for unintended simultaneous switching or logic conflict sequence: command → logic → output → equipment → feedback. pass criteria: the programmed switching logic operates only the intended equipment, in the intended sequence, with correct feedback and no logic conflict."><summary><span class="code-badge">TC-FUNC-005</span><span class="topic-title">Switching-Logic Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify individual, group, sequential, and intensity switching</li>
<li>Verify automatic switching where applicable, and manual switching</li>
<li>Verify interlock logic and status feedback during switching</li>
<li>Check for wrong circuit operation or wrong sequence</li>
<li>Check for unintended simultaneous switching or logic conflict</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Command → Logic → Output → Equipment → Feedback.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the programmed switching logic operates only the intended equipment, in the intended sequence, with correct feedback and no logic conflict.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Alarms &amp; Faults</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-006" data-search="tc-func-006 alarm verification verification checks test applicable alarms — ccr alarm, circuit fault, equipment fault, communication fault test power failure, control-system fault, emergency condition, and project-defined alarms verify the alarm is generated, displayed, and recorded correctly record test condition, alarm generated, hmi, scada, and history per alarm sequence: fault/condition → detection → alarm → hmi/scada → operator indication → alarm history. pass criteria: every applicable alarm generates correctly, displays on hmi/scada, and is captured in the alarm history."><summary><span class="code-badge">TC-FUNC-006</span><span class="topic-title">Alarm Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test applicable alarms — CCR alarm, circuit fault, equipment fault, communication fault</li>
<li>Test power failure, control-system fault, emergency condition, and project-defined alarms</li>
<li>Verify the alarm is generated, displayed, and recorded correctly</li>
<li>Record test condition, alarm generated, HMI, SCADA, and history per alarm</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Fault/Condition → Detection → Alarm → HMI/SCADA → Operator Indication → Alarm History.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> every applicable alarm generates correctly, displays on HMI/SCADA, and is captured in the alarm history.</p></div></div></details>

        <details class="topic-card" id="tc-func-007" data-search="tc-func-007 fault indication test verification checks verify correct fault detection and correct equipment identification verify correct fault message, alarm indication, status, and event logging confirm the indication identifies the actual affected equipment/circuit, not a generic system fault example: a ccr-03 fault should not appear merely as &quot;agl system fault&quot; if the approved system is designed to identify the specific ccr pass criteria: the fault indication correctly names the specific affected equipment/circuit, per the approved system design, and logs the event."><summary><span class="code-badge">TC-FUNC-007</span><span class="topic-title">Fault Indication Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct fault detection and correct equipment identification</li>
<li>Verify correct fault message, alarm indication, status, and event logging</li>
<li>Confirm the indication identifies the actual affected equipment/circuit, not a generic system fault</li>
<li>Example: a CCR-03 fault should not appear merely as "AGL System Fault" if the approved system is designed to identify the specific CCR</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the fault indication correctly names the specific affected equipment/circuit, per the approved system design, and logs the event.</p></div></div></details>

        <details class="topic-card" id="tc-func-008" data-search="tc-func-008 control-function test verification checks verify equipment selection, on/off, and intensity control verify group control, manual control, and automatic control verify mode selection, emergency control, and status feedback test each control function individually, then as part of the complete operational sequence pass criteria: every applicable control function operates correctly both individually and as part of the full operational sequence."><summary><span class="code-badge">TC-FUNC-008</span><span class="topic-title">Control-Function Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify equipment selection, ON/OFF, and intensity control</li>
<li>Verify group control, manual control, and automatic control</li>
<li>Verify mode selection, emergency control, and status feedback</li>
<li>Test each control function individually, then as part of the complete operational sequence</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> every applicable control function operates correctly both individually and as part of the full operational sequence.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Local, Remote &amp; Emergency Operation</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-009" data-search="tc-func-009 local-control test verification checks verify local on and local off operation verify intensity control where applicable from the local interface verify local status indication and equipment response verify remote indication where applicable confirm the system follows the approved local/remote control priority hierarchy pass criteria: local control operates correctly and the approved local/remote control priority is respected."><summary><span class="code-badge">TC-FUNC-009</span><span class="topic-title">Local-Control Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local ON and local OFF operation</li>
<li>Verify intensity control where applicable from the local interface</li>
<li>Verify local status indication and equipment response</li>
<li>Verify remote indication where applicable</li>
<li>Confirm the system follows the approved local/remote control priority hierarchy</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> local control operates correctly and the approved local/remote control priority is respected.</p></div></div></details>

        <details class="topic-card" id="tc-func-010" data-search="tc-func-010 remote-control test verification checks verify remote on, remote off, and intensity command from alcms/hmi/scada verify equipment selection, status feedback, and alarm feedback confirm only the intended equipment responds to the remote command sequence: remote command → control system → ccr → circuit → fixture → feedback. pass criteria: remote commands reach only the intended equipment, with correct field response and correct status/alarm feedback."><summary><span class="code-badge">TC-FUNC-010</span><span class="topic-title">Remote-Control Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify remote ON, remote OFF, and intensity command from ALCMS/HMI/SCADA</li>
<li>Verify equipment selection, status feedback, and alarm feedback</li>
<li>Confirm only the intended equipment responds to the remote command</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Remote Command → Control System → CCR → Circuit → Fixture → Feedback.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> remote commands reach only the intended equipment, with correct field response and correct status/alarm feedback.</p></div></div></details>

        <details class="topic-card" id="tc-func-011" data-search="tc-func-011 emergency-operation test verification checks verify emergency control, emergency switching, and emergency lighting configuration verify emergency mode indication and control priority verify alarm generation, communication, and recovery during emergency operation sequence: emergency condition/command → emergency logic → required agl response → field verification → hmi/scada verification. hold point: emergency testing is coordinated with airport operations/atc whenever the test affects operational lighting."><summary><span class="code-badge">TC-FUNC-011</span><span class="topic-title">Emergency-Operation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify emergency control, emergency switching, and emergency lighting configuration</li>
<li>Verify emergency mode indication and control priority</li>
<li>Verify alarm generation, communication, and recovery during emergency operation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Emergency Condition/Command → Emergency Logic → Required AGL Response → Field Verification → HMI/SCADA Verification.</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> emergency testing is coordinated with airport operations/ATC whenever the test affects operational lighting.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Interlock &amp; Sequence Testing</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-012" data-search="tc-func-012 equipment interlock test verification checks verify local/remote interlock and ccr interlock verify circuit interlock and control-source interlock verify emergency interlock and conflicting-command interlock verify maintenance interlock where applicable confirm the correct equipment remains protected and correct indication appears sequence: attempt applicable conflicting/prohibited operation → interlock operates → unintended operation prevented → correct indication generated. pass criteria: every applicable interlock prevents the prohibited operation, generates correct indication, and the event is recorded where applicable."><summary><span class="code-badge">TC-FUNC-012</span><span class="topic-title">Equipment Interlock Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local/remote interlock and CCR interlock</li>
<li>Verify circuit interlock and control-source interlock</li>
<li>Verify emergency interlock and conflicting-command interlock</li>
<li>Verify maintenance interlock where applicable</li>
<li>Confirm the correct equipment remains protected and correct indication appears</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Attempt Applicable Conflicting/Prohibited Operation → Interlock Operates → Unintended Operation Prevented → Correct Indication Generated.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> every applicable interlock prevents the prohibited operation, generates correct indication, and the event is recorded where applicable.</p></div></div></details>

        <details class="topic-card" id="tc-func-013" data-search="tc-func-013 system sequence test verification checks verify the complete predefined operating sequence, step by step, in the correct order check sequence timing where specified, and equipment response at each step check interlocks, feedback, alarms, and the final system condition record each sequence step against expected and actual response sequence: operator command → alcms → ccr selection → circuit energization → intensity selection → field lighting operation → status feedback → alarm monitoring. pass criteria: every step of the predefined sequence occurs in the correct order, within any specified timing, ending in the correct final system condition. this is one of the most important tests in division 15."><summary><span class="code-badge">TC-FUNC-013</span><span class="topic-title">System Sequence Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the complete predefined operating sequence, step by step, in the correct order</li>
<li>Check sequence timing where specified, and equipment response at each step</li>
<li>Check interlocks, feedback, alarms, and the final system condition</li>
<li>Record each sequence step against expected and actual response</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Operator Command → ALCMS → CCR Selection → Circuit Energization → Intensity Selection → Field Lighting Operation → Status Feedback → Alarm Monitoring.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> every step of the predefined sequence occurs in the correct order, within any specified timing, ending in the correct final system condition. This is one of the most important tests in Division 15.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Failure &amp; Recovery</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-014" data-search="tc-func-014 failure-response test verification checks test approved failure conditions — ccr failure, circuit failure, control communication failure test power interruption, controller failure, hmi failure, and network/communication failure verify correct failure detection, correct alarm, and correct affected-equipment identification confirm no unsafe or unintended switching occurs, and correct fallback behaviour applies sequence: failure → detection → alarm → indication → required system response. pass criteria: the approved failure condition is detected, alarmed, and correctly identified, with the required fallback response and no unsafe switching."><summary><span class="code-badge">TC-FUNC-014</span><span class="topic-title">Failure-Response Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test approved failure conditions — CCR failure, circuit failure, control communication failure</li>
<li>Test power interruption, controller failure, HMI failure, and network/communication failure</li>
<li>Verify correct failure detection, correct alarm, and correct affected-equipment identification</li>
<li>Confirm no unsafe or unintended switching occurs, and correct fallback behaviour applies</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Failure → Detection → Alarm → Indication → Required System Response.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the approved failure condition is detected, alarmed, and correctly identified, with the required fallback response and no unsafe switching.</p></div></div></details>

        <details class="topic-card" id="tc-func-015" data-search="tc-func-015 recovery test verification checks verify the fault clears correctly and the alarm clears correctly verify equipment returns to the intended state and communication restores verify status feedback restores and the event is recorded, with no residual fault check for a manual-reset requirement versus automatic recovery, and any persistent alarm sequence: normal operation → controlled fault → fault detection → alarm → fault removal → system recovery → normal operation. pass criteria: the system returns cleanly to normal operation once the fault is removed, with no residual fault, persistent alarm, or unexpected equipment operation."><summary><span class="code-badge">TC-FUNC-015</span><span class="topic-title">Recovery Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the fault clears correctly and the alarm clears correctly</li>
<li>Verify equipment returns to the intended state and communication restores</li>
<li>Verify status feedback restores and the event is recorded, with no residual fault</li>
<li>Check for a manual-reset requirement versus automatic recovery, and any persistent alarm</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Normal Operation → Controlled Fault → Fault Detection → Alarm → Fault Removal → System Recovery → Normal Operation.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the system returns cleanly to normal operation once the fault is removed, with no residual fault, persistent alarm, or unexpected equipment operation.</p></div></div></details>

        <details class="topic-card" id="tc-func-016" data-search="tc-func-016 power-restoration test verification checks verify ccr, alcms, plc restart, and hmi restart behaviour after power restoration verify communication restoration and field equipment status verify alarm generation, event logging, and the required operating state after restoration confirm automatic restoration is not assumed acceptable — check against the approved control philosophy sequence: normal operation → controlled power interruption → system response → power restoration → system initialization → equipment recovery → status verification. pass criteria: after power restoration, the system returns to the correct predefined state as required by the approved control philosophy — not merely whatever state results automatically."><summary><span class="code-badge">TC-FUNC-016</span><span class="topic-title">Power-Restoration Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR, ALCMS, PLC restart, and HMI restart behaviour after power restoration</li>
<li>Verify communication restoration and field equipment status</li>
<li>Verify alarm generation, event logging, and the required operating state after restoration</li>
<li>Confirm automatic restoration is not assumed acceptable — check against the approved control philosophy</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Normal Operation → Controlled Power Interruption → System Response → Power Restoration → System Initialization → Equipment Recovery → Status Verification.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> after power restoration, the system returns to the correct predefined state as required by the approved control philosophy — not merely whatever state results automatically.</p></div></div></details>

        <details class="topic-card" id="tc-func-017" data-search="tc-func-017 standby-system test verification checks verify standby power supply, ups, backup control system, and redundant communication where provided verify standby plc, backup hmi, and emergency control system where provided verify standby availability, automatic/manual transfer, and transfer indication verify equipment, control, and monitoring continuity, plus return to normal supply/system sequence: normal system → standby condition → transfer → standby operation → monitoring → return to normal. pass criteria: the standby/backup system transfers correctly, maintains continuity of equipment, control, and monitoring, and returns cleanly to the normal system."><summary><span class="code-badge">TC-FUNC-017</span><span class="topic-title">Standby-System Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify standby power supply, UPS, backup control system, and redundant communication where provided</li>
<li>Verify standby PLC, backup HMI, and emergency control system where provided</li>
<li>Verify standby availability, automatic/manual transfer, and transfer indication</li>
<li>Verify equipment, control, and monitoring continuity, plus return to normal supply/system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Sequence:</strong> Normal System → Standby Condition → Transfer → Standby Operation → Monitoring → Return to Normal.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Pass Criteria:</strong> the standby/backup system transfers correctly, maintains continuity of equipment, control, and monitoring, and returns cleanly to the normal system.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Final Functional Acceptance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-func-018" data-search="tc-func-018 functional acceptance test verification checks confirm normal operation — circuit, energization, de-energization, intensity, switching, and status all verified confirm control — control functions, local control, remote control, mode transfer, and equipment selection all verified confirm safety/interlock — interlocks, conflicting commands, emergency operation, and required safety responses all verified confirm alarm/fault — alarm generation, fault indication, correct equipment identification, and event/alarm history all verified confirm failure/recovery — failure response, recovery, power restoration, communication recovery, and standby system all verified confirm all functional tests are completed, results evaluated, punch-list reviewed, defects corrected, and retesting completed readiness criteria: every category (a–f above) is closed with a pass, retest required items are cleared or formally accepted, and functional acceptance is signed — closing division 15 and handing the system into performance/photometric verification and final handover."><summary><span class="code-badge">TC-FUNC-018</span><span class="topic-title">Functional Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm normal operation — circuit, energization, de-energization, intensity, switching, and status all verified</li>
<li>Confirm control — control functions, local control, remote control, mode transfer, and equipment selection all verified</li>
<li>Confirm safety/interlock — interlocks, conflicting commands, emergency operation, and required safety responses all verified</li>
<li>Confirm alarm/fault — alarm generation, fault indication, correct equipment identification, and event/alarm history all verified</li>
<li>Confirm failure/recovery — failure response, recovery, power restoration, communication recovery, and standby system all verified</li>
<li>Confirm all functional tests are completed, results evaluated, punch-list reviewed, defects corrected, and retesting completed</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every category (A–F above) is closed with a PASS, RETEST REQUIRED items are cleared or formally accepted, and Functional Acceptance is signed — closing Division 15 and handing the system into performance/photometric verification and final handover.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>Functional Acceptance <span>Report</span></h2>
      <p>The Functional Testing Report consolidates every category into a single, sign-off-ready record.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Report Section</th><th>Contents</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Project Information</td><td>Airport, project, system, area, test date, contractor, test engineer, client/consultant</td></tr>
        <tr><td class="freq-name">Test Scope</td><td>Circuits, CCRs, control systems, and AGL equipment covered</td></tr>
        <tr><td class="freq-name">Test Equipment</td><td>Instrument, manufacturer, model, serial number, calibration certificate, calibration validity</td></tr>
        <tr><td class="freq-name">Functional Test Results</td><td>The complete FUNC-01&ndash;18 test matrix</td></tr>
        <tr><td class="freq-name">Alarm &amp; Fault Results</td><td>All alarm and failure tests</td></tr>
        <tr><td class="freq-name">Interlock Results</td><td>All applicable interlock tests</td></tr>
        <tr><td class="freq-name">Recovery Results</td><td>Fault recovery, communication recovery, power restoration, standby transfer</td></tr>
        <tr><td class="freq-name">Punch List</td><td>Observation, location, corrective action, retest, status</td></tr>
        <tr><td class="freq-name">Final Acceptance</td><td>Functional System Status — PASS / FAIL / RETEST REQUIRED / CONDITIONAL ACCEPTANCE</td></tr>
        <tr><td class="freq-name">Sign-Off</td><td>Tested by, checked by, contractor, consultant, client, date</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Failure &amp; Recovery <span>Handling</span></h2>
      <p>When a functional test uncovers a genuine deviation rather than an approved test condition, the same sequence applies across every topic in this division.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Detect</h3><p>Confirm exactly which command, step, or condition produced the unexpected result.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Isolate</h3><p>Identify the specific affected circuit, CCR, or control element — not a generic system fault.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Classify</h3><p>Safety-critical / test-blocking / minor, and whether it affects operational lighting.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Log</h3><p>Add to the punch-list with owner and target date.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Correct</h3><p>Rectify the equipment, logic, or configuration causing the deviation.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Retest</h3><p>Re-run the specific functional test against the same pass criteria.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Record</h3><p>Update the FUNC matrix and punch-list before sign-off.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Escalate</h3><p>Unresolved test-blocking items withhold Functional Acceptance sign-off.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 15 — Functional Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 15 — Functional Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 15 of the AGL Testing &amp; Commissioning Manual covers Functional Testing. This division verifies how the complete AGL system behaves during actual operational conditions — energization, de-energization, intensity control, switching, alarms, faults, control modes, interlocks, emergency operation, failure response, recovery, power restoration, and standby operation. Divisions 02–14 establish that individual equipment, circuits, and control interfaces are technically ready; Division 15 demonstrates that they work together as an operational system. It contains 18 topics (TC-FUNC-001 to TC-FUNC-018) organised into 7 groups (A–G), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">How does functional testing differ from component testing in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Component testing proves that equipment works. Functional testing proves that the equipment works correctly together as an operational AGL system. Every topic in this division follows the same underlying chain — Command → System Response → Field Operation → Monitoring/Feedback → Alarm/Indication → Recovery — before the system is carried forward into performance/photometric verification and final acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every functional test in this division is a demonstration of the same underlying chain, regardless of which circuit, mode, or condition is under test. Steps: Command → System Response → Field Operation → Monitoring/Feedback → Alarm/Indication → Recovery. Focus areas: Normal operation; Control &amp; switching; Safety &amp; interlock; Alarm &amp; fault; Failure &amp; recovery.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 15 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 15 has 18 topics in 7 groups. A — Circuit Functional Operation: Circuit Operation Testing, Circuit Energization Test, Circuit De-Energization Test. B — Intensity &amp; Switching: Intensity-Control Test, Switching-Logic Test. C — Alarms &amp; Faults: Alarm Verification, Fault Indication Test, Control-Function Test. D — Local, Remote &amp; Emergency Operation: Local-Control Test, Remote-Control Test, Emergency-Operation Test. E — Interlock &amp; Sequence Testing: Equipment Interlock Test, System Sequence Test. F — Failure &amp; Recovery: Failure-Response Test, Recovery Test, Power-Restoration Test, Standby-System Test. G — Final Functional Acceptance: Functional Acceptance Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the acceptance chain in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 15 sits above the equipment-specific divisions and below final acceptance — each stage below has to pass before the next is meaningful. Individual Equipment: Divisions 02–14 confirm each component, circuit, and control interface is technically functional on its own; Circuit: Each complete AGL circuit — CCR, series loop, and fixtures — operates correctly as an integrated circuit; Control / Monitoring: Intensity, switching, and control functions respond correctly from the operating interface through to the field; Functional Operation: Local, remote, and emergency operation, plus interlocks and the full system sequence, behave as designed; Failure Response: The system responds correctly and safely to an approved failure condition; Recovery: The system recovers correctly after a fault, power interruption, or standby transfer clears; System Functional Acceptance: The complete Functional Acceptance Test consolidates every stage above into a single sign-off.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before functional testing begins in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two requirement groups should be closed out before the Division 15 team starts working through the topic list. Reference Package: Approved control philosophy, functional requirement, and emergency philosophy documents; Circuit, CCR, and ALCMS/HMI schedules with correct circuit-to-CCR association; Approved alarm matrix and interlock logic schedule; Divisions 02–14 test records showing equipment-level PASS status; Standby/backup system design and approved transfer philosophy. Coordination &amp; Access: Confirm Divisions 01–14 are closed or formally accepted with open items; Coordinate energization windows and emergency/failure simulations with ATC/airport operations; Confirm personnel are briefed on which circuits/modes will be commanded live; Do not assume automatic power-restoration behaviour is acceptable — verify it against the approved control philosophy.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What does the Functional Testing Report consolidate in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The Functional Testing Report consolidates every category into a single, sign-off-ready record. Project Information: Airport, project, system, area, test date, contractor, test engineer, client/consultant; Test Scope: Circuits, CCRs, control systems, and AGL equipment covered; Test Equipment: Instrument, manufacturer, model, serial number, calibration certificate, calibration validity; Functional Test Results: The complete FUNC-01–18 test matrix; Alarm &amp; Fault Results: All alarm and failure tests; Interlock Results: All applicable interlock tests; Recovery Results: Fault recovery, communication recovery, power restoration, standby transfer; Punch List: Observation, location, corrective action, retest, status; Final Acceptance: Functional System Status — PASS / FAIL / RETEST REQUIRED / CONDITIONAL ACCEPTANCE; Sign-Off: Tested by, checked by, contractor, consultant, client, date.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">How are failures and deviations handled during functional testing in Division 15?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>When a functional test uncovers a genuine deviation rather than an approved test condition, the same sequence applies across every topic in this division. (1) Detect — Confirm exactly which command, step, or condition produced the unexpected result; (2) Isolate — Identify the specific affected circuit, CCR, or control element — not a generic system fault; (3) Classify — Safety-critical / test-blocking / minor, and whether it affects operational lighting; (4) Log — Add to the punch-list with owner and target date; (5) Correct — Rectify the equipment, logic, or configuration causing the deviation; (6) Retest — Re-run the specific functional test against the same pass criteria; (7) Record — Update the FUNC matrix and punch-list before sign-off; (8) Escalate — Unresolved test-blocking items withhold Functional Acceptance sign-off.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Run the Function. Understand the System It Proves.</h2>
<p>Functional testing confirms that every commissioned system performs as an integrated whole, not just as isolated components.</p>
<p>Build the technical knowledge to understand end-to-end operational verification, and how functional testing ties together every division that came before it into one proven, working system.</p>
<p><strong>Test with precision. Integrate with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
