<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Redundancy in AGL Electrical Architecture &amp; Circuit Reliability</title>
<meta name="theme-color" content="#060d1a"/>
<meta name="description" content="AGL electrical architecture redundancy: power supply, circuit protection, fault troubleshooting, dual circuits, backup power, CAT II/III, testing and maintenance."/>
<meta name="keywords" content="AGL redundancy, airfield lighting redundancy, dual AGL circuits, interleaved runway circuits, independent interleaved circuits, AGL electrical architecture, CCR redundancy, UPS DG airport lighting, N+1 2N AGL, single point of failure AGL, ALCMS redundancy, CAT II CAT III lighting redundancy, AGL FMEA, How to measure AGL circuit current?, How to check an airport lighting circuit?"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow"/>
<link rel="canonical" href="https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html"/>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:title" content="Redundancy in AGL Electrical Architecture"/>
<meta property="og:description" content="AGL electrical architecture redundancy: power supply, circuit protection, fault troubleshooting, dual circuits, backup power, CAT II/III, testing and maintenance."/>
<meta property="og:url" content="https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html"/>
<meta property="og:site_name" content="Precision AGL Academy"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-agl-electrical-architecture-redundancy.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:locale" content="en_US"/>

<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Redundancy in AGL Electrical Architecture"/>
<meta name="twitter:description" content="AGL electrical architecture redundancy: power supply, circuit protection, fault troubleshooting, dual circuits, backup power, CAT II/III, testing and maintenance."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-agl-electrical-architecture-redundancy.jpg"/>

<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Redundancy in AGL Electrical Architecture",
      "item": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html#article",
  "headline": "Redundancy in AGL Electrical Architecture: Dual Circuits, Backup Power & Fault-Tolerant Airport Lighting",
  "description": "Redundancy in AGL electrical architecture covering dual runway circuits, independent feeders, CCRs, UPS, DG backup, transformers, ALCMS, fault tolerance, CAT II/III operations, testing and maintenance.",
  "image": "https://rahulsharmaagl.in/assets/og-agl-electrical-architecture-redundancy.jpg",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html"
  },
  "dateModified": "2026-10-15",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "url": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html",
  "name": "Redundancy in AGL Electrical Architecture: Dual Circuits, Backup Power & Fault-Tolerant Airport Lighting",
  "keywords": "AGL redundancy, airfield lighting redundancy, dual AGL circuits, interleaved runway circuits, independent interleaved circuits, AGL electrical architecture, CCR redundancy, UPS DG airport lighting, N+1 2N AGL, single point of failure AGL, ALCMS redundancy, CAT II CAT III lighting redundancy, AGL FMEA, How to measure AGL circuit current?, How to check an airport lighting circuit?",
  "inLanguage": "en",
  "isPartOf": {
    "@type": "WebSite",
    "@id": "https://rahulsharmaagl.in/#website",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html#breadcrumb"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html#faq",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is redundancy in AGL?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AGL redundancy is the use of alternate power, circuit, equipment or control paths so that a defined single failure does not unnecessarily remove the required airport lighting function."
      }
    },
    {
      "@type": "Question",
      "name": "Why are two AGL circuits used?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two circuits can distribute runway lights so that failure of one circuit does not remove the entire lighting system. Interleaving can preserve spatial continuity."
      }
    },
    {
      "@type": "Question",
      "name": "What is an interleaved AGL circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A circuit arrangement in which adjacent lights are distributed between separate circuits rather than placing all consecutive lights on one circuit."
      }
    },
    {
      "@type": "Question",
      "name": "Are two interleaved circuits automatically independent?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. The circuits may still share common feeders, cable routes, switchgear, chambers or control systems."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between independent and dependent circuits?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Independent circuits have sufficiently separate electrical infrastructure to reduce common-cause failure. Dependent circuits can share infrastructure or dependencies."
      }
    },
    {
      "@type": "Question",
      "name": "What does N+1 mean?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "N+1 means providing the capacity required for normal operation plus one additional unit, so that one unit can fail without removing the required capacity."
      }
    },
    {
      "@type": "Question",
      "name": "What is 2N redundancy?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "2N means two independent complete systems, each capable of supporting the defined critical load."
      }
    },
    {
      "@type": "Question",
      "name": "Does redundancy mean all runway lights stay on after one circuit fails?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not necessarily. The remaining serviceability is defined by the applicable operational and regulatory criteria, which differ by lighting system, runway category and airport."
      }
    },
    {
      "@type": "Question",
      "name": "Why are runway lights interleaved?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Interleaving spreads lights from separate circuits across the runway so that one circuit failure does not create a large continuous dark section."
      }
    },
    {
      "@type": "Question",
      "name": "Does redundancy apply to CCRs?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. CCR allocation can be an important part of circuit redundancy, provided the alternate path is sufficiently independent."
      }
    },
    {
      "@type": "Question",
      "name": "Does a UPS provide redundancy?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A UPS provides power continuity. It is not automatically redundant. Redundant UPS architecture may use N+1, parallel or dual-independent arrangements."
      }
    },
    {
      "@type": "Question",
      "name": "Why is a diesel generator needed when there is a UPS?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The UPS can give rapid continuity, while a generator can supply the system through a much longer outage."
      }
    },
    {
      "@type": "Question",
      "name": "Is dual utility power better than UPS and DG?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not universally. Each architecture has different characteristics. The right solution depends on source independence, switch-over requirements, outage duration, reliability and project requirements."
      }
    },
    {
      "@type": "Question",
      "name": "How is AGL redundancy tested?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Engineers simulate defined failures such as circuit trip, CCR failure, utility loss, UPS failure, generator failure and control or network failure, then verify the system response and remaining lighting performance."
      }
    },
    {
      "@type": "Question",
      "name": "Is photometry required after redundancy testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Where optical performance forms part of acceptance or verification, photometry can show that the remaining lighting performs as required after a simulated failure."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between redundancy and switch-over time?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Redundancy is whether the system can continue after a component failure. Switch-over time is how quickly service is restored after the source fails. They are separate engineering parameters."
      }
    },
    {
      "@type": "Question",
      "name": "How to measure AGL circuit current?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Measure the series circuit current at the CCR output, using the CCR's own display or a calibrated clamp meter or current instrument rated for the circuit. Never open a live series circuit to insert a meter. Take readings at each brightness step, compare them with the rated current for that step, and record them. Work should be done by qualified staff under your site's safety procedure."
      }
    },
    {
      "@type": "Question",
      "name": "How to check an airport lighting circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Start with the CCR status and any alarms on the monitoring system, then measure the circuit current at the brightness steps. With the circuit isolated, test insulation resistance and loop resistance, and inspect connectors, transformers and fixtures along the circuit. Compare results with the commissioning records and acceptance limits, and record the findings."
      }
    },
    {
      "@type": "Question",
      "name": "How to restore an airfield lighting circuit?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Make the circuit safe and find the cause before re-energising, rather than resetting repeatedly into a fault. Isolate the faulty section, repair or replace the damaged cable, joint, connector or transformer, then test insulation and continuity. Re-energise at a low brightness step, check the current, and return the circuit to service in agreement with air traffic control. Where redundancy exists, switch to the alternate circuit first. Record the fault and the repair."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/agl-electrical-architecture-redundancy.html#article"
  }
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/><link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;background:none;border:none;padding:4px;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 50px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:760px;margin-bottom:28px;}
  .hero-btns{display:flex;gap:14px;flex-wrap:wrap;}
  @media(max-width:768px){.page-title{font-size:42px;}}

  section{padding:0 0 90px;position:relative;z-index:1;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-label.alt{color:var(--cyan);}
  .block-label.alt::before{background:var(--cyan);}
  .block-label.warn{color:var(--red);}
  .block-label.warn::before{background:var(--red);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .block-desc{font-size:15px;color:var(--text);line-height:1.8;max-width:760px;margin-bottom:28px;}
  .info-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:34px;margin-bottom:24px;}
  .info-panel p{font-size:15.5px;line-height:1.9;color:var(--text);}
  .info-panel p strong{color:var(--white);}
  .info-panel p + p{margin-top:14px;}
  .kw-h{font-family:'Barlow Condensed',sans-serif;font-size:22px;font-weight:700;letter-spacing:.5px;color:var(--gold);margin:28px 0 8px;line-height:1.3;}
  .kw-h:first-child{margin-top:0;}
  .kw-p{font-size:15px;line-height:1.8;color:var(--text);max-width:780px;}
  .info-panel blockquote{margin-top:16px;padding:16px 20px;border-left:3px solid var(--gold);background:rgba(255,180,0,0.05);border-radius:0 10px 10px 0;font-size:14.5px;color:var(--white);font-weight:600;line-height:1.7;}

  .mini-h{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:20px 0 10px;}
  .mini-h:first-child{margin-top:0;}

  .diagram-block{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:32px 28px;}
  .diagram-block .diagram-sub{font-size:13.5px;color:var(--text);text-align:center;margin-bottom:22px;}
  .diagram-block svg{width:100%;height:auto;display:block;}

  .stat-row{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .grid-2{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .grid-4{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  .grid-5{display:grid;grid-template-columns:repeat(5,1fr);gap:16px;}
  @media(max-width:900px){.stat-row,.grid-4,.grid-5{grid-template-columns:repeat(2,1fr);} .grid-2{grid-template-columns:1fr;}}
  @media(max-width:600px){.stat-row,.grid-4,.grid-5,.grid-2{grid-template-columns:1fr;}}
  .stat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;}
  .stat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .stat-card h3{font-size:15px;font-weight:700;margin-bottom:8px;}
  .stat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}

  .flow-strip{display:flex;align-items:center;gap:0;flex-wrap:wrap;}
  .flow-node{flex:1;min-width:150px;padding:22px 20px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;text-align:center;position:relative;}
  .flow-node i{color:var(--gold);font-size:20px;margin-bottom:10px;display:block;}
  .flow-node .fn-t{font-size:13px;font-weight:700;}
  .flow-node p{font-size:12px;color:var(--text);line-height:1.6;margin-top:6px;}
  .flow-arrow{color:var(--gold);font-size:16px;padding:0 14px;flex-shrink:0;}
  @media(max-width:900px){.flow-strip{flex-direction:column;} .flow-arrow{transform:rotate(90deg);padding:8px 0;}}

  .branch-diagram{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:38px 24px;}
  .branch-top{display:flex;justify-content:center;gap:14px;margin-bottom:6px;flex-wrap:wrap;}
  .branch-node{padding:16px 22px;background:var(--card);border:1px solid rgba(255,180,0,0.25);border-radius:10px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;white-space:nowrap;}
  .branch-node i{color:var(--gold);display:block;margin-bottom:6px;font-size:17px;}
  .branch-node.root{border-color:rgba(0,212,255,0.35);}
  .branch-node.root i{color:var(--cyan);}
  .branch-down{width:1px;height:26px;background:rgba(255,180,0,0.3);margin:0 auto;}

  .cat-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .cat-grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.cat-grid-3{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:768px){.cat-grid,.cat-grid-3{grid-template-columns:1fr;}}
  .cat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;transition:all .3s;}
  .cat-card:hover{border-color:rgba(255,180,0,0.2);}
  .cat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .cat-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .info-panel h3{font-size:18px;color:var(--white);margin:0 0 10px;}
  .cat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}
  .cat-card ul{margin-top:10px;padding-left:0;list-style:none;}
  .cat-card ul li{font-size:13px;color:var(--text);padding:5px 0 5px 18px;position:relative;border-top:1px solid var(--border);}
  .cat-card ul li:first-child{border-top:none;}
  .cat-card ul li::before{content:'\f054';font-family:"Font Awesome 6 Free";font-weight:900;font-size:8px;color:var(--gold);position:absolute;left:0;top:9px;}
  .card-link{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-size:12.5px;font-weight:700;color:var(--gold);text-decoration:none;}

  .chip-row{display:flex;flex-wrap:wrap;gap:10px;}
  .chip{padding:9px 16px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);border-radius:100px;font-size:12.5px;font-weight:600;color:var(--text);}
  .chip.cyan{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.2);}
  .chip.red{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}
  .chip.green{background:rgba(61,220,151,0.06);border-color:rgba(61,220,151,0.25);}

  .level-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.level-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.level-grid{grid-template-columns:1fr;}}
  .level-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .level-card .lvl-tag{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:2px;color:var(--gold);margin-bottom:10px;}
  .level-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .level-card p{font-size:13px;color:var(--text);line-height:1.7;margin-bottom:14px;}
  .level-card a{font-size:12px;font-weight:700;color:var(--cyan);text-decoration:none;}

  .fault-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:768px){.fault-grid{grid-template-columns:1fr;}}
  .fault-card{background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;overflow:hidden;cursor:pointer;}
  .fault-head{padding:22px 24px;display:flex;align-items:center;justify-content:space-between;gap:14px;}
  .fault-head h3{font-size:15px;font-weight:700;display:flex;align-items:center;gap:12px;}
  .fault-head i.warn-icon{color:var(--red);font-size:17px;}
  .fault-head i.chev{color:var(--text);font-size:13px;transition:transform .25s;}
  .fault-card.open .chev{transform:rotate(180deg);}
  .fault-body{max-height:0;overflow:hidden;transition:max-height .3s ease;padding:0 24px;}
  .fault-card.open .fault-body{max-height:260px;padding:0 24px 22px;}
  .fault-body p{font-size:11.5px;text-transform:uppercase;letter-spacing:1px;color:var(--red);font-weight:700;margin-bottom:8px;}
  .fault-body ul{list-style:none;}
  .fault-body ul li{font-size:13px;color:var(--text);padding:4px 0 4px 16px;position:relative;}
  .fault-body ul li::before{content:'—';position:absolute;left:0;color:var(--red);}

  .checklist-wrap{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:1100px){.checklist-wrap{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.checklist-wrap{grid-template-columns:1fr;}}
  .checklist-phase{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;}
  .checklist-phase h3{font-family:'Bebas Neue',sans-serif;font-size:19px;letter-spacing:1px;color:var(--gold);margin-bottom:16px;}
  .chk-item{display:flex;align-items:flex-start;gap:10px;padding:8px 0;font-size:13.5px;color:var(--text);cursor:pointer;user-select:none;border-top:1px solid var(--border);}
  .chk-item:first-of-type{border-top:none;}
  .chk-box{width:16px;height:16px;border:1.5px solid rgba(255,180,0,0.4);border-radius:4px;flex-shrink:0;margin-top:2px;display:flex;align-items:center;justify-content:center;transition:all .2s;}
  .chk-item.checked .chk-box{background:var(--gold);border-color:var(--gold);}
  .chk-item.checked .chk-box::after{content:'\f00c';font-family:"Font Awesome 6 Free";font-weight:900;font-size:9px;color:#000;}
  .chk-item.checked span{color:var(--text);opacity:.55;text-decoration:line-through;}
  .chk-progress{margin-top:16px;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;}

  .std-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  @media(max-width:900px){.std-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.std-grid{grid-template-columns:1fr;}}
  .std-card{padding:24px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;text-align:center;}
  .std-card .std-tag{font-family:'Bebas Neue',sans-serif;font-size:22px;letter-spacing:1px;color:var(--gold);margin-bottom:8px;}
  .std-card p{font-size:12.5px;color:var(--text);line-height:1.6;}

  .quiz-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:28px;margin-bottom:16px;}
  .quiz-card h3{font-size:15px;font-weight:700;margin-bottom:16px;}
  .quiz-opts{display:grid;grid-template-columns:repeat(2,1fr);gap:10px;}
  @media(max-width:600px){.quiz-opts{grid-template-columns:1fr;}}
  .quiz-opt{padding:13px 16px;border:1px solid var(--border);border-radius:8px;background:rgba(255,255,255,0.02);font-size:13px;color:var(--text);cursor:pointer;transition:all .2s;}
  .quiz-opt:hover{border-color:rgba(255,180,0,0.3);}
  .quiz-opt.correct{background:rgba(61,220,151,0.12);border-color:var(--green);color:var(--white);}
  .quiz-opt.incorrect{background:rgba(230,57,70,0.12);border-color:var(--red);color:var(--white);}
  .quiz-opt.disabled{pointer-events:none;}
  .quiz-feedback{margin-top:12px;font-size:12.5px;font-weight:700;letter-spacing:.5px;min-height:16px;}
  .quiz-feedback.right{color:var(--green);}
  .quiz-feedback.wrong{color:var(--red);}

  /* Data tables */
  .data-table{width:100%;border-collapse:collapse;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;overflow:hidden;}
  .data-table th{text-align:left;font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:14px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);}
  .data-table td{padding:14px 18px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table td strong{color:var(--white);}
  .table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;}
  .table-note{display:flex;gap:10px;align-items:flex-start;margin-top:14px;padding:14px 18px;background:rgba(0,212,255,0.05);border:1px solid rgba(0,212,255,0.18);border-radius:10px;font-size:12.5px;color:var(--text);line-height:1.6;}
  .table-note i{color:var(--cyan);margin-top:2px;}

  /* Sequence / intensity widget */
  .load-widget{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:34px;}
  .load-controls{display:grid;grid-template-columns:repeat(3,1fr);gap:20px;margin-bottom:24px;}
  @media(max-width:768px){.load-controls{grid-template-columns:1fr;}}
  .load-field label{display:block;font-size:11.5px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:8px;}
  .load-field input[type=range]{width:100%;accent-color:var(--gold);}
  .load-field .val{font-size:13px;color:var(--text);margin-top:6px;}
  .load-readout{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;}
  @media(max-width:768px){.load-readout{grid-template-columns:1fr;}}
  .load-out{padding:20px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.2);border-radius:12px;text-align:center;}
  .load-out .lbl{font-size:11px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-bottom:6px;}
  .load-out .num{font-family:'Bebas Neue',sans-serif;font-size:28px;color:var(--gold);letter-spacing:1px;}

  /* Sequenced flashing demo */
  .seq-flash-strip{display:flex;align-items:center;justify-content:center;gap:14px;flex-wrap:wrap;padding:20px 10px;}
  .seq-flash-dot{width:22px;height:22px;border-radius:50%;background:rgba(255,255,255,0.08);border:1px solid var(--border);transition:all .15s ease;}
  .seq-flash-dot.on{background:var(--gold);box-shadow:0 0 18px 4px rgba(255,180,0,0.6);border-color:var(--gold);}
  .seq-flash-label{text-align:center;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-top:14px;}

  /* Sequence steps */
  .seq-list{display:flex;flex-direction:column;gap:0;}
  .seq-item{display:flex;gap:18px;padding:18px 0;border-top:1px solid var(--border);}
  .seq-item:first-child{border-top:none;}
  .seq-num{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);flex-shrink:0;width:36px;}
  .seq-body h3{font-size:14.5px;font-weight:700;margin-bottom:4px;}
  .seq-body p{font-size:13px;color:var(--text);line-height:1.7;}

  .cta-strip{background:linear-gradient(135deg,#0d1e38,#1a2f50);border:1px solid rgba(255,180,0,0.2);border-radius:18px;padding:40px;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:20px;}
  .cta-strip h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:1px;}
  .cta-strip p{font-size:14px;color:var(--text);margin-top:4px;}
  .cta-btns{display:flex;gap:12px;flex-wrap:wrap;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .btn-cyan{background:transparent;color:var(--cyan);border:1px solid rgba(0,212,255,0.35);}
  .btn-cyan:hover{background:rgba(0,212,255,0.1);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;margin-bottom:28px;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta h3{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}

  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:15px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .faq-chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .faq-chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14.5px;line-height:1.85;color:var(--text);}
</style>

<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;background:none;border:none;padding:4px;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 50px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:760px;margin-bottom:28px;}
  .hero-btns{display:flex;gap:14px;flex-wrap:wrap;}
  @media(max-width:768px){.page-title{font-size:42px;}}

  section{padding:0 0 90px;position:relative;z-index:1;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-label.alt{color:var(--cyan);}
  .block-label.alt::before{background:var(--cyan);}
  .block-label.warn{color:var(--red);}
  .block-label.warn::before{background:var(--red);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .block-desc{font-size:15px;color:var(--text);line-height:1.8;max-width:760px;margin-bottom:28px;}
  .info-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:34px;margin-bottom:24px;}
  .info-panel p{font-size:15.5px;line-height:1.9;color:var(--text);}
  .info-panel p strong{color:var(--white);}
  .info-panel p + p{margin-top:14px;}
  .info-panel blockquote{margin-top:16px;padding:16px 20px;border-left:3px solid var(--gold);background:rgba(255,180,0,0.05);border-radius:0 10px 10px 0;font-size:14.5px;color:var(--white);font-weight:600;line-height:1.7;}

  .mini-h{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:20px 0 10px;}
  .mini-h:first-child{margin-top:0;}

  .diagram-block{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:32px 28px;}
  .diagram-block .diagram-sub{font-size:13.5px;color:var(--text);text-align:center;margin-bottom:22px;}
  .diagram-block svg{width:100%;height:auto;display:block;}

  .stat-row{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .grid-2{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .grid-4{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  .grid-5{display:grid;grid-template-columns:repeat(5,1fr);gap:16px;}
  @media(max-width:900px){.stat-row,.grid-4,.grid-5{grid-template-columns:repeat(2,1fr);} .grid-2{grid-template-columns:1fr;}}
  @media(max-width:600px){.stat-row,.grid-4,.grid-5,.grid-2{grid-template-columns:1fr;}}
  .stat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;}
  .stat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .stat-card h3{font-size:15px;font-weight:700;margin-bottom:8px;}
  .stat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}

  .flow-strip{display:flex;align-items:center;gap:0;flex-wrap:wrap;}
  .flow-node{flex:1;min-width:150px;padding:22px 20px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;text-align:center;position:relative;}
  .flow-node i{color:var(--gold);font-size:20px;margin-bottom:10px;display:block;}
  .flow-node .fn-t{font-size:13px;font-weight:700;}
  .flow-node p{font-size:12px;color:var(--text);line-height:1.6;margin-top:6px;}
  .flow-arrow{color:var(--gold);font-size:16px;padding:0 14px;flex-shrink:0;}
  @media(max-width:900px){.flow-strip{flex-direction:column;} .flow-arrow{transform:rotate(90deg);padding:8px 0;}}

  .branch-diagram{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:38px 24px;}
  .branch-top{display:flex;justify-content:center;gap:14px;margin-bottom:6px;flex-wrap:wrap;}
  .branch-node{padding:16px 22px;background:var(--card);border:1px solid rgba(255,180,0,0.25);border-radius:10px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;white-space:nowrap;}
  .branch-node i{color:var(--gold);display:block;margin-bottom:6px;font-size:17px;}
  .branch-node.root{border-color:rgba(0,212,255,0.35);}
  .branch-node.root i{color:var(--cyan);}
  .branch-down{width:1px;height:26px;background:rgba(255,180,0,0.3);margin:0 auto;}

  .cat-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .cat-grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.cat-grid-3{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:768px){.cat-grid,.cat-grid-3{grid-template-columns:1fr;}}
  .cat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;transition:all .3s;}
  .cat-card:hover{border-color:rgba(255,180,0,0.2);}
  .cat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .cat-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .cat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}
  .cat-card ul{margin-top:10px;padding-left:0;list-style:none;}
  .cat-card ul li{font-size:13px;color:var(--text);padding:5px 0 5px 18px;position:relative;border-top:1px solid var(--border);}
  .cat-card ul li:first-child{border-top:none;}
  .cat-card ul li::before{content:'\f054';font-family:"Font Awesome 6 Free";font-weight:900;font-size:8px;color:var(--gold);position:absolute;left:0;top:9px;}
  .card-link{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-size:12.5px;font-weight:700;color:var(--gold);text-decoration:none;}

  .chip-row{display:flex;flex-wrap:wrap;gap:10px;}
  .chip{padding:9px 16px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);border-radius:100px;font-size:12.5px;font-weight:600;color:var(--text);}
  .chip.cyan{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.2);}
  .chip.red{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}
  .chip.green{background:rgba(61,220,151,0.06);border-color:rgba(61,220,151,0.25);}

  .level-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.level-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.level-grid{grid-template-columns:1fr;}}
  .level-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .level-card .lvl-tag{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:2px;color:var(--gold);margin-bottom:10px;}
  .level-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .level-card p{font-size:13px;color:var(--text);line-height:1.7;margin-bottom:14px;}
  .level-card a{font-size:12px;font-weight:700;color:var(--cyan);text-decoration:none;}

  .fault-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:768px){.fault-grid{grid-template-columns:1fr;}}
  .fault-card{background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;overflow:hidden;cursor:pointer;}
  .fault-head{padding:22px 24px;display:flex;align-items:center;justify-content:space-between;gap:14px;}
  .fault-head h3{font-size:15px;font-weight:700;display:flex;align-items:center;gap:12px;}
  .fault-head i.warn-icon{color:var(--red);font-size:17px;}
  .fault-head i.chev{color:var(--text);font-size:13px;transition:transform .25s;}
  .fault-card.open .chev{transform:rotate(180deg);}
  .fault-body{max-height:0;overflow:hidden;transition:max-height .3s ease;padding:0 24px;}
  .fault-card.open .fault-body{max-height:260px;padding:0 24px 22px;}
  .fault-body p{font-size:11.5px;text-transform:uppercase;letter-spacing:1px;color:var(--red);font-weight:700;margin-bottom:8px;}
  .fault-body ul{list-style:none;}
  .fault-body ul li{font-size:13px;color:var(--text);padding:4px 0 4px 16px;position:relative;}
  .fault-body ul li::before{content:'—';position:absolute;left:0;color:var(--red);}

  .checklist-wrap{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:1100px){.checklist-wrap{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.checklist-wrap{grid-template-columns:1fr;}}
  .checklist-phase{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;}
  .checklist-phase h3{font-family:'Bebas Neue',sans-serif;font-size:19px;letter-spacing:1px;color:var(--gold);margin-bottom:16px;}
  .chk-item{display:flex;align-items:flex-start;gap:10px;padding:8px 0;font-size:13.5px;color:var(--text);cursor:pointer;user-select:none;border-top:1px solid var(--border);}
  .chk-item:first-of-type{border-top:none;}
  .chk-box{width:16px;height:16px;border:1.5px solid rgba(255,180,0,0.4);border-radius:4px;flex-shrink:0;margin-top:2px;display:flex;align-items:center;justify-content:center;transition:all .2s;}
  .chk-item.checked .chk-box{background:var(--gold);border-color:var(--gold);}
  .chk-item.checked .chk-box::after{content:'\f00c';font-family:"Font Awesome 6 Free";font-weight:900;font-size:9px;color:#000;}
  .chk-item.checked span{color:var(--text);opacity:.55;text-decoration:line-through;}
  .chk-progress{margin-top:16px;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;}

  .std-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  @media(max-width:900px){.std-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.std-grid{grid-template-columns:1fr;}}
  .std-card{padding:24px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;text-align:center;}
  .std-card .std-tag{font-family:'Bebas Neue',sans-serif;font-size:22px;letter-spacing:1px;color:var(--gold);margin-bottom:8px;}
  .std-card p{font-size:12.5px;color:var(--text);line-height:1.6;}

  .quiz-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:28px;margin-bottom:16px;}
  .quiz-card h3{font-size:15px;font-weight:700;margin-bottom:16px;}
  .quiz-opts{display:grid;grid-template-columns:repeat(2,1fr);gap:10px;}
  @media(max-width:600px){.quiz-opts{grid-template-columns:1fr;}}
  .quiz-opt{padding:13px 16px;border:1px solid var(--border);border-radius:8px;background:rgba(255,255,255,0.02);font-size:13px;color:var(--text);cursor:pointer;transition:all .2s;}
  .quiz-opt:hover{border-color:rgba(255,180,0,0.3);}
  .quiz-opt.correct{background:rgba(61,220,151,0.12);border-color:var(--green);color:var(--white);}
  .quiz-opt.incorrect{background:rgba(230,57,70,0.12);border-color:var(--red);color:var(--white);}
  .quiz-opt.disabled{pointer-events:none;}
  .quiz-feedback{margin-top:12px;font-size:12.5px;font-weight:700;letter-spacing:.5px;min-height:16px;}
  .quiz-feedback.right{color:var(--green);}
  .quiz-feedback.wrong{color:var(--red);}

  /* Data tables */
  .data-table{width:100%;border-collapse:collapse;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;overflow:hidden;}
  .data-table th{text-align:left;font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:14px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);}
  .data-table td{padding:14px 18px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table td strong{color:var(--white);}
  .table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;}
  .table-note{display:flex;gap:10px;align-items:flex-start;margin-top:14px;padding:14px 18px;background:rgba(0,212,255,0.05);border:1px solid rgba(0,212,255,0.18);border-radius:10px;font-size:12.5px;color:var(--text);line-height:1.6;}
  .table-note i{color:var(--cyan);margin-top:2px;}

  /* Sequence / intensity widget */
  .load-widget{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:34px;}
  .load-controls{display:grid;grid-template-columns:repeat(3,1fr);gap:20px;margin-bottom:24px;}
  @media(max-width:768px){.load-controls{grid-template-columns:1fr;}}
  .load-field label{display:block;font-size:11.5px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:8px;}
  .load-field input[type=range]{width:100%;accent-color:var(--gold);}
  .load-field .val{font-size:13px;color:var(--text);margin-top:6px;}
  .load-readout{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;}
  @media(max-width:768px){.load-readout{grid-template-columns:1fr;}}
  .load-out{padding:20px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.2);border-radius:12px;text-align:center;}
  .load-out .lbl{font-size:11px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-bottom:6px;}
  .load-out .num{font-family:'Bebas Neue',sans-serif;font-size:28px;color:var(--gold);letter-spacing:1px;}

  /* Sequenced flashing demo */
  .seq-flash-strip{display:flex;align-items:center;justify-content:center;gap:14px;flex-wrap:wrap;padding:20px 10px;}
  .seq-flash-dot{width:22px;height:22px;border-radius:50%;background:rgba(255,255,255,0.08);border:1px solid var(--border);transition:all .15s ease;}
  .seq-flash-dot.on{background:var(--gold);box-shadow:0 0 18px 4px rgba(255,180,0,0.6);border-color:var(--gold);}
  .seq-flash-label{text-align:center;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-top:14px;}

  /* Sequence steps */
  .seq-list{display:flex;flex-direction:column;gap:0;}
  .seq-item{display:flex;gap:18px;padding:18px 0;border-top:1px solid var(--border);}
  .seq-item:first-child{border-top:none;}
  .seq-num{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);flex-shrink:0;width:36px;}
  .seq-body h3{font-size:14.5px;font-weight:700;margin-bottom:4px;}
  .seq-body p{font-size:13px;color:var(--text);line-height:1.7;}

  .cta-strip{background:linear-gradient(135deg,#0d1e38,#1a2f50);border:1px solid rgba(255,180,0,0.2);border-radius:18px;padding:40px;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:20px;}
  .cta-strip h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:1px;}
  .cta-strip p{font-size:14px;color:var(--text);margin-top:4px;}
  .cta-btns{display:flex;gap:12px;flex-wrap:wrap;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .btn-cyan{background:transparent;color:var(--cyan);border:1px solid rgba(0,212,255,0.35);}
  .btn-cyan:hover{background:rgba(0,212,255,0.1);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;margin-bottom:28px;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta h3{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}

  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:15px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .faq-chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .faq-chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14.5px;line-height:1.85;color:var(--text);}

  .page-workflow{font-size:13px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:28px;}
  .grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .cat-grid.c3{grid-template-columns:repeat(3,1fr);}
  .cat-grid.c4{grid-template-columns:repeat(4,1fr);}
  .timeline{display:flex;flex-direction:column;gap:0;}
  .tl-step{display:flex;gap:22px;padding:16px 0;border-top:1px solid var(--border);}
  .tl-step:first-child{border-top:none;}
  .tl-num{font-family:'Bebas Neue',sans-serif;font-size:24px;color:var(--gold);min-width:40px;}
  .tl-body h3{font-size:14px;font-weight:700;margin-bottom:4px;}
  .tl-body p{font-size:12.5px;color:var(--text);line-height:1.6;}
  .mistake-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  .mistake-card{display:flex;gap:16px;padding:22px;background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;}
  .mistake-num{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--red);min-width:36px;}
  .mistake-card h3{font-size:14.5px;font-weight:700;margin-bottom:6px;}
  .mistake-card p{font-size:13px;color:var(--text);line-height:1.6;}
  .final-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  .final-card{padding:22px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .final-card h3{font-size:14px;font-weight:700;margin-bottom:6px;}
  .final-card p{font-size:12.5px;color:var(--text);line-height:1.6;margin-bottom:10px;}
  .final-card a{font-size:11.5px;font-weight:700;color:var(--cyan);text-decoration:none;}
  .principle-banner{text-align:center;padding:44px 30px;background:linear-gradient(135deg,rgba(255,180,0,0.06),rgba(0,212,255,0.04));border:1px solid rgba(255,180,0,0.2);border-radius:18px;}
  .principle-banner .mini-h{justify-content:center;display:flex;}
  .principle-banner h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:.5px;line-height:1.5;max-width:820px;margin:0 auto;}
  .principle-banner h3 span{color:var(--gold);}
  .papi-sim{display:flex;justify-content:center;gap:22px;flex-wrap:wrap;padding:26px 10px 10px;}
  .papi-lamp{width:64px;height:64px;border-radius:12px;border:1px solid var(--border);display:flex;align-items:center;justify-content:center;font-family:'Bebas Neue',sans-serif;font-size:15px;letter-spacing:1px;color:#000;transition:all .2s;}
  .papi-lamp.w{background:#f0f4ff;box-shadow:0 0 18px 3px rgba(240,244,255,.45);}
  .papi-lamp.r{background:var(--red);color:#fff;box-shadow:0 0 18px 3px rgba(230,57,70,.5);}
</style>
<style>
  .sel-row{display:flex;flex-wrap:wrap;gap:10px;margin:6px 0 22px;}
  .sel-btn{padding:10px 18px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:100px;color:var(--text);font:600 13px 'Barlow',sans-serif;cursor:pointer;transition:all .2s;}
  .sel-btn:hover{border-color:rgba(255,180,0,0.4);color:var(--white);}
  .sel-btn:focus-visible{outline:2px solid var(--cyan);outline-offset:2px;}
  .sel-btn[aria-pressed="true"]{background:var(--gold);border-color:var(--gold);color:#000;}
  .sel-out{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:28px;display:grid;grid-template-columns:repeat(2,1fr);gap:24px;}
  .sel-out h3{font-family:'Barlow Condensed',sans-serif;font-size:20px;letter-spacing:.5px;color:var(--white);margin-bottom:6px;}
  .sel-out .sel-fn{grid-column:1/-1;color:var(--text);font-size:14.5px;line-height:1.7;}
  .sel-out ul{list-style:none;padding:0;}
  .sel-out li{padding:6px 0 6px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text);}
  @media(max-width:700px){.sel-out{grid-template-columns:1fr;padding:20px;}}
</style>
<style>
  .page-title span{display:block;font-size:36px;letter-spacing:1.5px;line-height:1.15;margin-top:10px;}
  @media(max-width:768px){.page-title span{font-size:24px;}}
  .il-row{display:flex;justify-content:space-between;gap:10px;padding:18px 6px;}
  .il-lamp{flex:1;text-align:center;}
  .il-lamp i{display:block;width:34px;height:34px;border-radius:50%;margin:0 auto 8px;border:2px solid var(--border);transition:all .25s;}
  .il-lamp span{font-size:11px;letter-spacing:1px;color:var(--text);font-weight:600;}
  .il-lamp.a i{background:var(--gold);box-shadow:0 0 14px rgba(255,180,0,.55);border-color:var(--gold);}
  .il-lamp.b i{background:var(--cyan);box-shadow:0 0 14px rgba(0,212,255,.55);border-color:var(--cyan);}
  .il-lamp.off i{background:rgba(255,255,255,.04);box-shadow:none;border-color:rgba(255,255,255,.15);}
  .il-key{display:flex;gap:22px;justify-content:center;flex-wrap:wrap;font-size:12.5px;color:var(--text);}
  .il-dot{display:inline-block;width:12px;height:12px;border-radius:50%;vertical-align:-1px;margin-right:6px;}
  .il-dot.a{background:var(--gold);} .il-dot.b{background:var(--cyan);} .il-dot.off{background:rgba(255,255,255,.1);border:1px solid rgba(255,255,255,.25);}
  @media(max-width:600px){.il-lamp i{width:22px;height:22px;}.il-lamp span{font-size:9px;}}
</style>
<style id="agl-hub-css">
.agl-hub{max-width:1200px;margin:60px auto;padding:0 24px}
.agl-hub-box{border:1px solid var(--gold,#FFB400);border-radius:14px;padding:32px 28px;background:rgba(255,180,0,.03)}
.agl-hub-label{display:block;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold,#FFB400);margin-bottom:10px}
.agl-hub-title{margin:0 0 22px;font-size:1.5rem;color:var(--white,#f0f4ff)}
.agl-hub h3{font-size:12px;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan,#00d4ff);margin:22px 0 10px}
.agl-hub-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}
@media(max-width:900px){.agl-hub-grid{grid-template-columns:repeat(2,1fr)}}
@media(max-width:600px){.agl-hub-grid{grid-template-columns:1fr}}
.agl-hub-grid a{display:flex;justify-content:space-between;align-items:center;gap:8px;padding:11px 14px;border:1px solid rgba(255,180,0,.25);border-radius:8px;color:var(--text,#c8d8f0);text-decoration:none;font-size:14px;transition:all .2s}
.agl-hub-grid a::after{content:"\2192";color:var(--gold,#FFB400)}
.agl-hub-grid a:hover{border-color:var(--gold,#FFB400);color:var(--gold,#FFB400);background:rgba(255,180,0,.08)}
.agl-hub-grid a.current{border-color:var(--gold,#FFB400);background:rgba(255,180,0,.14);color:var(--gold,#FFB400);font-weight:600}
</style>
<style id="agl-fig-css">
figure.fig{margin:28px 0 0}
figure.fig figcaption{font-size:13px;line-height:1.5;color:var(--text,#c8d8f0);text-align:center;margin-top:14px;opacity:.9}
figure.fig svg text{paint-order:normal}
figure.hub-fig{--gold-dim:rgba(255,180,0,.7);--grey-dim:rgba(200,216,240,.45);--green:#35d07f;--taxi-blue:#2f8fff;--cl-yellow:#FFD400;--yellow:#FFD400}
figure.fig .fig-rel{display:inline-block;margin-top:10px}
figure.photo{max-width:540px;margin:28px auto 0;padding:12px;border:2px solid var(--gold,#FFB400);border-radius:14px;background:rgba(255,180,0,.05);box-shadow:0 0 26px rgba(255,180,0,.16)}
figure.photo img{display:block;max-width:100%;height:auto;margin:0 auto;border-radius:8px;border:1px solid rgba(255,180,0,.35)}
figure.photo figcaption{font-size:13px;line-height:1.55;color:var(--text,#c8d8f0);text-align:center;margin-top:12px}
figure.photo .photo-credit{display:block;margin-top:6px;font-size:12px;opacity:.8}
figure.photo .photo-credit a{color:var(--gold,#FFB400)}
figure.fig .fig-rel .card-link{margin:4px 4px 0 0}
</style>
<style>.skip-link{position:absolute;left:-9999px;top:8px;z-index:10000;background:#FFB400;color:#060d1a;padding:10px 16px;font-weight:700;border-radius:4px;text-decoration:none}.skip-link:focus{left:8px}main{display:block}img{max-width:100%;height:auto}</style>
<style id="mobile-fix">@media(max-width:768px){.cat-grid,.cat-grid-3,.cat-grid.c3,.cat-grid.c4{grid-template-columns:minmax(0,1fr)!important}.cat-card,.info-panel,.checklist-phase,.branch-node,.flow-node,.seq-body,.tl-body{min-width:0;max-width:100%;overflow-wrap:anywhere}.info-panel,.checklist-phase{padding:20px}table.data-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch}main [class*="grid"]>*,.mistake-card>*,.stat-card,.load-out{min-width:0}main :is(h1,h2,h3,h4,h5,p,li,td,th,label,span,a){overflow-wrap:anywhere}main :is(select,input,textarea){max-width:100%;min-width:0}main svg{max-width:100%;height:auto}.cd-lux-visual,.cd-lux-readout,.approach-readout{min-width:0!important;max-width:100%;box-sizing:border-box}main{overflow-x:clip}}</style>
<style id="legal-notice-css">
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:768px){.legal-box{padding:20px 16px;}.legal-wrap{margin:40px auto 30px;}}
</style>
<style id="polish">
:root{--h2:#FFB400;--h3:#5ce1ff}
.page-title{color:var(--white);text-shadow:0 0 44px rgba(255,180,0,.18)}
.page-title span{color:var(--gold)}
.block-title,.agl-hub-title,.legal-title,.academy-cta h2{color:var(--h2)}
.block-title{position:relative;padding-bottom:14px}
.block-title::after{content:'';position:absolute;left:0;bottom:0;width:56px;height:3px;border-radius:2px;background:linear-gradient(90deg,var(--gold),transparent)}
:where(main) :where(h3){color:var(--h3)}
.stat-card h3,.cat-card h3,.level-card h3,.quiz-card h3,.kw-h,.seq-body h3,.info-panel h3:not(.mini-h),.academy-cta h3{color:var(--h3)}
.fault-head h3{color:#ffe3e5}
.cta-strip h3{color:var(--white)}
.flow-node .fn-t{display:block;font-size:13px;font-weight:700;color:var(--white)}
:focus-visible{outline:2px solid var(--gold);outline-offset:3px;border-radius:4px}
.fault-head:focus-visible,.chk-item:focus-visible,.quiz-opt:focus-visible{outline-offset:-2px}
.svg-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
.svg-scroll::before{display:none}
@media(max-width:768px){
 main .svg-scroll svg{min-width:720px;max-width:none!important}
 .svg-scroll::before{display:block;content:'\2194  Swipe sideways to see the full diagram';position:sticky;left:0;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:10px}
 .block-title{font-size:30px}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{transition:none!important;animation:none!important}}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-6px 0 24px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--green),#58e08a);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:#000;flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px;}
.expert-item{display:flex;gap:16px;padding:20px 24px;background:rgba(61,220,151,0.05);border:1px solid rgba(61,220,151,0.2);border-radius:12px;min-width:0;}
.expert-item i{color:var(--green);font-size:16px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:5px;}
.expert-item h5{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--green);background:rgba(61,220,151,0.12);border:1px solid rgba(61,220,151,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.expert-item p{font-size:13.5px;color:var(--text);line-height:1.7;}
@media(max-width:800px){.expert-grid{grid-template-columns:minmax(0,1fr);}.expert-item{padding:18px;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="fundamentals.html">Fundamentals</a></li>
<li><a href="agl-design-engineering.html">Design</a></li>
<li><a href="agl-photometry.html">Photometry</a></li>
<li><a href="component-library.html">Components</a></li>
<li><a href="standards-companion.html">Standards</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button type="button" class="hamburger" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navbar">
    <span></span><span></span><span></span>
  </button>
</nav>
<main id="main">

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
  <span class="current">Redundancy in AGL Electrical Architecture</span>
</div>

<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL and aerodrome personnel. It is not an approved procedure, design, specification or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures, the approved design or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-bolt"></i> THE AGL ENGINEERING CENTRE by Precision AGL Academy · Electrical Reliability</div>
  <h1 class="page-title">Redundancy in AGL Electrical Architecture <span>Dual Circuits, Backup Power &amp; Fault-Tolerant Airport Lighting</span></h1>
  <p class="page-sub">See how dual runway circuits, independent feeders, CCRs, UPS and DG backup, ALCMS and fail-safe control combine so that one failure does not take away the visual guidance a runway needs, and why two of everything is not the same as redundancy.</p>
  <div class="hero-btns">
    <a href="#overview" class="btn btn-gold"><i class="fa-solid fa-play"></i> Start Learning</a>
    <a href="emergency-power-lighting-systems-airports.html" class="btn btn-outline"><i class="fa-solid fa-book"></i> Emergency Power Systems</a>
  </div>
</div>

<section id="overview"><div class="container"><div class="block-label ">Overview</div><h2 class="block-title">What Is Redundancy in AGL Electrical Architecture?</h2><div class="info-panel"><p><strong>Redundancy in Airfield Ground Lighting (AGL)</strong> means designing the electrical and control system so that a single equipment or circuit failure does not unnecessarily remove the required airport visual guidance. It matters most for precision approach runways, CAT II/III operations, low-visibility procedures, runway centreline, edge and touchdown-zone lighting, stop bars, critical approach lighting and essential taxiway lighting.</p></div><div class="info-panel" style="margin-top:20px"><p>A redundant AGL system is not simply a system with &ldquo;two of everything.&rdquo; The engineering objective is to <strong>maintain the required lighting service after a defined single failure, with the required continuity and without creating misleading or conflicting indications.</strong></p></div><p class="mini-h" style="margin-top:20px">Redundancy has to be considered across the whole chain</p><div class="flow-strip"><div class="flow-node"><span class="fn-t">Power source</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Switchgear</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">UPS / DG</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">CCR</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">AGL circuit</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Transformer</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Connector</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Light</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Control &amp; monitoring</span></div></div><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Single system</p><p>One failure leads to loss of service.</p></div><div class="info-panel"><p class="mini-h">Redundant system</p><p>One failure leaves an alternate path that continues service.</p></div></div><p class="mini-h" style="margin-top:20px">Different failures need different strategies</p><div class="chip-row"><span class="chip ">Utility failure</span><span class="chip ">CCR failure</span><span class="chip ">AGL circuit failure</span><span class="chip ">Transformer failure</span><span class="chip ">Light failure</span><span class="chip ">Control-system failure</span><span class="chip ">UPS failure</span><span class="chip ">Generator failure</span><span class="chip ">Cable insulation failure</span></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>ICAO guidance addresses secondary power and automatic restoration of required services after failure of the normal source. Airport-specific arrangements, including those published by AAI, differ from airport to airport, so treat them as examples, not generic rules.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="how-airfield-lighting-works.html" class="card-link">How airfield lighting works <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-emergency-backup-power.html" class="card-link">Emergency backup power <i class="fa-solid fa-arrow-right"></i></a> <a href="emergency-power-lighting-systems-airports.html" class="card-link">Emergency power and lighting systems <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section id="interleave"><div class="container"><div class="block-label alt">Interactive</div><h2 class="block-title">Interleaved Circuits: What Survives When a Circuit Fails?</h2><p class="block-desc">Interleaving puts neighbouring lights on different circuits, so one circuit failure leaves a distributed pattern instead of a long dark section. Try the four cases.</p><div class="info-panel"><div class="il-row" id="ilRow" role="img" aria-label="Eight runway lights alternating between Circuit A and Circuit B"></div><div class="il-key"><span><i class="il-dot a"></i> Circuit A</span><span><i class="il-dot b"></i> Circuit B</span><span><i class="il-dot off"></i> Unlit</span></div></div><div class="sel-row" role="group" aria-label="Failure case" style="margin-top:20px"><button type="button" class="sel-btn il-btn" data-k="n" aria-pressed="true">Normal</button><button type="button" class="sel-btn il-btn" data-k="a" aria-pressed="false">Circuit A fails</button><button type="button" class="sel-btn il-btn" data-k="b" aria-pressed="false">Circuit B fails</button><button type="button" class="sel-btn il-btn" data-k="c" aria-pressed="false">Shared duct damaged</button></div><div class="info-panel" style="margin-top:16px" aria-live="polite"><p id="ilOut"></p></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>A simplified picture. Real circuit arrangements, light counts and the serviceability limits that apply after a circuit failure are project-specific and set by the approved design and operational procedures.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="runway-lighting-systems.html" class="card-link">Runway lighting systems <i class="fa-solid fa-arrow-right"></i></a> <a href="ccr-working-principle.html" class="card-link">CCR working principle <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-cables-connector-engineering.html" class="card-link">Cables and connectors <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">How two interleaved series circuits share one row of lights.</p><svg viewBox="0 0 940 442" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="One row of twelve lights fed by two series circuits, A and B, on alternate lights. With both circuits healthy all lights are lit. With circuit A lost every second light stays lit and the gap is twice the pitch. For comparison, a row on one circuit that is lost goes completely dark.">
<defs><filter id="h1_glowI" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"></feGaussianBlur><feMerge><feMergeNode in="b"></feMergeNode><feMergeNode in="SourceGraphic"></feMergeNode></feMerge></filter></defs>
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700">ONE ROW OF LIGHTS · TWO INTERLEAVED CIRCUITS</text>
<rect x="30" y="76" width="580" height="326" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<text x="48" y="100" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">1 · BOTH CIRCUITS HEALTHY</text>
<rect x="44" y="113" width="46" height="22" rx="4" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"></rect><text x="67" y="128" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<rect x="44" y="177" width="46" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="67" y="192" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="90" y1="124" x2="550" y2="124" stroke="#00d4ff" stroke-width="1.6" opacity="0.8"></line>
<line x1="90" y1="188" x2="593" y2="188" stroke="#FFB400" stroke-width="1.6" opacity="0.8"></line>
<line x1="120" y1="124" x2="120" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="120" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="163" y1="188" x2="163" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="163" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="206" y1="124" x2="206" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="206" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="249" y1="188" x2="249" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="249" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="292" y1="124" x2="292" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="292" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="335" y1="188" x2="335" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="335" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="378" y1="124" x2="378" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="378" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="421" y1="188" x2="421" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="421" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="464" y1="124" x2="464" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="464" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="507" y1="188" x2="507" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="507" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="550" y1="124" x2="550" y2="156" stroke="#00d4ff" stroke-width="1.2" opacity="0.6"></line>
<circle cx="550" cy="156" r="5.5" fill="#00d4ff" filter="url(#h1_glowI)"></circle>
<line x1="593" y1="188" x2="593" y2="156" stroke="#FFB400" stroke-width="1.2" opacity="0.6"></line>
<circle cx="593" cy="156" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="44" y1="218" x2="596" y2="218" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="236" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">2 · CIRCUIT A LOST</text>
<circle cx="120" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="163" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<circle cx="206" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="249" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<circle cx="292" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="335" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<circle cx="378" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="421" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<circle cx="464" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="507" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<circle cx="550" cy="268" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="593" cy="268" r="5.5" fill="#FFB400" filter="url(#h1_glowI)"></circle>
<line x1="249" y1="284" x2="335" y2="284" stroke="var(--cyan)" stroke-width="2"></line><line x1="249" y1="279" x2="249" y2="289" stroke="var(--cyan)" stroke-width="2"></line><line x1="335" y1="279" x2="335" y2="289" stroke="var(--cyan)" stroke-width="2"></line>
<text x="292.0" y="302" text-anchor="middle" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="700">GAP = 2 × PITCH</text>
<text x="599" y="302" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="500">every second light lit</text>
<line x1="44" y1="312" x2="596" y2="312" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="330" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">3 · FOR COMPARISON: ONE CIRCUIT, NOT INTERLEAVED, LOST</text>
<circle cx="120" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="163" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="206" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="249" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="292" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="335" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="378" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="421" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="464" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="507" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="550" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="593" cy="362" r="5" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<text x="615" y="366" text-anchor="start" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="700"></text>
<text x="356.5" y="386" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="700">WHOLE ROW DARK</text>
<text x="640" y="76" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" font-weight="700">WHAT TO CHECK</text>
<rect x="640" y="92" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="125" r="11" fill="var(--gold)"></circle><text x="662" y="130" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">1</text>
<text x="682" y="121" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">ALTERNATE LIGHTS</text>
<text x="682" y="141" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">odd on circuit A, even on B</text>
<rect x="640" y="170" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="203" r="11" fill="var(--gold)"></circle><text x="662" y="208" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">2</text>
<text x="682" y="199" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">TWO REGULATORS</text>
<text x="682" y="219" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">each carries about half the load</text>
<rect x="640" y="248" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="281" r="11" fill="var(--gold)"></circle><text x="662" y="286" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">3</text>
<text x="682" y="277" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">SWITCH TOGETHER</text>
<text x="682" y="297" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">same brightness step on both</text>
<rect x="640" y="326" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="359" r="11" fill="var(--gold)"></circle><text x="662" y="364" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">4</text>
<text x="682" y="355" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">MONITOR BOTH</text>
<text x="682" y="375" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">one circuit lost is an alarm</text>
<text x="470" y="428" text-anchor="middle" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500">SCHEMATIC · TWELVE LIGHTS SHOWN · NOT A CIRCUIT DESIGN</text>
</svg><figcaption>Figure 1. Alternate lights sit on alternate circuits, so losing one circuit thins the pattern instead of blanking it.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="interleaved-series-circuits.html" class="card-link">Interleaved Series Circuits <i class="fa-solid fa-arrow-right"></i></a> <a href="alternate-circuit-centreline-arrangement.html" class="card-link">Alternate-Circuit Centreline Arrangement <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-circuit-zones.html" class="card-link">AGL Circuit Zones <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="layers"><div class="container"><div class="block-label ">Layers</div><h2 class="block-title">The Layers of AGL Redundancy</h2><div class="grid-4" style="margin-top:20px"><div class="cat-card"><i class="fa-solid fa-bolt"></i><h3>Source redundancy</h3><p>More than one power source.</p></div><div class="cat-card"><i class="fa-solid fa-sitemap"></i><h3>Distribution redundancy</h3><p>More than one independent feeder or bus.</p></div><div class="cat-card"><i class="fa-solid fa-gears"></i><h3>CCR redundancy</h3><p>Multiple regulators serving independent or appropriately distributed circuits.</p></div><div class="cat-card"><i class="fa-solid fa-code-branch"></i><h3>Circuit redundancy</h3><p>Two or more AGL circuits serve a lighting system.</p></div><div class="cat-card"><i class="fa-solid fa-grip"></i><h3>Spatial redundancy</h3><p>Lights are distributed between circuits instead of grouping adjacent lights on one circuit.</p></div><div class="cat-card"><i class="fa-solid fa-server"></i><h3>Equipment redundancy</h3><p>Critical control or monitoring equipment has standby units.</p></div><div class="cat-card"><i class="fa-solid fa-network-wired"></i><h3>Control redundancy</h3><p>Failure of a processor or network component does not necessarily mean total loss of control.</p></div><div class="cat-card"><i class="fa-solid fa-eye"></i><h3>Monitoring redundancy</h3><p>Faults stay detectable even when part of the monitoring architecture fails.</p></div></div><p class="mini-h" style="margin-top:24px">A five-layer way to explain it</p><div class="flow-strip"><div class="flow-node"><span class="fn-t">1. Power: dual utility / UPS / DG</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">2. CCR: multiple regulators</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">3. Field circuit: dual / interleaved</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">4. Equipment: individual transformers and lights</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">5. Control: ALCMS, network, field control</span></div></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Each layer addresses a different failure mechanism. Strength at one layer does not compensate for a single point of failure at another.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="ccr-deep-dive.html" class="card-link">CCR deep dive <i class="fa-solid fa-arrow-right"></i></a> <a href="airport-isolating-transformer.html" class="card-link">Airport isolating transformer <i class="fa-solid fa-arrow-right"></i></a> <a href="alcms.html" class="card-link">ALCMS <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig"><p class="diagram-sub">Redundancy is a stack of independent layers, not one duplicated box.</p><svg viewBox="0 0 940 426" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Six stacked layers of AGL redundancy: supply, power equipment, circuit, field, control and operations, each with the redundancy measure that keeps lights on if that layer fails"><defs><marker id="nA2" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#FFB400"/></marker></defs><text x="30" y="34" text-anchor="start" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="15" font-weight="700" letter-spacing="2">SIX LAYERS · EACH ONE ANSWERS: WHAT KEEPS THE LIGHTS ON IF THIS LAYER FAILS?</text><rect x="30" y="52" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#00d4ff" stroke-width="1.4"/><text x="125" y="80" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">1  SUPPLY</text><line x1="220" y1="75" x2="252" y2="75" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="52" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="72" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">Two feeders, UPS and DG</text><text x="274" y="90" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Utility loss or one feeder fault does not leave the vault dark</text><rect x="30" y="110" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="125" y="138" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">2  POWER EQUIPMENT</text><line x1="220" y1="133" x2="252" y2="133" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="110" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="130" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">Standby CCR, changeover, bypass</text><text x="274" y="148" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">One CCR failure is restored by changeover, not by a repair</text><rect x="30" y="168" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#35d07f" stroke-width="1.4"/><text x="125" y="196" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">3  CIRCUIT</text><line x1="220" y1="191" x2="252" y2="191" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="168" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="188" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">Interleaved or alternate circuits</text><text x="274" y="206" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">One circuit lost: the pattern thins but stays usable</text><rect x="30" y="226" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="125" y="254" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">4  FIELD</text><line x1="220" y1="249" x2="252" y2="249" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="226" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="246" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">Cable routes, transformers, surge protection</text><text x="274" y="264" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Separate routes and protection limit one fault to one place</text><rect x="30" y="284" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#00d4ff" stroke-width="1.4"/><text x="125" y="312" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">5  CONTROL</text><line x1="220" y1="307" x2="252" y2="307" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="284" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="304" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">ALCMS, dual network, field controllers</text><text x="274" y="322" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Control path loss falls back to local or standby control</text><rect x="30" y="342" width="190" height="46" rx="8" fill="rgba(255,255,255,.04)" stroke="#35d07f" stroke-width="1.4"/><text x="125" y="370" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">6  OPERATIONS</text><line x1="220" y1="365" x2="252" y2="365" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA2)"/><rect x="258" y="342" width="652" height="46" rx="8" fill="rgba(255,255,255,.02)" stroke="rgba(255,255,255,.12)"/><text x="274" y="362" text-anchor="start" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="0">Spares, maintenance, procedures, serviceability</text><text x="274" y="380" text-anchor="start" fill="rgba(200,216,240,.8)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">The people and process layer that keeps layers 1 to 5 intact</text><text x="470" y="414" text-anchor="middle" fill="rgba(200,216,240,.55)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" letter-spacing="1.2">SCHEMATIC · LAYERS ARE INDEPENDENT BY DESIGN · EXACT ARRANGEMENT DEPENDS ON THE APPROVED DESIGN</text></svg><figcaption>Figure 2. Each layer has its own measure. A weak layer cannot be hidden by a strong one above it.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="single-point-of-failure-analysis.html" class="card-link">Single Point of Failure Analysis <i class="fa-solid fa-arrow-right"></i></a> <a href="serviceability-of-critical-lights.html" class="card-link">Serviceability of Critical Lights <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="principles"><div class="container"><div class="block-label alt">Principles</div><h2 class="block-title">Electrical vs Operational Redundancy, Single Points of Failure and Common Cause</h2><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Electrical redundancy</p><p>An alternate electrical path exists.</p></div><div class="info-panel"><p class="mini-h">Operational redundancy</p><p>The airport can continue the required operation after the defined failure. Two CCRs do not guarantee this: the alternate CCR may be connected to the wrong part of the circuit, or a common cable section may still be a single point of failure.</p></div></div><div class="info-panel" style="margin-top:20px"><p>The right design question is: <strong>what lighting function remains available after the defined failure?</strong></p></div><p class="mini-h" style="margin-top:24px">Potential AGL single points of failure</p><div class="chip-row"><span class="chip ">One incoming feeder</span><span class="chip ">One main switchboard</span><span class="chip ">One transformer</span><span class="chip ">One CCR</span><span class="chip ">One common circuit section</span><span class="chip ">One field controller</span><span class="chip ">One communication switch</span><span class="chip ">One ALCMS server</span><span class="chip ">One UPS</span><span class="chip ">One generator</span><span class="chip ">One common cable route</span></div><p class="mini-h" style="margin-top:24px">Common-cause failures that defeat apparent redundancy</p><div class="table-scroll"><table class="data-table"><thead><tr><th>Example</th><th>Why it defeats redundancy</th></tr></thead><tbody><tr><td><strong>One flood affects both circuits</strong></td><td>Both circuits share the same exposure</td></tr><tr><td><strong>One chamber fire damages both cables</strong></td><td>Physical proximity</td></tr><tr><td><strong>One switchboard feeds both CCRs</strong></td><td>Shared electrical source</td></tr><tr><td><strong>One network switch controls both systems</strong></td><td>Shared control path</td></tr><tr><td><strong>One software server controls everything</strong></td><td>Shared logic</td></tr><tr><td><strong>One grounding failure affects both circuits</strong></td><td>Shared reference and protection path</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Redundancy needs <strong>independence analysis</strong>, not just duplication: physical, electrical and logical independence.</span></div><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Redundant vs fail-safe</p><p>Redundant means a backup exists. Fail-safe means that when something fails, the system moves to or stays in a state that minimizes safety risk. Two controllers sending conflicting commands are redundant but not necessarily safe.</p></div><div class="info-panel"><p class="mini-h">Redundancy vs resilience</p><p>Redundancy is an alternate path or capacity. Resilience is the airport&rsquo;s wider ability to withstand and recover from disruption: redundancy plus protection, monitoring, maintenance, procedures, spares and recovery.</p></div></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Ask of every link in the chain: what if it fails alone?</p><svg viewBox="0 0 940 442" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Three versions of one supply chain from feeder to bus, CCR, cable and lights, each link marked by what is lost if it fails alone. With no redundancy the feeder, bus, CCR and cable are each a single point of failure and take everything dark, while one light affects only itself. With redundancy added to the feeder, bus and CCR, only the cable remains a single point. In the third version the two feeders share one trench, so they fail together and are a hidden single point of failure, while two interleaved circuits would leave the row half lit.">
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700">SUPPLY TO LIGHT · ASK OF EVERY LINK: WHAT IF IT FAILS ALONE?</text>
<rect x="30" y="76" width="580" height="326" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<text x="48" y="98" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">1 · NO REDUNDANCY</text>
<text x="596" y="98" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">4 SINGLE POINTS</text>
<rect x="48" y="110" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3"></rect>
<text x="94.0" y="127" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEEDER</text>
<text x="94.0" y="154" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="94.0" y="170" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">single supply</text>
<line x1="140" y1="123" x2="162" y2="123" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="162" y="110" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3"></rect>
<text x="208.0" y="127" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">BUS</text>
<text x="208.0" y="154" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="208.0" y="170" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">single bus</text>
<line x1="254" y1="123" x2="276" y2="123" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="276" y="110" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3"></rect>
<text x="322.0" y="127" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR</text>
<text x="322.0" y="154" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="322.0" y="170" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">no spare</text>
<line x1="368" y1="123" x2="390" y2="123" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="390" y="110" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3"></rect>
<text x="436.0" y="127" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CABLE</text>
<text x="436.0" y="154" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="436.0" y="170" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">single circuit</text>
<line x1="482" y1="123" x2="504" y2="123" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="504" y="110" width="92" height="26" rx="5" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.3"></rect>
<text x="550.0" y="127" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">A LIGHT</text>
<text x="550.0" y="154" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ONE LIGHT</text>
<text x="550.0" y="170" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">not a single point</text>
<line x1="44" y1="184" x2="596" y2="184" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="202" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">2 · REDUNDANCY ADDED, CABLE SINGLE</text>
<text x="596" y="202" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">1 SINGLE POINT LEFT: CABLE</text>
<rect x="48" y="214" width="92" height="26" rx="5" fill="rgba(53,208,127,0.10)" stroke="#35d07f" stroke-width="1.3"></rect>
<text x="94.0" y="231" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">2 FEEDERS</text>
<text x="94.0" y="258" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">NO EFFECT</text>
<text x="94.0" y="274" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">two supplies</text>
<line x1="140" y1="227" x2="162" y2="227" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="162" y="214" width="92" height="26" rx="5" fill="rgba(53,208,127,0.10)" stroke="#35d07f" stroke-width="1.3"></rect>
<text x="208.0" y="231" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">BUS + TIE</text>
<text x="208.0" y="258" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">NO EFFECT</text>
<text x="208.0" y="274" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">two sections</text>
<line x1="254" y1="227" x2="276" y2="227" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="276" y="214" width="92" height="26" rx="5" fill="rgba(53,208,127,0.10)" stroke="#35d07f" stroke-width="1.3"></rect>
<text x="322.0" y="231" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR + SPARE</text>
<text x="322.0" y="258" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">NO EFFECT</text>
<text x="322.0" y="274" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">changeover</text>
<line x1="368" y1="227" x2="390" y2="227" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="390" y="214" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3"></rect>
<text x="436.0" y="231" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CABLE</text>
<text x="436.0" y="258" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="436.0" y="274" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">still single</text>
<line x1="482" y1="227" x2="504" y2="227" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="504" y="214" width="92" height="26" rx="5" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.3"></rect>
<text x="550.0" y="231" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">A LIGHT</text>
<text x="550.0" y="258" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ONE LIGHT</text>
<text x="550.0" y="274" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">not a single point</text>
<line x1="44" y1="288" x2="596" y2="288" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="306" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">3 · LOOKS REDUNDANT, FAILS TOGETHER</text>
<text x="596" y="306" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">1 HIDDEN: SHARED TRENCH</text>
<rect x="48" y="318" width="92" height="26" rx="5" fill="rgba(230,57,70,0.12)" stroke="#E63946" stroke-width="1.3" stroke-dasharray="4 3"></rect>
<text x="94.0" y="335" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">2 FEEDERS</text>
<text x="94.0" y="362" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ALL DARK</text>
<text x="94.0" y="378" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">one shared trench</text>
<line x1="140" y1="331" x2="162" y2="331" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="162" y="318" width="92" height="26" rx="5" fill="rgba(53,208,127,0.10)" stroke="#35d07f" stroke-width="1.3"></rect>
<text x="208.0" y="335" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">BUS + TIE</text>
<text x="208.0" y="362" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">NO EFFECT</text>
<text x="208.0" y="378" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">two sections</text>
<line x1="254" y1="331" x2="276" y2="331" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="276" y="318" width="92" height="26" rx="5" fill="rgba(53,208,127,0.10)" stroke="#35d07f" stroke-width="1.3"></rect>
<text x="322.0" y="335" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR + SPARE</text>
<text x="322.0" y="362" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">NO EFFECT</text>
<text x="322.0" y="378" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">changeover</text>
<line x1="368" y1="331" x2="390" y2="331" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="390" y="318" width="92" height="26" rx="5" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.3"></rect>
<text x="436.0" y="335" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">2 CIRCUITS</text>
<text x="436.0" y="362" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">HALF LIT</text>
<text x="436.0" y="378" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">interleaved</text>
<line x1="482" y1="331" x2="504" y2="331" stroke="rgba(200,216,240,0.35)" stroke-width="1.4"></line>
<rect x="504" y="318" width="92" height="26" rx="5" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.3"></rect>
<text x="550.0" y="335" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">A LIGHT</text>
<text x="550.0" y="362" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">ONE LIGHT</text>
<text x="550.0" y="378" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="0.8" font-weight="500">not a single point</text>
<text x="640" y="76" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" font-weight="700">WHAT TO CHECK</text>
<rect x="640" y="92" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="125" r="11" fill="var(--gold)"></circle><text x="662" y="130" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">1</text>
<text x="682" y="121" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">TRACE THE CHAIN</text>
<text x="682" y="141" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">supply to light, link by link</text>
<rect x="640" y="170" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="203" r="11" fill="var(--gold)"></circle><text x="662" y="208" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">2</text>
<text x="682" y="199" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">ASK WHAT IF</text>
<text x="682" y="219" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">what goes dark, and for how long</text>
<rect x="640" y="248" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="281" r="11" fill="var(--gold)"></circle><text x="662" y="286" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">3</text>
<text x="682" y="277" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">FIND COMMON CAUSE</text>
<text x="682" y="297" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">shared trench, control supply, UPS</text>
<rect x="640" y="326" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="359" r="11" fill="var(--gold)"></circle><text x="662" y="364" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">4</text>
<text x="682" y="355" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">REMOVE, REDUCE, ACCEPT</text>
<text x="682" y="375" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">and write down which, and why</text>
<text x="470" y="428" text-anchor="middle" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500">SCHEMATIC · ONE CHAIN SHOWN · NOT A RISK ASSESSMENT</text>
</svg><figcaption>Figure 3. Single points of failure show up link by link. Two feeders in one trench are a hidden single point.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="single-point-of-failure-analysis.html" class="card-link">Single Point of Failure Analysis <i class="fa-solid fa-arrow-right"></i></a> <a href="dual-feeders-incoming-supply-redundancy.html" class="card-link">Dual Feeders and Incoming Supply Redundancy <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="architecture"><div class="container"><div class="block-label ">Architecture</div><h2 class="block-title">A Redundant AGL Electrical Architecture</h2><div class="diagram-block"><p class="diagram-sub">Representative layered arrangement. The actual topology depends on runway category, AGL configuration, operational requirements and the approved design.</p><svg viewBox="0 0 760 470" role="img" aria-label="Redundant AGL electrical architecture with dual feeders, UPS, DG, two CCRs and interleaved circuits"><defs><marker id="ar" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0,0 L8,4 L0,8 z" fill="#FFB400"/></marker></defs>
<g font-family="Barlow,sans-serif" font-size="13" text-anchor="middle" fill="#f0f4ff" font-weight="700">
<rect x="70" y="10" width="170" height="34" rx="8" fill="rgba(0,212,255,.08)" stroke="rgba(0,212,255,.4)"/><text x="155" y="32">Feeder A</text>
<rect x="520" y="10" width="170" height="34" rx="8" fill="rgba(0,212,255,.08)" stroke="rgba(0,212,255,.4)"/><text x="605" y="32">Feeder B</text>
<rect x="150" y="76" width="460" height="34" rx="8" fill="rgba(255,255,255,.04)" stroke="rgba(255,255,255,.2)"/><text x="380" y="98">Main switchgear and ATS / changeover</text>
<rect x="150" y="142" width="190" height="34" rx="8" fill="rgba(255,180,0,.08)" stroke="rgba(255,180,0,.45)"/><text x="245" y="164">UPS (fast continuity)</text>
<rect x="420" y="142" width="190" height="34" rx="8" fill="rgba(61,220,151,.1)" stroke="rgba(61,220,151,.5)"/><text x="515" y="164" fill="#3ddc97">DG (sustained backup)</text>
<rect x="250" y="208" width="260" height="34" rx="8" fill="rgba(255,255,255,.04)" stroke="rgba(255,255,255,.2)"/><text x="380" y="230">Critical AGL bus</text>
<rect x="150" y="274" width="170" height="34" rx="8" fill="rgba(255,255,255,.04)" stroke="rgba(255,255,255,.2)"/><text x="235" y="296">CCR-A</text>
<rect x="440" y="274" width="170" height="34" rx="8" fill="rgba(255,255,255,.04)" stroke="rgba(255,255,255,.2)"/><text x="525" y="296">CCR-B</text>
<rect x="150" y="340" width="170" height="34" rx="8" fill="rgba(255,180,0,.08)" stroke="rgba(255,180,0,.45)"/><text x="235" y="362">Circuit A (lights 1, 3, 5, 7)</text>
<rect x="440" y="340" width="170" height="34" rx="8" fill="rgba(0,212,255,.08)" stroke="rgba(0,212,255,.4)"/><text x="525" y="362">Circuit B (lights 2, 4, 6, 8)</text>
<rect x="250" y="404" width="260" height="34" rx="8" fill="rgba(61,220,151,.1)" stroke="rgba(61,220,151,.5)"/><text x="380" y="426" fill="#3ddc97">Interleaved runway lighting</text>
<rect x="10" y="208" width="200" height="34" rx="8" fill="rgba(0,212,255,.08)" stroke="rgba(0,212,255,.4)"/><text x="110" y="230">ALCMS / monitoring</text></g>
<g stroke="#FFB400" stroke-width="1.6" fill="none" marker-end="url(#ar)"><path d="M155 44 L230 74"/><path d="M605 44 L530 74"/><path d="M290 110 L255 140"/><path d="M470 110 L505 140"/><path d="M245 176 L340 206"/><path d="M515 176 L420 206"/><path d="M330 242 L260 272"/><path d="M430 242 L500 272"/><path d="M235 308 V338"/><path d="M525 308 V338"/><path d="M235 374 L320 402"/><path d="M525 374 L440 402"/><path d="M210 225 H248" stroke-dasharray="4 3"/></g></svg></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>The dashed line shows monitoring and control. If both CCRs sat behind one switchboard or both circuits shared one duct, this picture would still contain a single point of failure, which is why independence analysis comes before duplication.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-emergency-backup-power.html" class="card-link">Emergency backup power <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-design-engineering.html" class="card-link">AGL design engineering <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section id="circuits"><div class="container"><div class="block-label alt">Circuits</div><h2 class="block-title">Dual-Circuit Redundancy by Lighting System</h2><div class="table-scroll"><table class="data-table"><thead><tr><th>Lighting system</th><th>What redundancy is aiming for</th><th>Design considerations</th></tr></thead><tbody><tr><td><strong>Runway edge</strong></td><td>Continuity after one circuit failure and distributed light availability</td><td>Circuit independence, physical separation, light distribution, transformer allocation</td></tr><tr><td><strong>Runway centreline</strong></td><td>Service maintained on the second circuit if one fails, especially on precision runways</td><td>Circuit design and remaining light serviceability</td></tr><tr><td><strong>Runway end</strong></td><td>Avoid losing the whole function on one circuit</td><td>Hidden common points of failure, maintenance, failure isolation</td></tr><tr><td><strong>Threshold</strong></td><td>A single circuit failure does not remove the complete threshold function</td><td>Distribution between circuits, checked against visual-aid and operational requirements</td></tr><tr><td><strong>Touchdown zone</strong></td><td>Support low-visibility operations</td><td>Fixture spacing, independent power, CCR allocation, fault detection, access</td></tr><tr><td><strong>Approach</strong></td><td>Maintain required visual guidance after defined failures</td><td>Which portions need secondary power. It is not necessarily right to duplicate every circuit</td></tr><tr><td><strong>Taxiway</strong></td><td>Limit a failure to a small area</td><td>Separate segments for edge, centreline, stop-bar and guard-light circuits</td></tr><tr><td><strong>Stop bars</strong></td><td>Defined, controlled state on failure</td><td>Supply, control, monitoring, switching, interlocking and field lighting together</td></tr></tbody></table></div><div class="table-note warn"><i class="fa-solid fa-triangle-exclamation"></i><span>A stop-bar power supply that permits contradictory commands is not safe redundancy. Stop bars can represent a protected runway holding position, so failure must lead to a defined state.</span></div><p class="mini-h" style="margin-top:24px">Independent vs dependent interleaved circuits</p><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Independent interleaved</p><p>Each circuit has an electrical path sufficiently separated from the other, as set by the design. Stronger redundancy.</p></div><div class="info-panel"><p class="mini-h">Dependent interleaved</p><p>Lights are interleaved physically but the circuits share some infrastructure or dependency. The consequence of losing one circuit differs.</p></div></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>AAI&rsquo;s eAIP entries show this difference at specific airports: some runways are described with independent interleaved circuits and others with dependent ones, with different consequences when one circuit fails. These are airport-specific examples. Check the current eAIP and AIP supplements for any airport you rely on.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="runway-lighting-systems.html" class="card-link">Runway lighting systems <i class="fa-solid fa-arrow-right"></i></a> <a href="taxiway-lighting-systems.html" class="card-link">Taxiway lighting systems <i class="fa-solid fa-arrow-right"></i></a> <a href="approach-lighting-systems.html" class="card-link">Approach lighting systems <i class="fa-solid fa-arrow-right"></i></a> <a href="runway-guard-lights-stop-bars.html" class="card-link">Runway guard lights and stop bars <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Alternate circuits on a centreline, and what remains after one circuit is lost.</p><svg viewBox="0 0 980 470" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Two views of a straight taxiway centreline. In the first, both circuits are on and all lights are lit green at full spacing, with alternate lights ringed in gold for circuit A and cyan for circuit B. In the second, circuit B is lost, so every second light is dark and the spacing between lit lights is doubled but the line is still continuous. Below, two constant current regulators each feed one series circuit with an isolating transformer at every other light.">
<defs><filter id="h4_gl" x="-250%" y="-250%" width="600%" height="600%"><feGaussianBlur stdDeviation="4" result="b"></feGaussianBlur><feMerge><feMergeNode in="b"></feMergeNode><feMergeNode in="SourceGraphic"></feMergeNode></feMerge></filter>
<marker id="h4_arS" markerWidth="8" markerHeight="8" refX="1" refY="4" orient="auto"><path d="M8,0 L0,4 L8,8 Z" fill="var(--grey-dim)"></path></marker><marker id="h4_arE" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0,0 L8,4 L0,8 Z" fill="var(--grey-dim)"></path></marker><marker id="h4_arSg" markerWidth="8" markerHeight="8" refX="1" refY="4" orient="auto"><path d="M8,0 L0,4 L8,8 Z" fill="var(--gold)"></path></marker><marker id="h4_arEg" markerWidth="8" markerHeight="8" refX="7" refY="4" orient="auto"><path d="M0,0 L8,4 L0,8 Z" fill="var(--gold)"></path></marker></defs>
<text x="40" y="40" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="13.5" letter-spacing="1.6" text-anchor="start">1 · BOTH CIRCUITS ON — FULL SPACING</text>
<rect x="40" y="52" width="900" height="64" rx="3" fill="#0e1c3c"></rect><path d="M40,52 H940 M40,116 H940" stroke="#22305c" stroke-width="3"></path>
<g filter="url(#h4_gl)" opacity=".7"><circle cx="60" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="60" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="132" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="132" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="204" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="204" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="276" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="276" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="348" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="348" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="420" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="420" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="492" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="492" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="564" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="564" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="636" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="636" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="708" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="708" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="780" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="780" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="852" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="852" cy="116" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="924" cy="52" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="924" cy="116" r="2.4" fill="var(--taxi-blue)"></circle></g>
<g filter="url(#h4_gl)"><circle cx="70" cy="84" r="4" fill="var(--green)"></circle><circle cx="106" cy="84" r="4" fill="var(--green)"></circle><circle cx="142" cy="84" r="4" fill="var(--green)"></circle><circle cx="178" cy="84" r="4" fill="var(--green)"></circle><circle cx="214" cy="84" r="4" fill="var(--green)"></circle><circle cx="250" cy="84" r="4" fill="var(--green)"></circle><circle cx="286" cy="84" r="4" fill="var(--green)"></circle><circle cx="322" cy="84" r="4" fill="var(--green)"></circle><circle cx="358" cy="84" r="4" fill="var(--green)"></circle><circle cx="394" cy="84" r="4" fill="var(--green)"></circle><circle cx="430" cy="84" r="4" fill="var(--green)"></circle><circle cx="466" cy="84" r="4" fill="var(--green)"></circle><circle cx="502" cy="84" r="4" fill="var(--green)"></circle><circle cx="538" cy="84" r="4" fill="var(--green)"></circle><circle cx="574" cy="84" r="4" fill="var(--green)"></circle><circle cx="610" cy="84" r="4" fill="var(--green)"></circle><circle cx="646" cy="84" r="4" fill="var(--green)"></circle><circle cx="682" cy="84" r="4" fill="var(--green)"></circle><circle cx="718" cy="84" r="4" fill="var(--green)"></circle><circle cx="754" cy="84" r="4" fill="var(--green)"></circle><circle cx="790" cy="84" r="4" fill="var(--green)"></circle><circle cx="826" cy="84" r="4" fill="var(--green)"></circle><circle cx="862" cy="84" r="4" fill="var(--green)"></circle><circle cx="898" cy="84" r="4" fill="var(--green)"></circle></g>

<circle cx="70" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="106" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="142" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="178" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="214" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="250" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="286" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="322" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="358" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="394" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="430" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="466" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="502" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="538" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="574" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="610" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="646" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="682" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="718" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="754" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="790" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="826" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle><circle cx="862" cy="84" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="898" cy="84" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.9"></circle>
<text x="40" y="158" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="13.5" letter-spacing="1.6" text-anchor="start">2 · CIRCUIT B LOST — EVERY SECOND LIGHT STAYS LIT</text>
<rect x="40" y="170" width="900" height="64" rx="3" fill="#0e1c3c"></rect><path d="M40,170 H940 M40,234 H940" stroke="#22305c" stroke-width="3"></path>
<g filter="url(#h4_gl)" opacity=".7"><circle cx="60" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="60" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="132" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="132" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="204" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="204" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="276" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="276" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="348" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="348" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="420" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="420" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="492" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="492" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="564" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="564" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="636" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="636" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="708" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="708" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="780" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="780" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="852" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="852" cy="234" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="924" cy="170" r="2.4" fill="var(--taxi-blue)"></circle><circle cx="924" cy="234" r="2.4" fill="var(--taxi-blue)"></circle></g>
<g filter="url(#h4_gl)"><circle cx="70" cy="202" r="4" fill="var(--green)"></circle><circle cx="142" cy="202" r="4" fill="var(--green)"></circle><circle cx="214" cy="202" r="4" fill="var(--green)"></circle><circle cx="286" cy="202" r="4" fill="var(--green)"></circle><circle cx="358" cy="202" r="4" fill="var(--green)"></circle><circle cx="430" cy="202" r="4" fill="var(--green)"></circle><circle cx="502" cy="202" r="4" fill="var(--green)"></circle><circle cx="574" cy="202" r="4" fill="var(--green)"></circle><circle cx="646" cy="202" r="4" fill="var(--green)"></circle><circle cx="718" cy="202" r="4" fill="var(--green)"></circle><circle cx="790" cy="202" r="4" fill="var(--green)"></circle><circle cx="862" cy="202" r="4" fill="var(--green)"></circle></g>
<circle cx="106" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="178" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="250" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="322" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="394" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="466" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="538" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="610" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="682" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="754" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="826" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle><circle cx="898" cy="202" r="4" fill="#0a1220" stroke="rgba(53,208,127,0.4)" stroke-width="1.2" stroke-dasharray="2 2"></circle>
<circle cx="70" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="106" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="142" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="178" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="214" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="250" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="286" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="322" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="358" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="394" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="430" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="466" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="502" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="538" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="574" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="610" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="646" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="682" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="718" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="754" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="790" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="826" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle><circle cx="862" cy="202" r="8" fill="none" stroke="var(--gold)" stroke-width="1.4" opacity="0.9"></circle><circle cx="898" cy="202" r="8" fill="none" stroke="var(--cyan)" stroke-width="1.4" opacity="0.5"></circle>
<path d="M430,124 H466" stroke="var(--grey-dim)" stroke-width="1.4" marker-start="url(#h4_arS)" marker-end="url(#h4_arE)"></path><text x="448" y="138" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1.1" text-anchor="middle">S</text>
<path d="M430,242 H502" stroke="var(--gold)" stroke-width="1.4" marker-start="url(#h4_arSg)" marker-end="url(#h4_arEg)"></path><text x="466" y="256" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1.1" text-anchor="middle">2S · GUIDANCE KEPT</text>
<text x="40" y="286" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="13.5" letter-spacing="1.6" text-anchor="start">HOW IT IS WIRED</text>
<rect x="40" y="298" width="130" height="38" rx="6" fill="rgba(255,255,255,0.03)" stroke="var(--gold)"></rect><text x="105" y="322" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12.5" letter-spacing="1.1" text-anchor="middle">CCR A</text>
<rect x="40" y="352" width="130" height="38" rx="6" fill="rgba(255,255,255,0.03)" stroke="var(--cyan)"></rect><text x="105" y="376" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12.5" letter-spacing="1.1" text-anchor="middle">CCR B</text>
<path d="M170,317 H940" stroke="var(--gold)" stroke-width="2" opacity=".7"></path><path d="M170,371 H940" stroke="var(--cyan)" stroke-width="2" opacity=".7"></path>
<rect x="208" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="244" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="280" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="316" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="352" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="388" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="424" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="460" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="496" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="532" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="568" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="604" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="640" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="676" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="712" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="748" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="784" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="820" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect><rect x="856" y="311" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--gold)" stroke-width="1.3"></rect><rect x="892" y="365" width="12" height="12" rx="2" fill="#0a1628" stroke="var(--cyan)" stroke-width="1.3"></rect>
<text x="190" y="340" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1" text-anchor="start">CIRCUIT A · LIGHTS 1, 3, 5 …</text>
<text x="190" y="394" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1" text-anchor="start">CIRCUIT B · LIGHTS 2, 4, 6 …</text>
<text x="600" y="340" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1" text-anchor="start">ISOLATING TRANSFORMER PER LIGHT</text>
<text x="600" y="394" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11" letter-spacing="1" text-anchor="start">ISOLATING TRANSFORMER PER LIGHT</text>
<rect x="40" y="420" width="900" height="34" rx="8" fill="rgba(255,255,255,0.04)" stroke="rgba(255,255,255,0.18)"></rect><text x="490" y="441" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="middle">ONE CIRCUIT LOST · THE LINE STILL GUIDES · THE ALARM TELLS MAINTENANCE</text>
</svg><figcaption>Figure 4. Alternate-circuit arrangement keeps the centreline pattern recognisable after a single circuit fault.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="alternate-circuit-centreline-arrangement.html" class="card-link">Alternate-Circuit Centreline Arrangement <i class="fa-solid fa-arrow-right"></i></a> <a href="interleaved-series-circuits.html" class="card-link">Interleaved Series Circuits <i class="fa-solid fa-arrow-right"></i></a> <a href="taxiway-circuit-arrangement.html" class="card-link">Taxiway Circuit Arrangement <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="power"><div class="container"><div class="block-label ">Power</div><h2 class="block-title">Source, UPS, DG and Switch-Over</h2><div class="table-scroll"><table class="data-table"><thead><tr><th>Arrangement</th><th>What it gives</th></tr></thead><tbody><tr><td><strong>Dual utility feed</strong></td><td>Two independent utility feeders</td></tr><tr><td><strong>Utility + DG</strong></td><td>Grid plus standby generator</td></tr><tr><td><strong>Utility + UPS + DG</strong></td><td>UPS gives fast continuity, DG gives sustained backup</td></tr><tr><td><strong>Dual DG</strong></td><td>Two standby generators</td></tr><tr><td><strong>Dual UPS</strong></td><td>Two UPS systems serving critical loads</td></tr><tr><td><strong>Independent substations</strong></td><td>Separate infrastructure for different critical systems</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Two feeders from the same substation may not be as resilient as two genuinely independent sources. Evaluate common-cause risk.</span></div><div class="grid-3" style="margin-top:20px"><div class="cat-card"><i class="fa-solid fa-battery-three-quarters"></i><h3>N+1</h3><p>Capacity for the load plus one extra unit. If three modules are needed, install four. A shared input panel, output panel or battery can still be a single point of failure.</p></div><div class="cat-card"><i class="fa-solid fa-clone"></i><h3>Parallel redundant</h3><p>Units share load, and one can fail without losing the protected function.</p></div><div class="cat-card"><i class="fa-solid fa-equals"></i><h3>2N</h3><p>Two complete independent systems, each able to carry the critical load. Stronger and more expensive.</p></div></div><p class="mini-h" style="margin-top:24px">Redundancy is not the same as switch-over time</p><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Redundancy</p><p>Can the system continue after a component failure?</p></div><div class="info-panel"><p class="mini-h">Switch-over time</p><p>How quickly is service restored after the source fails? Two generators can still have an unacceptable transfer time, while an online UPS gives very fast continuity with a single generator behind it.</p></div></div><div class="flow-strip"><div class="flow-node"><span class="fn-t">Utility fails</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">UPS: immediate support</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">DG starts and takes over</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Sustained supply</span></div></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>ICAO calls for automatic connection of required secondary-powered facilities after failure of the normal source, with category-dependent maximum switch-over times for visual aids (Annex 14, secondary power provisions). Study the restoration of actual AGL, not just generator start.</span></div><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Generator sizing</p><p>Do not size from average AGL load. Use the critical-load schedule: which CCRs run together, starting currents, UPS charging, other essential loads, generator failure scenarios, expansion and load shedding.</p></div><div class="info-panel"><p class="mini-h">UPS sizing</p><p>Reflect actual AGL load, control load, ALCMS, A-SMGCS interfaces, autonomy, battery ageing, growth and the chosen redundancy philosophy, assessed as a complete system.</p></div></div><div class="info-panel" style="margin-top:24px"><h3>Airport Lighting Power Calculation</h3><p>An airport lighting power calculation starts from the critical-load schedule, not the average AGL load. Add up the loads that run together: the CCRs for each lighting circuit, control and ALCMS load, A-SMGCS interfaces and other essential loads. Then allow for CCR starting currents, UPS charging, expansion and load shedding. The same schedule feeds generator sizing, UPS sizing and the N+1 or 2N decision, so the result should be checked against each failure scenario rather than the normal case alone. For CCR and circuit-level loading, see the <a href="agl-toolkit.html" class="card-link">AGL Toolkit <i class="fa-solid fa-arrow-right"></i></a></p></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Spare capacity is not redundancy. A 500 kVA generator carrying 300 kVA has spare capacity; a second generator able to carry the critical load provides redundancy.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-emergency-backup-power.html" class="card-link">Emergency backup power <i class="fa-solid fa-arrow-right"></i></a> <a href="emergency-power-lighting-systems-airports.html" class="card-link">Emergency power and lighting systems <i class="fa-solid fa-arrow-right"></i></a> <a href="icao-aerodrome-lighting-requirements.html" class="card-link">ICAO aerodrome lighting requirements <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Two incoming feeders, a bus and what each fault leaves lit.</p><svg viewBox="0 0 940 442" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Single-line schematic of an airfield substation with two incoming feeders, A and B, two bus sections and a normally open bus tie. With both feeders healthy each bus is fed by its own feeder and the tie is open. With feeder A lost its incoming breaker opens, the tie closes and feeder B carries both buses. With both feeders lost the standby generator carries both buses through the closed tie.">
<defs><filter id="h5_glowD" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"></feGaussianBlur><feMerge><feMergeNode in="b"></feMergeNode><feMergeNode in="SourceGraphic"></feMergeNode></feMerge></filter></defs>
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700">TWO FEEDERS · TWO BUS SECTIONS · ONE NORMALLY OPEN TIE</text>
<rect x="30" y="76" width="580" height="326" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<text x="48" y="98" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">1 · BOTH FEEDERS HEALTHY</text>
<text x="596" y="98" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">TIE OPEN · EACH BUS ON ITS OWN FEEDER</text>
<rect x="46" y="115" width="52" height="22" rx="4" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"></rect><text x="72" y="130" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text>
<rect x="542" y="115" width="52" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="568" y="130" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text>
<line x1="98" y1="126" x2="110" y2="126" stroke="#00d4ff" stroke-width="1.6" opacity="0.85"></line>
<line x1="530" y1="126" x2="542" y2="126" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<line x1="122" y1="126" x2="128" y2="126" stroke="#00d4ff" stroke-width="1.6" opacity="0.85"></line>
<line x1="512" y1="126" x2="518" y2="126" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<rect x="110" y="120" width="12" height="12" rx="2" fill="#00d4ff" stroke="#00d4ff" stroke-width="1.2"></rect>
<rect x="518" y="120" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"></rect>
<line x1="128" y1="126" x2="300" y2="126" stroke="#00d4ff" stroke-width="5" stroke-linecap="round"></line>
<line x1="340" y1="126" x2="512" y2="126" stroke="#FFB400" stroke-width="5" stroke-linecap="round"></line>
<line x1="300" y1="126" x2="314" y2="126" stroke="rgba(200,216,240,0.78)" stroke-width="1.4" stroke-dasharray="2 3"></line><line x1="326" y1="126" x2="340" y2="126" stroke="rgba(200,216,240,0.78)" stroke-width="1.4" stroke-dasharray="2 3"></line><rect x="314" y="120" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.4"></rect>
<text x="320" y="114" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="128" x2="174" y2="152" stroke="#00d4ff" stroke-width="1.2" opacity="0.7"></line>
<rect x="150" y="152" width="48" height="18" rx="3" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"></rect><text x="174" y="165" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="128" x2="466" y2="152" stroke="#FFB400" stroke-width="1.2" opacity="0.7"></line>
<rect x="442" y="152" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="466" y="165" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="44" y1="184" x2="596" y2="184" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="202" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">2 · FEEDER A LOST</text>
<text x="596" y="202" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">TIE CLOSED · B CARRIES BOTH BUSES</text>
<rect x="46" y="219" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="72" y="234" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text><text x="72" y="254" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<rect x="542" y="219" width="52" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="568" y="234" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text>
<line x1="98" y1="230" x2="110" y2="230" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="530" y1="230" x2="542" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<line x1="122" y1="230" x2="128" y2="230" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="512" y1="230" x2="518" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<rect x="110" y="224" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.4"></rect>
<rect x="518" y="224" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"></rect>
<line x1="128" y1="230" x2="300" y2="230" stroke="#FFB400" stroke-width="5" stroke-linecap="round"></line>
<line x1="340" y1="230" x2="512" y2="230" stroke="#FFB400" stroke-width="5" stroke-linecap="round"></line>
<line x1="300" y1="230" x2="314" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<line x1="326" y1="230" x2="340" y2="230" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<rect x="314" y="224" width="12" height="12" rx="2" fill="#FFB400" stroke="#FFB400" stroke-width="1.2"></rect>
<text x="320" y="218" text-anchor="middle" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="232" x2="174" y2="256" stroke="#FFB400" stroke-width="1.2" opacity="0.7"></line>
<rect x="150" y="256" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="174" y="269" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="232" x2="466" y2="256" stroke="#FFB400" stroke-width="1.2" opacity="0.7"></line>
<rect x="442" y="256" width="48" height="18" rx="3" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="466" y="269" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="44" y1="288" x2="596" y2="288" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="306" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">3 · BOTH FEEDERS LOST</text>
<text x="596" y="306" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">GENERATOR CARRIES BOTH BUSES</text>
<rect x="46" y="323" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="72" y="338" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED A</text><text x="72" y="358" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<rect x="542" y="323" width="52" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="568" y="338" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">FEED B</text><text x="568" y="358" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">LOST</text>
<line x1="98" y1="334" x2="110" y2="334" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="530" y1="334" x2="542" y2="334" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="122" y1="334" x2="128" y2="334" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="512" y1="334" x2="518" y2="334" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<rect x="110" y="328" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.4"></rect>
<rect x="518" y="328" width="12" height="12" rx="2" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.4"></rect>
<line x1="128" y1="334" x2="300" y2="334" stroke="#35d07f" stroke-width="5" stroke-linecap="round"></line>
<line x1="340" y1="334" x2="512" y2="334" stroke="#35d07f" stroke-width="5" stroke-linecap="round"></line>
<line x1="300" y1="334" x2="314" y2="334" stroke="#35d07f" stroke-width="1.6" opacity="0.85"></line>
<line x1="326" y1="334" x2="340" y2="334" stroke="#35d07f" stroke-width="1.6" opacity="0.85"></line>
<rect x="314" y="328" width="12" height="12" rx="2" fill="#35d07f" stroke="#35d07f" stroke-width="1.2"></rect>
<text x="320" y="322" text-anchor="middle" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">TIE</text>
<line x1="174" y1="336" x2="174" y2="360" stroke="#35d07f" stroke-width="1.2" opacity="0.7"></line>
<rect x="150" y="360" width="48" height="18" rx="3" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"></rect><text x="174" y="373" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<line x1="466" y1="336" x2="466" y2="360" stroke="#35d07f" stroke-width="1.2" opacity="0.7"></line>
<rect x="442" y="360" width="48" height="18" rx="3" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"></rect><text x="466" y="373" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR B</text>
<line x1="320" y1="336" x2="320" y2="360" stroke="#35d07f" stroke-width="1.4"></line>
<rect x="292" y="360" width="56" height="20" rx="4" fill="rgba(53,208,127,0.12)" stroke="#35d07f" stroke-width="1.2"></rect><text x="320" y="374" text-anchor="middle" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">GEN</text>
<text x="640" y="76" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" font-weight="700">WHAT TO CHECK</text>
<rect x="640" y="92" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="125" r="11" fill="var(--gold)"></circle><text x="662" y="130" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">1</text>
<text x="682" y="121" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">INDEPENDENT FEEDERS</text>
<text x="682" y="141" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">different source, different route</text>
<rect x="640" y="170" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="203" r="11" fill="var(--gold)"></circle><text x="662" y="208" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">2</text>
<text x="682" y="199" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">FULL-LOAD RATING</text>
<text x="682" y="219" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">each feeder able to carry it all</text>
<rect x="640" y="248" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="281" r="11" fill="var(--gold)"></circle><text x="662" y="286" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">3</text>
<text x="682" y="277" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">INTERLOCKED TIE</text>
<text x="682" y="297" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">no unplanned paralleling of sources</text>
<rect x="640" y="326" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="359" r="11" fill="var(--gold)"></circle><text x="662" y="364" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">4</text>
<text x="682" y="355" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">SHARED WEAK POINTS</text>
<text x="682" y="375" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">control supply, trench, upstream</text>
<text x="470" y="428" text-anchor="middle" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500">SCHEMATIC · ONE LINE PER FEEDER · NOT A DESIGN</text>
</svg><figcaption>Figure 5. Dual feeders protect against loss of one supply path, provided the routes and sources are genuinely separate.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="dual-feeders-incoming-supply-redundancy.html" class="card-link">Dual Feeders and Incoming Supply Redundancy <i class="fa-solid fa-arrow-right"></i></a> <a href="standby-power-ups.html" class="card-link">Standby power and UPS <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Generator start, changeover and the gap the lights must ride through.</p><svg viewBox="0 0 960 518" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Simplified timeline of a generator changeover for airfield lighting. When the primary supply fails at time zero, the interruption is made up of four parts in order: detecting the failure, starting the generator and running it up to voltage and frequency, transferring the load, and the regulators restarting the series-circuit current. For a 15 second class facility these four parts must fit inside the 15 second limit with some margin left over. A 1 second class facility cannot be met by a generator, because it needs a source that is already running. Below, a changeover that has been timed on test is compared with one that has never been timed.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">CHANGEOVER AND SWITCHOVER TIME · HOW LONG THE LIGHTS ARE INTERRUPTED</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">the switch is the fast part — starting the generator and restarting the regulators take the time</text>
<text x="40" y="88" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="700" text-anchor="start">15 s CLASS · GENERATOR ROUTE</text>
<rect x="40" y="122" width="70" height="44" rx="6" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect>
<text x="75.0" y="148" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.2" font-weight="700" text-anchor="middle">DETECT</text>
<circle cx="75" cy="106" r="10" fill="var(--gold)"></circle><text x="75" y="110.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<path d="M75 116 L75 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none"></path>
<rect x="110" y="122" width="400" height="44" rx="6" fill="rgba(255,180,0,0.08)" stroke="var(--gold)" stroke-width="2"></rect>
<text x="310.0" y="142" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.6" font-weight="700" text-anchor="middle">GENERATOR START AND RUN-UP</text>
<text x="310.0" y="157" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.6" font-weight="500" text-anchor="middle">longest part of the break</text>
<circle cx="310" cy="106" r="10" fill="var(--gold)"></circle><text x="310" y="110.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<path d="M310 116 L310 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none"></path>
<rect x="510" y="122" width="70" height="44" rx="6" fill="rgba(255,180,0,0.08)" stroke="var(--gold)" stroke-width="2"></rect>
<text x="545.0" y="148" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.2" font-weight="700" text-anchor="middle">TRANSFER</text>
<circle cx="545" cy="106" r="10" fill="var(--gold)"></circle><text x="545" y="110.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<path d="M545 116 L545 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none"></path>
<rect x="580" y="122" width="120" height="44" rx="6" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect>
<text x="640.0" y="148" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.2" font-weight="700" text-anchor="middle">CCR RESTART</text>
<circle cx="640" cy="106" r="10" fill="var(--gold)"></circle><text x="640" y="110.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<path d="M640 116 L640 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none"></path>
<rect x="700" y="122" width="220" height="44" rx="6" fill="rgba(53,208,127,0.12)" stroke="var(--green)" stroke-width="2" stroke-dasharray="6 4"></rect>
<text x="810.0" y="142" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.6" font-weight="700" text-anchor="middle">MARGIN</text>
<text x="810.0" y="157" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.6" font-weight="500" text-anchor="middle">keep it — do not spend it</text>
<circle cx="810" cy="106" r="10" fill="var(--gold)"></circle><text x="810" y="110.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<path d="M810 116 L810 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none"></path>
<path d="M920 114 V176" stroke="var(--red)" stroke-width="2" stroke-dasharray="5 4" fill="none"></path>
<path d="M40 176 H700" stroke="var(--gold)" stroke-width="1.6" fill="none"></path><path d="M40 171 V181 M700 171 V181" stroke="var(--gold)" stroke-width="1.6" fill="none"></path>
<text x="370" y="196" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.4" font-weight="700" text-anchor="middle">LIGHTS INTERRUPTED · THIS IS THE SWITCHOVER TIME</text>
<text x="40" y="196" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="start">t = 0</text>
<text x="920" y="196" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.4" font-weight="700" text-anchor="end">15 s LIMIT</text>
<text x="40" y="212" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.6" font-weight="500" text-anchor="start">mains fails</text>
<text x="40" y="240" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="700" text-anchor="start">1 s CLASS · NEEDS A NO-BREAK ARRANGEMENT</text>
<rect x="40" y="250" width="59" height="44" rx="6" fill="rgba(230,57,70,0.10)" stroke="var(--red)" stroke-width="2"></rect>
<text x="69.5" y="268" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.2" font-weight="800" text-anchor="middle">1 s</text>
<text x="69.5" y="284" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="1" font-weight="600" text-anchor="middle">LIMIT</text>
<path d="M99 272 H128" stroke="var(--green)" stroke-width="2.2" fill="none"></path><path d="M120 267 L128 272 L120 277" stroke="var(--green)" stroke-width="2.2" fill="none"></path>
<rect x="128" y="250" width="792" height="44" rx="6" fill="rgba(53,208,127,0.12)" stroke="var(--green)" stroke-width="2"></rect>
<text x="524" y="268" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="700" text-anchor="middle">A GENERATOR CANNOT START IN 1 s — THE LOAD MUST BE CARRIED BY A SOURCE ALREADY RUNNING</text>
<text x="524" y="284" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.6" font-weight="500" text-anchor="middle">second independent feed with fast transfer · no-break power system · as the design and the authority require</text>
<circle cx="40" cy="328" r="10" fill="var(--gold)"></circle><text x="40" y="332.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<text x="60" y="326" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">DETECT</text>
<text x="60" y="341" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">the loss or poor quality of the supply is sensed, usually with a short deliberate delay</text>
<circle cx="40" cy="363" r="10" fill="var(--gold)"></circle><text x="40" y="367.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<text x="60" y="361" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">GENERATOR START AND RUN-UP</text>
<text x="60" y="376" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">cranks, starts and reaches rated voltage and frequency — usually the longest part</text>
<circle cx="40" cy="398" r="10" fill="var(--gold)"></circle><text x="40" y="402.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<text x="60" y="396" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">TRANSFER</text>
<text x="60" y="411" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">the changeover switch moves the load to the generator</text>
<circle cx="500" cy="328" r="10" fill="var(--gold)"></circle><text x="500" y="332.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<text x="520" y="326" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CCR RESTART</text>
<text x="520" y="341" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">the regulators re-establish the series-circuit current and the lights come back</text>
<circle cx="500" cy="363" r="10" fill="var(--gold)"></circle><text x="500" y="367.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<text x="520" y="361" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">MARGIN</text>
<text x="520" y="376" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">what is left under the limit — absorbs a slow start or an ageing switch</text>
<rect x="30" y="428" width="420" height="60" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8"></rect>
<text x="46" y="446" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="800" text-anchor="start">TIMED ON TEST</text>
<text x="46" y="468" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="17" letter-spacing="0.8" font-weight="400" text-anchor="start">WITHIN THE LIMIT, PROVEN</text>
<text x="46" y="481" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11" letter-spacing="0" font-weight="400" text-anchor="start">A recorded interruption on load shows the whole chain meets its class</text>
<rect x="490" y="428" width="420" height="60" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8"></rect>
<text x="506" y="446" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="800" text-anchor="start">NEVER TIMED</text>
<text x="506" y="468" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="17" letter-spacing="0.8" font-weight="400" text-anchor="start">DARK LONGER THAN ALLOWED</text>
<text x="506" y="481" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11" letter-spacing="0" font-weight="400" text-anchor="start">A slow start or a sticky switch is found only in a real outage</text>
<text x="470" y="506" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC · NOT TO SCALE · FOLLOW ICAO ANNEX 14 VOL. I, THE AUTHORITY AND THE EQUIPMENT MANUALS</text>
</svg><figcaption>Figure 6. Changeover time is part of the design: UPS or the CCR ride-through covers the gap until the DG takes load.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="generator-changeover-switchover-time.html" class="card-link">Generator changeover and switchover time <i class="fa-solid fa-arrow-right"></i></a> <a href="standby-power-ups.html" class="card-link">Standby power and UPS <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure><figure class="photo"><img src="assets/photos/usaf-airfield-lighting-vaults.jpg" alt="A row of airfield lighting vault buildings on a US Air Force base" width="900" height="600" loading="lazy" decoding="async" onerror="this.closest('figure').style.display='none'"/><figcaption>Photo 1. A line of airfield lighting vaults. Each vault houses the regulators and switchgear for its part of the airfield, so the vault itself is part of the redundancy picture.<span class="photo-credit">Credit: USAF photo by Lois Walsh, 2009. Released public domain (US Government work). <a href="https://www.eglin.af.mil/News/Photos/igphoto/2000437623/" target="_blank" rel="noopener noreferrer">Original source</a></span></figcaption></figure></div></section>
<section id="field"><div class="container"><div class="block-label alt">Field Equipment</div><h2 class="block-title">CCRs, Cable Routes, Transformers and Surge Protection</h2><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">CCR redundancy</p><p>Two CCRs on two circuits give some redundancy, but two CCRs feeding one common cable still leave a single point of failure. Link the CCR study to circuit and cable topology, and prefer an architecture where a CCR failure affects one circuit, not a whole visual-aid system.</p></div><div class="info-panel"><p class="mini-h">CCR failure modes</p><p>Power-electronics fault, controller failure, input breaker failure, output fault, cooling failure, communication failure and internal protection trip.</p></div></div><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Physical separation</p><p>Two circuits in one duct remain exposed to excavation damage, flooding and fire. Plan route separation where feasible and review crossings, duct capacity, drainage, chambers, access and construction exposure.</p></div><div class="info-panel"><p class="mini-h">Transformers and connectors</p><p>Individual isolation transformers mean a transformer failure normally removes one light, a natural form of distributed redundancy. Avoid one connector or chamber affecting several lights, and keep moisture ingress from propagating across circuits.</p></div></div><div class="info-panel" style="margin-top:20px"><p>Redundant circuits must survive the same environment. Two circuits routed together and hit by one lightning or surge event may fail together, so coordinate redundancy with lightning protection, counterpoise, bonding, surge protection and cable routing.</p></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="lightning-surge-protection-agl-circuits.html" class="card-link">Lightning and surge protection for AGL circuits <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-surge-protection-lightning-mitigation.html" class="card-link">Surge protection and lightning mitigation <i class="fa-solid fa-arrow-right"></i></a> <a href="airport-isolating-transformer.html" class="card-link">Airport isolating transformer <i class="fa-solid fa-arrow-right"></i></a> <a href="airport-junction-box-transformer-housing.html" class="card-link">Junction boxes and housings <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">A duty CCR, a standby CCR and the changeover between them.</p><svg viewBox="0 0 940 442" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Schematic of one series circuit that can be fed by a duty CCR A or a standby CCR through a changeover switch. Normally the switch is on CCR A and the standby is idle. When CCR A fails the circuit is dark until the changeover. After the changeover CCR A is isolated and the standby CCR carries the circuit.">
<defs><filter id="h7_glowS" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"></feGaussianBlur><feMerge><feMergeNode in="b"></feMergeNode><feMergeNode in="SourceGraphic"></feMergeNode></feMerge></filter></defs>
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700">DUTY CCR · STANDBY CCR · ONE CHANGEOVER SWITCH</text>
<rect x="30" y="76" width="580" height="326" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<text x="48" y="98" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">1 · DUTY CCR HEALTHY</text>
<text x="596" y="98" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">SWITCH ON A · STANDBY IDLE</text>
<rect x="46" y="108" width="92" height="22" rx="4" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.2"></rect><text x="92" y="123" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<rect x="46" y="140" width="92" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="92" y="155" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">STANDBY</text>
<line x1="138" y1="119" x2="262" y2="119" stroke="#00d4ff" stroke-width="1.6" opacity="0.85"></line>
<line x1="138" y1="151" x2="262" y2="151" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<circle cx="270" cy="119" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="270" cy="151" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="350" cy="135" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<line x1="350" y1="135" x2="270" y2="119" stroke="#00d4ff" stroke-width="3" stroke-linecap="round"></line>
<text x="310" y="173" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">CHANGEOVER SWITCH</text>
<line x1="354" y1="135" x2="440" y2="135" stroke="#00d4ff" stroke-width="1.8" opacity="0.85"></line>
<rect x="440" y="111" width="154" height="48" rx="8" fill="rgba(0,212,255,0.10)" stroke="#00d4ff" stroke-width="1.3"></rect>
<text x="517" y="126" text-anchor="middle" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">SERIES CIRCUIT</text>
<circle cx="468" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<circle cx="486" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<circle cx="504" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<circle cx="522" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<circle cx="540" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<circle cx="558" cy="145" r="4.5" fill="#00d4ff" filter="url(#h7_glowS)"></circle>
<line x1="44" y1="184" x2="596" y2="184" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="202" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">2 · DUTY CCR FAILED</text>
<text x="596" y="202" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">CIRCUIT DARK UNTIL CHANGEOVER</text>
<rect x="46" y="212" width="92" height="22" rx="4" fill="none" stroke="var(--red)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="92" y="227" text-anchor="middle" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<rect x="46" y="244" width="92" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="92" y="259" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">STANDBY</text>
<line x1="138" y1="223" x2="262" y2="223" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="138" y1="255" x2="262" y2="255" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<circle cx="270" cy="223" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="270" cy="255" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="350" cy="239" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<line x1="350" y1="239" x2="270" y2="223" stroke="rgba(200,216,240,0.78)" stroke-width="3" stroke-linecap="round"></line>
<text x="310" y="277" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">CHANGEOVER SWITCH</text>
<line x1="354" y1="239" x2="440" y2="239" stroke="rgba(200,216,240,0.78)" stroke-width="1.8" opacity="1"></line>
<rect x="440" y="215" width="154" height="48" rx="8" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.3" stroke-dasharray="3 3"></rect>
<text x="517" y="230" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">SERIES CIRCUIT</text>
<circle cx="468" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="486" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="504" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="522" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="540" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<circle cx="558" cy="249" r="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.5"></circle>
<line x1="44" y1="288" x2="596" y2="288" stroke="rgba(255,255,255,0.08)" stroke-width="1"></line>
<text x="48" y="306" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.8" font-weight="700">3 · ON STANDBY</text>
<text x="596" y="306" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.0" font-weight="500">A ISOLATED · STANDBY CARRIES CIRCUIT</text>
<rect x="46" y="316" width="92" height="22" rx="4" fill="none" stroke="rgba(200,216,240,0.78)" stroke-width="1.2" stroke-dasharray="3 3"></rect><text x="92" y="331" text-anchor="middle" fill="rgba(200,216,240,0.78)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">CCR A</text>
<rect x="46" y="348" width="92" height="22" rx="4" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.2"></rect><text x="92" y="363" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700">STANDBY</text>
<line x1="138" y1="327" x2="262" y2="327" stroke="rgba(200,216,240,0.78)" stroke-width="1.6" opacity="1"></line>
<line x1="138" y1="359" x2="262" y2="359" stroke="#FFB400" stroke-width="1.6" opacity="0.85"></line>
<circle cx="270" cy="327" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="270" cy="359" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<circle cx="350" cy="343" r="4.5" fill="#060d1a" stroke="var(--white)" stroke-width="1.4"></circle>
<line x1="350" y1="343" x2="270" y2="359" stroke="#FFB400" stroke-width="3" stroke-linecap="round"></line>
<text x="310" y="381" text-anchor="middle" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="600">CHANGEOVER SWITCH</text>
<line x1="354" y1="343" x2="440" y2="343" stroke="#FFB400" stroke-width="1.8" opacity="0.85"></line>
<rect x="440" y="319" width="154" height="48" rx="8" fill="rgba(255,180,0,0.10)" stroke="#FFB400" stroke-width="1.3"></rect>
<text x="517" y="334" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.2" font-weight="700">SERIES CIRCUIT</text>
<circle cx="468" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<circle cx="486" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<circle cx="504" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<circle cx="522" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<circle cx="540" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<circle cx="558" cy="353" r="4.5" fill="#FFB400" filter="url(#h7_glowS)"></circle>
<text x="640" y="76" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" font-weight="700">WHAT TO CHECK</text>
<rect x="640" y="92" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="125" r="11" fill="var(--gold)"></circle><text x="662" y="130" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">1</text>
<text x="682" y="121" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">SAME RATING</text>
<text x="682" y="141" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">same power, same brightness steps</text>
<rect x="640" y="170" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="203" r="11" fill="var(--gold)"></circle><text x="662" y="208" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">2</text>
<text x="682" y="199" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">BREAK BEFORE MAKE</text>
<text x="682" y="219" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">never two CCRs on one circuit</text>
<rect x="640" y="248" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="281" r="11" fill="var(--gold)"></circle><text x="662" y="286" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">3</text>
<text x="682" y="277" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">DE-ENERGISE FIRST</text>
<text x="682" y="297" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">switch only with the circuit off</text>
<rect x="640" y="326" width="270" height="66" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"></rect>
<circle cx="662" cy="359" r="11" fill="var(--gold)"></circle><text x="662" y="364" text-anchor="middle" fill="#000" font-family="'Barlow Condensed', sans-serif" font-size="14" font-weight="700">4</text>
<text x="682" y="355" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="700">TEST THE STANDBY</text>
<text x="682" y="375" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500">run it on a circuit, not just on paper</text>
<text x="470" y="428" text-anchor="middle" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500">SCHEMATIC · ONE CIRCUIT SHOWN · NOT A SWITCHING PROCEDURE</text>
</svg><figcaption>Figure 7. A standby CCR turns a regulator failure into a changeover instead of an outage.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="standby-ccr-changeover-arrangement.html" class="card-link">Standby CCR and Changeover Arrangement <i class="fa-solid fa-arrow-right"></i></a> <a href="ccr-contactors-bypass.html" class="card-link">CCR contactors and bypass <i class="fa-solid fa-arrow-right"></i></a> <a href="ccr-failure-modes.html" class="card-link">CCR Failure Modes <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Where surge protection sits on the CCR input, output and circuit.</p><svg viewBox="0 0 980 400" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Schematic of a constant current regulator with its protective devices. Mains supply and a control and communications line enter the CCR from the left. A surge protection device on the mains input connects to the earthing network above, and one on the control line connects to the earthing network below. The CCR output feeds a series circuit of isolating transformers and lamps. A surge protection device connects each output conductor to earth. A lightning strike beside the circuit induces a surge in the cable, shown flowing through the output devices to the earthing network.">
<defs><marker id="h8_ar" markerWidth="8" markerHeight="8" refX="6" refY="4" orient="auto"><path d="M0,0 L8,4 L0,8 Z" fill="var(--red)"></path></marker><filter id="h8_gl" x="-250%" y="-250%" width="600%" height="600%"><feGaussianBlur stdDeviation="3" result="b"></feGaussianBlur><feMerge><feMergeNode in="b"></feMergeNode><feMergeNode in="SourceGraphic"></feMergeNode></feMerge></filter></defs>
<text x="40" y="16" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="13.5" letter-spacing="1.6" text-anchor="start">SCHEMATIC · WHERE SURGE PROTECTION DEVICES SIT ON A CCR AND ITS SERIES CIRCUIT</text>
<rect x="50" y="40" width="860" height="6" rx="2" fill="var(--green)" opacity=".85"></rect><rect x="50" y="330" width="860" height="6" rx="2" fill="var(--green)" opacity=".85"></rect><rect x="47" y="40" width="6" height="296" fill="var(--green)" opacity=".85"></rect>
<text x="60" y="32" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="1.2" text-anchor="start">EARTHING NETWORK · ONE BONDED SYSTEM</text>
<text x="60" y="352" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="1.2" text-anchor="start">EARTHING NETWORK</text>
<rect x="90" y="75" width="90" height="50" rx="4" fill="#0e1c3c" stroke="var(--gold)" stroke-width="1.6"></rect><text x="135.0" y="100.0" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12" letter-spacing="1.2" text-anchor="middle">MAINS</text><text x="135.0" y="114.0" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="9.5" letter-spacing="0.8" text-anchor="middle">SUPPLY</text>
<rect x="90" y="165" width="90" height="50" rx="4" fill="#0e1c3c" stroke="var(--gold)" stroke-width="1.6"></rect><text x="135.0" y="190.0" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12" letter-spacing="1.2" text-anchor="middle">CONTROL</text><text x="135.0" y="204.0" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="9.5" letter-spacing="0.8" text-anchor="middle">AND COMMS</text>
<rect x="400" y="60" width="120" height="190" rx="4" fill="#0e1c3c" stroke="var(--gold)" stroke-width="1.6"></rect><text x="460.0" y="155.0" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="12" letter-spacing="1.2" text-anchor="middle">CCR</text><text x="460.0" y="169.0" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="9.5" letter-spacing="0.8" text-anchor="middle">constant current regulator</text>
<path d="M180,100 H400 M180,190 H400" stroke="var(--text)" stroke-width="2" fill="none"></path>
<path d="M520,100 H900 M520,140 H900 M900,100 V140" stroke="var(--text)" stroke-width="2" fill="none"></path>
<rect x="678" y="94" width="24" height="12" rx="2" fill="#0a1220" stroke="var(--text)" stroke-width="1.3"></rect><path d="M690,94 V78" stroke="var(--text)" stroke-width="1.3"></path><circle cx="690" cy="72" r="6" fill="var(--cl-yellow)" filter="url(#h8_gl)" opacity=".9"></circle>
<rect x="758" y="94" width="24" height="12" rx="2" fill="#0a1220" stroke="var(--text)" stroke-width="1.3"></rect><path d="M770,94 V78" stroke="var(--text)" stroke-width="1.3"></path><circle cx="770" cy="72" r="6" fill="var(--cl-yellow)" filter="url(#h8_gl)" opacity=".9"></circle>
<rect x="838" y="94" width="24" height="12" rx="2" fill="#0a1220" stroke="var(--text)" stroke-width="1.3"></rect><path d="M850,94 V78" stroke="var(--text)" stroke-width="1.3"></path><circle cx="850" cy="72" r="6" fill="var(--cl-yellow)" filter="url(#h8_gl)" opacity=".9"></circle>
<circle cx="290" cy="100" r="3" fill="var(--text)"></circle><path d="M290,100 V42" stroke="var(--green)" stroke-width="1.8"></path><rect x="270" y="58" width="40" height="26" rx="3" fill="#0a1220" stroke="var(--cyan)" stroke-width="1.6"></rect><path d="M282,66 L290,80 L298,66" stroke="var(--cyan)" stroke-width="1.5" fill="none"></path><text x="262" y="74" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="0.9" text-anchor="end">SPD 1 · MAINS INPUT</text>
<circle cx="290" cy="190" r="3" fill="var(--text)"></circle><path d="M290,190 V330" stroke="var(--green)" stroke-width="1.8"></path><rect x="270" y="250" width="40" height="26" rx="3" fill="#0a1220" stroke="var(--cyan)" stroke-width="1.6"></rect><path d="M282,258 L290,272 L298,258" stroke="var(--cyan)" stroke-width="1.5" fill="none"></path><text x="318" y="266" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="0.9" text-anchor="start">SPD 3 · CONTROL LINE</text>
<circle cx="600" cy="100" r="3" fill="var(--text)"></circle><circle cx="600" cy="140" r="3" fill="var(--text)"></circle><path d="M600,100 V42" stroke="var(--green)" stroke-width="1.8"></path><rect x="580" y="58" width="40" height="26" rx="3" fill="#0a1220" stroke="var(--cyan)" stroke-width="1.6"></rect><path d="M592,66 L600,80 L608,66" stroke="var(--cyan)" stroke-width="1.5" fill="none"></path><text x="628" y="74" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="0.9" text-anchor="start"></text><path d="M600,140 V330" stroke="var(--green)" stroke-width="1.8"></path><rect x="580" y="250" width="40" height="26" rx="3" fill="#0a1220" stroke="var(--cyan)" stroke-width="1.6"></rect><path d="M592,258 L600,272 L608,258" stroke="var(--cyan)" stroke-width="1.5" fill="none"></path><text x="628" y="266" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="0.9" text-anchor="start">SPD 2 · OUTPUT TO EARTH</text>
<text x="625" y="124" fill="var(--text)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10" letter-spacing="1" text-anchor="start">SERIES CIRCUIT · TRANSFORMERS AND LAMPS</text>
<polygon points="860,185 840,235 857,235 845,290 886,222 866,222 880,185" fill="var(--cl-yellow)" filter="url(#h8_gl)"></polygon>
<text x="830" y="205" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="1" text-anchor="end">NEARBY STRIKE</text>
<text x="830" y="219" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="9.5" letter-spacing="0.8" text-anchor="end">SURGE INDUCED IN THE CABLE</text>
<path d="M860,140 H614" stroke="var(--red)" stroke-width="2.2" stroke-dasharray="6 5" fill="none" marker-end="url(#h8_ar)"></path>
<path d="M600,150 V322" stroke="var(--red)" stroke-width="2.2" stroke-dasharray="6 5" fill="none" marker-end="url(#h8_ar)"></path>
<text x="615" y="300" fill="var(--red)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="10.5" letter-spacing="1" text-anchor="start">SURGE ENERGY TO EARTH</text>
<text x="40" y="372" fill="var(--text)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11.5" letter-spacing="0.6" text-anchor="start">Each device is idle in normal service, conducts when a surge arrives,</text>
<text x="40" y="388" fill="var(--text)" font-family="'Barlow Condensed',sans-serif" font-weight="700" font-size="11.5" letter-spacing="0.6" text-anchor="start">and passes the energy to the earthing network through short, direct leads.</text>
</svg><figcaption>Figure 8. Surge protection stops one lightning event becoming a common-cause failure across CCRs and circuits.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="surge-protection-devices-for-ccr-and-circuits.html" class="card-link">Surge Protection Devices for CCR and Circuits <i class="fa-solid fa-arrow-right"></i></a> <a href="lightning-surge-interface.html" class="card-link">Lightning/Surge Interface <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure><figure class="photo"><img src="assets/photos/usaf-ccr-voltage-test.jpg" alt="An airman using a multimeter to test voltage at a constant current regulator in an airfield lighting vault" width="900" height="600" loading="lazy" decoding="async" onerror="this.closest('figure').style.display='none'"/><figcaption>Photo 2. Testing a constant current regulator in an airfield lighting vault. Regulator monitoring and test access are what make a redundant CCR arrangement usable in practice.<span class="photo-credit">Credit: USAF photo by Staff Sgt. Nick Wilson, 2013. Released public domain (US Government work). <a href="https://www.whiteman.af.mil/News/Photos/igphoto/2000076990" target="_blank" rel="noopener noreferrer">Original source</a></span></figcaption></figure></div></section>
<section id="control"><div class="container"><div class="block-label ">Control</div><h2 class="block-title">ALCMS, Network, Field Controllers, A-SMGCS and Follow the Greens</h2><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">ALCMS and network</p><p>A robust design may use a primary and standby server, two networks and two field controllers where the operational requirement justifies it. Separate lighting power from the control application so a server failure has a defined response. Field equipment may hold its last state, move to a default state or allow local or manual control. Test whichever is specified.</p></div><div class="info-panel"><p class="mini-h">Field controllers</p><p>Controllers may drive CCRs, taxiway segments, stop bars, signs and Follow the Greens functions. A controller failure should give a defined safe response and an alarm.</p></div></div><p class="mini-h" style="margin-top:20px">Where AGL is integrated with A-SMGCS, the chain gets longer</p><div class="flow-strip"><div class="flow-node"><span class="fn-t">Surveillance</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">A-SMGCS</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Routing</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">ALCMS</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">Field controller</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><span class="fn-t">AGL</span></div></div><div class="table-note warn"><i class="fa-solid fa-triangle-exclamation"></i><span>Failure analysis must cover surveillance, servers, network, route processing, ALCMS, field controllers and lighting. If control fails, a Follow the Greens system must not leave the airport displaying an unsafe or ambiguous route.</span></div><div class="info-panel" style="margin-top:20px"><p>For a safety-related lighting system the question is: <strong>what should the pilot see when the system is degraded?</strong> The answer should be unambiguous. Redundancy needs interlocking, monitoring and fail-safe logic with it.</p></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="alcms.html" class="card-link">ALCMS <i class="fa-solid fa-arrow-right"></i></a> <a href="follow-the-greens-concept.html" class="card-link">Follow the Greens <i class="fa-solid fa-arrow-right"></i></a> <a href="runway-incursion-prevention-smgcs.html" class="card-link">Runway incursion prevention and SMGCS <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">Dual network paths between the ALCMS and field controllers.</p><svg viewBox="0 0 940 506" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of network redundancy: two ALCMS servers connect through two separate network switches, network A and network B, to dual-port field controllers in two substations, which feed the CCRs. When the network A link to substation 2 fails, traffic continues on network B, an alarm is raised and the fault is repaired."><defs><marker id="h9_arD" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#FFB400"></path></marker><marker id="h9_arU" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#00d4ff"></path></marker><marker id="h9_arN" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="5" markerHeight="5" orient="auto"><path d="M0 0L10 5L0 10z" fill="#35d07f"></path></marker></defs><text x="30" y="36" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" text-anchor="start" font-weight="700">NETWORK REDUNDANCY · TWO PATHS, NO SINGLE POINT OF FAILURE</text><rect x="30" y="66" width="270" height="50" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect><text x="165" y="90" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">SERVER A</text><text x="165" y="106" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">LIVE</text><rect x="340" y="66" width="270" height="50" rx="8" fill="#101c3a" stroke="#00d4ff" stroke-width="2"></rect><text x="475" y="90" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">SERVER B</text><text x="475" y="106" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">STANDBY / DUPLICATE</text><line x1="300" y1="91" x2="340" y2="91" stroke="#7f93c4" stroke-width="2" stroke-dasharray="4 3"></line><line x1="165" y1="118" x2="165" y2="167" stroke="#FFB400" stroke-width="2" marker-end="url(#h9_arD)"></line><line x1="475" y1="118" x2="475" y2="167" stroke="#00d4ff" stroke-width="2"></line><rect x="30" y="170" width="270" height="50" rx="8" fill="#101c3a" stroke="#FFB400" stroke-width="2"></rect><text x="165" y="194" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">NETWORK A SWITCH</text><text x="165" y="210" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">PATH A</text><rect x="340" y="170" width="270" height="50" rx="8" fill="#101c3a" stroke="#00d4ff" stroke-width="2"></rect><text x="475" y="194" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">NETWORK B SWITCH</text><text x="475" y="210" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">PATH B</text><line x1="30" y1="252" x2="203" y2="252" stroke="#FFB400" stroke-width="3"></line><line x1="217" y1="252" x2="468" y2="252" stroke="#FFB400" stroke-width="3"></line><line x1="482" y1="252" x2="610" y2="252" stroke="#FFB400" stroke-width="3"></line><line x1="30" y1="272" x2="113" y2="272" stroke="#00d4ff" stroke-width="3" stroke-dasharray="9 5"></line><line x1="127" y1="272" x2="423" y2="272" stroke="#00d4ff" stroke-width="3" stroke-dasharray="9 5"></line><line x1="437" y1="272" x2="610" y2="272" stroke="#00d4ff" stroke-width="3" stroke-dasharray="9 5"></line><text x="618" y="256" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0" text-anchor="start" font-weight="800">A</text><text x="618" y="276" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0" text-anchor="start" font-weight="800">B</text><line x1="165" y1="222" x2="165" y2="250" stroke="#FFB400" stroke-width="3"></line><line x1="475" y1="222" x2="475" y2="270" stroke="#00d4ff" stroke-width="3"></line><line x1="120" y1="254" x2="120" y2="336" stroke="#FFB400" stroke-width="2" marker-end="url(#h9_arD)"></line><line x1="210" y1="274" x2="210" y2="336" stroke="#00d4ff" stroke-width="2" marker-end="url(#h9_arU)"></line><line x1="430" y1="254" x2="430" y2="336" stroke="#7f93c4" stroke-width="2" stroke-dasharray="3 5"></line><line x1="520" y1="274" x2="520" y2="336" stroke="#00d4ff" stroke-width="3" marker-end="url(#h9_arU)"></line><line x1="421" y1="291" x2="439" y2="309" stroke="#E63946" stroke-width="4" stroke-linecap="round"></line><line x1="439" y1="291" x2="421" y2="309" stroke="#E63946" stroke-width="4" stroke-linecap="round"></line><text x="450" y="304" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.5" text-anchor="start" font-weight="800">LINK A LOST</text><rect x="30" y="340" width="270" height="50" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect><text x="165" y="364" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">SUBSTATION 1</text><text x="165" y="380" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">DUAL-PORT FIELD CONTROLLER</text><rect x="340" y="340" width="270" height="50" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect><text x="475" y="364" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">SUBSTATION 2</text><text x="475" y="380" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">DUAL-PORT FIELD CONTROLLER</text><line x1="165" y1="392" x2="165" y2="428" stroke="#35d07f" stroke-width="2" marker-end="url(#h9_arN)"></line><line x1="475" y1="392" x2="475" y2="428" stroke="#35d07f" stroke-width="2" marker-end="url(#h9_arN)"></line><rect x="30" y="430" width="270" height="50" rx="8" fill="#101c3a" stroke="#35d07f" stroke-width="2"></rect><text x="165" y="454" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">CCR</text><text x="165" y="470" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">RUNWAY CIRCUITS</text><rect x="340" y="430" width="270" height="50" rx="8" fill="#101c3a" stroke="#35d07f" stroke-width="2"></rect><text x="475" y="454" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">CCR</text><text x="475" y="470" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">TAXIWAY CIRCUITS</text><text x="660" y="84" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" text-anchor="start" font-weight="800">WHEN ONE PATH FAILS</text><rect x="660" y="98" width="240" height="54" rx="8" fill="#101c3a" stroke="#E63946" stroke-width="2"></rect><text x="780" y="124" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">1 · LINK A FAILS</text><text x="780" y="140" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">SUBSTATION 2 LOSES PATH A</text><line x1="780" y1="154" x2="780" y2="176" stroke="#00d4ff" stroke-width="2" marker-end="url(#h9_arU)"></line><rect x="660" y="178" width="240" height="54" rx="8" fill="#101c3a" stroke="#00d4ff" stroke-width="2"></rect><text x="780" y="204" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">2 · TRAFFIC MOVES</text><text x="780" y="220" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">PATH B CARRIES THE COMMANDS</text><line x1="780" y1="234" x2="780" y2="256" stroke="#FFB400" stroke-width="2" marker-end="url(#h9_arD)"></line><rect x="660" y="258" width="240" height="54" rx="8" fill="#101c3a" stroke="#FFB400" stroke-width="2"></rect><text x="780" y="284" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" text-anchor="middle" font-weight="700">3 · ALARM RAISED</text><text x="780" y="300" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" text-anchor="middle" font-weight="600">REPAIR BEFORE PATH B FAILS</text><text x="660" y="346" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" text-anchor="start" font-weight="800">INDEPENDENT MEANS</text><circle cx="668" cy="370" r="3.5" fill="#FFB400"></circle><text x="682" y="374" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="1.2" text-anchor="start" font-weight="600">SEPARATE SWITCHES</text><circle cx="668" cy="394" r="3.5" fill="#FFB400"></circle><text x="682" y="398" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="1.2" text-anchor="start" font-weight="600">SEPARATE CABLE ROUTES</text><circle cx="668" cy="418" r="3.5" fill="#FFB400"></circle><text x="682" y="422" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="1.2" text-anchor="start" font-weight="600">SEPARATE, UPS-BACKED POWER</text></svg><figcaption>Figure 9. A single network path is a single point of failure for control, even when the power side is fully redundant.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="network-redundancy.html" class="card-link">Network Redundancy <i class="fa-solid fa-arrow-right"></i></a> <a href="alcms-failure-flow.html" class="card-link">ALCMS Failure Flow <i class="fa-solid fa-arrow-right"></i></a> <a href="alcms-communication-architecture.html" class="card-link">ALCMS Communication Architecture <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="failure"><div class="container"><div class="block-label alt">Failure Analysis</div><h2 class="block-title">Redundancy Matrix and FMEA</h2><p class="mini-h">Redundancy matrix: define the response to every failure</p><div class="table-scroll"><table class="data-table"><thead><tr><th>Component</th><th>Failure</th><th>Desired response</th></tr></thead><tbody><tr><td><strong>Utility feeder</strong></td><td>Utility loss</td><td>Transfer to secondary source</td></tr><tr><td><strong>UPS</strong></td><td>UPS failure</td><td>DG or alternate supply, or a defined degraded mode</td></tr><tr><td><strong>DG</strong></td><td>Generator failure</td><td>Alternate DG or utility where required</td></tr><tr><td><strong>CCR</strong></td><td>CCR failure</td><td>Alternate circuit or CCR</td></tr><tr><td><strong>Runway circuit</strong></td><td>Cable or circuit failure</td><td>Alternate circuit maintains required lighting</td></tr><tr><td><strong>Transformer</strong></td><td>Transformer failure</td><td>Affected light only</td></tr><tr><td><strong>ALCMS server</strong></td><td>Server failure</td><td>Standby server</td></tr><tr><td><strong>Network</strong></td><td>Link failure</td><td>Redundant communication path</td></tr><tr><td><strong>Field controller</strong></td><td>Controller failure</td><td>Backup controller or safe degraded mode</td></tr><tr><td><strong>Stop bar</strong></td><td>Control failure</td><td>Defined safe response</td></tr><tr><td><strong>A-SMGCS interface</strong></td><td>Data failure</td><td>Degraded or fallback operating procedure</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>The final response to each failure is set by operational and safety requirements.</span></div><p class="mini-h" style="margin-top:24px">Simplified FMEA</p><div class="table-scroll"><table class="data-table"><thead><tr><th>Failure</th><th>Local effect</th><th>System effect</th><th>Mitigation</th></tr></thead><tbody><tr><td><strong>CCR-A failure</strong></td><td>Circuit A lost</td><td>Partial runway lighting</td><td>CCR-B / circuit redundancy</td></tr><tr><td><strong>Cable-A failure</strong></td><td>Circuit A lost</td><td>Partial lighting</td><td>Interleaved Circuit B</td></tr><tr><td><strong>Transformer failure</strong></td><td>One light lost</td><td>Local</td><td>Remaining lights</td></tr><tr><td><strong>Utility failure</strong></td><td>Normal source lost</td><td>Potential full outage</td><td>UPS / DG</td></tr><tr><td><strong>UPS failure</strong></td><td>Fast backup lost</td><td>Changeover degradation</td><td>Secondary source</td></tr><tr><td><strong>DG failure</strong></td><td>Extended backup lost</td><td>Limited endurance</td><td>Alternate source</td></tr><tr><td><strong>ALCMS server failure</strong></td><td>Central control lost</td><td>Control degraded</td><td>Standby server / manual control</td></tr><tr><td><strong>Network link failure</strong></td><td>Communication lost</td><td>Partial control loss</td><td>Redundant network</td></tr><tr><td><strong>Stop-bar controller failure</strong></td><td>Stop-bar command affected</td><td>Holding-point risk</td><td>Fail-safe logic / fallback</td></tr><tr><td><strong>Light fitting failure</strong></td><td>Individual light lost</td><td>Local serviceability loss</td><td>Distributed lighting</td></tr></tbody></table></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="troubleshooting-engine.html" class="card-link">Troubleshooting Engine <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-testing-inspection.html" class="card-link">AGL testing and inspection <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig"><p class="diagram-sub">Redundancy claims are only as good as the failure modes they were checked against.</p><svg viewBox="0 0 940 376" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="FMEA excerpt table for five failures: feeder, CCR, cable open circuit, network switch and ALCMS server, with effect without redundancy, how each is detected and what still works with redundancy"><defs><marker id="nA10" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#FFB400"/></marker></defs><text x="30" y="34" text-anchor="start" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="15" font-weight="700" letter-spacing="2">FMEA EXCERPT · ONE FAILURE AT A TIME · WHAT IS LOST, HOW IT IS SEEN, WHAT STILL WORKS</text><rect x="30" y="52" width="190" height="30" rx="6" fill="rgba(255,180,0,.12)" stroke="#FFB400" stroke-width="1.1"/><text x="125" y="72" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="700" letter-spacing="1.5">FAILURE</text><rect x="228" y="52" width="200" height="30" rx="6" fill="rgba(255,180,0,.12)" stroke="#FFB400" stroke-width="1.1"/><text x="328" y="72" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="700" letter-spacing="1.5">WITHOUT REDUNDANCY</text><rect x="436" y="52" width="200" height="30" rx="6" fill="rgba(255,180,0,.12)" stroke="#FFB400" stroke-width="1.1"/><text x="536" y="72" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="700" letter-spacing="1.5">DETECTED BY</text><rect x="644" y="52" width="266" height="30" rx="6" fill="rgba(255,180,0,.12)" stroke="#FFB400" stroke-width="1.1"/><text x="777" y="72" text-anchor="middle" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="700" letter-spacing="1.5">WITH REDUNDANCY</text><rect x="30" y="92" width="190" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="125" y="118" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Incoming feeder lost</text><rect x="228" y="92" width="200" height="42" rx="6" fill="rgba(230,57,70,.10)" stroke="#E63946" stroke-width="1.1"/><text x="328" y="118" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Vault dark</text><rect x="436" y="92" width="200" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="536" y="118" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Voltage monitor, ALCMS alarm</text><rect x="644" y="92" width="266" height="42" rx="6" fill="rgba(53,208,127,.10)" stroke="#35d07f" stroke-width="1.1"/><text x="777" y="118" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Second feeder or DG takes the load</text><rect x="30" y="142" width="190" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="125" y="168" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">CCR failure</text><rect x="228" y="142" width="200" height="42" rx="6" fill="rgba(230,57,70,.10)" stroke="#E63946" stroke-width="1.1"/><text x="328" y="168" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Whole circuit dark</text><rect x="436" y="142" width="200" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="536" y="168" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">CCR monitor, output alarm</text><rect x="644" y="142" width="266" height="42" rx="6" fill="rgba(53,208,127,.10)" stroke="#35d07f" stroke-width="1.1"/><text x="777" y="168" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Standby CCR via changeover</text><rect x="30" y="192" width="190" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="125" y="218" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Cable cut, circuit open</text><rect x="228" y="192" width="200" height="42" rx="6" fill="rgba(230,57,70,.10)" stroke="#E63946" stroke-width="1.1"/><text x="328" y="218" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Whole circuit dark</text><rect x="436" y="192" width="200" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="536" y="218" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Open-circuit alarm</text><rect x="644" y="192" width="266" height="42" rx="6" fill="rgba(53,208,127,.10)" stroke="#35d07f" stroke-width="1.1"/><text x="777" y="218" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Other circuit keeps a thinned pattern</text><rect x="30" y="242" width="190" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="125" y="268" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Network switch lost</text><rect x="228" y="242" width="200" height="42" rx="6" fill="rgba(230,57,70,.10)" stroke="#E63946" stroke-width="1.1"/><text x="328" y="268" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Field control lost</text><rect x="436" y="242" width="200" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="536" y="268" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Heartbeat loss</text><rect x="644" y="242" width="266" height="42" rx="6" fill="rgba(53,208,127,.10)" stroke="#35d07f" stroke-width="1.1"/><text x="777" y="268" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Second network path, local control</text><rect x="30" y="292" width="190" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="125" y="318" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">ALCMS server lost</text><rect x="228" y="292" width="200" height="42" rx="6" fill="rgba(230,57,70,.10)" stroke="#E63946" stroke-width="1.1"/><text x="328" y="318" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Remote control lost</text><rect x="436" y="292" width="200" height="42" rx="6" fill="rgba(255,255,255,.03)" stroke="rgba(255,255,255,.12)" stroke-width="1.1"/><text x="536" y="318" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Watchdog, failover alarm</text><rect x="644" y="292" width="266" height="42" rx="6" fill="rgba(53,208,127,.10)" stroke="#35d07f" stroke-width="1.1"/><text x="777" y="318" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Standby server, CCR local control</text><text x="470" y="364" text-anchor="middle" fill="rgba(200,216,240,.55)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" letter-spacing="1.2">ILLUSTRATIVE · NOT A SITE FMEA · RATINGS AND ACTIONS COME FROM THE PROJECT RISK ASSESSMENT</text></svg><figcaption>Figure 10. An FMEA excerpt shows, for each failure, what is lost, how it is seen and what still works.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="ccr-failure-modes.html" class="card-link">CCR Failure Modes <i class="fa-solid fa-arrow-right"></i></a> <a href="transformer-failure-modes.html" class="card-link">Transformer Failure Modes <i class="fa-solid fa-arrow-right"></i></a> <a href="sign-failure-modes.html" class="card-link">Sign Failure Modes <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="operations"><div class="container"><div class="block-label ">Operations</div><h2 class="block-title">CAT II/III, Serviceability and Maintenance</h2><div class="grid-2" style="margin-top:20px"><div class="info-panel"><p class="mini-h">Low-visibility operations</p><p>Redundancy becomes an active operational condition. LVP readiness can depend on circuit redundancy, power redundancy, equipment serviceability and control availability together. AAI&rsquo;s airport procedures link specific circuit and light failures to restrictions on CAT II/III operations; those limits are airport-specific.</p></div><div class="info-panel"><p class="mini-h">Redundancy vs serviceability</p><p>Redundancy gives resilience. Serviceability criteria define how much degradation is acceptable. A failed Circuit A does not mean everything is acceptable indefinitely: Circuit B still has to meet the applicable limits.</p></div></div><p class="mini-h" style="margin-top:20px">Maintenance configurations to define</p><div class="table-scroll"><table class="data-table"><thead><tr><th>State</th><th>Meaning</th><th>Define</th></tr></thead><tbody><tr><td><strong>Normal</strong></td><td>Both systems available</td><td>Baseline alarm status</td></tr><tr><td><strong>Maintenance</strong></td><td>One system intentionally unavailable</td><td>Restrictions, restoration procedure, communication</td></tr><tr><td><strong>Degraded</strong></td><td>One system failed unexpectedly</td><td>Alarm, operational restrictions, recovery</td></tr><tr><td><strong>Emergency</strong></td><td>Multiple failures</td><td>Procedures and escalation</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>A system already running on one circuit should not be exposed to an additional failure without considering operational restrictions. Redundancy also lets planned maintenance proceed without disabling the whole visual aid, subject to the approved procedure.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="maintenance-handbook.html" class="card-link">Maintenance handbook <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-installation-commissioning.html" class="card-link">Installation and commissioning <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">From serviceability measurement to a maintenance action.</p><svg viewBox="0 0 980 540" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="A flow from a serviceability result to the right maintenance response. The result, made of the count and the adjacency check, is compared with the objective and the operator's action level, which places it in one of three bands. Within the objective, with none or one light out on a 60-light CAT II/III runway edge row, the fault is logged and repaired at the next routine visit. At the action level, with two or three out and none adjacent, a work order is raised and the lights are restored soon. When the objective is not met, with four or more out, any adjacent pair, or a critical light affected, airfield control is told straight away and lights are restored at once, one of an adjacent pair first. Every band ends with restore, recheck count and positions, log times, and review the trend.">
<text x="490" y="40" fill="rgba(255,255,255,0.06)" font-family="'Bebas Neue',Impact,sans-serif" font-size="22" letter-spacing="6" text-anchor="middle">RESULT TO ACTION</text>
<text x="60" y="66" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="12" text-anchor="start">FROM A SERVICEABILITY RESULT TO THE RIGHT RESPONSE</text>
<rect x="60" y="84" width="156" height="74" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<text x="74" y="106" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">1</text>
<text x="74" y="128" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="15" text-anchor="start">RESULT</text>
<text x="74" y="146" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" text-anchor="start">count and adjacency</text>
<rect x="236" y="84" width="156" height="74" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<text x="250" y="106" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">2</text>
<text x="250" y="128" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="15" text-anchor="start">COMPARE</text>
<text x="250" y="146" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" text-anchor="start">objective, action level</text>
<rect x="412" y="84" width="156" height="74" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<text x="426" y="106" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">3</text>
<text x="426" y="128" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="15" text-anchor="start">WHICH BAND?</text>
<text x="426" y="146" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" text-anchor="start">three responses below</text>
<line x1="216" y1="121" x2="228" y2="121" stroke="var(--gold)" stroke-width="2"></line><polygon points="228,116 236,121 228,126" fill="var(--gold)"></polygon>
<line x1="392" y1="121" x2="404" y2="121" stroke="var(--gold)" stroke-width="2"></line><polygon points="404,116 412,121 404,126" fill="var(--gold)"></polygon>
<rect x="588" y="84" width="332" height="74" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<text x="604" y="104" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="11" text-anchor="start">EXAMPLE: 60-LIGHT EDGE ROW, CAT II/III</text>
<text x="604" y="124" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" text-anchor="start">Objective 95% allows 3 out. Site action level: 2 out.</text>
<text x="604" y="143" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" text-anchor="start">The gap between 2 and 3 is the margin the flow protects.</text>
<line x1="490" y1="158" x2="490" y2="170" stroke="var(--gold)" stroke-width="2"></line><polygon points="485,170 490,178 495,170" fill="var(--gold)"></polygon>
<rect x="60" y="184" width="860" height="62" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<rect x="60" y="184" width="6" height="62" rx="3" fill="var(--green)"></rect>
<text x="82" y="210" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">WITHIN OBJECTIVE</text>
<text x="82" y="230" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">0 to 1 out, none adjacent</text>
<line x1="318" y1="215" x2="328" y2="215" stroke="var(--green)" stroke-width="2"></line><polygon points="328,210 336,215 328,220" fill="var(--green)"></polygon>
<text x="350" y="210" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">LOG AND SCHEDULE</text>
<text x="350" y="230" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">repair at the next routine visit</text>
<line x1="640" y1="215" x2="650" y2="215" stroke="var(--green)" stroke-width="2"></line><polygon points="650,210 658,215 650,220" fill="var(--green)"></polygon>
<text x="672" y="210" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">ROUTINE</text>
<text x="672" y="230" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">no notification needed</text>
<rect x="60" y="256" width="860" height="62" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<rect x="60" y="256" width="6" height="62" rx="3" fill="var(--gold)"></rect>
<text x="82" y="282" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">ACTION LEVEL REACHED</text>
<text x="82" y="302" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">2 to 3 out, none adjacent</text>
<line x1="318" y1="287" x2="328" y2="287" stroke="var(--gold)" stroke-width="2"></line><polygon points="328,282 336,287 328,292" fill="var(--gold)"></polygon>
<text x="350" y="282" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">RAISE A WORK ORDER</text>
<text x="350" y="302" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">restore soon, spares on hand</text>
<line x1="640" y1="287" x2="650" y2="287" stroke="var(--gold)" stroke-width="2"></line><polygon points="650,282 658,287 650,292" fill="var(--gold)"></polygon>
<text x="672" y="282" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">PLANNED, SOON</text>
<text x="672" y="302" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">tell control if the objective is at risk</text>
<rect x="60" y="328" width="860" height="62" rx="10" fill="rgba(255,255,255,0.03)" stroke="rgba(255,255,255,0.10)"></rect>
<rect x="60" y="328" width="6" height="62" rx="3" fill="var(--red)"></rect>
<text x="82" y="354" fill="var(--red)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">OBJECTIVE NOT MET</text>
<text x="82" y="374" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">4+ out, adjacent pair, or critical light</text>
<line x1="318" y1="359" x2="328" y2="359" stroke="var(--red)" stroke-width="2"></line><polygon points="328,354 336,359 328,364" fill="var(--red)"></polygon>
<text x="350" y="354" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">NOTIFY AND RESTORE NOW</text>
<text x="350" y="374" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">tell control first; restore one of a pair first</text>
<line x1="640" y1="359" x2="650" y2="359" stroke="var(--red)" stroke-width="2"></line><polygon points="650,354 658,359 650,364" fill="var(--red)"></polygon>
<text x="672" y="354" fill="var(--red)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="13" text-anchor="start">URGENT</text>
<text x="672" y="374" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11.5" font-weight="500" text-anchor="start">control decides on operations</text>
<rect x="60" y="404" width="860" height="76" rx="12" fill="rgba(255,180,0,0.05)" stroke="rgba(255,180,0,0.28)"></rect>
<text x="80" y="428" fill="var(--gold)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="12" text-anchor="start">THEN, FOR EVERY BAND</text>
<text x="80" y="452" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="14" text-anchor="start">RESTORE  ·  RECHECK COUNT AND POSITIONS  ·  LOG TIME FOUND AND RESTORED  ·  REVIEW THE TREND</text>
<text x="80" y="470" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" text-anchor="start">The same circuit or fixture type failing again points to a cause, not a lamp.</text>
<text x="490" y="508" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" letter-spacing="1.2" font-weight="700" font-size="11" text-anchor="middle">ICAO SETS THE OBJECTIVE. THE ACTION LEVEL IS THE OPERATOR'S OWN, SET ABOVE IT.</text>
</svg><figcaption>Figure 11. Redundancy hides failures. Serviceability monitoring is what exposes them before the next failure arrives.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="serviceability-triggered-maintenance-flow.html" class="card-link">Serviceability-Triggered Maintenance Flow <i class="fa-solid fa-arrow-right"></i></a> <a href="minimum-serviceable-lamp-percentages.html" class="card-link">Minimum Serviceable Lamp Percentages by Light Type <i class="fa-solid fa-arrow-right"></i></a> <a href="serviceability-of-critical-lights.html" class="card-link">Serviceability of Critical Lights <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="testing"><div class="container"><div class="block-label alt">Testing</div><h2 class="block-title">Proving Redundancy: Failure Simulation, Functional and Photometric Tests</h2><div class="timeline"><div class="tl-step"><div class="tl-num">01</div><div class="tl-body"><h3>Normal condition</h3><p>Both redundant paths operational.</p></div></div><div class="tl-step"><div class="tl-num">02</div><div class="tl-body"><h3>Circuit A failure</h3><p>Disable Circuit A. Verify Circuit B stays available, the right lights stay lit, alarms appear and required operation is supported.</p></div></div><div class="tl-step"><div class="tl-num">03</div><div class="tl-body"><h3>Circuit B failure</h3><p>Repeat in the opposite direction.</p></div></div><div class="tl-step"><div class="tl-num">04</div><div class="tl-body"><h3>Utility failure</h3><p>Verify secondary power transfer and actual AGL restoration.</p></div></div><div class="tl-step"><div class="tl-num">05</div><div class="tl-body"><h3>UPS and DG failure</h3><p>Verify the defined backup source, alternate source or degraded mode.</p></div></div><div class="tl-step"><div class="tl-num">06</div><div class="tl-body"><h3>CCR failure</h3><p>Verify alternate circuit behaviour.</p></div></div><div class="tl-step"><div class="tl-num">07</div><div class="tl-body"><h3>ALCMS and communication failure</h3><p>Verify standby, local or manual control and the safe field state.</p></div></div><div class="tl-step"><div class="tl-num">08</div><div class="tl-body"><h3>Photometry after failure</h3><p>Verify the remaining lighting still meets the required optical performance.</p></div></div></div><p class="mini-h" style="margin-top:24px">Commissioning test matrix</p><div class="table-scroll"><table class="data-table"><thead><tr><th>Test</th><th>Failure introduced</th><th>Expected result</th></tr></thead><tbody><tr><td><strong>Circuit A trip</strong></td><td>Circuit A unavailable</td><td>Circuit B maintains required lighting</td></tr><tr><td><strong>Circuit B trip</strong></td><td>Circuit B unavailable</td><td>Circuit A maintains required lighting</td></tr><tr><td><strong>Utility loss</strong></td><td>Normal source unavailable</td><td>Secondary source takes over</td></tr><tr><td><strong>UPS failure</strong></td><td>UPS unavailable</td><td>Defined backup or degraded mode</td></tr><tr><td><strong>DG-1 failure</strong></td><td>Generator unavailable</td><td>Alternate source or approved restriction</td></tr><tr><td><strong>CCR-A failure</strong></td><td>CCR unavailable</td><td>Alternate circuit remains functional</td></tr><tr><td><strong>ALCMS server failure</strong></td><td>Primary server unavailable</td><td>Standby or control fallback operates</td></tr><tr><td><strong>Network link failure</strong></td><td>One communication path lost</td><td>Redundant path remains available</td></tr><tr><td><strong>Field controller failure</strong></td><td>Controller unavailable</td><td>Defined safe state</td></tr><tr><td><strong>Stop-bar control failure</strong></td><td>Command path unavailable</td><td>Safe operational response</td></tr><tr><td><strong>Photometry</strong></td><td>Post-failure measurement</td><td>Required optical performance verified</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Electrical design plus failure simulation plus functional testing plus photometric verification is stronger evidence than any one of them. A healthy-looking circuit on screen does not prove the remaining lights perform as required.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-photometry.html" class="card-link">AGL photometry <i class="fa-solid fa-arrow-right"></i></a> <a href="runway-lighting-photometry.html" class="card-link">Runway lighting photometry <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-testing-inspection.html" class="card-link">AGL testing and inspection <i class="fa-solid fa-arrow-right"></i></a></div><figure class="diagram-block fig"><p class="diagram-sub">A redundant design is only proven when the failure has actually been simulated.</p><svg viewBox="0 0 940 320" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Five step redundancy proving flow: baseline, simulate failure, observe, verify and restore, preceded by an approved test plan and airfield coordination"><defs><marker id="nA12" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto"><path d="M0 0L10 5L0 10z" fill="#FFB400"/></marker></defs><text x="30" y="34" text-anchor="start" fill="#FFB400" font-family="'Barlow Condensed',sans-serif" font-size="15" font-weight="700" letter-spacing="2">PROVING REDUNDANCY · FAIL IT ON PURPOSE, UNDER CONTROL, AND MEASURE WHAT HAPPENS</text><rect x="30" y="70" width="158" height="120" rx="10" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="109" y="100" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">1 BASELINE</text><text x="109" y="130" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Record currents,</text><text x="109" y="148" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">insulation, photometry</text><line x1="190" y1="130" x2="210" y2="130" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA12)"/><rect x="212" y="70" width="158" height="120" rx="10" fill="rgba(255,255,255,.04)" stroke="#E63946" stroke-width="1.4"/><text x="291" y="100" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">2 SIMULATE</text><text x="291" y="130" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Trip feeder, open circuit,</text><text x="291" y="148" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">switch CCR off</text><line x1="372" y1="130" x2="392" y2="130" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA12)"/><rect x="394" y="70" width="158" height="120" rx="10" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="473" y="100" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">3 OBSERVE</text><text x="473" y="130" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Changeover time, lights</text><text x="473" y="148" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">lit, alarms raised</text><line x1="554" y1="130" x2="574" y2="130" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA12)"/><rect x="576" y="70" width="158" height="120" rx="10" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="655" y="100" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">4 VERIFY</text><text x="655" y="130" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Functional and</text><text x="655" y="148" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">photometric checks</text><line x1="736" y1="130" x2="756" y2="130" stroke="#FFB400" stroke-width="1.4" marker-end="url(#nA12)"/><rect x="758" y="70" width="158" height="120" rx="10" fill="rgba(255,255,255,.04)" stroke="#FFB400" stroke-width="1.4"/><text x="837" y="100" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="14" font-weight="700" letter-spacing="1.5">5 RESTORE</text><text x="837" y="130" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">Return to normal</text><text x="837" y="148" text-anchor="middle" fill="rgba(200,216,240,.85)" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="500" letter-spacing="0">and record results</text><rect x="30" y="214" width="880" height="64" rx="10" fill="rgba(230,57,70,.08)" stroke="#E63946" stroke-width="1.2"/><text x="470" y="240" text-anchor="middle" fill="#E63946" font-family="'Barlow Condensed',sans-serif" font-size="12" font-weight="700" letter-spacing="2">BEFORE STEP 2</text><text x="470" y="262" text-anchor="middle" fill="#f0f4ff" font-family="'Barlow Condensed',sans-serif" font-size="13" font-weight="600" letter-spacing="0">Approved test plan, airfield and ATC coordination, safety isolation, agreed pass criteria</text><text x="470" y="306" text-anchor="middle" fill="rgba(200,216,240,.55)" font-family="'Barlow Condensed',sans-serif" font-size="11" font-weight="500" letter-spacing="1.2">SCHEMATIC · TEST SEQUENCE AND PASS CRITERIA MUST FOLLOW THE APPROVED PROJECT PROCEDURE</text></svg><figcaption>Figure 12. Controlled failure simulation, then functional and photometric verification, then restoration.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="generator-changeover-switchover-time.html" class="card-link">Generator changeover and switchover time <i class="fa-solid fa-arrow-right"></i></a> <a href="cable-testing-commissioning.html" class="card-link">Cable Testing (Commissioning) <i class="fa-solid fa-arrow-right"></i></a> <a href="commissioning-sequence.html" class="card-link">Commissioning Sequence <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="workflow"><div class="container"><div class="block-label ">Design Workflow</div><h2 class="block-title">From Requirement to Redundancy Philosophy</h2><div class="timeline"><div class="tl-step"><div class="tl-num">01</div><div class="tl-body"><h3>Define the operational requirement</h3><p>Runway category and required visual aids.</p></div></div><div class="tl-step"><div class="tl-num">02</div><div class="tl-body"><h3>Identify critical loads</h3><p>Which systems need continuity.</p></div></div><div class="tl-step"><div class="tl-num">03</div><div class="tl-body"><h3>Map the existing architecture</h3><p>Power, CCRs, circuits and controls.</p></div></div><div class="tl-step"><div class="tl-num">04</div><div class="tl-body"><h3>Identify single points of failure</h3><p>Where one fault causes unacceptable loss.</p></div></div><div class="tl-step"><div class="tl-num">05</div><div class="tl-body"><h3>Develop the redundancy philosophy</h3><p>Source, circuit and control redundancy.</p></div></div><div class="tl-step"><div class="tl-num">06</div><div class="tl-body"><h3>Check physical independence</h3><p>Cable routes, switchgear and common systems.</p></div></div><div class="tl-step"><div class="tl-num">07</div><div class="tl-body"><h3>Design protection</h3><p>Lightning, surge and grounding.</p></div></div><div class="tl-step"><div class="tl-num">08</div><div class="tl-body"><h3>Design control</h3><p>Fail-safe switching and monitoring.</p></div></div><div class="tl-step"><div class="tl-num">09</div><div class="tl-body"><h3>Develop the failure matrix</h3><p>Response to each defined failure.</p></div></div><div class="tl-step"><div class="tl-num">10</div><div class="tl-body"><h3>Test</h3><p>Electrical, functional, redundancy and photometric tests.</p></div></div><div class="tl-step"><div class="tl-num">11</div><div class="tl-body"><h3>Document</h3><p>Drawings, cause and effect, test results.</p></div></div><div class="tl-step"><div class="tl-num">12</div><div class="tl-body"><h3>Maintain</h3><p>Periodically prove redundancy is still available.</p></div></div></div><div class="info-panel" style="margin-top:20px"><p>The sequence is <strong>Requirement &rarr; Failure Analysis &rarr; Redundancy Philosophy &rarr; Design</strong>, not &ldquo;install two of everything.&rdquo; Not every airport needs 2N UPS, N+1 DG, dual independent feeders or two CCRs for every lighting system.</p></div><p class="mini-h" style="margin-top:24px">Example gap assessment (illustrative values)</p><div class="table-scroll"><table class="data-table"><thead><tr><th>Category</th><th>Existing</th><th>Required</th><th>Gap</th></tr></thead><tbody><tr><td><strong>Utility</strong></td><td>Single</td><td>Dual / independent</td><td>High</td></tr><tr><td><strong>UPS</strong></td><td>Single</td><td>N+1</td><td>Medium</td></tr><tr><td><strong>Runway edge</strong></td><td>Dual interleaved</td><td>Independent</td><td>Low</td></tr><tr><td><strong>Cable route</strong></td><td>Common</td><td>Separated</td><td>High</td></tr><tr><td><strong>ALCMS</strong></td><td>Single</td><td>Redundant</td><td>High</td></tr><tr><td><strong>Stop bar</strong></td><td>Single controller</td><td>Fail-safe</td><td>Medium</td></tr><tr><td><strong>Photometry</strong></td><td>Periodic</td><td>Failure verification</td><td>Medium</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>The gap table is an example of the format. A real assessment uses the airport&rsquo;s own requirement, audit evidence and risk assessment.</span></div><p class="mini-h" style="margin-top:24px">Documents a redundancy project should deliver</p><div class="chip-row"><span class="chip ">Single-line diagram</span><span class="chip ">AGL circuit diagram</span><span class="chip ">Circuit interleaving plan</span><span class="chip ">CCR schedule</span><span class="chip ">Transformer schedule</span><span class="chip ">Redundancy matrix</span><span class="chip ">Cause and effect</span><span class="chip ">FMEA</span><span class="chip ">Testing procedure</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-design-engineering.html" class="card-link">AGL design engineering <i class="fa-solid fa-arrow-right"></i></a> <a href="led-airfield-ground-lighting.html" class="card-link">LED AGL <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section><div class="container"><div class="block-label alt">Keyword Reference</div><h2 class="block-title">AGL Power Supply System &amp; Airfield Lighting Circuit Protection</h2><p class="block-desc">How the lighting is fed and how the circuits are protected.</p><div class="info-panel"><h3 class="kw-h">AGL power supply system</h3><p class="kw-p">An AGL power supply system takes power from the airport's electrical supply to the CCRs, which feed the lighting series circuits. Redundancy is added through independent feeders, backup power such as UPS or a generator, and alternate circuits, according to the category of operation. The supply design should be checked against the standard the aerodrome follows.</p><h3 class="kw-h">Airfield lighting circuit protection</h3><p class="kw-p">Airfield lighting circuit protection guards people and equipment against faults. It includes CCR protection such as open-circuit and overcurrent protection, earth fault monitoring, and upstream breakers and fuses. Settings come from the manufacturer's data and the project design, so none are given here. Good protection also helps locate faults quickly.</p></div></div></section>
<section><div class="container"><div class="block-label alt">Keyword Reference</div><h2 class="block-title">AGL Circuit Fault Troubleshooting: Open Circuit &amp; Short Circuit Faults</h2><p class="block-desc">Finding and understanding the two most common series-circuit fault types.</p><div class="info-panel"><h3 class="kw-h">AGL circuit fault troubleshooting</h3><p class="kw-p">AGL circuit fault troubleshooting starts with the symptom and the CCR status: tripped, low current, or high current. Make the circuit safe, then split it into sections and test each with insulation and loop resistance checks until the faulty section is found. Repair, re-test and record the cause. See the testing and failure simulation sections of this guide.</p><h3 class="kw-h">AGL open circuit fault</h3><p class="kw-p">An AGL open circuit fault is a break in the series loop, such as a damaged cable, a failed joint or a poorly mated connector. Current stops flowing, and the CCR normally trips on its open-circuit protection. Never work on a series circuit that is open but energised. Locate the break by sectionalising the loop and checking continuity.</p><h3 class="kw-h">AGL short circuit fault</h3><p class="kw-p">An AGL short circuit fault is an unwanted path in the circuit, often a short to earth caused by water or insulation damage. It can cause overcurrent, earth-fault alarms or a CCR trip. Locate the fault by sectionalising and insulation testing, then repair or replace the damaged cable, joint or transformer.</p></div><figure class="diagram-block fig hub-fig"><p class="diagram-sub">What an open circuit does to a series circuit.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of an open circuit in an airfield series lighting loop: a break in the primary cable between transformers T2 and T3 leaves no path for current, the CCR output reads 0 A and its open-circuit protection trips, and every lamp on the circuit is dark. A failed lamp or open secondary does not open the loop; a break in the primary does.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">SERIES LOOP · OPEN CIRCUIT (BREAK IN THE PRIMARY PATH)</text>
<rect x="30" y="54" width="470" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8"></rect>
<text x="265" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">ISOLATE &amp; LOCK OUT BEFORE TOUCHING CABLE ENDS</text>
<rect x="16" y="205" width="110" height="90" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect>
<rect x="26" y="213" width="90" height="30" rx="4" fill="#1a0c10" stroke="var(--red)" stroke-width="1.5"></rect>
<text x="71" y="236" fill="var(--red)" font-family="'Bebas Neue', Impact, sans-serif" font-size="20" letter-spacing="1" text-anchor="middle">0.0 A</text>
<text x="71" y="265" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="18" letter-spacing="2" font-weight="700" text-anchor="middle">CCR</text>
<text x="71" y="282" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.8" font-weight="700" text-anchor="middle">OUTPUT TRIPPED</text>
<path d="M126 235 H180 V150 H588" fill="none" stroke="var(--gold)" stroke-width="3.2" stroke-linejoin="round" opacity="0.55"></path>
<path d="M612 150 H840 V350 H180 V265 H126" fill="none" stroke="var(--gold)" stroke-width="3.2" stroke-linejoin="round" opacity="0.55"></path>
<rect x="396" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.7"></rect>
<text x="420" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.7">T1</text>
<path d="M420 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.6"></path>
<circle cx="420" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle>
<circle cx="420" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<rect x="516" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.7"></rect>
<text x="540" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.7">T2</text>
<path d="M540 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.6"></path>
<circle cx="540" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle>
<circle cx="540" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<rect x="636" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.7"></rect>
<text x="660" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.7">T3</text>
<path d="M660 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.6"></path>
<circle cx="660" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle>
<circle cx="660" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<rect x="736" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.7"></rect>
<text x="760" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.7">T4</text>
<path d="M760 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.6"></path>
<circle cx="760" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle>
<circle cx="760" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<circle cx="588" cy="150" r="6" fill="#060d1a" stroke="var(--red)" stroke-width="2.5"></circle><circle cx="612" cy="150" r="6" fill="#060d1a" stroke="var(--red)" stroke-width="2.5"></circle>
<path d="M596 134 L600 124 M604 134 L608 124 M600 166 L596 176 M608 166 L604 176" stroke="var(--red)" stroke-width="2" stroke-linecap="round" fill="none"></path>
<rect x="574" y="120" width="52" height="60" rx="8" fill="none" stroke="var(--red)" stroke-width="1.5" stroke-dasharray="5 4" opacity="0.6"></rect>
<circle cx="28" cy="322" r="10" fill="var(--gold)"></circle><text x="28" y="326.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<text x="44" y="326" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">OPEN-CIRCUIT</text>
<text x="44" y="342" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">PROTECTION TRIPS</text>
<circle cx="600" cy="100" r="10" fill="var(--gold)"></circle><text x="600" y="104.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<text x="618" y="104" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">BREAK IN THE PRIMARY LOOP</text>
<circle cx="420" cy="248" r="10" fill="var(--gold)"></circle><text x="420" y="252.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<text x="438" y="252" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">ALL LAMPS OUT — NO CURRENT PATH</text>
<text x="438" y="268" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500" text-anchor="start">one break stops the whole series circuit</text>
<circle cx="210" cy="376" r="10" fill="var(--gold)"></circle><text x="210" y="380.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<text x="228" y="380" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">COMMON BREAK POINTS: CABLE · CONNECTOR · PRIMARY WINDING</text>
<rect x="300" y="396" width="260" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--cyan)" stroke-width="1.8"></rect>
<text x="316" y="418" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">LAMP / SECONDARY OPEN</text>
<text x="316" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5">LOOP STAYS CLOSED</text>
<text x="316" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5">Only that fixture goes dark</text>
<rect x="580" y="396" width="260" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8"></rect>
<text x="596" y="418" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">PRIMARY LOOP OPEN</text>
<text x="596" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5">WHOLE CIRCUIT DARK</text>
<text x="596" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5">Every fixture on the loop goes out</text>
<text x="470" y="492" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle" opacity="0.7">SCHEMATIC · LOOP SHORTENED · NOT TO SCALE</text>
</svg><figcaption>Figure 13. An open circuit breaks the loop, so the whole circuit goes dark and the CCR trips on open-circuit protection.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="open-circuit.html" class="card-link">Open Circuit <i class="fa-solid fa-arrow-right"></i></a> <a href="series-circuit-fault-path.html" class="card-link">Series Circuit Fault Path <i class="fa-solid fa-arrow-right"></i></a> <a href="cable-fault-location-tdr-and-bridge-methods.html" class="card-link">Cable Fault Location (TDR and Bridge Methods) <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure><figure class="diagram-block fig hub-fig"><p class="diagram-sub">What a short circuit does to a series circuit.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of a short circuit in an airfield series lighting loop: a low-resistance path between the two loop conductors lets current bypass the section beyond it, so transformers T1 and T2 before the short stay lit while T3 and T4 beyond it are bypassed and dark, and the CCR holds its current into a smaller load.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">SERIES LOOP · SHORT CIRCUIT (BYPASS BETWEEN CONDUCTORS)</text>
<rect x="30" y="54" width="470" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8"></rect>
<text x="265" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">ISOLATE &amp; LOCK OUT BEFORE TOUCHING CABLE ENDS</text>
<rect x="16" y="205" width="110" height="90" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2"></rect>
<rect x="26" y="213" width="90" height="30" rx="4" fill="#0a1a1c" stroke="var(--gold)" stroke-width="1.5"></rect>
<text x="71" y="236" fill="var(--gold)" font-family="'Bebas Neue', Impact, sans-serif" font-size="20" letter-spacing="1" text-anchor="middle">LOW kV</text>
<text x="71" y="265" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="18" letter-spacing="2" font-weight="700" text-anchor="middle">CCR</text>
<text x="71" y="282" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.8" font-weight="700" text-anchor="middle">LOAD REDUCED</text>
<path d="M126 235 H180 V150 H600 V350 H180 V265 H126" fill="none" stroke="var(--gold)" stroke-width="3.2" stroke-linejoin="round"></path>
<path d="M600 150 H840 V350 H600" fill="none" stroke="var(--grey-dim)" stroke-width="2.4" stroke-dasharray="7 6" stroke-linejoin="round" opacity="0.7"></path>
<path d="M345 144 L355 150 L345 156" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round"></path>
<path d="M594 245 L600 255 L606 245" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round"></path>
<path d="M355 344 L345 350 L355 356" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round"></path>
<path d="M600 150 V350" stroke="var(--red)" stroke-width="4" stroke-linecap="round" fill="none"></path>
<circle cx="600" cy="150" r="6" fill="#060d1a" stroke="var(--red)" stroke-width="2.5"></circle><circle cx="600" cy="350" r="6" fill="#060d1a" stroke="var(--red)" stroke-width="2.5"></circle>
<rect x="396" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="1"></rect>
<text x="420" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="1">T1</text>
<path d="M420 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="1"></path>
<circle cx="420" cy="208" r="10" fill="#fff" opacity="0.92"></circle><circle cx="420" cy="208" r="4" fill="var(--gold)"></circle>
<rect x="496" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="1"></rect>
<text x="520" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="1">T2</text>
<path d="M520 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="1"></path>
<circle cx="520" cy="208" r="10" fill="#fff" opacity="0.92"></circle><circle cx="520" cy="208" r="4" fill="var(--gold)"></circle>
<rect x="656" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.4"></rect>
<text x="680" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.4">T3</text>
<path d="M680 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.4"></path>
<circle cx="680" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle><circle cx="680" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<rect x="756" y="137" width="48" height="26" rx="5" fill="#2a2210" stroke="var(--gold)" stroke-width="2" opacity="0.4"></rect>
<text x="780" y="155" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0.4">T4</text>
<path d="M780 163 V198" stroke="var(--cyan)" stroke-width="1.8" stroke-dasharray="4 3" fill="none" opacity="0.4"></path>
<circle cx="780" cy="208" r="10" fill="#0b1220" stroke="rgba(200,216,240,0.35)" stroke-width="2"></circle><circle cx="780" cy="208" r="3.5" fill="rgba(200,216,240,0.25)"></circle>
<circle cx="28" cy="322" r="10" fill="var(--gold)"></circle><text x="28" y="326.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<text x="44" y="326" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CCR HOLDS</text>
<text x="44" y="342" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CURRENT</text>
<circle cx="596" cy="100" r="10" fill="var(--gold)"></circle><text x="596" y="104.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<text x="614" y="104" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">SHORT BETWEEN THE CONDUCTORS</text>
<circle cx="420" cy="248" r="10" fill="var(--gold)"></circle><text x="420" y="252.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<text x="438" y="252" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">T1–T2 STAY LIT</text>
<circle cx="650" cy="248" r="10" fill="var(--gold)"></circle><text x="650" y="252.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<text x="668" y="252" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">BYPASSED</text>
<text x="668" y="268" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="0.8" font-weight="500" text-anchor="start">no current, lamps out</text>
<circle cx="210" cy="376" r="10" fill="var(--gold)"></circle><text x="210" y="380.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<text x="228" y="380" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CAUSES: FAILED INSULATION · DAMAGED CABLE · WET CONNECTOR</text>
<rect x="300" y="396" width="260" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8"></rect>
<text x="316" y="418" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">SHORT CIRCUIT</text>
<text x="316" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="20" letter-spacing="1.2">SECTION GOES DARK</text>
<text x="316" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5">Current flows, loop is cut short</text>
<rect x="580" y="396" width="260" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--cyan)" stroke-width="1.8"></rect>
<text x="596" y="418" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">READS ON THE TESTER</text>
<text x="596" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="20" letter-spacing="1.2">FAR BELOW BASELINE</text>
<text x="596" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5">Open circuit reads OL instead</text>
<text x="470" y="492" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle" opacity="0.7">SCHEMATIC · LOOP SHORTENED · NOT TO SCALE</text>
</svg><figcaption>Figure 14. A short removes load from the circuit, so the lights on it may stay lit while the fault is still there.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="short-circuit.html" class="card-link">Short Circuit <i class="fa-solid fa-arrow-right"></i></a> <a href="ground-fault-detection-and-insulation-monitoring.html" class="card-link">Ground-Fault Detection and Insulation Monitoring <i class="fa-solid fa-arrow-right"></i></a> <a href="earth-fault.html" class="card-link">Earth Fault <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section id="checklist"><div class="container"><div class="block-label alt">Checklist</div><h2 class="block-title">Redundancy Commissioning Checklist</h2><p class="block-desc">Tick items as you go. Progress shows per group and is not saved.</p><div class="checklist-wrap"><div class="checklist-phase"><h3>Power</h3><div class="chk-item"><div class="chk-box"></div><span>Normal source tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Secondary source tested</span></div><div class="chk-item"><div class="chk-box"></div><span>UPS tested</span></div><div class="chk-item"><div class="chk-box"></div><span>DG tested</span></div><div class="chk-item"><div class="chk-box"></div><span>ATS tested</span></div><div class="chk-progress">0 / 5 complete</div></div><div class="checklist-phase"><h3>CCR and circuits</h3><div class="chk-item"><div class="chk-box"></div><span>Each CCR tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Alternate path verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Circuit A and B tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Interleaving verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Failure simulation completed</span></div><div class="chk-progress">0 / 5 complete</div></div><div class="checklist-phase"><h3>Field and control</h3><div class="chk-item"><div class="chk-box"></div><span>Transformers and connectors checked</span></div><div class="chk-item"><div class="chk-box"></div><span>Light serviceability verified</span></div><div class="chk-item"><div class="chk-box"></div><span>ALCMS tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Field controllers tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Network redundancy tested</span></div><div class="chk-progress">0 / 5 complete</div></div><div class="checklist-phase"><h3>Safety, optical and documents</h3><div class="chk-item"><div class="chk-box"></div><span>Stop bars and interlocks tested</span></div><div class="chk-item"><div class="chk-box"></div><span>Fail-safe states verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Photometry completed</span></div><div class="chk-item"><div class="chk-box"></div><span>As-built drawings and circuit schedules</span></div><div class="chk-item"><div class="chk-box"></div><span>Redundancy matrix and test reports</span></div><div class="chk-item"><div class="chk-box"></div><span>Maintenance procedures</span></div><div class="chk-progress">0 / 6 complete</div></div></div></div></section>
<section id="mistakes"><div class="container"><div class="block-label ">Pitfalls</div><h2 class="block-title">Common Mistakes in AGL Redundancy Design</h2><div class="fault-grid"><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Two circuits, one common failure point</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Two circuits in the same vulnerable cable route may fail together.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Two CCRs on one common supply</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>CCR duplication is ineffective if the common supply remains a single point of failure.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>UPS without generator support</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>The UPS gives fast continuity but may not last a prolonged outage.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Generator without fast transfer</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Long-duration power that fails the required visual-aid switch-over time.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Redundant power, single control</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>The lighting is powered but cannot be operated correctly because control failed.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Redundant control, single field circuit</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Control survives, but the physical lighting still goes dark.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>No failure testing</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>A system that looks redundant on paper can fail in a real outage.</p></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>No common-cause analysis</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Duplicate components can still depend on one cable, room, network or control power source.</p></div></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="troubleshooting-engine.html" class="card-link">Troubleshooting Engine <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-testing-inspection.html" class="card-link">AGL testing and inspection <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section id="standards"><div class="container"><div class="block-label alt">Standards</div><h2 class="block-title">Standards and Regulatory Context</h2><div class="info-panel"><p>Use these together. They are framework and guidance documents, not substitutes for the approved project design.</p></div><div class="std-grid"><div class="std-card"><div class="std-tag">ICAO Annex 14 Vol I</div><p>Aerodromes: the principal international framework, including secondary power and switch-over provisions. Check the current edition, amendments and corrigenda.</p></div><div class="std-card"><div class="std-tag">ICAO Doc 9157 Part 5</div><p>Aerodrome Design Manual, Electrical Systems: specialist guidance for aerodrome electrical engineering.</p></div><div class="std-card"><div class="std-tag">DGCA CAR Section 4, Series B, Part I</div><p>Indian requirements referenced in AAI publications in connection with AGL serviceability and power.</p></div><div class="std-card"><div class="std-tag">AAI eAIP and AIP supplements</div><p>Airport-specific AGL, UPS, DG and low-visibility procedures, useful as practical examples.</p></div></div><div class="table-note warn"><i class="fa-solid fa-triangle-exclamation"></i><span>Airport-specific figures in published procedures, such as UPS and DG ratings or circuit failure limits, belong to those installations. They are not generic sizing rules. For an Indian airport, review applicable DGCA requirements, AAI or project specifications and controlled equipment documentation. Confirm the current edition of each reference before relying on it.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="icao-aerodrome-lighting-requirements.html" class="card-link">ICAO aerodrome lighting requirements <i class="fa-solid fa-arrow-right"></i></a> <a href="icao-annex-14-agl-requirements.html" class="card-link">ICAO Annex 14 AGL requirements <i class="fa-solid fa-arrow-right"></i></a> <a href="standards-companion.html" class="card-link">Standards companion <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section id="services"><div class="container"><div class="block-label ">Services</div><h2 class="block-title">AGL Redundancy Engineering Services</h2><div class="grid-3" style="margin-top:20px"><div class="cat-card"><i class="fa-solid fa-magnifying-glass-chart"></i><h3>Redundancy audit</h3><p>Existing power sources, CCRs, circuits, cable routes, transformers, ALCMS and controls.</p></div><div class="cat-card"><i class="fa-solid fa-diagram-project"></i><h3>Electrical architecture</h3><p>Single-line diagrams, circuit architecture, CCR allocation and critical-load classification.</p></div><div class="cat-card"><i class="fa-solid fa-code-branch"></i><h3>Dual circuit design</h3><p>Independent circuits, interleaving, segregation and fault isolation.</p></div><div class="cat-card"><i class="fa-solid fa-plug-circle-bolt"></i><h3>UPS / DG architecture</h3><p>UPS, DG, ATS, secondary power and critical AGL loads.</p></div><div class="cat-card"><i class="fa-solid fa-server"></i><h3>ALCMS redundancy</h3><p>Servers, networks, field controllers and control interfaces.</p></div><div class="cat-card"><i class="fa-solid fa-route"></i><h3>A-SMGCS and Follow the Greens</h3><p>Fail-safe design for green centreline lighting, stop bars and control interfaces.</p></div><div class="cat-card"><i class="fa-solid fa-table-list"></i><h3>Failure analysis</h3><p>FMEA, redundancy matrix, cause and effect and single-point-of-failure assessment.</p></div><div class="cat-card"><i class="fa-solid fa-vial-circle-check"></i><h3>Testing and commissioning</h3><p>Circuit, power, CCR and control failure testing, plus photometric verification.</p></div><div class="cat-card"><i class="fa-solid fa-arrows-rotate"></i><h3>Existing-airport upgrade</h3><p>Retrofit planning that improves reliability without replacing healthy infrastructure.</p></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-design-engineering.html" class="card-link">AGL design engineering <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-installation-commissioning.html" class="card-link">Installation and commissioning <i class="fa-solid fa-arrow-right"></i></a></div></div></section>
<section><div class="container"><div class="principle-banner"><div class="block-label" style="justify-content:center;">Final Engineering Perspective</div><h3>Redundancy is not duplication for its own sake. It is a structured way to make sure one failure does not compromise the airport&rsquo;s required visual guidance.<br/><br/><span>Design the system around the failure you need to survive, not around the number of components you want to duplicate.</span></h3></div></div></section>
<section><div class="container"><div class="block-label">Test Yourself</div><h2 class="block-title">Quick Knowledge Check</h2><div id="quizWrap"><div class="quiz-card" data-answer="1"><h3>Q1. What does a redundant AGL design aim to do?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. Install two of every component</div><div class="quiz-opt" data-i="1">B. Maintain the required lighting service after a defined single failure, without misleading indications</div><div class="quiz-opt" data-i="2">C. Remove the need for maintenance</div><div class="quiz-opt" data-i="3">D. Replace the CCR with a UPS</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q2. Why are runway lights interleaved between two circuits?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. To make the lights brighter</div><div class="quiz-opt" data-i="1">B. So one circuit failure does not create a long continuous dark section</div><div class="quiz-opt" data-i="2">C. To avoid using transformers</div><div class="quiz-opt" data-i="3">D. To reduce cable length to zero</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q3. Two circuits are interleaved but run in one duct. What is the main concern?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. The lights will flicker</div><div class="quiz-opt" data-i="1">B. A common-cause event such as excavation or flooding could take out both</div><div class="quiz-opt" data-i="2">C. The CCR current doubles</div><div class="quiz-opt" data-i="3">D. Nothing, interleaving guarantees independence</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="0"><h3>Q4. How do UPS and DG differ in the typical arrangement?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. UPS gives fast continuity, DG gives sustained backup</div><div class="quiz-opt" data-i="1">B. DG gives fast continuity, UPS gives sustained backup</div><div class="quiz-opt" data-i="2">C. They do the same job</div><div class="quiz-opt" data-i="3">D. Both only protect the ALCMS</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q5. What does N+1 mean?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. Two complete independent systems</div><div class="quiz-opt" data-i="1">B. The required capacity plus one additional unit</div><div class="quiz-opt" data-i="2">C. One unit of spare floor space</div><div class="quiz-opt" data-i="3">D. A generator with one fuel tank</div></div><div class="quiz-feedback"></div></div></div></div></section>
<section><div class="container"><div class="block-label">Explore More</div><h2 class="block-title">Explore More AGL Engineering</h2><div class="level-grid" style="margin-bottom:30px;"><div class="level-card"><div class="lvl-tag">HUB</div><h3>How Airfield Lighting Works</h3><p>The whole chain from power to optics.</p><a href="how-airfield-lighting-works.html">Open How Airfield Lighting Works →</a></div><div class="level-card"><div class="lvl-tag">POWER</div><h3>Emergency Power &amp; Lighting Systems</h3><p>UPS, DG and transfer.</p><a href="emergency-power-lighting-systems-airports.html">Open Emergency Power &amp; Lighting Systems →</a></div><div class="level-card"><div class="lvl-tag">PROTECTION</div><h3>Lightning &amp; Surge Protection</h3><p>Protecting AGL circuits.</p><a href="lightning-surge-protection-agl-circuits.html">Open Lightning &amp; Surge Protection →</a></div><div class="level-card"><div class="lvl-tag">ELECTRICAL</div><h3>CCR Working Principle</h3><p>Regulation, steps and faults.</p><a href="ccr-working-principle.html">Open CCR Working Principle →</a></div><div class="level-card"><div class="lvl-tag">ELECTRICAL</div><h3>Airport Isolating Transformer</h3><p>Ratings, types and testing.</p><a href="airport-isolating-transformer.html">Open Airport Isolating Transformer →</a></div><div class="level-card"><div class="lvl-tag">CONTROL</div><h3>ALCMS</h3><p>Lighting control and monitoring.</p><a href="alcms.html">Open ALCMS →</a></div><div class="level-card"><div class="lvl-tag">SAFETY</div><h3>Follow the Greens</h3><p>Dynamic taxiway guidance.</p><a href="follow-the-greens-concept.html">Open Follow the Greens →</a></div><div class="level-card"><div class="lvl-tag">STANDARDS</div><h3>ICAO Aerodrome Lighting Requirements</h3><p>The ICAO AGL framework.</p><a href="icao-aerodrome-lighting-requirements.html">Open ICAO Aerodrome Lighting Requirements →</a></div><div class="level-card"><div class="lvl-tag">PERFORMANCE</div><h3>AGL Photometry</h3><p>Photometric testing and reporting.</p><a href="agl-photometry.html">Open AGL Photometry →</a></div><div class="level-card"><div class="lvl-tag">FIELD GUIDE</div><h3>Runway Lighting Photometry</h3><p>Runway fixture testing.</p><a href="runway-lighting-photometry.html">Open Runway Lighting Photometry →</a></div><div class="level-card"><div class="lvl-tag">SAFETY</div><h3>A-SMGCS India</h3><p>Surface movement guidance and control.</p><a href="a-smgcs.html">Open A-SMGCS India →</a></div><div class="level-card"><div class="lvl-tag">INDIA</div><h3>AGL Photometry India</h3><p>In-field photometric testing for Indian airports.</p><a href="agl-photometry-india.html">Open AGL Photometry India →</a></div><div class="level-card"><div class="lvl-tag">INDIA</div><h3>AGL Consultant India</h3><p>AGL design, specification and technical review.</p><a href="agl-consultant-india.html">Open AGL Consultant India →</a></div><div class="level-card"><div class="lvl-tag">INDIA</div><h3>AGL Contractor India</h3><p>AGL installation, testing and commissioning.</p><a href="agl-contractor-india.html">Open AGL Contractor India →</a></div><div class="level-card"><div class="lvl-tag">INDIA</div><h3>Airport Lighting Companies India</h3><p>Company types across the Indian AGL market.</p><a href="airport-lighting-companies-india.html">Open Airport Lighting Companies India →</a></div></div></div></section>
<section><div class="container"><div class="cta-strip"><div><h3>Design for the Failure You Need to Survive.</h3><p>Audit, architecture, testing and commissioning for reliable airport lighting power and circuits.</p></div><div class="cta-btns"><a href="knowledge-hub.html" class="btn btn-gold"><i class="fa-solid fa-book-open"></i> Explore the Knowledge Hub</a><a href="index.html#contact" class="btn btn-cyan"><i class="fa-solid fa-diagram-project"></i> AGL Design Services</a></div></div></div></section>
<!-- AGL-HUB-START -->
<section class="agl-hub" aria-label="AGL Engineering Hub">
  <div class="agl-hub-box">
    <span class="agl-hub-label">AGL Engineering Hub</span>
    <h2 class="agl-hub-title">Explore the AGL Engineering Knowledge Hub</h2>
    <h3>Fundamentals</h3>
    <div class="agl-hub-grid">
      <a href="all-about-agl.html">All About AGL</a>
      <a href="how-airfield-lighting-works.html">How Airfield Lighting Works</a>
      <a href="physics-of-agl.html">Physics of AGL</a>
      <a href="agl-components.html">AGL Components</a>
      <a href="agl-colour-codes.html">Airfield Lighting Colour Codes</a>
      <a href="led-airfield-ground-lighting.html">LED Airfield Ground Lighting</a>
      <a href="led-airfield-lighting-benefits-lifespan.html">LED Benefits, Lifespan &amp; Energy Savings</a>
      <a href="solar-airfield-ground-lighting.html">Solar AGL (SAGL)</a>
      <a href="portable-airfield-ground-lighting.html">Portable AGL (PAGL)</a>
      <a href="agl-advantages-disadvantages.html">Advantages &amp; Disadvantages by System Type</a>
      <a href="sustainability-in-airfield-ground-lighting.html">Sustainability in AGL</a>
    </div>
    <h3>Standards &amp; Compliance</h3>
    <div class="agl-hub-grid">
      <a href="icao-annex-14-agl-requirements.html">ICAO Annex 14 AGL Requirements</a>
      <a href="icao-aerodrome-lighting-requirements.html">ICAO Aerodrome Lighting Requirements</a>
      <a href="faa-ac-150-5340-series-explained.html">FAA AC 150/5340 Series</a>
      <a href="easa-cs-adr-dsn-agl-compliance.html">EASA CS-ADR-DSN Compliance</a>
      <a href="notams-notice-to-airmen.html">NOTAMs</a>
    </div>
    <h3>Runway, Taxiway &amp; Approach Lighting</h3>
    <div class="agl-hub-grid">
      <a href="runway-lighting-systems.html">Runway Lighting Systems</a>
      <a href="taxiway-lighting-systems.html">Taxiway Lighting Systems</a>
      <a href="airport-approach-lighting-systems.html">Airport Approach Lighting Systems</a>
      <a href="approach-lighting-systems.html">Approach Lighting Systems</a>
      <a href="apron-lighting-stand-guidance.html">Apron Lighting &amp; Stand Guidance</a>
      <a href="apron-floodlighting-design-lux-levels.html">Apron Floodlighting Design &amp; Lux Levels</a>
      <a href="vdgs-visual-docking-guidance-system.html">VDGS: Visual Docking Guidance</a>
      <a href="obstruction-lighting-marking.html">Obstruction Lighting &amp; Marking</a>
      <a href="airfield-signage-taxiway-guidance-signs.html">Airfield Signage &amp; Guidance Signs</a>
      <a href="airfield-markings-signage-integration.html">Markings &amp; Signage Integration</a>
    </div>
    <h3>Surface Movement &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="follow-the-greens-concept.html">Follow the Greens</a>
      <a href="runway-guard-lights-stop-bars.html">Runway Guard Lights &amp; Stop Bars</a>
      <a href="runway-incursion-prevention-smgcs.html">Runway Incursion Prevention &amp; SMGCS</a>
      <a href="a-smgcs.html">A-SMGCS</a>
      <a href="alcms.html">ALCMS</a>
    </div>
    <h3>PAPI</h3>
    <div class="agl-hub-grid">
      <a href="how-does-papi-work.html">How Does PAPI Work?</a>
      <a href="papi-engineering-guide.html">PAPI Engineering Guide</a>
      <a href="icao-papi-requirements-compliance-guide.html">ICAO PAPI Requirements</a>
      <a href="papi-installation-aiming-handbook.html">PAPI Installation &amp; Aiming</a>
      <a href="papi-calibration-alignment-procedure.html">PAPI Calibration &amp; Alignment</a>
      <a href="papi-alignment-maintenance-field-guide.html">PAPI Alignment &amp; Maintenance</a>
      <a href="papi-maintenance-checklist.html">PAPI Maintenance Checklist</a>
    </div>
    <h3>Electrical Engineering &amp; Power</h3>
    <div class="agl-hub-grid">
      <a href="agl-design-engineering.html">AGL Design &amp; Electrical Engineering</a>
      <a href="agl-diagrams-schematics.html">Diagrams, Schematics &amp; Wiring</a>
      <a href="ccr-working-principle.html">CCR Working Principle</a>
      <a href="ccr-deep-dive.html">CCR Deep Dive</a>
      <a href="agl-isolating-transformers.html">AGL Isolating Transformers</a>
      <a href="airport-isolating-transformer.html">Airport Isolating Transformer</a>
      <a href="airport-junction-box-transformer-housing.html">Junction Box &amp; Transformer Housing</a>
      <a href="agl-cables-connector-engineering.html">Cables &amp; Connector Engineering</a>
      <a href="agl-electrical-architecture-redundancy.html" class="current" aria-current="page">Electrical Architecture &amp; Redundancy</a>
      <a href="agl-emergency-backup-power.html">Emergency Backup Power</a>
      <a href="emergency-power-lighting-systems-airports.html">Emergency Power &amp; Lighting Systems</a>
      <a href="agl-surge-protection-lightning-mitigation.html">Surge Protection &amp; Lightning Mitigation</a>
      <a href="lightning-surge-protection-agl-circuits.html">Lightning &amp; Surge Protection for Circuits</a>
    </div>
    <h3>Photometry &amp; Testing</h3>
    <div class="agl-hub-grid">
      <a href="agl-photometry.html">AGL Photometry</a>
      <a href="agl-photometric-testing-guide.html">Photometric Testing Guide</a>
      <a href="agl-photometric-testing-procedure.html">Photometric Testing Procedure</a>
      <a href="runway-lighting-photometry.html">Runway Lighting Photometry</a>
      <a href="taxiway-lighting-photometry.html">Taxiway Lighting Photometry</a>
      <a href="agl-testing-inspection.html">AGL Testing &amp; Inspection</a>
      <a href="agl-installation-commissioning.html">Installation &amp; Commissioning</a>
      <a href="airfield-lighting-testing-commissioning-guide.html">Testing &amp; Commissioning Guide</a>
    </div>
    <h3>Maintenance, Inspection &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="agl-preventive-maintenance-guide.html">Preventive &amp; Corrective Maintenance</a>
      <a href="airport-lighting-maintenance-schedule.html">Maintenance Schedule &amp; Checklist</a>
      <a href="agl-inspection-checklists.html">Inspection, Maintenance &amp; Audit Checklists</a>
      <a href="how-to-inspect-and-replace-airfield-lights.html">How to Inspect &amp; Replace Airfield Lights</a>
      <a href="agl-common-failure-causes.html">Common Failure Causes &amp; Fixes</a>
      <a href="airfield-lighting-outage-response-contingency.html">Outage Response &amp; Runway Closure</a>
      <a href="agl-maintenance-work-safety-guide.html">Maintenance Work Safety: LOTO, Permits, PPE</a>
    </div>
    <h3>Resources, Documentation &amp; Careers</h3>
    <div class="agl-hub-grid">
      <a href="agl-datasheets-pdf-downloads.html">Datasheets, Catalogues &amp; PDF Guides</a>
      <a href="agl-project-documentation-guide.html">Project Documentation: ITP, As-Built, O&amp;M</a>
      <a href="airfield-lighting-engineer-job-description-salary.html">Engineer &amp; Technician Job Description / Salary</a>
    </div>
  </div>
</section>
<!-- AGL-HUB-END -->

<section><div class="container"><div class="block-label alt">FAQ</div><h2 class="block-title">AGL Redundancy FAQ</h2><div class="faq-list"><details class="faq-item"><summary><span class="faq-num">Q1</span><span class="faq-q">What is redundancy in AGL?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>AGL redundancy is the use of alternate power, circuit, equipment or control paths so that a defined single failure does not unnecessarily remove the required airport lighting function.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q2</span><span class="faq-q">Why are two AGL circuits used?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Two circuits can distribute runway lights so that failure of one circuit does not remove the entire lighting system. Interleaving can preserve spatial continuity.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q3</span><span class="faq-q">What is an interleaved AGL circuit?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>A circuit arrangement in which adjacent lights are distributed between separate circuits rather than placing all consecutive lights on one circuit.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q4</span><span class="faq-q">Are two interleaved circuits automatically independent?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>No. The circuits may still share common feeders, cable routes, switchgear, chambers or control systems.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q5</span><span class="faq-q">What is the difference between independent and dependent circuits?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Independent circuits have sufficiently separate electrical infrastructure to reduce common-cause failure. Dependent circuits can share infrastructure or dependencies.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q6</span><span class="faq-q">What does N+1 mean?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>N+1 means providing the capacity required for normal operation plus one additional unit, so that one unit can fail without removing the required capacity.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q7</span><span class="faq-q">What is 2N redundancy?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>2N means two independent complete systems, each capable of supporting the defined critical load.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q8</span><span class="faq-q">Does redundancy mean all runway lights stay on after one circuit fails?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Not necessarily. The remaining serviceability is defined by the applicable operational and regulatory criteria, which differ by lighting system, runway category and airport.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q9</span><span class="faq-q">Why are runway lights interleaved?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Interleaving spreads lights from separate circuits across the runway so that one circuit failure does not create a large continuous dark section.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q10</span><span class="faq-q">Does redundancy apply to CCRs?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Yes. CCR allocation can be an important part of circuit redundancy, provided the alternate path is sufficiently independent.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q11</span><span class="faq-q">Does a UPS provide redundancy?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>A UPS provides power continuity. It is not automatically redundant. Redundant UPS architecture may use N+1, parallel or dual-independent arrangements.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q12</span><span class="faq-q">Why is a diesel generator needed when there is a UPS?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>The UPS can give rapid continuity, while a generator can supply the system through a much longer outage.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q13</span><span class="faq-q">Is dual utility power better than UPS and DG?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Not universally. Each architecture has different characteristics. The right solution depends on source independence, switch-over requirements, outage duration, reliability and project requirements.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q14</span><span class="faq-q">How is AGL redundancy tested?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Engineers simulate defined failures such as circuit trip, CCR failure, utility loss, UPS failure, generator failure and control or network failure, then verify the system response and remaining lighting performance.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q15</span><span class="faq-q">Is photometry required after redundancy testing?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Where optical performance forms part of acceptance or verification, photometry can show that the remaining lighting performs as required after a simulated failure.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q16</span><span class="faq-q">What is the difference between redundancy and switch-over time?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Redundancy is whether the system can continue after a component failure. Switch-over time is how quickly service is restored after the source fails. They are separate engineering parameters.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q17</span><span class="faq-q">How to measure AGL circuit current?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Measure the series circuit current at the CCR output, using the CCR's own display or a calibrated clamp meter or current instrument rated for the circuit. Never open a live series circuit to insert a meter. Take readings at each brightness step, compare them with the rated current for that step, and record them. Work should be done by qualified staff under your site's safety procedure.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q18</span><span class="faq-q">How to check an airport lighting circuit?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Start with the CCR status and any alarms on the monitoring system, then measure the circuit current at the brightness steps. With the circuit isolated, test insulation resistance and loop resistance, and inspect connectors, transformers and fixtures along the circuit. Compare results with the commissioning records and acceptance limits, and record the findings.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q19</span><span class="faq-q">How to restore an airfield lighting circuit?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Make the circuit safe and find the cause before re-energising, rather than resetting repeatedly into a fault. Isolate the faulty section, repair or replace the damaged cable, joint, connector or transformer, then test insulation and continuity. Re-energise at a low brightness step, check the current, and return the circuit to service in agreement with air traffic control. Where redundancy exists, switch to the alternate circuit first. Record the fault and the repair.</p></div></details></div></div></section>
<section id="expert-notes">
  <div class="container">
    <div class="block-label">Field Insight</div>
    <h2 class="block-title">Engineering &amp; Expert Notes</h2>
    <div class="expert-byline">
      <div class="expert-avatar">RS</div>
      <div class="expert-byline-text">
        <div class="name">By Rahul Sharma</div>
        <div class="role">Airfield Ground Lighting Specialist</div>
      </div>
    </div>
    <div class="expert-grid">
      <div class="expert-item">
        <i class="fa-solid fa-code-branch" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Redundancy Has to Be Proven, Not Assumed</h3><span class="expert-tag">Verification</span></div>
          <p>Drawings can show duplicated paths that share a single point of failure in practice. Test failure scenarios to confirm that the airfield stays serviceable.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-link" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Look for Hidden Common Points</h3><span class="expert-tag">Single Points</span></div>
          <p>Shared cable routes, ducts, control power or a common network switch can defeat apparent redundancy. Trace each path to its source.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-battery-half" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Switch-Over Behaviour Matters as Much as the Backup Source</h3><span class="expert-tag">Power</span></div>
          <p>A standby source that starts correctly may still disturb CCRs or controls during transfer. Test the transfer sequence under realistic load.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-network-wired" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Control Redundancy Needs Its Own Check</h3><span class="expert-tag">Control</span></div>
          <p>Dual servers or networks protect the operator view but only help if failover is tested and the local fallback is understood by staff.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-table" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Use a Failure Matrix to Make Reviews Concrete</h3><span class="expert-tag">FMEA</span></div>
          <p>List each element, how it can fail and what happens to the lights. The table exposes unexpected consequences before an actual outage does.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-clipboard-check" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Re-Test After Any Modification</h3><span class="expert-tag">Change Control</span></div>
          <p>Extensions and upgrades can quietly remove a redundancy feature. Repeat the relevant failure tests after changes to the architecture.</p>
        </div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
      <h2>Understand AGL. Build Your Engineering Skills.</h2>
      <p>You now understand how redundancy is built into AGL electrical architecture, from independent power sources and dual circuits to fail-safe control and failure testing.</p>
      <p>Take the next step with Precision AGL Academy.</p>
      <h3>Learn AGL Step by Step</h3>
      <p>Build your knowledge through structured technical learning covering:</p>
      <div class="academy-path">
        <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Components</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Electrical Systems</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Design</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Testing</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Troubleshooting</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Maintenance</span>
      </div>
      <p>Move from understanding AGL redundancy to developing the practical knowledge needed to analyse, operate and maintain complete AGL systems.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="btn btn-gold"><i class="fa-solid fa-book-open"></i> Explore AGL Academy</a>
        <a href="index.html#contact" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your Learning Journey</a>
      </div>
      <div class="academy-cta-tagline">Understand the system. Build the knowledge. Apply the engineering.</div>
    </div>
  </div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this page:</strong> These pages cover standby power, changeover, redundancy and outage response. They are learning and planning aids, not an emergency procedure, contingency plan or emergency checklist. In an actual outage or emergency, follow your aerodrome&rsquo;s approved emergency and contingency plans and the instructions of the aerodrome operator and air traffic control. Whether to restrict or close a runway, taxiway or procedure, to issue a NOTAM or to restore service is decided by the aerodrome operator and the competent authority. Switching, transfer and generator work can be fatal and must be done only by authorised personnel under permit-to-work. Changeover times, ratings, capacities and redundancy arrangements shown are examples, not requirements.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome personnel. It is not professional engineering, legal or regulatory advice, and using it creates no professional or client relationship. Learning-path and Academy references describe stages of learning only and are not a certification, accreditation or authorisation.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting fixtures can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, the installation, adjustment or modification of any aviation visual aid, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards, regulations and named sources.</strong> References to ICAO, FAA, EASA, DGCA, AAI, IEC, IEEE, ISO, BIS and other standards, regulations, AIP material and published sources, and statements about what a named airport, State or authority has published, are summaries for orientation as understood when the page was prepared. They are not official text, may be incomplete, amended or superseded, and have not been independently verified. Consult the current official editions, including the current AIP, AIRAC cycle and NOTAMs. Following this content does not guarantee compliance with any law, standard or approval, and official documents, regulations, the approved design and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Values, tolerances, intervals, sequences, examples, checklists and pass/fail or &ldquo;compliant&rdquo; wording are generic and indicative; real installations differ in design, make, model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Images, diagrams and credits.</strong> Photographs on this page carry a credit line in their caption naming the source and, where stated, the licence (for example U.S. Government public-domain works or openly licensed images). They illustrate a type of equipment or situation, may not show the exact item described, imply no endorsement by or affiliation with any person, organisation or manufacturer shown, and remain subject to their owners&rsquo; rights. Diagrams are original schematic illustrations, are not to scale and are not engineering drawings. To request a correction, credit or removal, write to the contact address below.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, EASA, the IEC, DGCA, AAI, any airport, regulator, employer or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. The text, structure, diagrams and compilation of this page are protected by copyright. You may read it and use it for personal reference and internal training, keeping this notice attached; any other copying, republication, scraping or commercial use needs our prior written permission. Credited third-party photographs remain subject to their owners&rsquo; terms.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern, copyright, privacy or other rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms, privacy and governing law: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
</main>

<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
  <div class="footer-links">
<a href="index.html#about">About</a>
<a href="fundamentals.html">Fundamentals</a>
<a href="agl-design-engineering.html">Design</a>
<a href="agl-photometry.html">Photometry</a>
<a href="component-library.html">Components</a>
<a href="standards-companion.html">Standards</a>
<a href="knowledge-hub.html">Knowledge Hub</a>
<a href="index.html#contact">Contact</a>
<a href="legal-notice.html">Legal &amp; Disclaimer</a>
</div>
</footer>

<script>

  /* Mobile nav toggle */
  const hamburgerBtn = document.querySelector('.hamburger');
  const navLinksEl = document.querySelector('.nav-links');
  function closeMenu() {
    navLinksEl.style.display = 'none';
    hamburgerBtn.setAttribute('aria-expanded', 'false');
  }
  function openMenu() {
    navLinksEl.style.cssText = 'display:flex;flex-direction:column;position:fixed;top:70px;left:0;right:0;background:rgba(6,13,26,0.97);padding:30px 40px;gap:20px;border-bottom:1px solid rgba(255,180,0,0.15);backdrop-filter:blur(20px);';
    hamburgerBtn.setAttribute('aria-expanded', 'true');
  }
  function toggleMenu() {
    if (navLinksEl.style.display === 'flex') {
      closeMenu();
    } else {
      openMenu();
    }
  }
  hamburgerBtn.addEventListener('click', toggleMenu);
  navLinksEl.querySelectorAll('a').forEach(link => link.addEventListener('click', closeMenu));
  window.addEventListener('resize', () => {
    if (window.innerWidth > 1000) {
      navLinksEl.style.cssText = '';
    }
  });


  /* Interleaved circuit widget */
  (function(){
    const row=document.getElementById('ilRow'), out=document.getElementById('ilOut');
    const btns=document.querySelectorAll('.il-btn'); if(!row||!btns.length) return;
    const T={
      n:['Normal. Both circuits are healthy and all eight lights are lit, alternating between Circuit A and Circuit B.'],
      a:['Circuit A has failed. Lights 1, 3, 5 and 7 are out, but Circuit B still lights alternate positions along the runway, so there is no long dark section. Whether that meets operational requirements depends on the approved serviceability criteria, and an alarm and restoration plan are needed.'],
      b:['Circuit B has failed. Lights 2, 4, 6 and 8 are out and Circuit A keeps alternate lights on. The same caution applies: the remaining circuit must still meet the applicable serviceability limits.'],
      c:['A shared duct, chamber or common supply is lost, so both circuits fail together. This is a common-cause failure. Interleaving alone did not give independence, because the circuits shared a vulnerability.']
    };
    function show(k){
      row.innerHTML='';
      for(let i=1;i<=8;i++){
        const isA=i%2===1;
        let cls=isA?'a':'b';
        if((k==='a'&&isA)||(k==='b'&&!isA)||k==='c') cls='off';
        const d=document.createElement('div'); d.className='il-lamp '+cls;
        d.innerHTML='<i></i><span>'+i+(isA?'A':'B')+'</span>'; row.appendChild(d);
      }
      out.textContent=T[k][0];
      btns.forEach(x=>x.setAttribute('aria-pressed',x.dataset.k===k?'true':'false'));
    }
    btns.forEach(x=>x.addEventListener('click',()=>show(x.dataset.k)));
    show('n');
  })();

  /* Fault accordion */
  document.querySelectorAll('.fault-card').forEach(card=>{
    card.querySelector('.fault-head').addEventListener('click', ()=> card.classList.toggle('open'));
  });

  /* Checklist */
  document.querySelectorAll('.checklist-phase').forEach(phase=>{
    const items = phase.querySelectorAll('.chk-item');
    const progress = phase.querySelector('.chk-progress');
    function update(){
      const done = phase.querySelectorAll('.chk-item.checked').length;
      progress.textContent = done + ' / ' + items.length + ' complete';
    }
    items.forEach(item=>{
      item.addEventListener('click', ()=>{ item.classList.toggle('checked'); update(); });
    });
  });

  /* Quiz */
  document.querySelectorAll('.quiz-card').forEach(card=>{
    const answer = parseInt(card.dataset.answer, 10);
    const feedback = card.querySelector('.quiz-feedback');
    card.querySelectorAll('.quiz-opt').forEach(opt=>{
      opt.addEventListener('click', ()=>{
        const opts = card.querySelectorAll('.quiz-opt');
        if(opts[0].classList.contains('disabled')) return;
        opts.forEach(o=>o.classList.add('disabled'));
        const i = parseInt(opt.dataset.i, 10);
        if(i === answer){
          opt.classList.add('correct'); feedback.textContent = 'Correct.'; feedback.className = 'quiz-feedback right';
        } else {
          opt.classList.add('incorrect'); opts[answer].classList.add('correct');
          feedback.textContent = 'Not quite — correct answer highlighted.'; feedback.className = 'quiz-feedback wrong';
        }
      });
    });
  });
</script>

<script>
/* UX polish: keyboard access, mobile diagram scroll */
(function(){
 function key(el){el.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();el.click();}});}
 document.querySelectorAll('.fault-head').forEach(function(h){h.setAttribute('role','button');h.setAttribute('tabindex','0');h.setAttribute('aria-expanded','false');key(h);
  h.addEventListener('click',function(){h.setAttribute('aria-expanded',h.parentElement.classList.contains('open')?'true':'false');});});
 document.querySelectorAll('.chk-item').forEach(function(c){c.setAttribute('role','checkbox');c.setAttribute('tabindex','0');c.setAttribute('aria-checked','false');key(c);
  c.addEventListener('click',function(){c.setAttribute('aria-checked',c.classList.contains('checked')?'true':'false');});});
 document.querySelectorAll('.quiz-opt').forEach(function(o){o.setAttribute('role','button');o.setAttribute('tabindex','0');key(o);});
 document.querySelectorAll('.quiz-feedback').forEach(function(f){f.setAttribute('aria-live','polite');});
 document.querySelectorAll('.diagram-block > svg, figure.fig > svg').forEach(function(svg){var w=document.createElement('div');w.className='svg-scroll';svg.parentNode.insertBefore(w,svg);w.appendChild(svg);});
 document.addEventListener('keydown',function(e){if(e.key==='Escape'&&typeof closeMenu==='function'&&window.innerWidth<=1000)closeMenu();});
})();
</script>
</body>
</html>
