<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>AGL Installation &amp; Commissioning: Practical Engineering Guide</title>
<meta name="theme-color" content="#060d1a"/>
<meta name="description" content="AGL installation and commissioning guide: installation procedure, method statement, base cans, testing, SAT, commissioning report and dossier."/>
<meta name="keywords" content="AGL installation, AGL commissioning, airfield lighting installation, airfield lighting commissioning, CCR installation, isolation transformer installation, AGL electrical testing, insulation resistance testing, AGL energization, AGL punch list, AGL as-built documentation, AGL handover, Airport lighting installation, Airfield lighting installation overview, AGL installation procedure"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow"/>
<link rel="canonical" href="https://rahulsharmaagl.in/agl-installation-commissioning.html"/>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="AGL Installation & Commissioning: Practical Engineering Guide"/>
<meta property="og:description" content="From delivered equipment to a verified airfield lighting system — receive, inspect, install, connect, test, align, energize, measure, commission and handover."/>
<meta property="og:url" content="https://rahulsharmaagl.in/agl-installation-commissioning.html"/>
<meta property="og:site_name" content="Precision AGL Academy"/>
<meta property="og:image" content="https://rahulsharmaagl.in/og-image.jpg"/>
<meta property="og:locale" content="en_US"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="AGL Installation & Commissioning: Practical Engineering Guide"/>
<meta name="twitter:description" content="From delivered equipment to a verified airfield lighting system — receive, inspect, install, connect, test, align, energize, measure, commission and handover."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/og-image.jpg"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": [
    "TechArticle",
    "LearningResource"
  ],
  "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html#article",
  "name": "AGL Installation & Commissioning",
  "headline": "AGL Installation & Commissioning: Practical Engineering Guide",
  "description": "A practical engineering guide to Airfield Ground Lighting installation and commissioning, covering material inspection, civil verification, cable and transformer installation, CCR connection, earthing, electrical testing, energization, functional testing, alignment, photometry, defect management, documentation and handover.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "about": "AGL Installation and Commissioning",
  "educationalLevel": "Intermediate to Advanced",
  "inLanguage": "en",
  "dateModified": "2026-10-15",
  "isPartOf": {
    "@type": "WebSite",
    "@id": "https://rahulsharmaagl.in/#website",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "url": "https://rahulsharmaagl.in/agl-installation-commissioning.html",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "keywords": "AGL installation, AGL commissioning, airfield lighting installation, airfield lighting commissioning, CCR installation, isolation transformer installation, AGL electrical testing, insulation resistance testing, AGL energization, AGL punch list, AGL as-built documentation, AGL handover, Airport lighting installation, Airfield lighting installation overview, AGL installation procedure",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/og-image.jpg",
    "width": 1200,
    "height": 630
  },
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html#breadcrumb"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "AGL Installation & Commissioning",
      "item": "https://rahulsharmaagl.in/agl-installation-commissioning.html"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/agl-installation-commissioning.html",
  "inLanguage": "en",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is AGL installation and commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "AGL installation is the physical installation and connection of airfield lighting equipment according to approved drawings, specifications and applicable standards. AGL commissioning is the systematic process of testing, measuring, adjusting and verifying the installed system before it is accepted for operational use. Commissioning verifies the complete system, not simply whether the lights turn on."
      }
    },
    {
      "@type": "Question",
      "name": "Why does installation quality matter so much in AGL?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An installation error can create a system-level problem. For example, an incorrect transformer rating can cause abnormal fixture operation, a poor connector installation can cause intermittent light failure, incorrect cable termination can lead to insulation failure, incorrect fixture elevation can cause an optical performance problem, and water ingress can cause repeated electrical failures."
      }
    },
    {
      "@type": "Question",
      "name": "What is the AGL installation and commissioning philosophy?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Do not energize first and inspect later. The installation should progress through controlled stages, never in reverse: verify, install, inspect, test, energize, measure, adjust, verify again, document and hand over."
      }
    },
    {
      "@type": "Question",
      "name": "What are the stages from design to handover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The process runs through design, installation, inspection, electrical testing, functional testing, alignment, photometry, commissioning and handover."
      }
    },
    {
      "@type": "Question",
      "name": "What should be checked before AGL installation starts?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A pre-installation review covers drawings (approved layout, circuit drawings, cable routing, equipment locations, foundation drawings), equipment (correct items, quantities, ratings, specifications and manufacturer documentation) and the site (work area released, survey references, civil works completed, cable routes, foundations, access and work permits)."
      }
    },
    {
      "@type": "Question",
      "name": "Why is equipment traceability important?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every major AGL component should be inspected on receipt and traceable afterwards. A traceability record can include equipment ID, manufacturer, model, serial number, rating, circuit number, location, installation date and test reference. It is particularly important for CCRs, isolation transformers, light fixtures, PAPI units, signs and control equipment."
      }
    },
    {
      "@type": "Question",
      "name": "Why must civil and foundation work be verified first?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Foundation location, dimensions, elevation, orientation, anchors, drainage, cable entry, mounting interface and frangibility requirements must be verified before equipment is installed. Incorrect civil work should never be compensated for with uncontrolled equipment adjustments."
      }
    },
    {
      "@type": "Question",
      "name": "How can cable damage be avoided during installation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Avoid excessive pulling force, sharp bends, crushing and abrasion, damaged insulation, improper storage, uncontrolled cable loops and incorrect termination. Cable damage may not be visible externally, so electrical testing is essential, and unnecessary joints should be avoided in critical series circuits."
      }
    },
    {
      "@type": "Question",
      "name": "What is verified when installing the series circuit and isolation transformers?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Verify the circuit sequence, transformer connection, cable continuity, connector compatibility, circuit identification, circuit separation and correct termination. Before installing a transformer, also check its rating, primary and secondary connectors, physical condition, identification, insulation condition, location, water protection and cable compatibility."
      }
    },
    {
      "@type": "Question",
      "name": "How should light fixtures and connectors be installed?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Fixture installation should follow the approved layout strictly, never assumed positions, with correct type, location, orientation, elevation, frangibility arrangement, transformer connection and optical direction. A connector should never be assumed correctly installed simply because it fits, since a poor connector can cause high-resistance connections, intermittent faults or complete circuit failure."
      }
    },
    {
      "@type": "Question",
      "name": "How to commission an AGL system?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Commissioning an AGL system follows a set order: complete installation and pre-commissioning checks, run insulation and continuity tests, carry out a pre-energization inspection, energize each circuit under controlled conditions, then do functional testing at each brightness step. Next check control and monitoring, alignment and photometry, and close out the punch list. The results go into the commissioning report and dossier, and acceptance values come from your project specification."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/agl-installation-commissioning.html#article"
  }
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/><link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;background:transparent;border:none;padding:0;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 50px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:780px;margin-bottom:22px;}
  .page-workflow{font-size:13px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:28px;}
  .hero-btns{display:flex;gap:14px;flex-wrap:wrap;}
  @media(max-width:768px){.page-title{font-size:42px;}}

  section{padding:0 0 90px;position:relative;z-index:1;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-label.alt{color:var(--cyan);}
  .block-label.alt::before{background:var(--cyan);}
  .block-label.warn{color:var(--red);}
  .block-label.warn::before{background:var(--red);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .block-desc{font-size:15px;color:var(--text);line-height:1.8;max-width:780px;margin-bottom:28px;}
  .info-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:34px;margin-bottom:24px;}
  .info-panel p{font-size:15.5px;line-height:1.9;color:var(--text);}
  .info-panel p strong{color:var(--white);}
  .info-panel p + p{margin-top:14px;}
  .kw-panel h3{font-family:'Barlow Condensed',sans-serif;font-size:22px;font-weight:700;letter-spacing:.5px;color:var(--gold);margin-bottom:10px;}

  .mini-h{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:20px 0 10px;}
  .mini-h:first-child{margin-top:0;}

  .diagram-block{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:32px 28px;}
  .diagram-block .diagram-sub{font-size:13.5px;color:var(--text);text-align:center;margin-bottom:22px;}
  .diagram-block svg{width:100%;height:auto;display:block;}

  .stat-row{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .grid-2{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .grid-4{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:900px){.stat-row,.grid-4{grid-template-columns:repeat(2,1fr);} .grid-2{grid-template-columns:1fr;}}
  @media(max-width:600px){.stat-row,.grid-4,.grid-2{grid-template-columns:1fr;}}
  .stat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;}
  .stat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .stat-card h3{font-size:15px;font-weight:700;margin-bottom:8px;}
  .stat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}

  .flow-strip{display:flex;align-items:center;gap:0;flex-wrap:wrap;}
  .flow-node{flex:1;min-width:150px;padding:22px 20px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;text-align:center;position:relative;}
  .flow-node i{color:var(--gold);font-size:20px;margin-bottom:10px;display:block;}
  .flow-node .fn-t{font-size:13px;font-weight:700;}
  .flow-node p{font-size:12px;color:var(--text);line-height:1.6;margin-top:6px;}
  .flow-arrow{color:var(--gold);font-size:16px;padding:0 14px;flex-shrink:0;}
  @media(max-width:900px){.flow-strip{flex-direction:column;} .flow-arrow{transform:rotate(90deg);padding:8px 0;}}

  .branch-diagram{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:38px 24px;}
  .branch-top{display:flex;justify-content:center;gap:14px;margin-bottom:6px;flex-wrap:wrap;}
  .branch-node{padding:16px 22px;background:var(--card);border:1px solid rgba(255,180,0,0.25);border-radius:10px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;white-space:nowrap;}
  .branch-node i{color:var(--gold);display:block;margin-bottom:6px;font-size:17px;}
  .branch-node.root{border-color:rgba(0,212,255,0.35);}
  .branch-node.root i{color:var(--cyan);}
  .branch-down{width:1px;height:26px;background:rgba(255,180,0,0.3);margin:0 auto;}

  .cat-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .cat-grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.cat-grid-3{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:768px){.cat-grid,.cat-grid-3{grid-template-columns:1fr;}}
  .cat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;transition:all .3s;}
  .cat-card:hover{border-color:rgba(255,180,0,0.2);}
  .cat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .cat-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .cat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}
  .cat-card ul{margin-top:10px;padding-left:0;list-style:none;}
  .cat-card ul li{font-size:13px;color:var(--text);padding:5px 0 5px 18px;position:relative;border-top:1px solid var(--border);}
  .cat-card ul li:first-child{border-top:none;}
  .cat-card ul li::before{content:'\f054';font-family:"Font Awesome 6 Free";font-weight:900;font-size:8px;color:var(--gold);position:absolute;left:0;top:9px;}

  .chip-row{display:flex;flex-wrap:wrap;gap:10px;}
  .chip{padding:9px 16px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);border-radius:100px;font-size:12.5px;font-weight:600;color:var(--text);}
  .chip.cyan{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.2);}
  .chip.red{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}

  .level-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.level-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.level-grid{grid-template-columns:1fr;}}
  .level-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .level-card .lvl-tag{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:2px;color:var(--gold);margin-bottom:10px;}
  .level-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .level-card p{font-size:13px;color:var(--text);line-height:1.7;margin-bottom:14px;}
  .level-card a{font-size:12px;font-weight:700;color:var(--cyan);text-decoration:none;}

  .fault-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:768px){.fault-grid{grid-template-columns:1fr;}}
  .fault-card{background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;overflow:hidden;cursor:pointer;}
  .fault-head{padding:22px 24px;display:flex;align-items:center;justify-content:space-between;gap:14px;}
  .fault-head h3{font-size:15px;font-weight:700;display:flex;align-items:center;gap:12px;}
  .fault-head i.warn-icon{color:var(--red);font-size:17px;}
  .fault-head i.chev{color:var(--text);font-size:13px;transition:transform .25s;}
  .fault-card.open .chev{transform:rotate(180deg);}
  .fault-body{max-height:0;overflow:hidden;transition:max-height .3s ease;padding:0 24px;}
  .fault-card.open .fault-body{max-height:260px;padding:0 24px 22px;}
  .fault-body p{font-size:11.5px;text-transform:uppercase;letter-spacing:1px;color:var(--red);font-weight:700;margin-bottom:8px;}
  .fault-body ul{list-style:none;}
  .fault-body ul li{font-size:13px;color:var(--text);padding:4px 0 4px 16px;position:relative;}
  .fault-body ul li::before{content:'—';position:absolute;left:0;color:var(--red);}

  .checklist-wrap{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:1100px){.checklist-wrap{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.checklist-wrap{grid-template-columns:1fr;}}
  .checklist-phase{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;}
  .checklist-phase h3{font-family:'Bebas Neue',sans-serif;font-size:19px;letter-spacing:1px;color:var(--gold);margin-bottom:16px;}
  .chk-item{display:flex;align-items:flex-start;gap:10px;padding:8px 0;font-size:13.5px;color:var(--text);cursor:pointer;user-select:none;border-top:1px solid var(--border);}
  .chk-item:first-of-type{border-top:none;}
  .chk-box{width:16px;height:16px;border:1.5px solid rgba(255,180,0,0.4);border-radius:4px;flex-shrink:0;margin-top:2px;display:flex;align-items:center;justify-content:center;transition:all .2s;}
  .chk-item.checked .chk-box{background:var(--gold);border-color:var(--gold);}
  .chk-item.checked .chk-box::after{content:'\f00c';font-family:"Font Awesome 6 Free";font-weight:900;font-size:9px;color:#000;}
  .chk-item.checked span{color:var(--text);opacity:.55;text-decoration:line-through;}
  .chk-progress{margin-top:16px;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;}

  .table-note{display:flex;align-items:flex-start;gap:12px;padding:16px 20px;background:rgba(0,212,255,0.05);border:1px solid rgba(0,212,255,0.2);border-radius:10px;font-size:13px;color:var(--text);line-height:1.6;}
  .table-note i{color:var(--cyan);margin-top:2px;}
  .table-note.warn{background:rgba(230,57,70,0.05);border-color:rgba(230,57,70,0.2);}
  .table-note.warn i{color:var(--red);}

  .data-table{width:100%;border-collapse:collapse;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;overflow:hidden;}
  .data-table th{text-align:left;font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:14px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);}
  .data-table td{padding:14px 18px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table td strong{color:var(--white);}
  .table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;}

  .timeline{display:flex;flex-direction:column;gap:0;}
  .tl-step{display:flex;gap:22px;padding:16px 0;border-top:1px solid var(--border);}
  .tl-step:first-child{border-top:none;}
  .tl-num{font-family:'Bebas Neue',sans-serif;font-size:24px;color:var(--gold);min-width:40px;}
  .tl-body h3{font-size:14px;font-weight:700;margin-bottom:4px;}
  .tl-body p{font-size:12.5px;color:var(--text);line-height:1.6;}

  .quiz-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:28px;margin-bottom:16px;}
  .quiz-card h3{font-size:15px;font-weight:700;margin-bottom:16px;}
  .quiz-opts{display:grid;grid-template-columns:repeat(2,1fr);gap:10px;}
  @media(max-width:600px){.quiz-opts{grid-template-columns:1fr;}}
  .quiz-opt{padding:13px 16px;border:1px solid var(--border);border-radius:8px;background:rgba(255,255,255,0.02);font-size:13px;color:var(--text);cursor:pointer;transition:all .2s;}
  .quiz-opt:hover{border-color:rgba(255,180,0,0.3);}
  .quiz-opt.correct{background:rgba(61,220,151,0.12);border-color:var(--green);color:var(--white);}
  .quiz-opt.incorrect{background:rgba(230,57,70,0.12);border-color:var(--red);color:var(--white);}
  .quiz-opt.disabled{pointer-events:none;}
  .quiz-feedback{margin-top:12px;font-size:12.5px;font-weight:700;letter-spacing:.5px;min-height:16px;}
  .quiz-feedback.right{color:var(--green);}
  .quiz-feedback.wrong{color:var(--red);}

  .principle-banner{text-align:center;padding:44px 30px;background:linear-gradient(135deg,rgba(255,180,0,0.06),rgba(0,212,255,0.04));border:1px solid rgba(255,180,0,0.2);border-radius:18px;}
  .principle-banner .mini-h{justify-content:center;display:flex;}
  .principle-banner h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:.5px;line-height:1.5;max-width:860px;margin:0 auto;}
  .principle-banner h3 span{color:var(--gold);}

  .final-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  @media(max-width:900px){.final-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.final-grid{grid-template-columns:1fr;}}
  .final-card{padding:22px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .final-card h3{font-size:14px;font-weight:700;margin-bottom:6px;}
  .final-card p{font-size:12.5px;color:var(--text);line-height:1.6;margin-bottom:10px;}
  .final-card a{font-size:11.5px;font-weight:700;color:var(--cyan);text-decoration:none;}

  .hp-grid{display:grid;grid-template-columns:repeat(6,1fr);gap:12px;}
  @media(max-width:1100px){.hp-grid{grid-template-columns:repeat(4,1fr);}}
  @media(max-width:768px){.hp-grid{grid-template-columns:repeat(3,1fr);}}
  @media(max-width:500px){.hp-grid{grid-template-columns:repeat(2,1fr);}}
  .hp-card{padding:16px 14px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;text-align:center;}
  .hp-card .hp-tag{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;}
  .hp-card p{font-size:11.5px;color:var(--text);margin-top:6px;line-height:1.4;}

  .card-link{font-size:12.5px;font-weight:700;color:var(--cyan);text-decoration:none;display:inline-flex;align-items:center;gap:8px;margin-top:14px;}

  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .btn-cyan{background:transparent;color:var(--cyan);border:1px solid rgba(0,212,255,0.35);}
  .btn-cyan:hover{background:rgba(0,212,255,0.1);}
  .cta-strip{background:linear-gradient(135deg,#0d1e38,#1a2f50);border:1px solid rgba(255,180,0,0.2);border-radius:18px;padding:40px;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:20px;}
  .cta-strip h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:1px;}
  .cta-strip p{font-size:14px;color:var(--text);margin-top:4px;}
  .cta-btns{display:flex;gap:12px;flex-wrap:wrap;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;margin-bottom:28px;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta h3{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}

  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:15px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .faq-chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .faq-chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14.5px;line-height:1.85;color:var(--text);}
/* figures and photos */
figure.fig{margin:28px 0 0}
figure.fig figcaption{font-size:13px;line-height:1.5;color:var(--text,#c8d8f0);text-align:center;margin-top:14px;opacity:.9}
figure.fig svg text{paint-order:normal}
figure.hub-fig{--gold-dim:rgba(255,180,0,.7);--grey-dim:rgba(200,216,240,.45);--green:#35d07f;--taxi-blue:#2f8fff;--cl-yellow:#FFD400;--yellow:#FFD400;--red-dim:rgba(230,57,70,.75);--rgl-yellow:#FFD400}
figure.fig .fig-rel{display:inline-block;margin-top:10px}
figure.photo{max-width:540px;margin:28px auto 0;padding:12px;border:2px solid var(--gold,#FFB400);border-radius:14px;background:rgba(255,180,0,.05);box-shadow:0 0 26px rgba(255,180,0,.16)}
figure.photo img{display:block;max-width:100%;height:auto;margin:0 auto;border-radius:8px;border:1px solid rgba(255,180,0,.35)}
figure.photo figcaption{font-size:13px;line-height:1.55;color:var(--text,#c8d8f0);text-align:center;margin-top:12px}
figure.photo .photo-credit{display:block;margin-top:6px;font-size:12px;opacity:.8}
figure.photo .photo-credit a{color:var(--gold,#FFB400)}
figure.fig .fig-rel .card-link{margin:4px 4px 0 0}
figure.fig svg{max-width:100%;height:auto}
</style>
<style id="agl-hub-css">
.agl-hub{max-width:1200px;margin:60px auto;padding:0 24px}
.agl-hub-box{border:1px solid var(--gold,#FFB400);border-radius:14px;padding:32px 28px;background:rgba(255,180,0,.03)}
.agl-hub-label{display:block;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold,#FFB400);margin-bottom:10px}
.agl-hub-title{margin:0 0 22px;font-size:1.5rem;color:var(--white,#f0f4ff)}
.agl-hub h3{font-size:12px;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan,#00d4ff);margin:22px 0 10px}
.agl-hub-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}
@media(max-width:900px){.agl-hub-grid{grid-template-columns:repeat(2,1fr)}}
@media(max-width:600px){.agl-hub-grid{grid-template-columns:1fr}}
.agl-hub-grid a{display:flex;justify-content:space-between;align-items:center;gap:8px;padding:11px 14px;border:1px solid rgba(255,180,0,.25);border-radius:8px;color:var(--text,#c8d8f0);text-decoration:none;font-size:14px;transition:all .2s}
.agl-hub-grid a::after{content:"\2192";color:var(--gold,#FFB400)}
.agl-hub-grid a:hover{border-color:var(--gold,#FFB400);color:var(--gold,#FFB400);background:rgba(255,180,0,.08)}
.agl-hub-grid a.current{border-color:var(--gold,#FFB400);background:rgba(255,180,0,.14);color:var(--gold,#FFB400);font-weight:600}
</style>
<style>.skip-link{position:absolute;left:-9999px;top:8px;z-index:10000;background:#FFB400;color:#060d1a;padding:10px 16px;font-weight:700;border-radius:4px;text-decoration:none}.skip-link:focus{left:8px}main{display:block}img{max-width:100%;height:auto}</style>
<style id="mobile-fix">@media(max-width:768px){.cat-grid,.cat-grid-3,.cat-grid.c3,.cat-grid.c4{grid-template-columns:minmax(0,1fr)!important}.cat-card,.info-panel,.checklist-phase,.branch-node,.flow-node,.seq-body,.tl-body{min-width:0;max-width:100%;overflow-wrap:anywhere}.info-panel,.checklist-phase{padding:20px}table.data-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch}main [class*="grid"]>*,.mistake-card>*,.stat-card,.load-out{min-width:0}main :is(h1,h2,h3,h4,h5,p,li,td,th,label,span,a){overflow-wrap:anywhere}main :is(select,input,textarea){max-width:100%;min-width:0}main svg{max-width:100%;height:auto}.cd-lux-visual,.cd-lux-readout,.approach-readout{min-width:0!important;max-width:100%;box-sizing:border-box}main{overflow-x:clip}}</style>
<style id="legal-notice-css">
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:768px){.legal-box{padding:20px 16px;}.legal-wrap{margin:40px auto 30px;}}
</style>
<style id="polish">
:root{--h2:#FFB400;--h3:#5ce1ff}
.page-title{color:var(--white);text-shadow:0 0 44px rgba(255,180,0,.18)}
.page-title span{color:var(--gold)}
.block-title,.agl-hub-title,.legal-title,.academy-cta h2{color:var(--h2)}
.block-title{position:relative;padding-bottom:14px}
.block-title::after{content:'';position:absolute;left:0;bottom:0;width:56px;height:3px;border-radius:2px;background:linear-gradient(90deg,var(--gold),transparent)}
:where(main) :where(h3){color:var(--h3)}
.stat-card h3,.cat-card h3,.level-card h3,.quiz-card h3,.kw-h,.seq-body h3,.info-panel h3:not(.mini-h),.academy-cta h3{color:var(--h3)}
.fault-head h3{color:#ffe3e5}
.cta-strip h3{color:var(--white)}
.flow-node .fn-t{display:block;font-size:13px;font-weight:700;color:var(--white)}
:focus-visible{outline:2px solid var(--gold);outline-offset:3px;border-radius:4px}
.fault-head:focus-visible,.chk-item:focus-visible,.quiz-opt:focus-visible{outline-offset:-2px}
.svg-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
.svg-scroll::before{display:none}
@media(max-width:768px){
 main .svg-scroll svg{min-width:720px;max-width:none!important}
 .svg-scroll::before{display:block;content:'\2194  Swipe sideways to see the full diagram';position:sticky;left:0;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:10px}
 .block-title{font-size:30px}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{transition:none!important;animation:none!important}}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-6px 0 24px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--green),#58e08a);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:#000;flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px;}
.expert-item{display:flex;gap:16px;padding:20px 24px;background:rgba(61,220,151,0.05);border:1px solid rgba(61,220,151,0.2);border-radius:12px;min-width:0;}
.expert-item i{color:var(--green);font-size:16px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:5px;}
.expert-item h5{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--green);background:rgba(61,220,151,0.12);border:1px solid rgba(61,220,151,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.expert-item p{font-size:13.5px;color:var(--text);line-height:1.7;}
@media(max-width:800px){.expert-grid{grid-template-columns:minmax(0,1fr);}.expert-item{padding:18px;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="fundamentals.html">Fundamentals</a></li>
<li><a href="agl-design-engineering.html">Design</a></li>
<li><a href="agl-photometry.html">Photometry</a></li>
<li><a href="component-library.html">Components</a></li>
<li><a href="standards-companion.html">Standards</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button class="hamburger" type="button" aria-label="Toggle navigation menu" aria-expanded="false"><span></span><span></span><span></span></button>
</nav>
<main id="main">

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
  <span class="current">AGL Installation &amp; Commissioning</span>
</div>

<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL and aerodrome personnel. It is not an approved procedure, design, specification or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures, the approved design or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> THE AGL ENGINEERING CENTRE by Precision AGL Academy · Practical Engineering Guide for Airfield Ground Lighting Systems</div>
  <h1 class="page-title">AGL Installation &amp; <span>Commissioning</span></h1>
  <p class="page-sub">AGL installation and commissioning is the stage where the designed airfield lighting system becomes an operational system. A component may be correctly manufactured and a design may be technically correct, but the final system can still perform incorrectly because of installation errors, incorrect connections, poor cable termination, transformer mismatch, inadequate earthing, incorrect fixture positioning, optical misalignment or incomplete testing. A proper commissioning process verifies the complete system — not simply whether the lights turn ON.</p>
  <div class="page-workflow">Receive → Inspect → Install → Connect → Test → Align → Energize → Measure → Commission → Handover</div>
  <div class="hero-btns">
    <a href="#what-is" class="btn btn-gold"><i class="fa-solid fa-play"></i> Start Reading</a>
    <a href="agl-design-engineering.html" class="btn btn-outline"><i class="fa-solid fa-drafting-compass"></i> AGL Design &amp; Electrical Engineering</a>
  </div>
</div>

<section id="what-is">
  <div class="container">
    <div class="block-label">01 · Definitions</div>
    <h2 class="block-title">What Is AGL Installation &amp; Commissioning?</h2>
    <div class="info-panel">
      <p><strong>AGL Installation</strong> is the physical installation and connection of airfield lighting equipment according to approved drawings, specifications and applicable standards.</p>
      <p><strong>AGL Commissioning</strong> is the systematic process of testing, measuring, adjusting and verifying the installed system before it is accepted for operational use.</p>
    </div>
    <p class="block-desc">The complete process runs from design through to handover:</p>
    <div class="info-panel">
      <div class="timeline">
        <div class="tl-step"><div class="tl-num">01</div><div class="tl-body"><h3>Design</h3></div></div>
        <div class="tl-step"><div class="tl-num">02</div><div class="tl-body"><h3>Installation</h3></div></div>
        <div class="tl-step"><div class="tl-num">03</div><div class="tl-body"><h3>Inspection</h3></div></div>
        <div class="tl-step"><div class="tl-num">04</div><div class="tl-body"><h3>Electrical Testing</h3></div></div>
        <div class="tl-step"><div class="tl-num">05</div><div class="tl-body"><h3>Functional Testing</h3></div></div>
        <div class="tl-step"><div class="tl-num">06</div><div class="tl-body"><h3>Alignment</h3></div></div>
        <div class="tl-step"><div class="tl-num">07</div><div class="tl-body"><h3>Photometry</h3></div></div>
        <div class="tl-step"><div class="tl-num">08</div><div class="tl-body"><h3>Commissioning</h3></div></div>
        <div class="tl-step"><div class="tl-num">09</div><div class="tl-body"><h3>Handover</h3></div></div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">02 · Why It Matters</div>
    <h2 class="block-title">Why Installation Quality Matters</h2>
    <p class="block-desc">AGL performance depends on the relationship between equipment, location, electrical circuit, mechanical installation, optical alignment, control system, environmental protection and maintenance condition. An installation error can therefore create a system-level problem.</p>
    <div class="table-scroll">
      <table class="data-table">
        <thead><tr><th>Installation Error</th><th>System-Level Result</th></tr></thead>
        <tbody>
          <tr><td>Incorrect transformer rating</td><td>Abnormal fixture operation</td></tr>
          <tr><td>Poor connector installation</td><td>Intermittent light failure</td></tr>
          <tr><td>Incorrect cable termination</td><td>Insulation failure</td></tr>
          <tr><td>Incorrect fixture elevation</td><td>Optical performance problem</td></tr>
          <tr><td>Poor foundation</td><td>Fixture movement</td></tr>
          <tr><td>Incorrect CCR connection</td><td>Circuit malfunction</td></tr>
          <tr><td>Wrong fixture orientation</td><td>Incorrect visual guidance</td></tr>
          <tr><td>Water ingress</td><td>Repeated electrical failures</td></tr>
        </tbody>
      </table>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">03 · Philosophy</div>
    <h2 class="block-title">Installation &amp; Commissioning Philosophy</h2>
    <div class="principle-banner" style="margin-bottom:24px;">
      <h3>Do Not Energize First and Inspect Later.<br/><span>Verify → Install → Inspect → Test → Energize → Measure → Adjust → Verify Again → Document → Handover.</span></h3>
    </div>
    <p class="block-desc">The installation should progress through controlled stages, never in reverse.</p>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">04 · The Complete Chain</div>
    <h2 class="block-title">AGL Installation Chain</h2>
    <p class="block-desc">A typical installation chain runs from the approved airport layout through to final handover.</p>
    <div class="branch-diagram">
      <div class="branch-top"><div class="branch-node root"><i class="fa-solid fa-map"></i>APPROVED AGL DESIGN</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-trowel"></i>CIVIL / FOUNDATION WORK</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-cable-car"></i>CABLE INSTALLATION</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-shuffle"></i>TRANSFORMER &amp; CONNECTOR INSTALLATION</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-lightbulb"></i>LIGHT FIXTURE INSTALLATION</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-gauge-high"></i>CCR / CONTROL INSTALLATION</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-magnifying-glass"></i>MECHANICAL &amp; ELECTRICAL INSPECTION</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-vial"></i>ELECTRICAL &amp; FUNCTIONAL TESTING</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-arrows-to-dot"></i>ALIGNMENT</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-chart-line"></i>PHOTOMETRY</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node root"><i class="fa-solid fa-clipboard-check"></i>COMMISSIONING &amp; HANDOVER</div></div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The order in which AGL works are built &mdash; set out, ground works, cables and earth, equipment, alignment, then test &mdash; with each stage checked before it is covered, because most of it ends up buried.</p><svg viewBox="0 0 940 480" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Installation sequence in two views and six steps. Left: a cross-section of the ground and pavement showing what gets covered, with a survey peg at the surface marked 1, a base can and duct marked 2, a cable and earth conductor in the duct marked 3, and a fixture on the base can marked 4, with the buried parts outlined as covered after checking. Right: a line of six numbered stages with three hold points, one before backfill after stage 2, one before covering after stage 3, and one before energising after stage 6. Below: six steps in order: set out, ground works, cables and earth, equipment and connections, align and secure, test and record.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">SECTION &middot; WHAT GETS COVERED</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">most of the work ends up buried</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">HOLD POINTS &middot; WHERE WORK STOPS</text>
<text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">each stage checked before the next</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="90" width="420" height="180" fill="#0a1226" />
<rect x="30" y="152" width="420" height="118" fill="#161f36" />
<rect x="30" y="152" width="420" height="14" fill="#2a3552" />
<rect x="38" y="172" width="404" height="92" rx="6" fill="none" stroke="#E63946" stroke-width="1.2" stroke-dasharray="5 4" />
<text x="48" y="188" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">COVERED AFTER CHECK</text>
<rect x="52" y="232" width="380" height="14" rx="7" fill="#14213b" stroke="#7f93c4" stroke-width="1.4" />
<line x1="62" y1="239" x2="422" y2="239" stroke="var(--cyan)" stroke-width="3" stroke-linecap="round" />
<line x1="52" y1="256" x2="432" y2="256" stroke="var(--green)" stroke-width="2.2" stroke-dasharray="1 0" />
<rect x="262" y="166" width="58" height="76" rx="3" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" />
<line x1="262" y1="200" x2="320" y2="200" stroke="rgba(127,147,196,0.5)" stroke-width="1" />
<path d="M291 239 L291 190" fill="none" stroke="var(--cyan)" stroke-width="2" stroke-dasharray="4 3" />
<rect x="272" y="152" width="38" height="14" rx="4" fill="#3a2a05" stroke="var(--gold)" stroke-width="1.8" />
<rect x="280" y="146" width="22" height="7" rx="3" fill="var(--gold)" />
<path d="M104 152 L104 118" stroke="#f5f7fb" stroke-width="2" /><polygon points="104,152 99,162 109,162" fill="#f5f7fb" />
<rect x="98" y="112" width="12" height="8" fill="var(--gold)" />
<circle cx="80" cy="128" r="11" fill="#0a1226" stroke="var(--gold)" stroke-width="2" /><text x="80" y="132.5" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<circle cx="236" cy="190" r="11" fill="#0a1226" stroke="var(--gold)" stroke-width="2" /><text x="236" y="194.5" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<circle cx="74" cy="222" r="11" fill="#0a1226" stroke="var(--gold)" stroke-width="2" /><text x="74" y="226.5" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<circle cx="340" cy="140" r="11" fill="#0a1226" stroke="var(--gold)" stroke-width="2" /><text x="340" y="144.5" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<text x="120" y="126" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">SURVEY PEG</text>
<text x="332" y="196" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">BASE CAN</text>
<text x="332" y="208" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">+ DUCT</text>
<text x="94" y="226" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">CABLE IN DUCT</text>
<text x="300" y="274" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EARTH</text>
<text x="358" y="144" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FIXTURE</text>
<rect x="490" y="90" width="420" height="180" fill="#0f182e" stroke="rgba(255,255,255,0.08)" />
<line x1="500" y1="180" x2="900" y2="180" stroke="rgba(200,216,240,0.3)" stroke-width="2.4" />
<circle cx="510" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="510" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<circle cx="578" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="578" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<circle cx="646" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="646" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<circle cx="714" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="714" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<circle cx="782" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="782" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">5</text>
<circle cx="850" cy="180" r="12" fill="#0f182e" stroke="var(--gold)" stroke-width="2" /><text x="850" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">6</text>
<rect x="609" y="152" width="6" height="56" rx="2" fill="#E63946" /><line x1="612" y1="152" x2="612" y2="140" stroke="#E63946" stroke-width="1.2" /><text x="612" y="118" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">HOLD</text><text x="612" y="131" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">BEFORE BACKFILL</text>
<rect x="677" y="152" width="6" height="56" rx="2" fill="#E63946" /><line x1="680" y1="208" x2="680" y2="220" stroke="#E63946" stroke-width="1.2" /><text x="680" y="234" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">HOLD</text><text x="680" y="247" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">BEFORE COVERING</text>
<rect x="885" y="152" width="6" height="56" rx="2" fill="#E63946" /><line x1="888" y1="152" x2="888" y2="140" stroke="#E63946" stroke-width="1.2" /><text x="888" y="118" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">HOLD</text><text x="888" y="131" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">BEFORE ENERGISING</text>
<text x="700" y="264" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1.1" font-weight="700" text-anchor="middle">A FAULT FOUND AFTER COVERING MEANS DIGGING UP</text>
<text x="470" y="318" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2.5" font-weight="700" text-anchor="middle">SIX INSTALLATION STAGES &middot; IN ORDER</text>
<rect x="30" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="54" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="54" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<text x="98" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">SET OUT</text><text x="98" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">survey, layout fixed</text>
<rect x="180" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="204" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="204" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<text x="248" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="1.2" font-weight="700" text-anchor="middle">GROUND WORKS</text><text x="248" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">dig, ducts, bases</text>
<rect x="330" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="354" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="354" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<text x="398" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="1.2" font-weight="700" text-anchor="middle">CABLES + EARTH</text><text x="398" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">lay, identify, protect</text>
<rect x="480" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="504" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="504" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<text x="548" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">EQUIPMENT</text><text x="548" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">fit, connect, seal</text>
<rect x="630" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="654" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="654" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">5</text>
<text x="698" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">ALIGN</text><text x="698" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">position, aim, torque</text>
<rect x="780" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="804" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="804" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">6</text>
<text x="848" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">TEST</text><text x="848" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">prove, record</text>
</svg><figcaption>Figure 1. The order in which AGL works are built &mdash; set out, ground works, cables and earth, equipment, alignment, then test &mdash; with each stage checked before it is covered, because most of it ends up buried.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="installation-sequence.html" class="card-link">The installation sequence <i class="fa-solid fa-arrow-right"></i></a> <a href="construction-sequence.html" class="card-link">Construction sequence <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">05 · Before Work Starts</div>
    <h2 class="block-title">Pre-Installation Engineering Review</h2>
    <p class="block-desc">Before starting installation, verify drawings, equipment and the site.</p>
    <div class="cat-grid-3">
      <div class="cat-card">
        <i class="fa-solid fa-file-lines"></i><h3>Drawings</h3>
        <ul><li>Approved AGL layout</li><li>Circuit drawings</li><li>Cable routing</li><li>Equipment locations</li><li>Foundation drawings</li><li>Sign locations</li><li>PAPI/approach lighting details</li><li>Control &amp; monitoring drawings</li></ul>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-boxes-stacked"></i><h3>Equipment</h3>
        <ul><li>Correct equipment received</li><li>Correct quantities</li><li>Correct ratings</li><li>Correct specifications</li><li>Correct accessories</li><li>Manufacturer documentation available</li></ul>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-map-location-dot"></i><h3>Site</h3>
        <ul><li>Work area released</li><li>Survey references established</li><li>Civil works completed</li><li>Cable routes available</li><li>Foundations ready</li><li>Access available</li><li>Work permits available</li></ul>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">06 · Receiving Equipment</div>
    <h2 class="block-title">Material Receipt Inspection &amp; Equipment Identification</h2>
    <p class="block-desc">Every major AGL component should be inspected before installation, and each installed component should be traceable.</p>
    <div class="table-scroll">
      <table class="data-table">
        <thead><tr><th>Item</th><th>Inspection</th></tr></thead>
        <tbody>
          <tr><td><strong>Fixture</strong></td><td>Model, rating, physical condition</td></tr>
          <tr><td><strong>Transformer</strong></td><td>Rating, ratio, identification</td></tr>
          <tr><td><strong>Connector</strong></td><td>Type, condition, compatibility</td></tr>
          <tr><td><strong>Cable</strong></td><td>Type, size, length, condition</td></tr>
          <tr><td><strong>CCR</strong></td><td>Rating, configuration, condition</td></tr>
          <tr><td><strong>Sign</strong></td><td>Dimensions, legend, lighting condition</td></tr>
          <tr><td><strong>PAPI</strong></td><td>Model, optics, mounting accessories</td></tr>
          <tr><td><strong>Control equipment</strong></td><td>Model and configuration</td></tr>
          <tr><td><strong>Hardware</strong></td><td>Correct quantity and specification</td></tr>
        </tbody>
      </table>
    </div>
    <div class="table-note" style="margin-top:18px;margin-bottom:22px;"><i class="fa-solid fa-circle-info"></i><span>Damaged or incorrect equipment should be identified before installation.</span></div>
    <p class="mini-h">Traceability Record for Each Component</p>
    <div class="chip-row">
      <span class="chip">Equipment ID</span><span class="chip">Manufacturer</span><span class="chip">Model</span><span class="chip">Serial Number</span><span class="chip">Rating</span><span class="chip">Circuit Number</span><span class="chip">Location</span><span class="chip">Installation Date</span><span class="chip">Test Reference</span>
    </div>
    <p class="block-desc" style="margin-top:18px;">Traceability is particularly important for CCRs, isolation transformers, light fixtures, PAPI units, signs and control equipment.</p>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">07 · Civil Works</div>
    <h2 class="block-title">Civil &amp; Foundation Verification</h2>
    <p class="block-desc">Before installing equipment, verify the civil work — and never compensate for incorrect civil work with uncontrolled equipment adjustments.</p>
    <div class="chip-row">
      <span class="chip">Foundation location</span><span class="chip">Dimensions</span><span class="chip">Elevation</span><span class="chip">Orientation</span><span class="chip">Anchor arrangement</span><span class="chip">Surface condition</span><span class="chip">Drainage</span><span class="chip">Cable entry</span><span class="chip">Mounting interface</span><span class="chip">Frangibility requirements</span>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The buried concrete base that holds elevated lights, signs and PAPI units in place. It is poured by the civil team, but everything above it depends on its position and bolts.</p><svg viewBox="0 0 940 430" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Side section of a concrete foundation: a block in the ground with reinforcement and anchor bolts at the top, a frangible coupling and equipment above, a conduit rising through the base from a trench, and a compacted sub-base below, with a panel of civil hand-over points.">
<defs>
<filter id="h2_glowB" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="h2_gravel" width="10" height="10" patternUnits="userSpaceOnUse"><circle cx="3" cy="3" r="1.4" fill="rgba(255,255,255,0.28)"/><circle cx="8" cy="7" r="1.2" fill="rgba(255,255,255,0.2)"/></pattern>
</defs>
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="1.3" font-weight="600">SIDE SECTION &middot; A FOUNDATION FOR ELEVATED EQUIPMENT</text>
<rect x="30" y="76" width="580" height="330" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<rect x="31" y="220" width="578" height="185" fill="rgba(255,255,255,0.025)"/>
<line x1="31" y1="220" x2="609" y2="220" stroke="var(--grey-dim)" stroke-width="1.4"/>
<rect x="190" y="360" width="220" height="30" fill="url(#h2_gravel)"/>
<rect x="210" y="228" width="180" height="132" rx="3" fill="rgba(255,255,255,0.07)" stroke="rgba(255,255,255,0.40)" stroke-width="1.8"/>
<rect x="226" y="244" width="148" height="100" fill="none" stroke="var(--grey-dim)" stroke-width="1.2" stroke-dasharray="5 4"/>
<line x1="246" y1="214" x2="246" y2="304" stroke="var(--gold)" stroke-width="3"/>
<line x1="354" y1="214" x2="354" y2="304" stroke="var(--gold)" stroke-width="3"/>
<line x1="236" y1="214" x2="364" y2="214" stroke="var(--gold)" stroke-width="1.8"/>
<rect x="268" y="186" width="64" height="12" rx="3" fill="rgba(255,180,0,0.18)" stroke="var(--gold)" stroke-width="1.6"/>
<line x1="300" y1="186" x2="300" y2="132" stroke="#f0f4ff" stroke-width="5"/>
<rect x="272" y="104" width="56" height="28" rx="6" fill="var(--card)" stroke="#f0f4ff" stroke-width="1.6"/>
<circle cx="300" cy="118" r="4" fill="#f0f4ff" filter="url(#h2_glowB)"/>
<line x1="60" y1="290" x2="210" y2="290" stroke="var(--gold)" stroke-width="3"/>
<line x1="300" y1="290" x2="300" y2="196" stroke="var(--cyan)" stroke-width="2" stroke-dasharray="5 3"/>
<line x1="210" y1="290" x2="300" y2="290" stroke="var(--cyan)" stroke-width="2" stroke-dasharray="5 3"/>
<circle cx="210" cy="290" r="6" fill="var(--gold)" filter="url(#h2_glowB)"/>
<text x="70" y="206" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">GROUND LEVEL</text>
<text x="70" y="278" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">CABLE IN CONDUIT</text>
<text x="350" y="104" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">EQUIPMENT ABOVE GROUND</text>
<text x="350" y="176" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">FRANGIBLE COUPLING</text>
<text x="420" y="206" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.3" font-weight="600">ANCHOR BOLTS (TEMPLATE-SET)</text>
<text x="420" y="286" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">REINFORCED CONCRETE BLOCK</text>
<text x="420" y="380" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">COMPACTED SUB-BASE</text>
<text x="310" y="264" text-anchor="start" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.3" font-weight="600">CONDUIT RISES THROUGH BASE</text>
<rect x="640" y="76" width="270" height="330" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<text x="660" y="106" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="600">WHERE CIVIL MEETS AGL</text>
<circle cx="670" cy="146" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="150" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">1</text>
<text x="692" y="143" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">POSITION &amp; LEVEL</text>
<text x="692" y="160" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Set from the lighting layout</text>
<circle cx="670" cy="198" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="202" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">2</text>
<text x="692" y="195" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">ANCHOR BOLTS</text>
<text x="692" y="212" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Template-set position and height</text>
<circle cx="670" cy="250" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="254" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">3</text>
<text x="692" y="247" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">ORIENTATION</text>
<text x="692" y="264" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Equipment faces the correct way</text>
<circle cx="670" cy="302" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="306" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">4</text>
<text x="692" y="299" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">CONDUIT ENTRY</text>
<text x="692" y="316" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Cable rises through the base</text>
<circle cx="670" cy="354" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="358" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">5</text>
<text x="692" y="351" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">LOADS &amp; SUB-BASE</text>
<text x="692" y="368" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Sized for wind, mass, soil</text>
</svg><figcaption>Figure 2. The buried concrete base that holds elevated lights, signs and PAPI units in place. It is poured by the civil team, but everything above it depends on its position and bolts.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="foundations.html" class="card-link">An AGL foundation <i class="fa-solid fa-arrow-right"></i></a> <a href="base-can-installation.html" class="card-link">Base-can installation <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">08 · Cable Work</div>
    <h2 class="block-title">Cable Installation &amp; Handling</h2>
    <div class="grid-2">
      <div class="cat-card">
        <i class="fa-solid fa-cable-car"></i><h3>Cable Installation Checks</h3>
        <ul><li>Cable type &amp; size</li><li>Circuit identification</li><li>Routing</li><li>Burial depth where applicable</li><li>Mechanical protection</li><li>Bends &amp; separation</li><li>Joint locations</li><li>Termination points</li><li>Cable identification</li></ul>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-triangle-exclamation"></i><h3>Avoid During Handling</h3>
        <ul><li>Excessive pulling force</li><li>Sharp bends</li><li>Crushing &amp; abrasion</li><li>Damaged insulation</li><li>Improper storage</li><li>Uncontrolled cable loops</li><li>Incorrect termination</li></ul>
      </div>
    </div>
    <div class="table-note" style="margin-top:22px;"><i class="fa-solid fa-circle-info"></i><span>Cable damage may not always be visible externally — avoid unnecessary joints in critical series circuits, and electrical testing is essential.</span></div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The excavated route that carries AGL cable across the airfield. How it is dug, bedded and backfilled decides whether the cable stays protected for decades.</p><svg viewBox="0 0 940 430" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Cross-section of a cable trench: surface reinstatement on top, compacted backfill, warning tape, a protective cover over cable laid in sand bedding at the bottom, with a panel of civil hand-over points.">
<defs>
<filter id="h3_glowB" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="3" result="b"/><feMerge><feMergeNode in="b"/><feMergeNode in="SourceGraphic"/></feMerge></filter>
<pattern id="h3_sand" width="8" height="8" patternUnits="userSpaceOnUse"><circle cx="2" cy="2" r="1" fill="rgba(255,255,255,0.25)"/><circle cx="6" cy="6" r="1" fill="rgba(255,255,255,0.18)"/></pattern>
</defs>
<text x="30" y="40" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="1.3" font-weight="600">CROSS-SECTION &middot; A CABLE TRENCH</text>
<rect x="30" y="76" width="580" height="330" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<rect x="31" y="100" width="578" height="305" fill="rgba(255,255,255,0.025)"/>
<line x1="31" y1="100" x2="609" y2="100" stroke="var(--grey-dim)" stroke-width="1.4"/>
<rect x="190" y="100" width="210" height="270" fill="rgba(255,255,255,0.045)" stroke="rgba(255,255,255,0.35)" stroke-width="1.8"/>
<rect x="191" y="100" width="208" height="22" fill="rgba(255,255,255,0.12)"/>
<line x1="191" y1="190" x2="399" y2="190" stroke="var(--gold)" stroke-width="2" stroke-dasharray="6 4"/>
<rect x="191" y="306" width="208" height="63" fill="url(#h3_sand)"/>
<rect x="205" y="286" width="180" height="8" rx="2" fill="rgba(255,180,0,0.18)" stroke="var(--gold)" stroke-width="1.5"/>
<circle cx="260" cy="334" r="12" fill="var(--gold)" filter="url(#h3_glowB)"/>
<circle cx="330" cy="334" r="12" fill="var(--gold)" filter="url(#h3_glowB)"/>
<line x1="125" y1="100" x2="125" y2="370" stroke="var(--grey-dim)" stroke-width="1.2"/>
<line x1="119" y1="100" x2="131" y2="100" stroke="var(--grey-dim)" stroke-width="1.2"/><line x1="119" y1="370" x2="131" y2="370" stroke="var(--grey-dim)" stroke-width="1.2"/>
<text x="115" y="240" text-anchor="end" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.3" font-weight="600">DEPTH</text>
<text x="70" y="126" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">SURFACE</text>
<text x="415" y="116" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">SURFACE REINSTATEMENT</text>
<text x="415" y="164" text-anchor="start" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">COMPACTED BACKFILL</text>
<text x="415" y="196" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">WARNING TAPE</text>
<text x="415" y="296" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">PROTECTIVE COVER</text>
<text x="415" y="338" text-anchor="start" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">CABLE IN SAND BEDDING</text>
<rect x="640" y="76" width="270" height="330" rx="12" fill="rgba(255,255,255,0.02)" stroke="rgba(255,255,255,0.10)" stroke-width="1.2"/>
<text x="660" y="106" text-anchor="start" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.3" font-weight="600">WHERE CIVIL MEETS AGL</text>
<circle cx="670" cy="146" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="150" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">1</text>
<text x="692" y="143" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">ROUTE &amp; DEPTH</text>
<text x="692" y="160" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Set from the cable-route design</text>
<circle cx="670" cy="198" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="202" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">2</text>
<text x="692" y="195" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">BEDDING</text>
<text x="692" y="212" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Clean material around the cable</text>
<circle cx="670" cy="250" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="254" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">3</text>
<text x="692" y="247" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">COVER &amp; TAPE</text>
<text x="692" y="264" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Protection and warning above</text>
<circle cx="670" cy="302" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="306" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">4</text>
<text x="692" y="299" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">CROSSINGS</text>
<text x="692" y="316" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Pavement, drains, other services</text>
<circle cx="670" cy="354" r="13" fill="rgba(255,180,0,0.12)" stroke="var(--gold)" stroke-width="1.6"/>
<text x="670" y="358" text-anchor="middle" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.3" font-weight="600">5</text>
<text x="692" y="351" text-anchor="start" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.3" font-weight="600">REINSTATEMENT</text>
<text x="692" y="368" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="12">Compacted backfill and surface</text>
</svg><figcaption>Figure 3. The excavated route that carries AGL cable across the airfield. How it is dug, bedded and backfilled decides whether the cable stays protected for decades.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="cable-trenches.html" class="card-link">A cable trench <i class="fa-solid fa-arrow-right"></i></a> <a href="cable-installation.html" class="card-link">Cable installation <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">09 · Series Circuit</div>
    <h2 class="block-title">Series Circuit &amp; Isolation Transformer Installation</h2>
    <p class="block-desc">A typical series circuit follows a defined sequence — the actual arrangement depends on the project.</p>
    <div class="flow-strip">
      <div class="flow-node"><i class="fa-solid fa-gauge-high"></i><span class="fn-t">CCR</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-cable-car"></i><span class="fn-t">Primary Cable</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-shuffle"></i><span class="fn-t">Isolation Transformer</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-plug"></i><span class="fn-t">Connector</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-lightbulb"></i><span class="fn-t">Light Fixture</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-rotate-left"></i><span class="fn-t">Return to CCR</span></div>
    </div>
    <p class="block-desc" style="margin-top:22px;">During installation, verify circuit sequence, transformer connection, cable continuity, connector compatibility, circuit identification, circuit separation and correct termination. Before installing the transformer itself, also check its rating, primary and secondary connectors, physical condition, identification, insulation condition, installation location, water protection and cable compatibility.</p>

    <div class="mini-h" style="margin-top:24px;">Isolation Transformer Installation — Cross-Section</div>
    <div class="diagram-block">
      <p class="diagram-sub">The primary series cable loops through the pit to the next fixture; the transformer's secondary feeds only the local fixture — verify sealing, drainage and connector orientation at every pit</p>
      <svg viewBox="0 0 900 300" xmlns="http://www.w3.org/2000/svg">
        <!-- Ground level -->
        <line x1="20" y1="150" x2="880" y2="150" stroke="#c8d8f0" stroke-width="1.5" opacity="0.5"/>
        <text x="40" y="140" font-family="Barlow, sans-serif" font-size="9" fill="#c8d8f0" opacity="0.8">Pavement / ground level</text>
        <g stroke="#c8d8f0" stroke-width="1" opacity="0.25">
          <line x1="20" y1="150" x2="30" y2="160"/><line x1="45" y1="150" x2="55" y2="160"/><line x1="70" y1="150" x2="80" y2="160"/>
          <line x1="700" y1="150" x2="710" y2="160"/><line x1="730" y1="150" x2="740" y2="160"/><line x1="760" y1="150" x2="770" y2="160"/>
          <line x1="800" y1="150" x2="810" y2="160"/><line x1="840" y1="150" x2="850" y2="160"/><line x1="860" y1="150" x2="870" y2="160"/>
        </g>

        <!-- Fixture above ground -->
        <path d="M420,150 L420,110 L440,90 L460,110 L460,150 Z" fill="rgba(255,180,0,0.1)" stroke="#FFB400" stroke-width="1.5"/>
        <circle cx="440" cy="105" r="9" fill="#FFB400" opacity="0.85"/>
        <text x="440" y="78" text-anchor="middle" font-family="Barlow, sans-serif" font-size="9.5" font-weight="700" fill="#FFB400">ELEVATED FIXTURE</text>
        <text x="440" y="130" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#f0f4ff">Frangible</text>
        <text x="440" y="140" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#f0f4ff">coupling</text>

        <!-- Below ground: primary cable duct running through -->
        <line x1="20" y1="230" x2="880" y2="230" stroke="#FFB400" stroke-width="2.5" opacity="0.6"/>
        <text x="60" y="222" font-family="Barlow, sans-serif" font-size="8.5" fill="#FFB400" opacity="0.9">Primary series cable — loops through, pit to pit</text>

        <!-- Pit / light base -->
        <rect x="360" y="150" width="160" height="120" rx="6" fill="#0d1e38" stroke="#24365a" stroke-width="1.5"/>
        <text x="440" y="168" text-anchor="middle" font-family="Barlow Condensed, sans-serif" font-weight="700" font-size="12" fill="#f0f4ff">LIGHT BASE / PIT</text>

        <!-- Transformer inside pit -->
        <rect x="390" y="196" width="100" height="46" rx="5" fill="rgba(61,220,151,0.1)" stroke="#3ddc97" stroke-width="1.5"/>
        <text x="440" y="216" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="9.5" fill="#3ddc97">ISOLATION</text>
        <text x="440" y="228" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="9.5" fill="#3ddc97">TRANSFORMER</text>

        <!-- Primary loop-through connectors -->
        <circle cx="378" cy="230" r="5" fill="#FFB400"/>
        <circle cx="502" cy="230" r="5" fill="#FFB400"/>
        <text x="378" y="252" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#c8d8f0">Primary in</text>
        <text x="502" y="252" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#c8d8f0">Primary out</text>

        <!-- Secondary to fixture -->
        <line x1="440" y1="196" x2="440" y2="150" stroke="#00d4ff" stroke-width="2" opacity="0.75"/>
        <circle cx="440" cy="185" r="4.5" fill="#00d4ff"/>
        <text x="470" y="182" font-family="Barlow, sans-serif" font-size="7.5" fill="#00d4ff">Secondary connector kit</text>

        <!-- Drainage -->
        <path d="M400,268 L400,280 L480,280 L480,268" fill="none" stroke="#c8d8f0" stroke-width="1.3" opacity="0.5"/>
        <text x="440" y="294" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#c8d8f0" opacity="0.8">Drainage / weep provision</text>

        <!-- Callouts on left/right of pit -->
        <text x="720" y="270" text-anchor="middle" font-family="Barlow, sans-serif" font-size="9" fill="#c8d8f0">Verify at every pit: seal, drainage, connector</text>
        <text x="720" y="283" text-anchor="middle" font-family="Barlow, sans-serif" font-size="9" fill="#c8d8f0">orientation, correct loop-through, and fixture bond</text>
      </svg>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">10 · Connectors &amp; Fixtures</div>
    <h2 class="block-title">Connector &amp; Fixture Installation</h2>
    <div class="cat-grid">
      <div class="cat-card">
        <i class="fa-solid fa-plug"></i><h3>Primary &amp; Secondary Connectors</h3>
        <ul><li>Correct connector type &amp; cable</li><li>Correct termination &amp; mating</li><li>Correct polarity where applicable</li><li>Contact condition &amp; mechanical locking</li><li>Insulation &amp; waterproofing</li><li>Strain relief &amp; identification</li></ul>
        <p style="margin-top:12px;">A poor connector can create high-resistance connections, intermittent faults or complete circuit failure — never assume a connector is correctly installed simply because it fits.</p>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-lightbulb"></i><h3>Light Fixtures — Inset &amp; Elevated</h3>
        <ul><li>Correct type, location &amp; orientation</li><li>Correct elevation &amp; mounting</li><li>Correct frangibility arrangement</li><li>Correct transformer connection</li><li>Correct optical direction</li><li>Drainage, sealing &amp; cable routing</li></ul>
        <p style="margin-top:12px;">Fixture installation should be based strictly on the approved layout — never on assumed positions.</p>
      </div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Fitting the light to its base can or mounting &mdash; a clean, drained base, a new seal, the secondary connector made and sealed, the fixture seated at the design level and bolted to the specified torque, then tested before the area is handed back.</p><svg viewBox="0 0 940 480" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Fixture installation in two views and six checks. Left: a section through an inset fixture seated on a base can in the pavement, with a gasket or O-ring at the flange, bolts either side, a sealed secondary connector and a slack lead inside a clean, drained base. Right: an elevated fixture on a mast with a frangible coupling at its break point, fixed to a base can at the design height. Below: six installation checks in order: isolate, prepare, connect, seat, torque, test and record.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">INSET FIXTURE &middot; SECTION</text><text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">base can, seal, bolts, sealed lead</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">ELEVATED FIXTURE &middot; ELEVATION</text><text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">frangible coupling, design height</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="90" width="420" height="180" fill="#0a1226" />
<rect x="30" y="90" width="420" height="36" fill="#2a3552" /><text x="80" y="112" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">PAVEMENT</text>
<rect x="162" y="126" width="156" height="136" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" />
<rect x="150" y="126" width="180" height="10" fill="#3a4d78" stroke="#7f93c4" stroke-width="1.2" />
<rect x="176" y="98" width="128" height="30" rx="5" fill="#1d3a5c" stroke="rgba(0,212,255,0.6)" stroke-width="1.8" />
<rect x="218" y="98" width="44" height="6" rx="3" fill="var(--cyan)" />
<line x1="172" y1="132" x2="308" y2="132" stroke="var(--gold)" stroke-width="3" />
<rect x="154" y="112" width="10" height="26" rx="2" fill="var(--gold)" /><rect x="316" y="112" width="10" height="26" rx="2" fill="var(--gold)" />
<path d="M240 130 C 240 170, 215 170, 215 196 L 215 204" fill="none" stroke="var(--cyan)" stroke-width="3" stroke-linecap="round" />
<rect x="198" y="204" width="34" height="16" rx="4" fill="#0e4a5e" stroke="var(--cyan)" stroke-width="2" />
<path d="M215 220 C 215 236, 190 232, 162 236" fill="none" stroke="var(--cyan)" stroke-width="3" stroke-linecap="round" />
<g fill="#7f93c4"><circle cx="190" cy="254" r="1.8"/><circle cx="204" cy="250" r="1.8"/><circle cx="218" cy="254" r="1.8"/><circle cx="232" cy="250" r="1.8"/><circle cx="246" cy="254" r="1.8"/><circle cx="260" cy="250" r="1.8"/><circle cx="274" cy="254" r="1.8"/><circle cx="288" cy="250" r="1.8"/></g>
<text x="142" y="160" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">BOLTS</text><line x1="144" y1="154" x2="158" y2="138" stroke="var(--gold)" stroke-width="1" />
<line x1="304" y1="110" x2="340" y2="106" stroke="#7f93c4" stroke-width="1" /><text x="344" y="109" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FIXTURE</text>
<line x1="308" y1="132" x2="340" y2="140" stroke="var(--gold)" stroke-width="1" /><text x="344" y="143" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">GASKET / O-RING</text>
<line x1="232" y1="212" x2="340" y2="196" stroke="var(--cyan)" stroke-width="1" /><text x="344" y="199" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">SEC. CONNECTOR</text>
<line x1="236" y1="176" x2="340" y2="172" stroke="var(--cyan)" stroke-width="1" /><text x="344" y="175" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">SLACK LEAD</text>
<line x1="300" y1="254" x2="340" y2="248" stroke="#7f93c4" stroke-width="1" /><text x="344" y="251" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">DRAINED BASE</text>
<rect x="490" y="90" width="420" height="180" fill="#0f182e" stroke="rgba(255,255,255,0.08)" />
<rect x="490" y="238" width="420" height="32" fill="#2a3552" /><text x="540" y="258" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">GROUND</text>
<rect x="656" y="238" width="88" height="32" rx="3" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" /><text x="700" y="258" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="1" font-weight="700" text-anchor="middle">BASE CAN</text>
<rect x="688" y="204" width="24" height="34" fill="#3a4d78" stroke="var(--gold)" stroke-width="1.8" />
<line x1="688" y1="221" x2="712" y2="221" stroke="#E63946" stroke-width="2.4" stroke-dasharray="3 2" />
<rect x="696" y="152" width="8" height="52" fill="#9fb2de" />
<rect x="668" y="122" width="64" height="30" rx="8" fill="#1d3a5c" stroke="rgba(0,212,255,0.6)" stroke-width="1.8" /><circle cx="700" cy="137" r="7" fill="var(--cyan)" />
<line x1="560" y1="122" x2="560" y2="238" stroke="#f5f7fb" stroke-width="1.2" /><line x1="552" y1="122" x2="568" y2="122" stroke="#f5f7fb" stroke-width="1.2" /><line x1="552" y1="238" x2="568" y2="238" stroke="#f5f7fb" stroke-width="1.2" />
<text x="548" y="172" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">DESIGN</text><text x="548" y="186" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">HEIGHT</text>
<line x1="732" y1="137" x2="768" y2="133" stroke="#7f93c4" stroke-width="1" /><text x="772" y="136" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FIXTURE HEAD</text>
<line x1="704" y1="178" x2="768" y2="176" stroke="#7f93c4" stroke-width="1" /><text x="772" y="179" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">MAST</text>
<line x1="712" y1="214" x2="756" y2="212" stroke="var(--gold)" stroke-width="1" /><text x="760" y="215" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FRANGIBLE COUPLING</text>
<line x1="688" y1="221" x2="640" y2="221" stroke="#E63946" stroke-width="1" /><text x="634" y="224" fill="#ff8d96" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">BREAK POINT</text>

<text x="470" y="318" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2.5" font-weight="700" text-anchor="middle">SIX INSTALLATION CHECKS &middot; IN ORDER</text>
<rect x="30" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="54" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="54" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<text x="98" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">ISOLATE</text><text x="98" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">lock out, prove dead</text>
<rect x="180" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="204" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="204" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<text x="248" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">PREPARE</text><text x="248" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">clean base, new seal</text>
<rect x="330" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="354" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="354" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<text x="398" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">CONNECT</text><text x="398" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">sealed, with slack</text>
<rect x="480" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="504" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="504" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<text x="548" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">SEAT</text><text x="548" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">level, at design height</text>
<rect x="630" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="654" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="654" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">5</text>
<text x="698" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">TORQUE</text><text x="698" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">calibrated, as specified</text>
<rect x="780" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="804" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="804" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">6</text>
<text x="848" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">TEST</text><text x="848" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">light, record, no FOD</text>
</svg><figcaption>Figure 4. Fitting the light to its base can or mounting &mdash; a clean, drained base, a new seal, the secondary connector made and sealed, the fixture seated at the design level and bolted to the specified torque, then tested before the area is handed back.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="fixture-installation.html" class="card-link">Fixture installation <i class="fa-solid fa-arrow-right"></i></a> <a href="connector-installation.html" class="card-link">Connector installation <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">11 · By Lighting System</div>
    <h2 class="block-title">Installation by Lighting System</h2>
    <div class="cat-grid-3">
      <div class="cat-card"><i class="fa-solid fa-road"></i><h3>Runway Lighting</h3><p>Edge, centreline, threshold, end, touchdown zone and approach lights — checked for location, spacing, orientation, elevation, colour, circuit assignment and electrical connection.</p></div>
      <div class="cat-card"><i class="fa-solid fa-diamond"></i><h3>Taxiway Lighting</h3><p>Edge, centreline, stop bars, runway guard lights, lead-on/lead-off and intersection lighting — installed to the approved layout and applicable standards.</p></div>
      <div class="cat-card"><i class="fa-solid fa-arrows-down-to-line"></i><h3>Approach Lighting</h3><p>Positions, centreline reference, crossbar arrangement, structural supports, elevation, alignment, frangibility, cable routing and sequencing — geometry and alignment are critical here.</p></div>
      <div class="cat-card"><i class="fa-solid fa-plane-arrival"></i><h3>PAPI</h3><p>Location, elevation, unit spacing, foundation, mounting, frangibility, electrical supply, optical aiming and alignment. PAPI is not commissioned simply because all units illuminate.</p></div>
      <div class="cat-card"><i class="fa-solid fa-signs-post"></i><h3>Airfield Signs</h3><p>Identification, location, orientation, height, mounting, foundation, frangibility, electrical supply, illumination, legend visibility and brightness — matched exactly to the approved sign schedule.</p></div>
      <div class="cat-card"><i class="fa-solid fa-gauge-high"></i><h3>CCR</h3><p>Rating, input supply, output current, number of steps, circuit assignment, control interface, monitoring, protection, earthing, panel condition and alarm/fault indication.</p></div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Putting each light of the approach line into service &mdash; set out from survey on the extended runway centreline, fixed on a flush foundation through a frangible stem or mast, connected to its transformer and cable, then aimed and proved.</p><svg viewBox="0 0 940 480" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Approach-light installation in two views and six steps. Left: a plan view of the approach area running into a runway threshold, with approach lights set out as a line of positions at regular spacing along the extended runway centreline, with one crossbar, and the approach direction towards the runway. Right: an elevation of one light position, with a transformer can and primary cable, a foundation whose top is flush with the ground, a frangible coupling with a red dashed break point, a stem rising to a fixture in the design plane with a dimension for the height, a beam aimed up towards the approach at the aiming angle, and an earth connection. Below: six steps in order: isolate, set out, mount, connect, aim, test.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">PLAN VIEW &middot; APPROACH LINE</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">positions on the extended centreline</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">ELEVATION &middot; ONE POSITION</text>
<text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">foundation, frangible stem, fixture, aim</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="90" width="420" height="180" fill="#0a1226" />
<rect x="340" y="136" width="110" height="88" fill="#2a3552" />
<line x1="344" y1="136" x2="344" y2="224" stroke="#f5f7fb" stroke-width="3" />
<text x="350" y="128" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">THRESHOLD</text>
<text x="444" y="238" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="700" text-anchor="end">RUNWAY</text>
<line x1="40" y1="180" x2="450" y2="180" stroke="#f5f7fb" stroke-width="1.2" stroke-dasharray="10 7" />
<circle cx="318" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="288" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="258" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="228" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="198" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="168" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="138" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="108" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="78" cy="180" r="5" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.6" />
<circle cx="228" cy="156" r="4" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.4" />
<circle cx="228" cy="168" r="4" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.4" />
<circle cx="228" cy="192" r="4" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.4" />
<circle cx="228" cy="204" r="4" fill="var(--gold)" stroke="rgba(255,180,0,0.5)" stroke-width="1.4" />
<line x1="78" y1="204" x2="78" y2="204" />
<line x1="288" y1="222" x2="258" y2="222" stroke="#f5f7fb" stroke-width="1.2" /><line x1="288" y1="216" x2="288" y2="228" stroke="#f5f7fb" stroke-width="1.2" /><line x1="258" y1="216" x2="258" y2="228" stroke="#f5f7fb" stroke-width="1.2" />
<text x="273" y="242" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">SPACING AS DESIGNED</text>
<text x="40" y="118" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EACH POSITION SET OUT FROM SURVEY</text>
<line x1="218" y1="156" x2="196" y2="146" stroke="#7f93c4" stroke-width="1" />
<text x="192" y="148" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">CROSSBAR</text>
<line x1="60" y1="262" x2="150" y2="262" stroke="var(--cyan)" stroke-width="2.4" /><polygon points="162,262 150,256 150,268" fill="var(--cyan)" />
<text x="60" y="255" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">APPROACH DIRECTION</text>
<rect x="490" y="90" width="420" height="180" fill="#0f182e" stroke="rgba(255,255,255,0.08)" />
<rect x="490" y="238" width="420" height="32" fill="#2a3552" />
<text x="900" y="264" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="700" text-anchor="end">GROUND</text>
<rect x="672" y="238" width="52" height="32" rx="2" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" />
<line x1="684" y1="238" x2="684" y2="252" stroke="#7f93c4" stroke-width="2" /><line x1="712" y1="238" x2="712" y2="252" stroke="#7f93c4" stroke-width="2" />
<rect x="692" y="214" width="12" height="24" fill="#3a4d78" stroke="var(--gold)" stroke-width="1.8" />
<line x1="687" y1="226" x2="709" y2="226" stroke="#E63946" stroke-width="2.2" stroke-dasharray="3 2" />
<rect x="694" y="124" width="8" height="90" fill="#27406b" stroke="rgba(0,212,255,0.55)" stroke-width="1.4" />
<rect x="680" y="106" width="36" height="18" rx="4" fill="#1d3a5c" stroke="rgba(0,212,255,0.6)" stroke-width="1.8" />
<rect x="674" y="110" width="8" height="10" rx="2" fill="#0e4a5e" stroke="var(--gold)" stroke-width="1.4" />
<line x1="500" y1="115" x2="672" y2="115" stroke="#f5f7fb" stroke-width="1.2" stroke-dasharray="6 4" />
<text x="500" y="108" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">DESIGN PLANE</text>
<line x1="674" y1="115" x2="606.4" y2="84.9" stroke="var(--cyan)" stroke-width="2.4" /><polygon points="597.3,80.8 611.6,80.6 606.7,91.6" fill="var(--cyan)" />
<path d="M618 115 A56 56 0 0 1 622.8 92.2" fill="none" stroke="var(--cyan)" stroke-width="1.4" />
<text x="500" y="132" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">AIMING ANGLE</text>
<text x="500" y="144" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">AS DESIGNED</text>
<line x1="652" y1="115" x2="652" y2="238" stroke="#f5f7fb" stroke-width="1.2" /><line x1="646" y1="115" x2="658" y2="115" stroke="#f5f7fb" stroke-width="1.2" /><line x1="646" y1="238" x2="658" y2="238" stroke="#f5f7fb" stroke-width="1.2" />
<text x="642" y="176" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">HEIGHT TO</text>
<text x="642" y="188" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">DESIGN PLANE</text>
<rect x="560" y="246" width="50" height="24" rx="2" fill="#14213b" stroke="#7f93c4" stroke-width="1.4" />
<path d="M500 258 L560 258" fill="none" stroke="var(--cyan)" stroke-width="3" stroke-linecap="round" />
<path d="M610 258 L698 258 L698 214" fill="none" stroke="var(--cyan)" stroke-width="2" stroke-dasharray="5 3" stroke-linecap="round" />
<text x="585" y="232" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="middle">TRANSFORMER CAN</text>
<text x="500" y="252" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">CABLE IN</text>
<path d="M724 256 L790 256 L790 264" fill="none" stroke="var(--green)" stroke-width="3" stroke-linecap="round" />
<text x="798" y="259" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EARTH</text>
<line x1="716" y1="112" x2="770" y2="110" stroke="#7f93c4" stroke-width="1" />
<text x="774" y="113" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FIXTURE</text>
<line x1="702" y1="160" x2="770" y2="160" stroke="#7f93c4" stroke-width="1" />
<text x="774" y="163" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">STEM OR MAST</text>
<line x1="704" y1="206" x2="770" y2="206" stroke="var(--gold)" stroke-width="1" />
<text x="774" y="209" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FRANGIBLE COUPLING</text>
<line x1="709" y1="226" x2="770" y2="226" stroke="#E63946" stroke-width="1" />
<text x="774" y="229" fill="#E63946" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">BREAK POINT</text>
<line x1="724" y1="244" x2="770" y2="244" stroke="#7f93c4" stroke-width="1" />
<text x="774" y="247" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FOUNDATION</text>
<text x="470" y="318" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2.5" font-weight="700" text-anchor="middle">SIX APPROACH-LIGHT INSTALLATION STEPS &middot; IN ORDER</text>
<rect x="30" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="54" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="54" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<text x="98" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">ISOLATE</text><text x="98" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">lock out, prove dead</text>
<rect x="180" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="204" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="204" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<text x="248" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">SET OUT</text><text x="248" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">survey, line, spacing</text>
<rect x="330" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="354" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="354" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<text x="398" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">MOUNT</text><text x="398" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">frangible, plumb, height</text>
<rect x="480" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="504" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="504" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<text x="548" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">CONNECT</text><text x="548" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">cable, earth, seal</text>
<rect x="630" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="654" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="654" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">5</text>
<text x="698" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">AIM</text><text x="698" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">fixture, design angle</text>
<rect x="780" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="804" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="804" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">6</text>
<text x="848" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">TEST</text><text x="848" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">prove, record</text>
</svg><figcaption>Figure 5. Putting each light of the approach line into service &mdash; set out from survey on the extended runway centreline, fixed on a flush foundation through a frangible stem or mast, connected to its transformer and cable, then aimed and proved.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="approach-light-installation.html" class="card-link">Approach-light installation <i class="fa-solid fa-arrow-right"></i></a> <a href="papi-installation.html" class="card-link">PAPI installation <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
<figure class="photo"><img src="https://www.faa.gov/sites/faa.gov/files/about/office_org/headquarters_offices/ato/MALSR_Lighting_photo.png" alt="Medium-intensity approach lighting system with runway alignment indicator lights, shown on an FAA page" loading="lazy" decoding="async" referrerpolicy="no-referrer" onerror="this.closest('figure').style.display='none'" width="1200" height="800" /><figcaption>Photo 1. A medium-intensity approach lighting system (MALSR) as published by the FAA: white light bars and flashers on the extended centreline, with a green threshold line.<span class="photo-credit">Credit: Federal Aviation Administration. US Government work, public domain. <a href="https://www.faa.gov/about/office_org/headquarters_offices/ato/service_units/techops/navservices/lsg/malsr" target="_blank" rel="noopener noreferrer">Source page</a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">12 · Control &amp; Earthing</div>
    <h2 class="block-title">CCR Connection, Control &amp; Earthing</h2>
    <p class="block-desc">Incorrect CCR wiring can affect the complete lighting circuit — verify the full chain and every control function.</p>
    <div class="flow-strip">
      <div class="flow-node"><i class="fa-solid fa-bolt"></i><span class="fn-t">Incoming Supply</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-shield-halved"></i><span class="fn-t">Protection</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-gauge-high"></i><span class="fn-t">CCR</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-diagram-project"></i><span class="fn-t">Series Circuit</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-shuffle"></i><span class="fn-t">Transformers</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-lightbulb"></i><span class="fn-t">Fixtures</span></div>
    </div>
    <div class="grid-2" style="margin-top:22px;">
      <div class="cat-card">
        <i class="fa-solid fa-satellite-dish"></i><h3>Control &amp; Monitoring</h3>
        <ul><li>Local &amp; remote control</li><li>Intensity selection</li><li>Circuit ON/OFF</li><li>Fault indication &amp; monitoring</li><li>Communication &amp; interlocks</li><li>Emergency functions</li></ul>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-plug-circle-bolt"></i><h3>Earthing &amp; Bonding</h3>
        <ul><li>CCR &amp; control panels</li><li>Equipment enclosures</li><li>Metal structures &amp; signs</li><li>PAPI equipment</li><li>Cable protection systems</li><li>Other applicable equipment</li></ul>
      </div>
    </div>

    <div class="mini-h" style="margin-top:24px;">Earthing &amp; Bonding Network</div>
    <div class="diagram-block">
      <p class="diagram-sub">Every enclosure, structure and metallic casing bonds back to a common earth reference — a missing or high-resistance bond is a safety and fault-detection risk, not just a paperwork item</p>
      <svg viewBox="0 0 900 260" xmlns="http://www.w3.org/2000/svg">
        <!-- Equipment row -->
        <rect x="40" y="30" width="140" height="50" rx="6" fill="rgba(255,180,0,0.08)" stroke="#FFB400" stroke-width="1.3"/>
        <text x="110" y="59" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10.5" fill="#FFB400">CCR / CONTROL PANEL</text>

        <rect x="220" y="30" width="140" height="50" rx="6" fill="rgba(61,220,151,0.08)" stroke="#3ddc97" stroke-width="1.3"/>
        <text x="290" y="59" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10.5" fill="#3ddc97">TRANSFORMER CASING</text>

        <rect x="400" y="30" width="140" height="50" rx="6" fill="rgba(0,212,255,0.08)" stroke="#00d4ff" stroke-width="1.3"/>
        <text x="470" y="59" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10.5" fill="#00d4ff">METAL STRUCTURE</text>

        <rect x="580" y="30" width="140" height="50" rx="6" fill="rgba(255,255,255,0.04)" stroke="var(--border)" stroke-width="1.3"/>
        <text x="650" y="59" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10.5" fill="#f0f4ff">AIRFIELD SIGN</text>

        <rect x="760" y="30" width="120" height="50" rx="6" fill="rgba(230,57,70,0.08)" stroke="#E63946" stroke-width="1.3"/>
        <text x="820" y="53" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10" fill="#E63946">PAPI</text>
        <text x="820" y="67" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="10" fill="#E63946">EQUIPMENT</text>

        <!-- Bonding conductors down to earth bar -->
        <line x1="110" y1="80" x2="110" y2="175" stroke="#c8d8f0" stroke-width="1.5" opacity="0.6"/>
        <line x1="290" y1="80" x2="290" y2="175" stroke="#c8d8f0" stroke-width="1.5" opacity="0.6"/>
        <line x1="470" y1="80" x2="470" y2="175" stroke="#c8d8f0" stroke-width="1.5" opacity="0.6"/>
        <line x1="650" y1="80" x2="650" y2="175" stroke="#c8d8f0" stroke-width="1.5" opacity="0.6"/>
        <line x1="820" y1="80" x2="820" y2="175" stroke="#c8d8f0" stroke-width="1.5" opacity="0.6"/>

        <!-- Common earth busbar -->
        <rect x="60" y="175" width="800" height="14" rx="4" fill="#0d1e38" stroke="#c8d8f0" stroke-width="1.5" opacity="0.85"/>
        <text x="460" y="185" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="9" fill="#f0f4ff" opacity="0.9">COMMON EARTH REFERENCE / EARTH GRID</text>

        <!-- Earth electrode -->
        <line x1="460" y1="189" x2="460" y2="225" stroke="#c8d8f0" stroke-width="2" opacity="0.7"/>
        <g stroke="#c8d8f0" stroke-width="1.5" opacity="0.7">
          <line x1="435" y1="225" x2="485" y2="225"/>
          <line x1="443" y1="233" x2="477" y2="233"/>
          <line x1="451" y1="241" x2="469" y2="241"/>
        </g>
        <text x="460" y="255" text-anchor="middle" font-family="Barlow, sans-serif" font-size="9" fill="#c8d8f0">Earth electrode / rod</text>
      </svg>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Putting in the earth that waits for the day something fails &mdash; a conductor laid with the cable, rods and pits, sound joints, equipment bonded to it, and the resistance measured and recorded.</p><svg viewBox="0 0 940 480" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Earthing installation in two views and six steps. Left: a section through a cable trench with a bare green earthing conductor laid above the cyan series circuit cable, a yellow warning tape above them, compacted backfill and a dimension for the cover to ground level. Right: an elevation of an earth pit at ground level with a test link, a copper ground rod driven below it and a welded joint, the earthing conductor running through the pit and a bond lead to the metal base can of an elevated fixture. Below: six steps in order: isolate, lay, drive, join, bond, measure.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">TRENCH &middot; SECTION</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">earthing conductor laid with the cable</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">EARTH ROD &amp; BOND &middot; ELEVATION</text>
<text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="700" text-anchor="start">pit, test link, joints and bond lead</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="90" width="420" height="180" fill="#0a1226" />
<rect x="30" y="120" width="420" height="150" fill="#1a2338" />
<line x1="30" y1="120" x2="450" y2="120" stroke="#f5f7fb" stroke-width="1.6" /><text x="444" y="114" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">GROUND LEVEL</text>
<rect x="170" y="120" width="140" height="130" fill="none" stroke="#7f93c4" stroke-width="1.2" stroke-dasharray="5 3" />
<rect x="171" y="206" width="138" height="43" fill="#2f3a52" />
<line x1="172" y1="158" x2="308" y2="158" stroke="#E7C34A" stroke-width="3" stroke-dasharray="8 4" />
<circle cx="240" cy="226" r="12" fill="#0e4a5e" stroke="var(--cyan)" stroke-width="2.2" /><circle cx="240" cy="196" r="4.5" fill="#35d07f" stroke="#35d07f" stroke-width="1.5" />
<line x1="120" y1="120" x2="120" y2="196" stroke="#f5f7fb" stroke-width="1.2" /><line x1="112" y1="120" x2="128" y2="120" stroke="#f5f7fb" stroke-width="1.2" /><line x1="112" y1="196" x2="128" y2="196" stroke="#f5f7fb" stroke-width="1.2" />
<text x="108" y="152" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">COVER</text>
<text x="108" y="165" fill="#f5f7fb" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">AS DESIGNED</text>
<line x1="245" y1="194" x2="330" y2="182" stroke="#35d07f" stroke-width="1" /><text x="334" y="185" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EARTHING CONDUCTOR</text>
<line x1="252" y1="226" x2="330" y2="226" stroke="var(--cyan)" stroke-width="1" /><text x="334" y="229" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">SERIES CIRCUIT CABLE</text>
<line x1="308" y1="158" x2="330" y2="150" stroke="#E7C34A" stroke-width="1" /><text x="334" y="153" fill="#E7C34A" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">WARNING TAPE</text>
<text x="240" y="266" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="700" text-anchor="middle">COMPACTED BACKFILL &middot; NO SHARP STONES</text>
<rect x="490" y="90" width="420" height="180" fill="#0f182e" stroke="rgba(255,255,255,0.08)" />
<rect x="490" y="170" width="420" height="100" fill="#1a2338" /><line x1="490" y1="170" x2="910" y2="170" stroke="#f5f7fb" stroke-width="1.6" /><text x="900" y="264" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="700" text-anchor="end">GROUND</text>
<rect x="626" y="170" width="88" height="36" rx="2" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" />
<rect x="666" y="206" width="8" height="64" fill="#d98b3a" />
<line x1="500" y1="190" x2="656" y2="190" stroke="#35d07f" stroke-width="3" stroke-linecap="round" /><line x1="684" y1="190" x2="772" y2="190" stroke="#35d07f" stroke-width="3" stroke-linecap="round" />
<rect x="656" y="184" width="28" height="12" rx="2" fill="#3a4d78" stroke="var(--gold)" stroke-width="1.8" />
<line x1="670" y1="196" x2="670" y2="206" stroke="#35d07f" stroke-width="2.4" /><circle cx="670" cy="206" r="4.5" fill="var(--gold)" />
<rect x="772" y="170" width="56" height="40" rx="3" fill="#14213b" stroke="#7f93c4" stroke-width="1.6" />
<rect x="796" y="120" width="8" height="50" fill="#9fb2de" /><rect x="772" y="94" width="56" height="26" rx="8" fill="#1d3a5c" stroke="rgba(0,212,255,0.6)" stroke-width="1.8" /><circle cx="800" cy="107" r="6" fill="var(--cyan)" />
<circle cx="772" cy="190" r="4" fill="var(--gold)" />
<text x="500" y="182" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EARTHING CONDUCTOR</text>
<line x1="658" y1="185" x2="614" y2="152" stroke="var(--gold)" stroke-width="1" /><text x="610" y="150" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="end">TEST LINK</text>
<text x="720" y="164" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">EARTH PIT</text>
<line x1="674" y1="206" x2="730" y2="230" stroke="var(--gold)" stroke-width="1" /><text x="734" y="233" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">WELDED JOINT</text>
<line x1="674" y1="252" x2="730" y2="258" stroke="#d98b3a" stroke-width="1" /><text x="734" y="261" fill="#e8a867" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">GROUND ROD</text>
<text x="716" y="208" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" font-weight="700" text-anchor="start">BOND LEAD</text>
<line x1="828" y1="107" x2="862" y2="104" stroke="#7f93c4" stroke-width="1" /><text x="866" y="107" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">FIXTURE</text>
<line x1="828" y1="196" x2="862" y2="200" stroke="#7f93c4" stroke-width="1" /><text x="866" y="203" fill="#9fb2de" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.1" font-weight="700" text-anchor="start">BASE CAN</text>
<text x="470" y="318" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2.5" font-weight="700" text-anchor="middle">SIX EARTHING INSTALLATION STEPS &middot; IN ORDER</text>
<rect x="30" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="54" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="54" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">1</text>
<text x="98" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">ISOLATE</text><text x="98" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">lock out, prove dead</text>
<rect x="180" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="204" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="204" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">2</text>
<text x="248" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">LAY</text><text x="248" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">conductor with the cable</text>
<rect x="330" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="354" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="354" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">3</text>
<text x="398" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">DRIVE</text><text x="398" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">rods and earth pits</text>
<rect x="480" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="504" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="504" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">4</text>
<text x="548" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">JOIN</text><text x="548" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">sound, protected joints</text>
<rect x="630" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="654" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="654" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">5</text>
<text x="698" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">BOND</text><text x="698" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">equipment metalwork</text>
<rect x="780" y="336" width="136" height="104" rx="10" fill="#101a33" stroke="rgba(255,255,255,0.18)" stroke-width="1.4" />
<circle cx="804" cy="362" r="12" fill="none" stroke="var(--gold)" stroke-width="2" /><text x="804" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="700" text-anchor="middle">6</text>
<text x="848" y="402" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="1.6" font-weight="700" text-anchor="middle">MEASURE</text><text x="848" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.6" font-weight="600" text-anchor="middle">resistance, record</text>
</svg><figcaption>Figure 6. Putting in the earth that waits for the day something fails &mdash; a conductor laid with the cable, rods and pits, sound joints, equipment bonded to it, and the resistance measured and recorded.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="earthing-installation.html" class="card-link">Earthing installation <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">13 · Before Power On</div>
    <h2 class="block-title">Pre-Energization Inspection</h2>
    <p class="block-desc">Before applying power, perform a complete inspection. No unresolved critical defect should remain before energization.</p>
    <div class="info-panel">
      <div class="chip-row">
        <span class="chip">Correct equipment</span><span class="chip">Correct circuit</span><span class="chip">Correct connections</span><span class="chip">Correct transformer</span><span class="chip">Correct connectors</span><span class="chip">Cable termination complete</span><span class="chip">Earthing complete</span><span class="chip">No exposed conductors</span><span class="chip">No loose connections</span><span class="chip">Equipment covers installed</span><span class="chip">Control wiring complete</span><span class="chip">Circuit identification complete</span><span class="chip">Work area clear</span>
      </div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The static, de-energised checks made on a finished installation &mdash; proving the system is built, connected and recorded correctly before power is ever applied.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL pre-commissioning: with the circuit de-energised and the CCR locked out, five check stages feed one hold point. The stages are documents, installation inspection, cables and joints, earthing, and equipment. Each stage produces a record. At the hold point an open item is rectified, re-tested and re-recorded, while a cleared result means the system is ready for energization.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">PRE-COMMISSIONING &middot; STATIC CHECKS BEFORE POWER</text>
                    <rect x="30" y="54" width="500" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="280" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">DE-ENERGISED &middot; CCR LOCKED OUT &middot; NO LIVE TESTS</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">DOCUMENTS</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">As-built drawings</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuit schedules</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Permit &amp; test plan</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: documents</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">INSTALLATION</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fixtures aligned</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Torque &amp; seating</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Labels &amp; cleanliness</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: inspection</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CABLES</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Loop continuity</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Insulation resistance</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Joints &amp; connectors</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: cable log</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">EARTHING</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Earth resistance</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Bonding continuity</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Earth pits</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: earth log</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">EQUIPMENT</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">CCR &amp; controls</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Transformers &amp; lamps</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Settings recorded</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: settings</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">HOLD POINT</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">READINESS SIGN-OFF &middot; RECORDS REVIEWED</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">OPEN ITEM</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">RECTIFY &middot; RE-TEST</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">CLEARED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR ENERGIZATION</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; CHECK LISTS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 7. The static, de-energised checks made on a finished installation &mdash; proving the system is built, connected and recorded correctly before power is ever applied.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="pre-commissioning.html" class="card-link">Pre-commissioning <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">14 · Electrical Testing</div>
    <h2 class="block-title">Electrical Testing</h2>
    <p class="block-desc">The exact test values and methods must follow the applicable equipment standard, manufacturer requirements and project specification.</p>
    <div class="cat-grid">
      <div class="cat-card"><i class="fa-solid fa-cable-car"></i><h3>Cable</h3><ul><li>Continuity</li><li>Insulation resistance</li><li>Conductor integrity</li><li>Circuit identification</li></ul></div>
      <div class="cat-card"><i class="fa-solid fa-shuffle"></i><h3>Transformers</h3><ul><li>Continuity &amp; insulation</li><li>Ratio/functional verification where applicable</li><li>Physical inspection</li></ul></div>
      <div class="cat-card"><i class="fa-solid fa-gauge-high"></i><h3>CCR</h3><ul><li>Input supply</li><li>Output current</li><li>Step operation</li><li>Protection, control &amp; monitoring</li></ul></div>
      <div class="cat-card"><i class="fa-solid fa-plug-circle-bolt"></i><h3>Earthing</h3><ul><li>Ground continuity</li><li>Earth resistance where applicable</li><li>Bonding verification</li></ul></div>
    </div>
    <div class="info-panel" style="margin-top:22px;">
      <p class="mini-h">Insulation Resistance Testing Helps Identify</p>
      <div class="chip-row">
        <span class="chip red">Cable insulation deterioration</span><span class="chip red">Moisture</span><span class="chip red">Damaged cable</span><span class="chip red">Incorrect termination</span><span class="chip red">Connector problems</span><span class="chip red">Ground leakage</span>
      </div>
      <p style="margin-top:14px;">Always isolate sensitive electronic equipment before applying insulation-test voltage where required by the manufacturer.</p>
    </div>

    <div class="mini-h" style="margin-top:6px;">Insulation Resistance Test — Circuit to Earth</div>
    <div class="diagram-block">
      <p class="diagram-sub">One test lead on the isolated circuit conductor, one on earth — a low reading anywhere on the loop means moisture, damage or a failed connector somewhere between the CCR and the last fixture</p>
      <svg viewBox="0 0 900 260" xmlns="http://www.w3.org/2000/svg">
        <!-- Meter -->
        <rect x="30" y="90" width="120" height="80" rx="8" fill="rgba(0,212,255,0.08)" stroke="#00d4ff" stroke-width="1.5"/>
        <circle cx="90" cy="122" r="20" fill="none" stroke="#00d4ff" stroke-width="1.5"/>
        <line x1="90" y1="122" x2="100" y2="110" stroke="#00d4ff" stroke-width="1.5"/>
        <text x="90" y="152" text-anchor="middle" font-family="Barlow, sans-serif" font-weight="700" font-size="9.5" fill="#00d4ff">MEGOHMMETER</text>
        <text x="90" y="163" text-anchor="middle" font-family="Barlow, sans-serif" font-size="8" fill="#c8d8f0">Isolated circuit</text>

        <!-- Test lead to circuit conductor (isolated at CCR, open end) -->
        <line x1="150" y1="105" x2="220" y2="105" stroke="#FFB400" stroke-width="2" opacity="0.85"/>
        <text x="185" y="97" text-anchor="middle" font-family="Barlow, sans-serif" font-size="8" fill="#FFB400">Circuit conductor</text>

        <!-- Circuit loop with fault markers -->
        <line x1="220" y1="105" x2="800" y2="105" stroke="#FFB400" stroke-width="2" opacity="0.6"/>
        <g>
          <rect x="300" y="93" width="46" height="24" rx="4" fill="#0d1e38" stroke="#3ddc97" stroke-width="1.3"/>
          <text x="323" y="109" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" font-weight="700" fill="#3ddc97">XFMR</text>
        </g>
        <g>
          <rect x="460" y="93" width="46" height="24" rx="4" fill="#0d1e38" stroke="#3ddc97" stroke-width="1.3"/>
          <text x="483" y="109" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" font-weight="700" fill="#3ddc97">XFMR</text>
        </g>
        <g>
          <rect x="620" y="93" width="46" height="24" rx="4" fill="#0d1e38" stroke="#3ddc97" stroke-width="1.3"/>
          <text x="643" y="109" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" font-weight="700" fill="#3ddc97">XFMR</text>
        </g>

        <!-- Fault flags -->
        <circle cx="323" cy="130" r="4.5" fill="#E63946"/>
        <text x="323" y="148" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#E63946">Moisture ingress</text>
        <circle cx="580" cy="130" r="4.5" fill="#E63946"/>
        <text x="580" y="148" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#E63946">Cable damage</text>
        <circle cx="643" cy="130" r="4.5" fill="#E63946"/>
        <text x="700" y="148" text-anchor="middle" font-family="Barlow, sans-serif" font-size="7.5" fill="#E63946">Failed connector</text>

        <!-- Return line to close loop visually -->
        <text x="800" y="97" text-anchor="middle" font-family="Barlow, sans-serif" font-size="8" fill="#c8d8f0">Loop continues to last fixture</text>

        <!-- Test lead to earth -->
        <line x1="90" y1="170" x2="90" y2="210" stroke="#c8d8f0" stroke-width="2" opacity="0.7"/>
        <g stroke="#c8d8f0" stroke-width="1.5" opacity="0.7">
          <line x1="65" y1="210" x2="115" y2="210"/>
          <line x1="73" y1="218" x2="107" y2="218"/>
          <line x1="81" y1="226" x2="99" y2="226"/>
        </g>
        <text x="90" y="242" text-anchor="middle" font-family="Barlow, sans-serif" font-size="9" fill="#c8d8f0">Earth reference</text>
      </svg>
    </div>

    <p class="mini-h">Continuity Test Sequence</p>
    <div class="flow-strip">
      <div class="flow-node"><i class="fa-solid fa-gauge-high"></i><span class="fn-t">CCR</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-cable-car"></i><span class="fn-t">Cable</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-shuffle"></i><span class="fn-t">Transformer</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-plug"></i><span class="fn-t">Connector</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-lightbulb"></i><span class="fn-t">Fixture</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-rotate-left"></i><span class="fn-t">Return Circuit</span></div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">15 · Controlled Power-Up</div>
    <h2 class="block-title">First Energization</h2>
    <p class="block-desc">The first energization should always be controlled — never sudden, and never unattended.</p>
    <div class="info-panel">
      <div class="timeline">
        <div class="tl-step"><div class="tl-num">1</div><div class="tl-body"><h3>Final Inspection</h3></div></div>
        <div class="tl-step"><div class="tl-num">2</div><div class="tl-body"><h3>Confirm Personnel Clear</h3></div></div>
        <div class="tl-step"><div class="tl-num">3</div><div class="tl-body"><h3>Confirm Circuit Identification</h3></div></div>
        <div class="tl-step"><div class="tl-num">4</div><div class="tl-body"><h3>Confirm Protection</h3></div></div>
        <div class="tl-step"><div class="tl-num">5</div><div class="tl-body"><h3>Energize at Minimum/Initial Operating Condition</h3></div></div>
        <div class="tl-step"><div class="tl-num">6</div><div class="tl-body"><h3>Observe Current, Fixtures, Noise &amp; Heating</h3></div></div>
        <div class="tl-step"><div class="tl-num">7</div><div class="tl-body"><h3>Check Fault Indications</h3></div></div>
        <div class="tl-step"><div class="tl-num">8</div><div class="tl-body"><h3>Increase Operating Level As Required</h3></div></div>
        <div class="tl-step"><div class="tl-num">9</div><div class="tl-body"><h3>Record Results</h3></div></div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">16 · Functional &amp; Visual</div>
    <h2 class="block-title">Functional Testing &amp; Visual Inspection After Energization</h2>
    <div class="grid-2">
      <div class="cat-card">
        <i class="fa-solid fa-sliders"></i><h3>Functional Testing</h3>
        <ul><li>ON/OFF &amp; intensity steps</li><li>Control &amp; remote operation</li><li>Monitoring &amp; fault indication</li><li>Interlocks</li><li>Automatic functions where applicable</li></ul>
        <p style="margin-top:12px;">Every intended operating mode should be tested.</p>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-eye"></i><h3>Visual Inspection</h3>
        <ul><li>Flickering &amp; uneven intensity</li><li>Dark fixtures &amp; abnormal colour</li><li>Excessive brightness variation</li><li>Transformer noise &amp; heating</li><li>Connector, cable &amp; control faults</li></ul>
        <p style="margin-top:12px;">Do not rely only on the control panel indication — inspect the actual airfield lighting.</p>
      </div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Operating checks on the live system &mdash; proving every circuit, brightness step and control does what the design requires, not just that it powers up.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL functional testing: on the live system, five operating checks run in turn: circuits, brightness steps, controls, monitoring, and sequences. They lead to a function-verified check. A defect is isolated, fixed and re-tested; a pass means the system is ready for integration.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">FUNCTIONAL TESTING &middot; DOES IT DO ITS JOB</text>
                    <rect x="30" y="54" width="500" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="280" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">LIVE SYSTEM &middot; OPERATED AS A USER WOULD</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CIRCUITS</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Each circuit selected</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Right fixtures lit</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Colour &amp; direction</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: lit check</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">BRIGHTNESS</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Every step selected</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Lamps respond evenly</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Current matches step</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: steps</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CONTROLS</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Local control</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Remote control</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Selector &amp; interlocks</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: controls</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">MONITORING</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Status indications</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Alarm responses</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fail-safe behaviour</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: alarms</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SEQUENCES</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Flashing &amp; sequence</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Stop-bar selection</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Where fitted</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: modes</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">FUNCTION VERIFIED</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">EVERY CIRCUIT &middot; EVERY MODE</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">DEFECT</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">ISOLATE &middot; FIX &middot; RE-TEST</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">PASSED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR INTEGRATION</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; CHECKS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 8. Operating checks on the live system &mdash; proving every circuit, brightness step and control does what the design requires, not just that it powers up.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="functional-testing.html" class="card-link">Functional testing <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">17 · Optical Performance</div>
    <h2 class="block-title">Alignment &amp; Photometric Verification</h2>
    <div class="principle-banner" style="margin-bottom:24px;">
      <h3>Alignment answers: <span>is it pointing correctly?</span><br/>Photometry answers: <span>is it performing correctly?</span></h3>
    </div>
    <p class="block-desc">Lighting systems requiring directional accuracy — PAPI, approach lights, runway centreline lights, directional inset fixtures and other precision visual aids — should be aligned using appropriate engineering references:</p>
    <div class="flow-strip" style="margin-bottom:24px;">
      <div class="flow-node"><i class="fa-solid fa-crosshairs"></i><span class="fn-t">Reference</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-ruler"></i><span class="fn-t">Measure</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-sliders"></i><span class="fn-t">Adjust</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-lock"></i><span class="fn-t">Lock</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-ruler-combined"></i><span class="fn-t">Re-Measure</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-node"><i class="fa-solid fa-file-lines"></i><span class="fn-t">Record</span></div>
    </div>
    <p class="block-desc">Photometry is particularly important after a new installation, fixture replacement, major maintenance, alignment adjustment or system modification, and may measure intensity, distribution, colour, beam alignment, uniformity, fixture performance and system performance.</p>
    <a href="agl-photometry.html" class="card-link">Explore AGL Photometry <i class="fa-solid fa-arrow-right"></i></a>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Checking the 4Cs, Colour, Candela, Coverage and Configuration, then accepting or rejecting the fixture.</p><svg viewBox="0 0 940 520" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Flow diagram: the four checks Colour, Candela, Coverage and Configuration each feed one acceptance decision, which leads either to accept or to reject, investigate and retest."><defs><filter id="h9_glowP" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="5" result="b" /><feMerge><feMergeNode in="b" /><feMergeNode in="SourceGraphic" /></feMerge></filter><marker id="h9_arrP" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#FFB400" /></marker></defs><text x="50" y="40" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="3" text-anchor="start" font-weight="700">THE 4Cs &middot; ACCEPTANCE DECISION</text><rect x="40" y="60" width="590" height="420" rx="10" fill="none" stroke="#2c3d6e" stroke-width="2" stroke-dasharray="7 5" /><rect x="65" y="95" width="170" height="56" rx="8" fill="#0d1a3f" stroke="#35d07f" stroke-width="2" /><text x="150" y="121" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">COLOUR</text><text x="150" y="139" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.5" text-anchor="middle" font-weight="600">Chromaticity</text><line x1="235" y1="123" x2="318" y2="206" stroke="var(--gold)" stroke-width="1.8" marker-end="url(#h9_arrP)" /><rect x="65" y="180" width="170" height="56" rx="8" fill="#0d1a3f" stroke="#35d07f" stroke-width="2" /><text x="150" y="206" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">CANDELA</text><text x="150" y="224" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.5" text-anchor="middle" font-weight="600">Intensity</text><line x1="235" y1="208" x2="318" y2="235" stroke="var(--gold)" stroke-width="1.8" marker-end="url(#h9_arrP)" /><rect x="65" y="265" width="170" height="56" rx="8" fill="#0d1a3f" stroke="#35d07f" stroke-width="2" /><text x="150" y="291" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">COVERAGE</text><text x="150" y="309" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.5" text-anchor="middle" font-weight="600">Beam spread and aim</text><line x1="235" y1="293" x2="318" y2="265" stroke="var(--gold)" stroke-width="1.8" marker-end="url(#h9_arrP)" /><rect x="65" y="350" width="170" height="56" rx="8" fill="#0d1a3f" stroke="#35d07f" stroke-width="2" /><text x="150" y="376" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">CONFIGURATION</text><text x="150" y="394" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="0.5" text-anchor="middle" font-weight="600">Placement and layout</text><line x1="235" y1="378" x2="318" y2="295" stroke="var(--gold)" stroke-width="1.8" marker-end="url(#h9_arrP)" /><polygon points="400,200 480,250 400,300 318,250" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2.5" /><text x="400" y="247" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" text-anchor="middle" font-weight="700">ALL FOUR</text><text x="400" y="263" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" text-anchor="middle" font-weight="700">MEET?</text><line x1="480" y1="250" x2="522" y2="190" stroke="#35d07f" stroke-width="2" marker-end="url(#h9_arrP)" /><line x1="480" y1="250" x2="522" y2="320" stroke="#fff" stroke-width="2" marker-end="url(#h9_arrP)" /><text x="496" y="212" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.5" text-anchor="start" font-weight="700">YES</text><text x="496" y="300" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1.5" text-anchor="start" font-weight="700">NO</text><g filter="url(#h9_glowP)"><rect x="525" y="140" width="90" height="56" rx="8" fill="#0d1a3f" stroke="#35d07f" stroke-width="2.5" /></g><text x="570" y="174" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">ACCEPT</text><rect x="525" y="320" width="90" height="76" rx="8" fill="#0d1a3f" stroke="#fff" stroke-width="2" /><text x="570" y="350" fill="#fff" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="2" text-anchor="middle" font-weight="700">REJECT</text><text x="570" y="368" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" text-anchor="middle" font-weight="600">INVESTIGATE</text><text x="570" y="382" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1" text-anchor="middle" font-weight="600">RETEST</text><circle cx="65" cy="95" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="65" y="100" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">1</text><circle cx="65" cy="180" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="65" y="185" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">2</text><circle cx="65" cy="265" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="65" y="270" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">3</text><circle cx="65" cy="350" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="65" y="355" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">4</text><circle cx="400" cy="325" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="400" y="330" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">5</text><circle cx="650" cy="110" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="115" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="0" text-anchor="middle" font-weight="700">1</text><text x="677" y="108" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="2" text-anchor="start" font-weight="700">COLOUR</text><text x="677" y="126" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0.5" text-anchor="start" font-weight="600">Chromaticity within its region</text><circle cx="650" cy="190" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="195" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="0" text-anchor="middle" font-weight="700">2</text><text x="677" y="188" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="2" text-anchor="start" font-weight="700">CANDELA</text><text x="677" y="206" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0.5" text-anchor="start" font-weight="600">Intensity meets the requirement</text><circle cx="650" cy="270" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="275" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="0" text-anchor="middle" font-weight="700">3</text><text x="677" y="268" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="2" text-anchor="start" font-weight="700">COVERAGE</text><text x="677" y="286" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0.5" text-anchor="start" font-weight="600">Beam spread and aim are correct</text><circle cx="650" cy="350" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="355" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="0" text-anchor="middle" font-weight="700">4</text><text x="677" y="348" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="2" text-anchor="start" font-weight="700">CONFIGURATION</text><text x="677" y="366" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0.5" text-anchor="start" font-weight="600">Placement, spacing, layout</text><circle cx="650" cy="430" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="435" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="0" text-anchor="middle" font-weight="700">5</text><text x="677" y="428" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="2" text-anchor="start" font-weight="700">DECISION</text><text x="677" y="446" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0.5" text-anchor="start" font-weight="600">Every C must pass to accept</text><g opacity="0.6"><text x="470" y="500" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" text-anchor="middle" font-weight="400">SCHEMATIC &middot; THE ACTUAL CRITERIA COME FROM THE STANDARD AND THE PROCEDURE</text></g></svg><figcaption>Figure 9. Checking the 4Cs, Colour, Candela, Coverage and Configuration, then accepting or rejecting the fixture.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="photometric-acceptance.html" class="card-link">Photometric acceptance decided <i class="fa-solid fa-arrow-right"></i></a> <a href="fixture-alignment-installation.html" class="card-link">Fixture alignment <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">18 · System-Level Verification</div>
    <h2 class="block-title">Commissioning by System</h2>
    <p class="block-desc">A successful commissioning result means the system performs as an integrated system, not merely that individual components pass tests.</p>
    <div class="branch-diagram" style="margin-bottom:28px;">
      <div class="branch-top"><div class="branch-node root"><i class="fa-solid fa-bolt"></i>POWER</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-sliders"></i>CONTROL</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-diagram-project"></i>CIRCUIT</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-microchip"></i>EQUIPMENT</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node"><i class="fa-solid fa-chart-line"></i>OPTICAL OUTPUT</div></div>
      <div class="branch-down"></div>
      <div class="branch-top"><div class="branch-node root"><i class="fa-solid fa-clipboard-check"></i>OPERATIONAL FUNCTION</div></div>
    </div>
    <div class="cat-grid-3">
      <div class="cat-card"><i class="fa-solid fa-road"></i><h3>Runway Lighting</h3><p>Edge, centreline, threshold, end, TDZ where applicable, intensity, colour and circuit operation.</p></div>
      <div class="cat-card"><i class="fa-solid fa-diamond"></i><h3>Taxiway Lighting</h3><p>Edge, centreline, stop bars, runway guard lights, lead-on/lead-off, control and intensity.</p></div>
      <div class="cat-card"><i class="fa-solid fa-arrows-down-to-line"></i><h3>Approach Lighting</h3><p>Light positions, alignment, sequencing, intensity, control and structural installation.</p></div>
      <div class="cat-card"><i class="fa-solid fa-plane-arrival"></i><h3>PAPI</h3><p>Location, elevation, alignment, optical performance, control and electrical performance.</p></div>
      <div class="cat-card"><i class="fa-solid fa-signs-post"></i><h3>Signs</h3><p>Legend, location, orientation, illumination, control and photometric performance.</p></div>
      <div class="cat-card"><i class="fa-solid fa-clipboard-question"></i><h3>Five Commissioning Questions</h3><p>Installed correctly? Electrically healthy? Operates correctly? Produces required visual performance? Ready for operation?</p></div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Siting, aiming and proving the approach path indicator &mdash; so the red and white signal a pilot sees marks the correct glide path.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of PAPI commissioning: five checks run in turn: siting, levelling and aiming, electrical operation, the red and white signal check, and a flight check. They lead to a PAPI-commissioned check. A defect is re-aimed, fixed and re-tested; a pass means the PAPI is ready for acceptance.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">PAPI COMMISSIONING &middot; IS THE GLIDE PATH RIGHT</text>
                    <rect x="30" y="54" width="560" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="310" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">SITED &middot; AIMED &middot; PROVED BEFORE PILOTS RELY ON IT</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SITING</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Position vs design</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Offset from runway</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Units in line</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: position</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">LEVEL &amp; AIM</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Units firm, levelled</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Angle set per unit</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Calibrated instrument</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: angles</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ELECTRICAL</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuit energised</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Brightness steps</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Units match in output</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: circuit</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SIGNAL CHECK</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Red &amp; white seen</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">From approach path</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Obstacles cleared</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: signal</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">FLIGHT CHECK</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Flight inspection</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Glide path confirmed</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Transition as designed</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: flight</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">PAPI COMMISSIONED</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">EVERY UNIT &middot; RIGHT ANGLE</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">DEFECT</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">RE-AIM &middot; FIX &middot; RE-TEST</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">PASSED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR ACCEPTANCE</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; CHECKS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 10. Siting, aiming and proving the approach path indicator &mdash; so the red and white signal a pilot sees marks the correct glide path.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="papi-commissioning.html" class="card-link">PAPI commissioning <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
<figure class="photo"><img src="https://www.faa.gov/sites/faa.gov/files/images/ato/Navigation%20Programs/VGLS/PAPI/PAPI_Dulles_Photo.png" alt="PAPI light boxes beside a runway at Washington Dulles, showing a red and white pattern" loading="lazy" decoding="async" referrerpolicy="no-referrer" onerror="this.closest('figure').style.display='none'" width="1200" height="800" /><figcaption>Photo 2. A PAPI installation at Washington Dulles, from the FAA. Siting and aiming decide which red and white pattern the pilot sees.<span class="photo-credit">Credit: Federal Aviation Administration. US Government work, public domain. <a href="https://www.faa.gov/about/office_org/headquarters_offices/ato/service_units/techops/navservices/lsg/papi" target="_blank" rel="noopener noreferrer">Source page</a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label warn">19 · Interactive · Troubleshooting</div>
    <h2 class="block-title">Common Commissioning Failures</h2>
    <p class="block-desc">This is where installation and commissioning connect directly with the AGL Troubleshooting Atlas. Tap a symptom to see possible causes.</p>
    <div class="fault-grid" id="faultGrid">
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Lights Operate but Photometry Fails</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Possible Causes</p><ul><li>Optical contamination</li><li>Incorrect alignment</li><li>Incorrect fixture</li><li>LED/lamp degradation</li><li>Incorrect intensity</li><li>Installation geometry problem</li></ul></div>
      </div>
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>CCR Current Is Abnormal</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Possible Causes</p><ul><li>Circuit fault</li><li>Incorrect transformer</li><li>Cable problem</li><li>Excessive load</li><li>Short circuit</li></ul></div>
      </div>
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>One Fixture Remains Dark</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Possible Causes</p><ul><li>Connector</li><li>Transformer</li><li>Fixture</li><li>Cable</li><li>Internal component</li></ul></div>
      </div>
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Multiple Fixtures Fail</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Investigate Common Circuit Elements First</p><ul><li>CCR</li><li>Feeder</li><li>Cable</li><li>Transformers</li><li>Control</li></ul></div>
      </div>
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>PAPI Indication Is Abnormal</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Possible Causes</p><ul><li>Unit alignment</li><li>Elevation</li><li>Optical condition</li><li>Electrical supply</li><li>Geometry</li></ul></div>
      </div>
      <div class="fault-card">
        <div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Common Installation Defects</h3><i class="fa-solid fa-chevron-down chev"></i></div>
        <div class="fault-body"><p>Frequent Root Causes</p><ul><li>Incorrect transformer rating</li><li>Poor connector termination</li><li>Damaged cable / poor earthing</li><li>Incorrect elevation or PAPI alignment</li><li>Wrong sign legend / poor sealing</li></ul></div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">20 · Quality Control</div>
    <h2 class="block-title">Installation QA/QC — Three Levels &amp; Hold Points</h2>
    <p class="block-desc">A strong installation QA/QC process should have three levels, preventing defects from being discovered only at final commissioning.</p>
    <div class="level-grid" style="margin-bottom:28px;">
      <div class="level-card"><div class="lvl-tag">LEVEL 1</div><h3>Incoming Inspection</h3><p>Verify equipment before installation.</p></div>
      <div class="level-card"><div class="lvl-tag">LEVEL 2</div><h3>Installation Inspection</h3><p>Verify the physical installation.</p></div>
      <div class="level-card"><div class="lvl-tag">LEVEL 3</div><h3>Commissioning Inspection</h3><p>Verify electrical, functional and optical performance.</p></div>
    </div>
    <p class="mini-h">Recommended Installation Inspection Hold Points</p>
    <div class="hp-grid">
      <div class="hp-card"><div class="hp-tag">HP-01</div><p>Material approval</p></div>
      <div class="hp-card"><div class="hp-tag">HP-02</div><p>Foundation inspection</p></div>
      <div class="hp-card"><div class="hp-tag">HP-03</div><p>Cable installation</p></div>
      <div class="hp-card"><div class="hp-tag">HP-04</div><p>Transformer installation</p></div>
      <div class="hp-card"><div class="hp-tag">HP-05</div><p>Connector termination</p></div>
      <div class="hp-card"><div class="hp-tag">HP-06</div><p>Fixture installation</p></div>
      <div class="hp-card"><div class="hp-tag">HP-07</div><p>CCR/control connection</p></div>
      <div class="hp-card"><div class="hp-tag">HP-08</div><p>Pre-energization inspection</p></div>
      <div class="hp-card"><div class="hp-tag">HP-09</div><p>Electrical testing</p></div>
      <div class="hp-card"><div class="hp-tag">HP-10</div><p>First energization</p></div>
      <div class="hp-card"><div class="hp-tag">HP-11</div><p>Photometry/alignment</p></div>
      <div class="hp-card"><div class="hp-tag">HP-12</div><p>Final commissioning</p></div>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">Planned checks made at each stage of an AGL installation &mdash; base can, cable, connectors, fixture and earthing &mdash; so faults are found before the work is buried and the circuit is signed off before it is energised.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Two views of installation quality checkpoints. Left: a section through an inset light fixture in its grouted base can with drainage below, a cable in duct entering through a sealed entry, a connector, an earth lead and numbered checkpoints. Right: an inspection record with ticked rows for base can, cable and duct, connectors, fixture and earthing, followed by test, sign-off and energise. Below, checking at every stage is compared with checking only at the end.">
<defs><filter id="h11_gl" x="-200%" y="-200%" width="500%" height="500%"><feGaussianBlur stdDeviation="4" result="b" /><feMerge><feMergeNode in="b" /><feMergeNode in="SourceGraphic" /></feMerge></filter></defs>
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">THE INSTALLATION &middot; SECTION</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="600" text-anchor="start">five things checked before they are buried</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">THE RECORD &middot; SIGN-OFF</text>
<text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="600" text-anchor="start">checked, tested, signed, then energised</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="100" width="420" height="150" fill="#0a1226" /><rect x="30" y="100" width="420" height="18" fill="#1a2438" />
<text x="80" y="113" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">PAVEMENT</text>
<rect x="160" y="100" width="140" height="148" fill="#060d1a" stroke="rgba(245,247,251,0.35)" stroke-width="1.2" stroke-dasharray="6 4" />
<rect x="178" y="100" width="104" height="124" rx="3" fill="#0a1530" stroke="var(--gold-dim)" stroke-width="1.6" />
<rect x="190" y="226" width="80" height="20" fill="rgba(138,147,179,0.12)" /><circle cx="196" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="196" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="208" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="208" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="220" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="220" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="232" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="232" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="244" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="244" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="256" cy="232" r="2.2" fill="#8a93b3" opacity="0.6" /><circle cx="256" cy="240" r="2.2" fill="#8a93b3" opacity="0.6" />
<text x="230" y="258" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">DRAIN</text>
<rect x="186" y="100" width="88" height="26" rx="4" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><rect x="196" y="96" width="68" height="6" rx="2" fill="#cfd6ee" />
<rect x="184" y="101" width="12" height="6" rx="2" fill="var(--green)" /><rect x="264" y="101" width="12" height="6" rx="2" fill="var(--green)" />
<g filter="url(#h11_gl)"><circle cx="230" cy="112" r="5" fill="#fff" /></g>
<path d="M30 190 H178" stroke="var(--cyan)" stroke-width="4" opacity="0.85" /><text x="40" y="182" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="start">CABLE IN DUCT</text>
<rect x="174" y="183" width="8" height="14" rx="2" fill="var(--green)" />
<path d="M182 190 H230 V170" fill="none" stroke="var(--cyan)" stroke-width="3" opacity="0.85" /><path d="M230 126 V152" stroke="#8a93b3" stroke-width="2" /><rect x="223" y="152" width="14" height="8" rx="2" fill="var(--green)" /><rect x="223" y="160" width="14" height="8" rx="2" fill="var(--green)" />
<path d="M282 205 H334 V244" fill="none" stroke="var(--green)" stroke-width="2.6" /><path d="M334 244 V250" stroke="var(--green)" stroke-width="2.6" /><text x="342" y="226" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="10" letter-spacing="1.2" font-weight="600" text-anchor="start">EARTH</text>
<path d="M180 150 L128 140" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="180" cy="150" r="3" fill="var(--white)" /><circle cx="118" cy="138" r="10" fill="var(--gold)" /><text x="118" y="142.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">1</text>
<path d="M180 190 L118 222" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="180" cy="190" r="3" fill="var(--white)" /><circle cx="108" cy="226" r="10" fill="var(--gold)" /><text x="108" y="230.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">2</text>
<path d="M237 164 L330 150" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="237" cy="164" r="3" fill="var(--white)" /><circle cx="340" cy="148" r="10" fill="var(--gold)" /><text x="340" y="152.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">3</text>
<path d="M276 110 L330 88" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="276" cy="110" r="3" fill="var(--white)" /><circle cx="340" cy="84" r="10" fill="var(--gold)" /><text x="340" y="88.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">4</text>
<path d="M334 230 L400 208" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="334" cy="230" r="3" fill="var(--white)" /><circle cx="410" cy="204" r="10" fill="var(--gold)" /><text x="410" y="208.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">5</text>
<rect x="490" y="90" width="420" height="170" fill="#0a1226" />
<rect x="510" y="100" width="250" height="150" rx="8" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="525" y="120" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="700" text-anchor="start">INSPECTION RECORD</text>
<rect x="525" y="132" width="13" height="13" rx="2.5" fill="rgba(53,208,127,0.14)" stroke="var(--green)" stroke-width="1.6" /><path d="M528 138.5 L531 141.5 L536 134" fill="none" stroke="var(--green)" stroke-width="2" /><text x="548" y="142" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="600" text-anchor="start">BASE CAN</text>
<rect x="525" y="153" width="13" height="13" rx="2.5" fill="rgba(53,208,127,0.14)" stroke="var(--green)" stroke-width="1.6" /><path d="M528 159.5 L531 162.5 L536 155" fill="none" stroke="var(--green)" stroke-width="2" /><text x="548" y="163" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="600" text-anchor="start">CABLE AND DUCT</text>
<rect x="525" y="174" width="13" height="13" rx="2.5" fill="rgba(53,208,127,0.14)" stroke="var(--green)" stroke-width="1.6" /><path d="M528 180.5 L531 183.5 L536 176" fill="none" stroke="var(--green)" stroke-width="2" /><text x="548" y="184" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="600" text-anchor="start">CONNECTORS</text>
<rect x="525" y="195" width="13" height="13" rx="2.5" fill="rgba(53,208,127,0.14)" stroke="var(--green)" stroke-width="1.6" /><path d="M528 201.5 L531 204.5 L536 197" fill="none" stroke="var(--green)" stroke-width="2" /><text x="548" y="205" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="600" text-anchor="start">FIXTURE</text>
<rect x="525" y="216" width="13" height="13" rx="2.5" fill="rgba(53,208,127,0.14)" stroke="var(--green)" stroke-width="1.6" /><path d="M528 222.5 L531 225.5 L536 218" fill="none" stroke="var(--green)" stroke-width="2" /><text x="548" y="226" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" font-weight="600" text-anchor="start">EARTHING AND BONDING</text>
<path d="M740 128 L780 108" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="740" cy="128" r="3" fill="var(--white)" /><circle cx="790" cy="104" r="10" fill="var(--gold)" /><text x="790" y="108.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">6</text>
<rect x="800" y="122" width="100" height="32" rx="6" fill="#0d1a3f" stroke="var(--cyan)" stroke-width="1.8" /><text x="850" y="143" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.6" font-weight="800" text-anchor="middle">TEST</text>
<path d="M850 154 V172" stroke="var(--grey-dim)" stroke-width="1.6" />
<rect x="800" y="172" width="100" height="32" rx="6" fill="#0d1a3f" stroke="var(--gold)" stroke-width="1.8" /><text x="850" y="193" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.6" font-weight="800" text-anchor="middle">SIGN OFF</text>
<path d="M850 204 V222" stroke="var(--grey-dim)" stroke-width="1.6" />
<rect x="800" y="222" width="100" height="32" rx="6" fill="#0d1a3f" stroke="var(--green)" stroke-width="1.8" /><text x="850" y="243" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.6" font-weight="800" text-anchor="middle">ENERGISE</text>
<circle cx="40" cy="306" r="10" fill="var(--gold)" /><text x="40" y="310.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">1</text><text x="60" y="304" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">BASE CAN</text><text x="60" y="319" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">position, level, grouted, drained</text>
<circle cx="40" cy="338" r="10" fill="var(--gold)" /><text x="40" y="342.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">2</text><text x="60" y="336" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CABLE AND DUCT</text><text x="60" y="351" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">routed, protected, identified, entry sealed</text>
<circle cx="40" cy="370" r="10" fill="var(--gold)" /><text x="40" y="374.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">3</text><text x="60" y="368" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CONNECTORS</text><text x="60" y="383" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">made correctly, sealed, tested</text>
<circle cx="500" cy="306" r="10" fill="var(--gold)" /><text x="500" y="310.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">4</text><text x="520" y="304" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">FIXTURE</text><text x="520" y="319" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">aligned, at elevation, torqued</text>
<circle cx="500" cy="338" r="10" fill="var(--gold)" /><text x="500" y="342.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">5</text><text x="520" y="336" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">EARTHING AND BONDING</text><text x="520" y="351" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">joints sound, continuity proved</text>
<circle cx="500" cy="370" r="10" fill="var(--gold)" /><text x="500" y="374.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="0" font-weight="800" text-anchor="middle">6</text><text x="520" y="368" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">RECORDED AND SIGNED</text><text x="520" y="383" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">results and as-builts kept</text>
<rect x="30" y="396" width="420" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" /><text x="46" y="418" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">CORRECT PRACTICE</text><text x="46" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1.2" font-weight="600" text-anchor="start">CHECKED AT EVERY STAGE, THEN SIGNED OFF</text><text x="46" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5" letter-spacing="0" font-weight="400" text-anchor="start">Faults found while they are still cheap to fix</text>
<rect x="490" y="396" width="420" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" /><text x="506" y="418" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">WRONG PRACTICE</text><text x="506" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1.2" font-weight="600" text-anchor="start">CHECKED ONLY AT THE END, IF AT ALL</text><text x="506" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5" letter-spacing="0" font-weight="400" text-anchor="start">Buried faults, rework and an unreliable circuit</text>
<text opacity="0.7" x="470" y="490" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; NOT TO SCALE &middot; FOLLOW THE PROJECT SPECIFICATION</text>
</svg><figcaption>Figure 11. Planned checks made at each stage of an AGL installation &mdash; base can, cable, connectors, fixture and earthing &mdash; so faults are found before the work is buried and the circuit is signed off before it is energised.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="installation-quality-checkpoints.html" class="card-link">Installation quality checkpoints <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">21 · Documentation</div>
    <h2 class="block-title">Commissioning Package, Report &amp; Punch-List Management</h2>
    <div class="grid-2">
      <div class="cat-card">
        <i class="fa-solid fa-folder-open"></i><h3>Commissioning Package Contents</h3>
        <ul><li>Approved drawings &amp; equipment schedule</li><li>Material &amp; installation inspection records</li><li>Cable, insulation &amp; continuity test reports</li><li>Transformer, CCR &amp; earthing test records</li><li>Functional &amp; alignment records</li><li>Photometry reports</li><li>Punch-list &amp; final commissioning report</li><li>As-built drawings</li></ul>
      </div>
      <div class="cat-card">
        <i class="fa-solid fa-list-check"></i><h3>Punch-List Entry Fields</h3>
        <ul><li>Defect number &amp; location</li><li>Affected equipment &amp; description</li><li>Severity — Critical/Major/Minor</li><li>Corrective action &amp; responsible party</li><li>Target date &amp; status</li><li>Verification — re-test result</li></ul>
      </div>
    </div>
    <div class="info-panel" style="margin-top:22px;">
      <p class="mini-h">Re-Testing After Rectification</p>
      <p>A defect is not closed simply because corrective work is completed: <strong>Defect → Rectification → Inspection → Re-test → Result → Close.</strong> A repaired cable repeats the electrical test; a replaced connector repeats continuity/insulation checks; a replaced fixture repeats functional and optical verification; an adjusted PAPI repeats alignment/photometry; a corrected CCR fault repeats operational testing.</p>
    </div>
    <div class="table-note warn" style="margin-top:18px;"><i class="fa-solid fa-triangle-exclamation"></i><span>Never hand over drawings that represent the design but not the actual installation — as-built documentation must reflect the actual installed system.</span></div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The drawings and tables that show what was actually installed, circuit by circuit &mdash; checked against the site, kept current, and used for every later test and repair.</p><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL as-built records and circuit schedules: six steps: mark up, verify, redraw, schedule, approve and hand over. A return path shows every repair, re-route or upgrade updating the records. Inputs are red-lines, survey, test results and equipment data; outputs are as-built drawings, circuit schedules and the handover set.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">AS-BUILT RECORDS AND CIRCUIT SCHEDULES &middot; WHAT WAS ACTUALLY INSTALLED</text>
                    <rect x="30" y="54" width="520" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="290" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">RECORD AS BUILT &middot; SAME REFERENCES &middot; KEEP CURRENT</text>
                    <rect x="14" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">MARK UP</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Red-line site changes</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Routes and positions</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Note every deviation</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: record</text>
                    <rect x="170" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="194" cy="140" r="10" fill="var(--gold)" /><text x="194" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="184" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">VERIFY</text>
                    <text x="184" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Survey routes and pits</text>
                    <text x="184" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Match tags to drawing</text>
                    <text x="184" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Confirm equipment</text>
                    <text x="184" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: check</text>
                    <rect x="326" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="350" cy="140" r="10" fill="var(--gold)" /><text x="350" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="340" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">REDRAW</text>
                    <text x="340" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Update the drawings</text>
                    <text x="340" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Same circuit references</text>
                    <text x="340" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">New revision issued</text>
                    <text x="340" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: issue</text>
                    <rect x="482" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="506" cy="140" r="10" fill="var(--gold)" /><text x="506" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="496" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SCHEDULE</text>
                    <text x="496" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">List each circuit</text>
                    <text x="496" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Cable, lights, load</text>
                    <text x="496" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Add test values</text>
                    <text x="496" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: tabulate</text>
                    <rect x="638" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="662" cy="140" r="10" fill="var(--gold)" /><text x="662" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="652" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">APPROVE</text>
                    <text x="652" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Compare with the site</text>
                    <text x="652" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Check against design</text>
                    <text x="652" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Sign and date</text>
                    <text x="652" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: confirm</text>
                    <rect x="794" y="116" width="136" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="818" cy="140" r="10" fill="var(--gold)" /><text x="818" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <text x="808" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">HAND OVER</text>
                    <text x="808" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Into asset register</text>
                    <text x="808" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Linked to each asset</text>
                    <text x="808" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Controlled copies out</text>
                    <text x="808" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">STEP: file</text>
                    <path d="M153 191 H169" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M164 185 L172 191 L164 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M309 191 H325" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M320 185 L328 191 L320 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M465 191 H481" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M476 185 L484 191 L476 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M621 191 H637" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M632 185 L640 191 L632 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M777 191 H793" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M788 185 L796 191 L788 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M862 266 V300 H82 V274" fill="none" stroke="var(--cyan)" stroke-width="2.4" stroke-linejoin="round" /><path d="M76 280 L82 270 L88 280" fill="none" stroke="var(--cyan)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <text x="470" y="322" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="middle">EVERY REPAIR, RE-ROUTE OR UPGRADE LOOPS BACK: THE RECORDS ARE UPDATED, NOT LEFT BEHIND</text>
                    <rect x="40" y="352" width="410" height="84" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <text x="56" y="376" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">INPUTS</text>
                    <text x="56" y="404" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">RED-LINES &middot; SURVEY &middot; TESTS &middot; EQUIPMENT DATA</text>
                    <text x="56" y="424" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">What the records are built from</text>
                    <rect x="490" y="352" width="410" height="84" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--cyan)" stroke-width="1.8" />
                    <text x="506" y="376" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">OUTPUT</text>
                    <text x="506" y="404" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">AS-BUILT SET &middot; CIRCUIT SCHEDULES</text>
                    <text x="506" y="424" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Baseline for tracing, testing and maintenance</text>
                    <text x="470" y="470" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">POOR RECORDS: WRONG CABLE TRACED &middot; WRONG LOAD ASSUMED &middot; SLOW FAULT FINDING</text>
                    <text x="470" y="494" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" opacity="0.7" text-anchor="middle">SCHEMATIC &middot; SIMPLIFIED &middot; NOT TO SCALE &middot; STEPS OVERLAP</text>
                </svg><figcaption>Figure 12. The drawings and tables that show what was actually installed, circuit by circuit &mdash; checked against the site, kept current, and used for every later test and repair.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="as-built-records-and-circuit-schedules.html" class="card-link">As-built records and circuit schedules <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">Keyword Reference</div>
    <h2 class="block-title">Airport Lighting Installation: Overview, Procedure &amp; Method Statement</h2>
    <p class="block-desc">How an airfield lighting installation is planned, sequenced and documented before work starts on site.</p>
    <div class="info-panel kw-panel">
      <h3>Airport lighting installation</h3>
      <p>Airport lighting installation is the physical work of placing, connecting and securing airfield lighting equipment to the approved design. It covers civil preparation, cable and duct work, transformers, connectors, fixtures, CCR connection and earthing. Done well, it is the foundation for a commissioning that passes first time.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airfield lighting installation overview</h3>
      <p>At overview level, installation follows a chain: engineering review, material receipt, civil and foundation verification, cable installation, transformer and connector installation, fixture installation and CCR connection. Each step has its own checks and hold points before the next one starts. See the AGL Installation Chain and Pre-Installation Engineering Review sections above.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL installation procedure</h3>
      <p>An AGL installation procedure sets out the order of work, who does it, the checks at each stage and the records to be kept. A typical procedure covers setting out, base and foundation work, cable laying, termination, fixture mounting, alignment and pre-energization inspection. It should follow the manufacturer's instructions and the project specification.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airport lighting installation method statement</h3>
      <p>A method statement describes how a specific piece of airfield lighting work will be carried out safely and correctly. It normally covers scope, resources, sequence, equipment, quality checks, airside safety, permits, working-hours restrictions and coordination with airport operations. It is usually approved before work begins.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL method statement</h3>
      <p>An AGL method statement is the working document the site team follows. It should be specific to the system involved, such as edge lights, centreline lights or approach lights, and should state the hold points where inspection is required before work continues.</p>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">Keyword Reference</div>
    <h2 class="block-title">Elevated Lights, Base Cans, Shallow Bases &amp; Foundation Details</h2>
    <p class="block-desc">Mounting arrangements and the civil work that supports the fixture.</p>
    <div class="info-panel kw-panel">
      <h3>Elevated light installation</h3>
      <p>Elevated light installation covers lights mounted above the surface on frangible supports, such as many edge and approach lights. Key points are correct height and orientation, frangible coupling arrangements, secure foundation, correct connector mating and protection of leads. Always check against the project drawings and the standard being followed.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airfield lighting base can installation</h3>
      <p>Base can installation provides the housing in which an in-pavement fixture and its transformer sit. The base must be positioned and levelled to the design, drained and sealed as specified, and protected during paving and construction. Errors in position or level are difficult and costly to correct later.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL shallow base installation</h3>
      <p>Shallow base installation is used where depth is limited, for example in thin pavement or overlay situations. It needs the same attention to position, level, sealing and cable entry as a conventional base can, with extra care over fixture fit and drainage. Follow the manufacturer's instructions for the specific base type.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airport lighting foundation details</h3>
      <p>Foundation details show how each fixture, base or support is anchored, including dimensions, materials and the cable and duct entry arrangements. They come from the civil and electrical drawings, and the installer should verify the foundation matches them before fitting equipment. See Civil &amp; Foundation Verification above.</p>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">Keyword Reference</div>
    <h2 class="block-title">AGL Installation Testing, Defects &amp; Pre-Commissioning</h2>
    <p class="block-desc">Proving the installation is sound before the circuit is energised.</p>
    <div class="info-panel kw-panel">
      <h3>AGL installation testing</h3>
      <p>Installation testing proves the work is electrically and mechanically sound before commissioning. It normally includes cable and insulation resistance testing, continuity checks, connector inspection and earthing checks, with results recorded against the project's acceptance criteria. Figures come from the project specification, so none are given here. See the Electrical Testing section above.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL installation defects</h3>
      <p>Typical installation defects include poorly made connectors, water ingress, damaged cable insulation, wrong fixture orientation, incorrect transformer rating, poor earthing and base level errors. Defects should be logged, assigned and closed with evidence, and repeat defects fed back into the method statement.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airfield lighting pre-commissioning</h3>
      <p>Pre-commissioning is the set of checks done before first energization: verifying the installation matches drawings, completing insulation and continuity tests, confirming labelling and checking that protection and control settings are correct. It reduces the chance of a fault appearing during energization. See Pre-Energization Inspection above.</p>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">Keyword Reference</div>
    <h2 class="block-title">Airfield Lighting Commissioning: Procedure, SAT Testing, Report &amp; Dossier</h2>
    <p class="block-desc">Bringing the system into service and documenting that it meets requirements.</p>
    <div class="info-panel kw-panel">
      <h3>Airfield lighting commissioning</h3>
      <p>Airfield lighting commissioning proves that the installed system works as designed and is ready for operational use. It covers energization, functional testing, brightness step checks, control and monitoring checks, alignment and photometric verification, followed by documented acceptance.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airfield ground lighting commissioning</h3>
      <p>Airfield ground lighting commissioning is commissioning of the full AGL system, including circuits, CCRs, fixtures and control. It is carried out system by system, such as runway, taxiway and approach lighting, and ends with a commissioning package and handover. See Commissioning by System above.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL commissioning procedure</h3>
      <p>An AGL commissioning procedure defines the order of tests, the conditions for each, acceptance criteria, safety rules and the people who witness or sign off. It is normally agreed with the airport operator before testing begins.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airport lighting SAT testing</h3>
      <p>SAT, or site acceptance testing, is the formal demonstration on site that the installed system meets the contract and design requirements. It is witnessed by the client or their representative, and results are recorded and signed off. Test content and acceptance values come from the project specification.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>Airfield lighting commissioning report</h3>
      <p>The commissioning report records what was tested, the results, any deviations and their closure, and the final status of the system. It should be traceable to circuits, equipment and test records, and signed by the responsible parties. See Commissioning Package, Report &amp; Punch-List Management above.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL commissioning report template</h3>
      <p>A commissioning report template gives each project a consistent layout: project and system identification, equipment list, test results, punch list, deviations, photographs and sign-off blocks. Adapt the template to your project specification and the client's required format.</p>
    </div>
    <div class="info-panel kw-panel">
      <h3>AGL commissioning dossier</h3>
      <p>The commissioning dossier is the complete handover file. It typically gathers as-built drawings, test records, calibration certificates, commissioning reports, punch-list closure, manuals and warranties, so the operator has a full record of the system as delivered.</p>
    </div>
  <figure class="diagram-block fig hub-fig"><p class="diagram-sub">The planned order for bringing an AGL system into service &mdash; each stage passed and recorded before the next begins.</p><svg viewBox="0 0 940 552" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of the AGL commissioning sequence: eight stages run in order across two rows: pre-commissioning, energization, functional testing, system integration, ALCMS interface, PAPI commissioning, sign commissioning and final acceptance. Each stage ends at a hold point. A failed stage is corrected and re-tested before moving on; when all eight are passed the system is ready for service.">
                <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">COMMISSIONING SEQUENCE &middot; IN WHAT ORDER</text>
                <rect x="30" y="54" width="560" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                <text x="310" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">PASS &middot; RECORD &middot; HOLD &middot; THEN THE NEXT STAGE</text>
                <rect x="15" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="39" cy="132" r="10" fill="var(--gold)" /><text x="39" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                <text x="57" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="16" letter-spacing="0.8" text-anchor="start">PRE-COMMISSION</text>
                <text x="29" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Installation checked</text>
                <text x="29" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuit tests done</text>
                <text x="29" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Records ready</text>
                <text x="29" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: ready to energize</text>
                <rect x="250" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="274" cy="132" r="10" fill="var(--gold)" /><text x="274" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                <text x="292" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ENERGIZATION</text>
                <text x="264" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Controlled switch-on</text>
                <text x="264" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Steps raised in turn</text>
                <text x="264" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Readings watched</text>
                <text x="264" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: stable on all steps</text>
                <rect x="485" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="509" cy="132" r="10" fill="var(--gold)" /><text x="509" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                <text x="527" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">FUNCTIONAL</text>
                <text x="499" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Each light and control</text>
                <text x="499" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Steps and alarms</text>
                <text x="499" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Local and remote</text>
                <text x="499" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: works as designed</text>
                <rect x="720" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="744" cy="132" r="10" fill="var(--gold)" /><text x="744" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                <text x="762" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">INTEGRATION</text>
                <text x="734" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuits run together</text>
                <text x="734" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Interlocks proven</text>
                <text x="734" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fault behaviour</text>
                <text x="734" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: system agrees</text>
                <rect x="15" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="39" cy="312" r="10" fill="var(--gold)" /><text x="39" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                <text x="57" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ALCMS LINK</text>
                <text x="29" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Control signals</text>
                <text x="29" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Status feedback</text>
                <text x="29" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Failure handling</text>
                <text x="29" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: command = response</text>
                <rect x="250" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="274" cy="312" r="10" fill="var(--gold)" /><text x="274" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                <text x="292" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">PAPI</text>
                <text x="264" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Aiming and settings</text>
                <text x="264" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Glide path angle</text>
                <text x="264" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Flight check if required</text>
                <text x="264" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: angles confirmed</text>
                <rect x="485" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="509" cy="312" r="10" fill="var(--gold)" /><text x="509" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">7</text>
                <text x="527" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SIGNS</text>
                <text x="499" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Legends correct</text>
                <text x="499" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Brightness steps</text>
                <text x="499" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Control and status</text>
                <text x="499" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: signs correct</text>
                <rect x="720" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="744" cy="312" r="10" fill="var(--gold)" /><text x="744" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">8</text>
                <text x="762" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ACCEPTANCE</text>
                <text x="734" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Records reviewed</text>
                <text x="734" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Key tests witnessed</text>
                <text x="734" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Certificate signed</text>
                <text x="734" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: owner accepts</text>
                <path d="M223 175 H245" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M240 169 L248 175 L240 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M458 175 H480" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M475 169 L483 175 L475 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M693 175 H715" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M710 169 L718 175 L710 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M223 355 H245" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M240 349 L248 355 L240 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M458 355 H480" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M475 349 L483 355 L475 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M693 355 H715" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M710 349 L718 355 L710 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M822 240 V265 H117 V286" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" /><path d="M111 280 L117 288 L123 280" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M780 420 V434 H245 V454" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 448 L245 456 L251 448" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M865 420 V454" fill="none" stroke="var(--green)" stroke-width="2.4" /><path d="M859 448 L865 456 L871 448" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <rect x="40" y="458" width="410" height="56" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                <text x="56" y="478" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">A STAGE FAILS</text>
                <text x="56" y="503" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">CORRECT &middot; RE-TEST &middot; REPEAT</text>
                <rect x="490" y="458" width="410" height="56" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                <text x="506" y="478" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">ALL EIGHT PASSED</text>
                <text x="506" y="503" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR SERVICE</text>
                <text x="470" y="540" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; STEPS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 13. The planned order for bringing an AGL system into service &mdash; each stage passed and recorded before the next begins.<br/><span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="commissioning-sequence.html" class="card-link">The commissioning sequence <i class="fa-solid fa-arrow-right"></i></a> <a href="final-acceptance.html" class="card-link">Final acceptance <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure>
</div>
</section>

<section>
  <div class="container">
    <div class="block-label">22 · Interactive Checklist</div>
    <h2 class="block-title">AGL Installation &amp; Commissioning Checklist</h2>
    <p class="block-desc">A complete project should be checked across four stages. Tick items off as you review a project — this resets on reload.</p>
    <div class="checklist-wrap">
      <div class="checklist-phase" data-phase="1">
        <h3>Pre-Installation</h3>
        <div class="chk-item"><div class="chk-box"></div><span>Approved drawings available</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Equipment approved &amp; materials inspected</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Site released</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Survey references established</span></div>
        <div class="chk-progress">0 / 4 complete</div>
      </div>
      <div class="checklist-phase" data-phase="2">
        <h3>Installation</h3>
        <div class="chk-item"><div class="chk-box"></div><span>Foundations verified &amp; cables installed</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Transformers &amp; connectors installed</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Fixtures, CCR &amp; control installed</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Earthing completed</span></div>
        <div class="chk-progress">0 / 4 complete</div>
      </div>
      <div class="checklist-phase" data-phase="3">
        <h3>Testing &amp; Energization</h3>
        <div class="chk-item"><div class="chk-box"></div><span>Circuit ID, continuity &amp; insulation tested</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Connections inspected &amp; earthing verified</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Controlled energization completed</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Functional testing complete</span></div>
        <div class="chk-progress">0 / 4 complete</div>
      </div>
      <div class="checklist-phase" data-phase="4">
        <h3>Handover</h3>
        <div class="chk-item"><div class="chk-box"></div><span>Alignment &amp; photometry complete</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Defects closed &amp; documentation complete</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>As-built drawings complete</span></div>
        <div class="chk-item"><div class="chk-box"></div><span>Client acceptance completed</span></div>
        <div class="chk-progress">0 / 4 complete</div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">23 · Installation vs Commissioning</div>
    <h2 class="block-title">Installation vs Commissioning</h2>
    <div class="table-scroll">
      <table class="data-table">
        <thead><tr><th>Installation</th><th>Commissioning</th></tr></thead>
        <tbody>
          <tr><td>Physical work</td><td>Verification work</td></tr>
          <tr><td>Equipment placement</td><td>Equipment performance</td></tr>
          <tr><td>Cable installation</td><td>Cable testing</td></tr>
          <tr><td>Transformer installation</td><td>Transformer verification</td></tr>
          <tr><td>Fixture installation</td><td>Optical verification</td></tr>
          <tr><td>CCR connection</td><td>CCR functional testing</td></tr>
          <tr><td>Connector termination</td><td>Electrical testing</td></tr>
          <tr><td>Mechanical assembly</td><td>Alignment</td></tr>
          <tr><td>Construction</td><td>Acceptance</td></tr>
        </tbody>
      </table>
    </div>
    <div class="principle-banner" style="margin-top:24px;">
      <h3><span>Installation creates the system.</span><br/><span>Commissioning proves the system.</span></h3>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">24 · Standards &amp; References</div>
    <h2 class="block-title">Standards &amp; References</h2>
    <p class="block-desc">Installation and commissioning should be performed against the current applicable edition of the relevant standards, project specifications and manufacturer instructions. Exact acceptance criteria should always be taken from the applicable standard, approved design and project specification — never one universal value applied to every installation.</p>
    <div class="chip-row">
      <span class="chip">ICAO Annex 14</span><span class="chip">ICAO aerodrome design guidance</span><span class="chip">FAA AC 150/5340 series</span><span class="chip">Applicable FAA equipment specifications</span><span class="chip">FAA maintenance guidance</span><span class="chip">Applicable IEC standards</span><span class="chip">Applicable Indian Standards</span><span class="chip">DGCA requirements</span><span class="chip">Airport-specific technical specifications</span><span class="chip">Approved project drawings</span><span class="chip">Manufacturer installation manuals</span><span class="chip">Approved inspection &amp; test plans</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label alt">Test Yourself</div>
    <h2 class="block-title">Quick Knowledge Check</h2>
    <div id="quizWrap">
      <div class="quiz-card" data-answer="2">
        <h3>Q1. What is the basic principle of AGL commissioning philosophy?</h3>
        <div class="quiz-opts">
          <div class="quiz-opt" data-i="0">A. Energize first, inspect later</div>
          <div class="quiz-opt" data-i="1">B. Skip inspection if the schedule is tight</div>
          <div class="quiz-opt" data-i="2">C. Verify, install and inspect before energizing</div>
          <div class="quiz-opt" data-i="3">D. Only test after client complaints</div>
        </div>
        <div class="quiz-feedback"></div>
      </div>
      <div class="quiz-card" data-answer="1">
        <h3>Q2. A defect is closed once corrective work is completed. True or false?</h3>
        <div class="quiz-opts">
          <div class="quiz-opt" data-i="0">A. True — completion of repair closes the defect</div>
          <div class="quiz-opt" data-i="1">B. False — it must be re-tested and verified before closing</div>
        </div>
        <div class="quiz-feedback"></div>
      </div>
      <div class="quiz-card" data-answer="3">
        <h3>Q3. Lights turn ON during first energization. Is the system commissioned?</h3>
        <div class="quiz-opts">
          <div class="quiz-opt" data-i="0">A. Yes, ON is sufficient</div>
          <div class="quiz-opt" data-i="1">B. Yes, if the CCR shows no fault</div>
          <div class="quiz-opt" data-i="2">C. Only if the client is present</div>
          <div class="quiz-opt" data-i="3">D. No — installation, electrical, mechanical, functional, optical and documentation requirements must all be verified</div>
        </div>
        <div class="quiz-feedback"></div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="principle-banner">
      <div class="block-label" style="justify-content:center;">The Final Engineering Principle</div>
      <h3>AGL installation is not simply placing lights on the airfield. Commissioning is not simply switching them ON.<br/><br/><span>Install Correctly → Connect Correctly → Test Electrically → Verify Mechanically → Align Optically → Measure Photometrically → Operate Functionally → Document Completely.</span></h3>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="block-label">Go Deeper</div>
    <h2 class="block-title">AGL Installation &amp; Commissioning Knowledge Hub</h2>
    <div class="final-grid" style="margin-bottom:28px;">
      <div class="final-card"><h3><i class="fa-solid fa-seedling"></i> Installation Fundamentals</h3><p>Understand the complete installation process.</p><a href="fundamentals.html">Start here →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-cable-car"></i> AGL Cable Installation</h3><p>Study cable routing, handling and termination.</p><a href="#what-is">Review section →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-shuffle"></i> Transformer Installation</h3><p>Understand isolation transformer installation and testing.</p><a href="component-library.html">Browse components →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-gauge-high"></i> CCR Installation &amp; Testing</h3><p>Study CCR installation, connection and functional testing.</p><a href="agl-design-engineering.html">Open Design &amp; Electrical Engineering →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-bolt"></i> AGL Electrical Testing</h3><p>Insulation, continuity, circuit and equipment testing.</p><a href="#what-is">Review section →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-magnifying-glass-chart"></i> AGL Photometry</h3><p>Measure actual optical performance.</p><a href="agl-photometry.html">Open AGL Photometry →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-clipboard-check"></i> AGL Inspection Checklists</h3><p>Use structured field inspection procedures.</p><a href="#what-is">Review checklist →</a></div>
      <div class="final-card"><h3><i class="fa-solid fa-book"></i> AGL Standards Library</h3><p>Explore applicable standards and requirements.</p><a href="standards-companion.html">Open standards →</a></div>
    </div>
    <div class="cta-strip">
      <div><h3>From Delivered Equipment to a Verified System</h3><p>Available for AGL installation supervision, commissioning support and technical documentation across Indian airports.</p></div>
      <div class="cta-btns">
        <a href="mailto:precisionaglsolutions@gmail.com" class="btn btn-gold"><i class="fa-solid fa-envelope"></i> Email Me</a>
        <a href="tel:+919821496412" class="btn btn-outline"><i class="fa-solid fa-phone"></i> Call Now</a>
      </div>
    </div>
  </div>
</section>

<!-- ACADEMY CTA -->
<!-- AGL-HUB-START -->
<section class="agl-hub" aria-label="AGL Engineering Hub">
  <div class="agl-hub-box">
    <span class="agl-hub-label">AGL Engineering Hub</span>
    <h2 class="agl-hub-title">Explore the AGL Engineering Knowledge Hub</h2>
    <h3>Fundamentals</h3>
    <div class="agl-hub-grid">
      <a href="all-about-agl.html">All About AGL</a>
      <a href="how-airfield-lighting-works.html">How Airfield Lighting Works</a>
      <a href="physics-of-agl.html">Physics of AGL</a>
      <a href="agl-components.html">AGL Components</a>
      <a href="agl-colour-codes.html">Airfield Lighting Colour Codes</a>
      <a href="led-airfield-ground-lighting.html">LED Airfield Ground Lighting</a>
      <a href="led-airfield-lighting-benefits-lifespan.html">LED Benefits, Lifespan &amp; Energy Savings</a>
      <a href="solar-airfield-ground-lighting.html">Solar AGL (SAGL)</a>
      <a href="portable-airfield-ground-lighting.html">Portable AGL (PAGL)</a>
      <a href="agl-advantages-disadvantages.html">Advantages &amp; Disadvantages by System Type</a>
      <a href="sustainability-in-airfield-ground-lighting.html">Sustainability in AGL</a>
    </div>
    <h3>Standards &amp; Compliance</h3>
    <div class="agl-hub-grid">
      <a href="icao-annex-14-agl-requirements.html">ICAO Annex 14 AGL Requirements</a>
      <a href="icao-aerodrome-lighting-requirements.html">ICAO Aerodrome Lighting Requirements</a>
      <a href="faa-ac-150-5340-series-explained.html">FAA AC 150/5340 Series</a>
      <a href="easa-cs-adr-dsn-agl-compliance.html">EASA CS-ADR-DSN Compliance</a>
      <a href="notams-notice-to-airmen.html">NOTAMs</a>
    </div>
    <h3>Runway, Taxiway &amp; Approach Lighting</h3>
    <div class="agl-hub-grid">
      <a href="runway-lighting-systems.html">Runway Lighting Systems</a>
      <a href="taxiway-lighting-systems.html">Taxiway Lighting Systems</a>
      <a href="airport-approach-lighting-systems.html">Airport Approach Lighting Systems</a>
      <a href="approach-lighting-systems.html">Approach Lighting Systems</a>
      <a href="apron-lighting-stand-guidance.html">Apron Lighting &amp; Stand Guidance</a>
      <a href="apron-floodlighting-design-lux-levels.html">Apron Floodlighting Design &amp; Lux Levels</a>
      <a href="vdgs-visual-docking-guidance-system.html">VDGS: Visual Docking Guidance</a>
      <a href="obstruction-lighting-marking.html">Obstruction Lighting &amp; Marking</a>
      <a href="airfield-signage-taxiway-guidance-signs.html">Airfield Signage &amp; Guidance Signs</a>
      <a href="airfield-markings-signage-integration.html">Markings &amp; Signage Integration</a>
    </div>
    <h3>Surface Movement &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="follow-the-greens-concept.html">Follow the Greens</a>
      <a href="runway-guard-lights-stop-bars.html">Runway Guard Lights &amp; Stop Bars</a>
      <a href="runway-incursion-prevention-smgcs.html">Runway Incursion Prevention &amp; SMGCS</a>
      <a href="a-smgcs.html">A-SMGCS</a>
      <a href="alcms.html">ALCMS</a>
    </div>
    <h3>PAPI</h3>
    <div class="agl-hub-grid">
      <a href="how-does-papi-work.html">How Does PAPI Work?</a>
      <a href="papi-engineering-guide.html">PAPI Engineering Guide</a>
      <a href="icao-papi-requirements-compliance-guide.html">ICAO PAPI Requirements</a>
      <a href="papi-installation-aiming-handbook.html">PAPI Installation &amp; Aiming</a>
      <a href="papi-calibration-alignment-procedure.html">PAPI Calibration &amp; Alignment</a>
      <a href="papi-alignment-maintenance-field-guide.html">PAPI Alignment &amp; Maintenance</a>
      <a href="papi-maintenance-checklist.html">PAPI Maintenance Checklist</a>
    </div>
    <h3>Electrical Engineering &amp; Power</h3>
    <div class="agl-hub-grid">
      <a href="agl-design-engineering.html">AGL Design &amp; Electrical Engineering</a>
      <a href="agl-diagrams-schematics.html">Diagrams, Schematics &amp; Wiring</a>
      <a href="ccr-working-principle.html">CCR Working Principle</a>
      <a href="ccr-deep-dive.html">CCR Deep Dive</a>
      <a href="agl-isolating-transformers.html">AGL Isolating Transformers</a>
      <a href="airport-isolating-transformer.html">Airport Isolating Transformer</a>
      <a href="airport-junction-box-transformer-housing.html">Junction Box &amp; Transformer Housing</a>
      <a href="agl-cables-connector-engineering.html">Cables &amp; Connector Engineering</a>
      <a href="agl-electrical-architecture-redundancy.html">Electrical Architecture &amp; Redundancy</a>
      <a href="agl-emergency-backup-power.html">Emergency Backup Power</a>
      <a href="emergency-power-lighting-systems-airports.html">Emergency Power &amp; Lighting Systems</a>
      <a href="agl-surge-protection-lightning-mitigation.html">Surge Protection &amp; Lightning Mitigation</a>
      <a href="lightning-surge-protection-agl-circuits.html">Lightning &amp; Surge Protection for Circuits</a>
    </div>
    <h3>Photometry &amp; Testing</h3>
    <div class="agl-hub-grid">
      <a href="agl-photometry.html">AGL Photometry</a>
      <a href="agl-photometric-testing-guide.html">Photometric Testing Guide</a>
      <a href="agl-photometric-testing-procedure.html">Photometric Testing Procedure</a>
      <a href="runway-lighting-photometry.html">Runway Lighting Photometry</a>
      <a href="taxiway-lighting-photometry.html">Taxiway Lighting Photometry</a>
      <a href="agl-testing-inspection.html">AGL Testing &amp; Inspection</a>
      <a href="agl-installation-commissioning.html" class="current" aria-current="page">Installation &amp; Commissioning</a>
      <a href="airfield-lighting-testing-commissioning-guide.html">Testing &amp; Commissioning Guide</a>
    </div>
    <h3>Maintenance, Inspection &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="agl-preventive-maintenance-guide.html">Preventive &amp; Corrective Maintenance</a>
      <a href="airport-lighting-maintenance-schedule.html">Maintenance Schedule &amp; Checklist</a>
      <a href="agl-inspection-checklists.html">Inspection, Maintenance &amp; Audit Checklists</a>
      <a href="how-to-inspect-and-replace-airfield-lights.html">How to Inspect &amp; Replace Airfield Lights</a>
      <a href="agl-common-failure-causes.html">Common Failure Causes &amp; Fixes</a>
      <a href="airfield-lighting-outage-response-contingency.html">Outage Response &amp; Runway Closure</a>
      <a href="agl-maintenance-work-safety-guide.html">Maintenance Work Safety: LOTO, Permits, PPE</a>
    </div>
    <h3>Resources, Documentation &amp; Careers</h3>
    <div class="agl-hub-grid">
      <a href="agl-datasheets-pdf-downloads.html">Datasheets, Catalogues &amp; PDF Guides</a>
      <a href="agl-project-documentation-guide.html">Project Documentation: ITP, As-Built, O&amp;M</a>
      <a href="airfield-lighting-engineer-job-description-salary.html">Engineer &amp; Technician Job Description / Salary</a>
    </div>
  </div>
</section>
<!-- AGL-HUB-END -->

<!-- FAQ -->
<section id="faq">
  <div class="container">
    <div class="block-label alt">FAQ</div>
    <h2 class="block-title">Frequently Asked Questions</h2>
    <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is AGL installation and commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>AGL installation is the physical installation and connection of airfield lighting equipment according to approved drawings, specifications and applicable standards. AGL commissioning is the systematic process of testing, measuring, adjusting and verifying the installed system before it is accepted for operational use. Commissioning verifies the complete system, not simply whether the lights turn on.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">Why does installation quality matter so much in AGL?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>An installation error can create a system-level problem. For example, an incorrect transformer rating can cause abnormal fixture operation, a poor connector installation can cause intermittent light failure, incorrect cable termination can lead to insulation failure, incorrect fixture elevation can cause an optical performance problem, and water ingress can cause repeated electrical failures.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">What is the AGL installation and commissioning philosophy?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Do not energize first and inspect later. The installation should progress through controlled stages, never in reverse: verify, install, inspect, test, energize, measure, adjust, verify again, document and hand over.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">What are the stages from design to handover?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>The process runs through design, installation, inspection, electrical testing, functional testing, alignment, photometry, commissioning and handover.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What should be checked before AGL installation starts?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>A pre-installation review covers drawings (approved layout, circuit drawings, cable routing, equipment locations, foundation drawings), equipment (correct items, quantities, ratings, specifications and manufacturer documentation) and the site (work area released, survey references, civil works completed, cable routes, foundations, access and work permits).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Why is equipment traceability important?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Every major AGL component should be inspected on receipt and traceable afterwards. A traceability record can include equipment ID, manufacturer, model, serial number, rating, circuit number, location, installation date and test reference. It is particularly important for CCRs, isolation transformers, light fixtures, PAPI units, signs and control equipment.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">Why must civil and foundation work be verified first?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Foundation location, dimensions, elevation, orientation, anchors, drainage, cable entry, mounting interface and frangibility requirements must be verified before equipment is installed. Incorrect civil work should never be compensated for with uncontrolled equipment adjustments.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">How can cable damage be avoided during installation?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Avoid excessive pulling force, sharp bends, crushing and abrasion, damaged insulation, improper storage, uncontrolled cable loops and incorrect termination. Cable damage may not be visible externally, so electrical testing is essential, and unnecessary joints should be avoided in critical series circuits.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q9</span><span class="faq-q">What is verified when installing the series circuit and isolation transformers?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Verify the circuit sequence, transformer connection, cable continuity, connector compatibility, circuit identification, circuit separation and correct termination. Before installing a transformer, also check its rating, primary and secondary connectors, physical condition, identification, insulation condition, location, water protection and cable compatibility.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q10</span><span class="faq-q">How should light fixtures and connectors be installed?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Fixture installation should follow the approved layout strictly, never assumed positions, with correct type, location, orientation, elevation, frangibility arrangement, transformer connection and optical direction. A connector should never be assumed correctly installed simply because it fits, since a poor connector can cause high-resistance connections, intermittent faults or complete circuit failure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q11</span><span class="faq-q">How to commission an AGL system?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary>
        <div class="faq-a"><p>Commissioning an AGL system follows a set order: complete installation and pre-commissioning checks, run insulation and continuity tests, carry out a pre-energization inspection, energize each circuit under controlled conditions, then do functional testing at each brightness step. Next check control and monitoring, alignment and photometry, and close out the punch list. The results go into the commissioning report and dossier, and acceptance values come from your project specification.</p></div>
      </details>
    </div>
  </div>
</section>

<section id="expert-notes">
  <div class="container">
    <div class="block-label">Field Insight</div>
    <h2 class="block-title">Engineering &amp; Expert Notes</h2>
    <div class="expert-byline">
      <div class="expert-avatar">RS</div>
      <div class="expert-byline-text">
        <div class="name">By Rahul Sharma</div>
        <div class="role">Airfield Ground Lighting Specialist</div>
      </div>
    </div>
    <div class="expert-grid">
      <div class="expert-item">
        <i class="fa-solid fa-clipboard-check" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Check Before You Cover</h3><span class="expert-tag">Hold Points</span></div>
          <p>Define hold points for work that will be buried or concealed. Verification afterwards is expensive and sometimes impossible.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-box-open" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Inspect Materials on Receipt</h3><span class="expert-tag">Receipt</span></div>
          <p>Check type, rating, markings and condition against the approved submittal when equipment arrives, and quarantine anything that does not match.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-ruler" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Verify Civil Work Before the Electrical Work Depends on It</h3><span class="expert-tag">Foundations</span></div>
          <p>Levels, positions and drainage set by civil teams determine installation quality. Confirm them against the drawings before fixtures are fitted.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-bolt" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Test in Stages, Not Only at the End</h3><span class="expert-tag">Testing</span></div>
          <p>Cable, transformer and circuit tests at each stage isolate problems when they are cheap to fix. Record results as you go.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-lightbulb" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Electrical Pass Does Not Mean Photometric Pass</h3><span class="expert-tag">Verification</span></div>
          <p>A circuit can be healthy electrically while optical output or alignment is wrong. Include optical verification in the commissioning scope.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-folder-open" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Build the Handover File as the Work Proceeds</h3><span class="expert-tag">Handover</span></div>
          <p>Collecting records at the end invites gaps. Compile test sheets, as-builts and certificates progressively and review them before completion.</p>
        </div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
      <h2>Understand AGL. Build Your Engineering Skills.</h2>
      <p>You now understand how AGL systems are installed and commissioned on site — from cable laying and terminations to testing, snagging and final handover.</p>
      <p>Take the next step with Precision AGL Academy.</p>
      <h3>Learn AGL Step by Step</h3>
      <p>Build your knowledge through structured technical learning covering:</p>
      <div class="academy-path">
        <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Components</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Electrical Systems</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Design</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Testing</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Troubleshooting</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Maintenance</span>
      </div>
      <p>Move from understanding how AGL works to developing the practical knowledge needed to analyse, operate and maintain complete AGL systems.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="btn btn-gold"><i class="fa-solid fa-book-open"></i> Explore AGL Academy</a>
        <a href="index.html#contact" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your Learning Journey</a>
      </div>
      <div class="academy-cta-tagline">Understand the system. Build the knowledge. Apply the engineering.</div>
    </div>
  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this page:</strong> These pages cover testing, inspection, maintenance, installation or fault-finding on series circuits and associated equipment. Insulation-resistance and other test voltages are themselves hazardous, and a circuit that appears de-energised may hold a charge or be re-energised. Treat every circuit as live until it has been isolated, locked out, proved dead and discharged under the aerodrome&rsquo;s permit-to-work. Test sequences, instrument settings, readings, limits, intervals, checklists and pass/fail wording here are generic and indicative. They are not acceptance criteria, and a result obtained by following them is not a test certificate, inspection report or declaration of serviceability or compliance.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome personnel. It is not professional engineering, legal or regulatory advice, and using it creates no professional or client relationship. Learning-path and Academy references describe stages of learning only and are not a certification, accreditation or authorisation.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting fixtures can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, the installation, adjustment or modification of any aviation visual aid, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards, regulations and named sources.</strong> References to ICAO, FAA, EASA, DGCA, AAI, IEC, IEEE, ISO, BIS and other standards, regulations, AIP material and published sources, and statements about what a named airport, State or authority has published, are summaries for orientation as understood when the page was prepared. They are not official text, may be incomplete, amended or superseded, and have not been independently verified. Consult the current official editions, including the current AIP, AIRAC cycle and NOTAMs. Following this content does not guarantee compliance with any law, standard or approval, and official documents, regulations, the approved design and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Values, tolerances, intervals, sequences, examples, checklists and pass/fail or &ldquo;compliant&rdquo; wording are generic and indicative; real installations differ in design, make, model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Enquiries and services.</strong> The email and call buttons on this page open your own email or telephone application; nothing is sent to us until you send it. Descriptions of consultancy, support, documentation or other services are not an offer, quotation or tender, and contacting us or our replying creates no engagement, duty of care or contract; an engagement exists only under a written agreement. We are not a regulator or certification body, and &ldquo;support&rdquo; does not mean certification or approval. Please do not send confidential, classified or security-sensitive information.</li><li><strong>Images, diagrams and credits.</strong> Photographs on this page carry a credit line in their caption naming the source and, where stated, the licence (for example U.S. Government public-domain works or openly licensed images). They illustrate a type of equipment or situation, may not show the exact item described, imply no endorsement by or affiliation with any person, organisation or manufacturer shown, and remain subject to their owners&rsquo; rights. Diagrams are original schematic illustrations, are not to scale and are not engineering drawings. To request a correction, credit or removal, write to the contact address below.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, EASA, the IEC, DGCA, AAI, any airport, regulator, employer or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. The text, structure, diagrams and compilation of this page are protected by copyright. You may read it and use it for personal reference and internal training, keeping this notice attached; any other copying, republication, scraping or commercial use needs our prior written permission. Credited third-party photographs remain subject to their owners&rsquo; terms.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern, copyright, privacy or other rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms, privacy and governing law: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
</main>

<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
  <div class="footer-links">
<a href="index.html#about">About</a>
<a href="fundamentals.html">Fundamentals</a>
<a href="agl-design-engineering.html">Design</a>
<a href="agl-photometry.html">Photometry</a>
<a href="component-library.html">Components</a>
<a href="standards-companion.html">Standards</a>
<a href="knowledge-hub.html">Knowledge Hub</a>
<a href="index.html#contact">Contact</a>
<a href="legal-notice.html">Legal &amp; Disclaimer</a>
</div>
</footer>

<script>
  /* Mobile nav toggle */
  const hamburgerBtn = document.querySelector('.hamburger');
  const navLinksEl = document.querySelector('.nav-links');
  function openMenu() {
    navLinksEl.style.cssText = 'display:flex;flex-direction:column;position:fixed;top:70px;left:0;right:0;background:rgba(6,13,26,0.97);padding:30px 40px;gap:20px;border-bottom:1px solid rgba(255,180,0,0.15);backdrop-filter:blur(20px);';
    hamburgerBtn.setAttribute('aria-expanded', 'true');
  }
  function closeMenu() {
    navLinksEl.style.cssText = '';
    hamburgerBtn.setAttribute('aria-expanded', 'false');
  }
  function toggleMenu() {
    if(hamburgerBtn.getAttribute('aria-expanded') === 'true') {
      closeMenu();
    } else {
      openMenu();
    }
  }
  hamburgerBtn.addEventListener('click', toggleMenu);
  navLinksEl.querySelectorAll('a').forEach(link=>{
    link.addEventListener('click', closeMenu);
  });
  window.addEventListener('resize', ()=>{
    if(window.innerWidth > 1000) closeMenu();
  });

  /* Checklist */
  document.querySelectorAll('.checklist-phase').forEach(phase=>{
    const items = phase.querySelectorAll('.chk-item');
    const progress = phase.querySelector('.chk-progress');
    function update(){
      const done = phase.querySelectorAll('.chk-item.checked').length;
      progress.textContent = done + ' / ' + items.length + ' complete';
    }
    items.forEach(item=>{
      item.addEventListener('click', ()=>{ item.classList.toggle('checked'); update(); });
    });
  });

  /* Fault accordion */
  document.querySelectorAll('.fault-card').forEach(card=>{
    card.querySelector('.fault-head').addEventListener('click', ()=>{
      card.classList.toggle('open');
    });
  });

  /* Quiz */
  document.querySelectorAll('.quiz-card').forEach(card=>{
    const answer = parseInt(card.dataset.answer, 10);
    const feedback = card.querySelector('.quiz-feedback');
    card.querySelectorAll('.quiz-opt').forEach(opt=>{
      opt.addEventListener('click', ()=>{
        const opts = card.querySelectorAll('.quiz-opt');
        if(opts[0].classList.contains('disabled')) return;
        opts.forEach(o=>o.classList.add('disabled'));
        const i = parseInt(opt.dataset.i, 10);
        if(i === answer){
          opt.classList.add('correct');
          feedback.textContent = 'Correct.';
          feedback.className = 'quiz-feedback right';
        } else {
          opt.classList.add('incorrect');
          opts[answer].classList.add('correct');
          feedback.textContent = 'Not quite — correct answer highlighted.';
          feedback.className = 'quiz-feedback wrong';
        }
      });
    });
  });
</script>

<script>
/* UX polish: keyboard access, mobile diagram scroll */
(function(){
 function key(el){el.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();el.click();}});}
 document.querySelectorAll('.fault-head').forEach(function(h){h.setAttribute('role','button');h.setAttribute('tabindex','0');h.setAttribute('aria-expanded','false');key(h);
  h.addEventListener('click',function(){h.setAttribute('aria-expanded',h.parentElement.classList.contains('open')?'true':'false');});});
 document.querySelectorAll('.chk-item').forEach(function(c){c.setAttribute('role','checkbox');c.setAttribute('tabindex','0');c.setAttribute('aria-checked','false');key(c);
  c.addEventListener('click',function(){c.setAttribute('aria-checked',c.classList.contains('checked')?'true':'false');});});
 document.querySelectorAll('.quiz-opt').forEach(function(o){o.setAttribute('role','button');o.setAttribute('tabindex','0');key(o);});
 document.querySelectorAll('.quiz-feedback').forEach(function(f){f.setAttribute('aria-live','polite');});
 document.querySelectorAll('.diagram-block > svg, figure.fig > svg').forEach(function(svg){var w=document.createElement('div');w.className='svg-scroll';svg.parentNode.insertBefore(w,svg);w.appendChild(svg);});
 document.addEventListener('keydown',function(e){if(e.key==='Escape'&&typeof closeMenu==='function'&&window.innerWidth<=1000)closeMenu();});
})();
</script>
</body>
</html>
