<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Airfield Lighting Testing &amp; Commissioning: Checklist &amp; Procedures</title>
<meta name="theme-color" content="#060d1a"/>
<meta name="description" content="Airfield lighting testing and commissioning: cable and insulation testing, CCRs, transformers, photometry, PAPI, signs, controls and documentation."/>
<meta name="keywords" content="airfield lighting testing, AGL commissioning, AGL testing checklist, airfield lighting commissioning checklist, insulation resistance test AGL, CCR testing, isolation transformer testing, AGL photometry commissioning, PAPI commissioning, airport sign testing, brightness step testing, commissioning documentation, FAT SAT AGL"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow"/>
<link rel="canonical" href="https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html"/>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<meta property="og:type" content="article"/>
<meta property="og:title" content="Airfield Lighting Testing &amp; Commissioning: Checklist &amp; Procedures"/>
<meta property="og:description" content="Airfield lighting testing and commissioning: cable and insulation testing, CCRs, transformers, photometry, PAPI, signs, controls and documentation."/>
<meta property="og:url" content="https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html"/>
<meta property="og:site_name" content="Precision AGL Academy"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-airfield-lighting-testing-commissioning-guide.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:locale" content="en_US"/>
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Airfield Lighting Testing &amp; Commissioning: Checklist &amp; Procedures"/>
<meta name="twitter:description" content="Airfield lighting testing and commissioning: cable and insulation testing, CCRs, transformers, photometry, PAPI, signs, controls and documentation."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-airfield-lighting-testing-commissioning-guide.jpg"/>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": [
    "TechArticle",
    "LearningResource"
  ],
  "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html#article",
  "name": "Airfield Lighting Testing & Commissioning",
  "headline": "Airfield Lighting Testing & Commissioning | AGL Testing Checklist & Procedures",
  "description": "Complete airfield lighting testing and commissioning guide covering cable testing, insulation resistance, CCR, transformers, circuits, photometry, PAPI, signs, controls and commissioning documentation.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "about": "Airfield lighting testing and commissioning",
  "educationalLevel": "Intermediate to Advanced",
  "inLanguage": "en",
  "dateModified": "2026-10-15",
  "isPartOf": {
    "@type": "WebSite",
    "@id": "https://rahulsharmaagl.in/#website",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "url": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "keywords": "airfield lighting testing, AGL commissioning, AGL testing checklist, airfield lighting commissioning checklist, insulation resistance test AGL, CCR testing, isolation transformer testing, AGL photometry commissioning, PAPI commissioning, airport sign testing, brightness step testing, commissioning documentation, FAT SAT AGL",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-airfield-lighting-testing-commissioning-guide.jpg",
    "width": 1200,
    "height": 630
  },
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html#breadcrumb"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Airfield Lighting Testing & Commissioning",
      "item": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html#faq",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is airfield lighting commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Airfield lighting commissioning is the formal process of verifying that an installed AGL system has been correctly installed, electrically sound, operationally functional and capable of meeting its applicable performance requirements."
      }
    },
    {
      "@type": "Question",
      "name": "What tests are required for AGL commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Typical tests include cable continuity, insulation resistance, transformer checks, connector inspection, CCR testing, circuit measurements, functional testing, brightness-step testing and photometric verification. PAPI, signs and control systems require additional dedicated tests."
      }
    },
    {
      "@type": "Question",
      "name": "What is an AGL testing checklist?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "An AGL testing checklist is a structured list used to verify that the electrical, optical, mechanical, functional and control aspects of an airport lighting installation have been tested and documented."
      }
    },
    {
      "@type": "Question",
      "name": "Why is insulation resistance testing required?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It helps identify damaged or degraded insulation, moisture, defective joints and other conditions that can compromise circuit integrity."
      }
    },
    {
      "@type": "Question",
      "name": "Is continuity testing enough?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. Continuity demonstrates that an intended electrical path exists; it does not by itself demonstrate acceptable insulation condition."
      }
    },
    {
      "@type": "Question",
      "name": "How is a CCR tested during commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "CCR testing can include input power, output current, intensity steps, current regulation, alarms, controls, monitoring, local/remote operation and protective functions, according to the applicable specification and manufacturer procedure."
      }
    },
    {
      "@type": "Question",
      "name": "What is circuit impedance testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is the measurement of the electrical characteristics of the installed circuit and can be compared with design calculations or commissioning baselines to identify abnormal circuit conditions."
      }
    },
    {
      "@type": "Question",
      "name": "Is photometry part of commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Where required by the project or applicable standard, yes. Photometry verifies the optical performance of the installed lights rather than only their electrical operation."
      }
    },
    {
      "@type": "Question",
      "name": "How is PAPI commissioned?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "PAPI commissioning includes functional operation plus verification of position, elevation, alignment, aiming and optical performance as applicable."
      }
    },
    {
      "@type": "Question",
      "name": "Are airport signs included in AGL commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Where the project includes lighted/sign systems, sign installation, electrical function, control and monitoring should be commissioned as applicable."
      }
    },
    {
      "@type": "Question",
      "name": "What documents are required at handover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The final package commonly includes test certificates, calibration records, photometric results, equipment records, as-built drawings, PAPI/sign/control-system test records, punch-list closure records, O&M manuals and commissioning certificates."
      }
    },
    {
      "@type": "Question",
      "name": "What happens when an AGL test fails?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The failed result should be investigated, the cause identified, corrective action completed and the affected test repeated. The final record should contain both the original failure and the successful retest."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/airfield-lighting-testing-commissioning-guide.html#article"
  }
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/><link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;background:none;border:none;padding:4px;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 50px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:760px;margin-bottom:28px;}
  .hero-btns{display:flex;gap:14px;flex-wrap:wrap;}
  @media(max-width:768px){.page-title{font-size:42px;}}

  section{padding:0 0 90px;position:relative;z-index:1;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-label.alt{color:var(--cyan);}
  .block-label.alt::before{background:var(--cyan);}
  .block-label.warn{color:var(--red);}
  .block-label.warn::before{background:var(--red);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .block-desc{font-size:15px;color:var(--text);line-height:1.8;max-width:760px;margin-bottom:28px;}
  .info-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:34px;margin-bottom:24px;}
  .info-panel p{font-size:15.5px;line-height:1.9;color:var(--text);}
  .info-panel p strong{color:var(--white);}
  .info-panel p + p{margin-top:14px;}
  .info-panel blockquote{margin-top:16px;padding:16px 20px;border-left:3px solid var(--gold);background:rgba(255,180,0,0.05);border-radius:0 10px 10px 0;font-size:14.5px;color:var(--white);font-weight:600;line-height:1.7;}

  .mini-h{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:20px 0 10px;}
  .mini-h:first-child{margin-top:0;}

  .diagram-block{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:32px 28px;}
  .diagram-block .diagram-sub{font-size:13.5px;color:var(--text);text-align:center;margin-bottom:22px;}
  .diagram-block svg{width:100%;height:auto;display:block;}

  .stat-row{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .grid-2{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .grid-4{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  .grid-5{display:grid;grid-template-columns:repeat(5,1fr);gap:16px;}
  @media(max-width:900px){.stat-row,.grid-4,.grid-5{grid-template-columns:repeat(2,1fr);} .grid-2{grid-template-columns:1fr;}}
  @media(max-width:600px){.stat-row,.grid-4,.grid-5,.grid-2{grid-template-columns:1fr;}}
  .stat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;}
  .stat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .stat-card h3{font-size:15px;font-weight:700;margin-bottom:8px;}
  .stat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}

  .flow-strip{display:flex;align-items:center;gap:0;flex-wrap:wrap;}
  .flow-node{flex:1;min-width:150px;padding:22px 20px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;text-align:center;position:relative;}
  .flow-node i{color:var(--gold);font-size:20px;margin-bottom:10px;display:block;}
  .flow-node .fn-t{font-size:13px;font-weight:700;}
  .flow-node p{font-size:12px;color:var(--text);line-height:1.6;margin-top:6px;}
  .flow-arrow{color:var(--gold);font-size:16px;padding:0 14px;flex-shrink:0;}
  @media(max-width:900px){.flow-strip{flex-direction:column;} .flow-arrow{transform:rotate(90deg);padding:8px 0;}}

  .branch-diagram{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:38px 24px;}
  .branch-top{display:flex;justify-content:center;gap:14px;margin-bottom:6px;flex-wrap:wrap;}
  .branch-node{padding:16px 22px;background:var(--card);border:1px solid rgba(255,180,0,0.25);border-radius:10px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;white-space:nowrap;}
  .branch-node i{color:var(--gold);display:block;margin-bottom:6px;font-size:17px;}
  .branch-node.root{border-color:rgba(0,212,255,0.35);}
  .branch-node.root i{color:var(--cyan);}
  .branch-down{width:1px;height:26px;background:rgba(255,180,0,0.3);margin:0 auto;}

  .cat-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .cat-grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.cat-grid-3{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:768px){.cat-grid,.cat-grid-3{grid-template-columns:1fr;}}
  .cat-card{padding:28px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;transition:all .3s;}
  .cat-card:hover{border-color:rgba(255,180,0,0.2);}
  .cat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .cat-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .cat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}
  .cat-card ul{margin-top:10px;padding-left:0;list-style:none;}
  .cat-card ul li{font-size:13px;color:var(--text);padding:5px 0 5px 18px;position:relative;border-top:1px solid var(--border);}
  .cat-card ul li:first-child{border-top:none;}
  .cat-card ul li::before{content:'\f054';font-family:"Font Awesome 6 Free";font-weight:900;font-size:8px;color:var(--gold);position:absolute;left:0;top:9px;}
  .card-link{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-size:12.5px;font-weight:700;color:var(--gold);text-decoration:none;}

  .chip-row{display:flex;flex-wrap:wrap;gap:10px;}
  .chip{padding:9px 16px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);border-radius:100px;font-size:12.5px;font-weight:600;color:var(--text);}
  .chip.cyan{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.2);}
  .chip.red{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}
  .chip.green{background:rgba(61,220,151,0.06);border-color:rgba(61,220,151,0.25);}

  .level-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.level-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.level-grid{grid-template-columns:1fr;}}
  .level-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .level-card .lvl-tag{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:2px;color:var(--gold);margin-bottom:10px;}
  .level-card h3{font-size:16px;font-weight:700;margin-bottom:8px;}
  .level-card p{font-size:13px;color:var(--text);line-height:1.7;margin-bottom:14px;}
  .level-card a{font-size:12px;font-weight:700;color:var(--cyan);text-decoration:none;}

  .fault-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:768px){.fault-grid{grid-template-columns:1fr;}}
  .fault-card{background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;overflow:hidden;cursor:pointer;}
  .fault-head{padding:22px 24px;display:flex;align-items:center;justify-content:space-between;gap:14px;}
  .fault-head h3{font-size:15px;font-weight:700;display:flex;align-items:center;gap:12px;}
  .fault-head i.warn-icon{color:var(--red);font-size:17px;}
  .fault-head i.chev{color:var(--text);font-size:13px;transition:transform .25s;}
  .fault-card.open .chev{transform:rotate(180deg);}
  .fault-body{max-height:0;overflow:hidden;transition:max-height .3s ease;padding:0 24px;}
  .fault-card.open .fault-body{max-height:260px;padding:0 24px 22px;}
  .fault-body p{font-size:11.5px;text-transform:uppercase;letter-spacing:1px;color:var(--red);font-weight:700;margin-bottom:8px;}
  .fault-body ul{list-style:none;}
  .fault-body ul li{font-size:13px;color:var(--text);padding:4px 0 4px 16px;position:relative;}
  .fault-body ul li::before{content:'—';position:absolute;left:0;color:var(--red);}

  .checklist-wrap{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:1100px){.checklist-wrap{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.checklist-wrap{grid-template-columns:1fr;}}
  .checklist-phase{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;}
  .checklist-phase h3{font-family:'Bebas Neue',sans-serif;font-size:19px;letter-spacing:1px;color:var(--gold);margin-bottom:16px;}
  .chk-item{display:flex;align-items:flex-start;gap:10px;padding:8px 0;font-size:13.5px;color:var(--text);cursor:pointer;user-select:none;border-top:1px solid var(--border);}
  .chk-item:first-of-type{border-top:none;}
  .chk-box{width:16px;height:16px;border:1.5px solid rgba(255,180,0,0.4);border-radius:4px;flex-shrink:0;margin-top:2px;display:flex;align-items:center;justify-content:center;transition:all .2s;}
  .chk-item.checked .chk-box{background:var(--gold);border-color:var(--gold);}
  .chk-item.checked .chk-box::after{content:'\f00c';font-family:"Font Awesome 6 Free";font-weight:900;font-size:9px;color:#000;}
  .chk-item.checked span{color:var(--text);opacity:.55;text-decoration:line-through;}
  .chk-progress{margin-top:16px;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;}

  .std-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  @media(max-width:900px){.std-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.std-grid{grid-template-columns:1fr;}}
  .std-card{padding:24px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;text-align:center;}
  .std-card .std-tag{font-family:'Bebas Neue',sans-serif;font-size:22px;letter-spacing:1px;color:var(--gold);margin-bottom:8px;}
  .std-card p{font-size:12.5px;color:var(--text);line-height:1.6;}

  .quiz-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:28px;margin-bottom:16px;}
  .quiz-card h3{font-size:15px;font-weight:700;margin-bottom:16px;}
  .quiz-opts{display:grid;grid-template-columns:repeat(2,1fr);gap:10px;}
  @media(max-width:600px){.quiz-opts{grid-template-columns:1fr;}}
  .quiz-opt{padding:13px 16px;border:1px solid var(--border);border-radius:8px;background:rgba(255,255,255,0.02);font-size:13px;color:var(--text);cursor:pointer;transition:all .2s;}
  .quiz-opt:hover{border-color:rgba(255,180,0,0.3);}
  .quiz-opt.correct{background:rgba(61,220,151,0.12);border-color:var(--green);color:var(--white);}
  .quiz-opt.incorrect{background:rgba(230,57,70,0.12);border-color:var(--red);color:var(--white);}
  .quiz-opt.disabled{pointer-events:none;}
  .quiz-feedback{margin-top:12px;font-size:12.5px;font-weight:700;letter-spacing:.5px;min-height:16px;}
  .quiz-feedback.right{color:var(--green);}
  .quiz-feedback.wrong{color:var(--red);}

  /* Data tables */
  .data-table{width:100%;border-collapse:collapse;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;overflow:hidden;}
  .data-table th{text-align:left;font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:14px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);}
  .data-table td{padding:14px 18px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table td strong{color:var(--white);}
  .table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;}
  .table-note{display:flex;gap:10px;align-items:flex-start;margin-top:14px;padding:14px 18px;background:rgba(0,212,255,0.05);border:1px solid rgba(0,212,255,0.18);border-radius:10px;font-size:12.5px;color:var(--text);line-height:1.6;}
  .table-note i{color:var(--cyan);margin-top:2px;}

  /* Sequence / intensity widget */
  .load-widget{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:34px;}
  .load-controls{display:grid;grid-template-columns:repeat(3,1fr);gap:20px;margin-bottom:24px;}
  @media(max-width:768px){.load-controls{grid-template-columns:1fr;}}
  .load-field label{display:block;font-size:11.5px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:8px;}
  .load-field input[type=range]{width:100%;accent-color:var(--gold);}
  .load-field .val{font-size:13px;color:var(--text);margin-top:6px;}
  .load-readout{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;}
  @media(max-width:768px){.load-readout{grid-template-columns:1fr;}}
  .load-out{padding:20px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.2);border-radius:12px;text-align:center;}
  .load-out .lbl{font-size:11px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-bottom:6px;}
  .load-out .num{font-family:'Bebas Neue',sans-serif;font-size:28px;color:var(--gold);letter-spacing:1px;}

  /* Sequenced flashing demo */
  .seq-flash-strip{display:flex;align-items:center;justify-content:center;gap:14px;flex-wrap:wrap;padding:20px 10px;}
  .seq-flash-dot{width:22px;height:22px;border-radius:50%;background:rgba(255,255,255,0.08);border:1px solid var(--border);transition:all .15s ease;}
  .seq-flash-dot.on{background:var(--gold);box-shadow:0 0 18px 4px rgba(255,180,0,0.6);border-color:var(--gold);}
  .seq-flash-label{text-align:center;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--text);margin-top:14px;}

  /* Sequence steps */
  .seq-list{display:flex;flex-direction:column;gap:0;}
  .seq-item{display:flex;gap:18px;padding:18px 0;border-top:1px solid var(--border);}
  .seq-item:first-child{border-top:none;}
  .seq-num{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);flex-shrink:0;width:36px;}
  .seq-body h3{font-size:14.5px;font-weight:700;margin-bottom:4px;}
  .seq-body p{font-size:13px;color:var(--text);line-height:1.7;}

  .cta-strip{background:linear-gradient(135deg,#0d1e38,#1a2f50);border:1px solid rgba(255,180,0,0.2);border-radius:18px;padding:40px;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:20px;}
  .cta-strip h3{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:1px;}
  .cta-strip p{font-size:14px;color:var(--text);margin-top:4px;}
  .cta-btns{display:flex;gap:12px;flex-wrap:wrap;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .btn-cyan{background:transparent;color:var(--cyan);border:1px solid rgba(0,212,255,0.35);}
  .btn-cyan:hover{background:rgba(0,212,255,0.1);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;margin-bottom:28px;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta h3{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif;font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}

  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:15px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .faq-chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .faq-chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14.5px;line-height:1.85;color:var(--text);}
  .fault-card.open .fault-body{max-height:460px;}
  .grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.grid-3{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.grid-3{grid-template-columns:1fr;}}
  .triage-out{margin-top:22px;display:grid;grid-template-columns:repeat(3,1fr);gap:16px;}
  @media(max-width:768px){.triage-out{grid-template-columns:1fr;}}
  .triage-box{padding:20px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.2);border-radius:12px;}
  .triage-box .lbl{font-size:11px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;margin-bottom:8px;}
  .triage-box .txt{font-size:14px;color:var(--white);line-height:1.6;}
  .triage-select{width:100%;padding:13px 16px;background:var(--card);color:var(--white);border:1px solid rgba(255,180,0,0.35);border-radius:8px;font-family:inherit;font-size:14px;}
  .ref-list{list-style:none;padding:0;margin-top:6px;}
  .ref-list li{padding:6px 0;border-top:1px solid var(--border);font-size:13px;color:var(--text);}
  .ref-list li:first-child{border-top:none;}
  .ref-list a{color:var(--cyan);text-decoration:none;}
select{color-scheme:dark;}
select option,select optgroup{background:#0d1e38;color:#f0f4ff;}
</style>
<style id="agl-hub-css">
.agl-hub{max-width:1200px;margin:60px auto;padding:0 24px}
.agl-hub-box{border:1px solid var(--gold,#FFB400);border-radius:14px;padding:32px 28px;background:rgba(255,180,0,.03)}
.agl-hub-label{display:block;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold,#FFB400);margin-bottom:10px}
.agl-hub-title{margin:0 0 22px;font-size:1.5rem;color:var(--white,#f0f4ff)}
.agl-hub h3{font-size:12px;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan,#00d4ff);margin:22px 0 10px}
.agl-hub-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}
@media(max-width:900px){.agl-hub-grid{grid-template-columns:repeat(2,1fr)}}
@media(max-width:600px){.agl-hub-grid{grid-template-columns:1fr}}
.agl-hub-grid a{display:flex;justify-content:space-between;align-items:center;gap:8px;padding:11px 14px;border:1px solid rgba(255,180,0,.25);border-radius:8px;color:var(--text,#c8d8f0);text-decoration:none;font-size:14px;transition:all .2s}
.agl-hub-grid a::after{content:"\2192";color:var(--gold,#FFB400)}
.agl-hub-grid a:hover{border-color:var(--gold,#FFB400);color:var(--gold,#FFB400);background:rgba(255,180,0,.08)}
.agl-hub-grid a.current{border-color:var(--gold,#FFB400);background:rgba(255,180,0,.14);color:var(--gold,#FFB400);font-weight:600}
</style>
<style id="agl-fig-css">
figure.fig{margin:32px auto 0;max-width:980px}
figure.fig svg{display:block;width:100%;height:auto}
figure.fig figcaption{font-size:13px;line-height:1.55;color:var(--text,#c8d8f0);text-align:center;margin-top:14px;opacity:.92}
figure.fig svg text{paint-order:normal}
figure.hub-fig{--gold-dim:rgba(255,180,0,.7);--grey-dim:rgba(200,216,240,.45);--green:#35d07f;--taxi-blue:#2f8fff;--cl-yellow:#FFD400;--yellow:#FFD400}
figure.gold-frame{padding:14px;border:2px solid var(--gold,#FFB400);border-radius:14px;background:rgba(255,180,0,.05);box-shadow:0 0 26px rgba(255,180,0,.16)}
figure.fig .fig-rel{display:block;margin-top:10px}
figure.photo{max-width:540px;margin:28px auto 0;padding:12px;border:2px solid var(--gold,#FFB400);border-radius:14px;background:rgba(255,180,0,.05);box-shadow:0 0 26px rgba(255,180,0,.16)}
figure.photo img{display:block;max-width:100%;height:auto;margin:0 auto;border-radius:8px;border:1px solid rgba(255,180,0,.35)}
figure.photo figcaption{font-size:13px;line-height:1.55;text-align:center;margin-top:12px}
figure.photo .photo-credit{display:block;margin-top:6px;font-size:12px;opacity:.8}
figure.photo .photo-credit a{color:var(--gold,#FFB400)}
</style>
<style>.skip-link{position:absolute;left:-9999px;top:8px;z-index:10000;background:#FFB400;color:#060d1a;padding:10px 16px;font-weight:700;border-radius:4px;text-decoration:none}.skip-link:focus{left:8px}main{display:block}img{max-width:100%;height:auto}</style>
<style id="mobile-fix">@media(max-width:768px){.cat-grid,.cat-grid-3,.cat-grid.c3,.cat-grid.c4{grid-template-columns:minmax(0,1fr)!important}.cat-card,.info-panel,.checklist-phase,.branch-node,.flow-node,.seq-body,.tl-body{min-width:0;max-width:100%;overflow-wrap:anywhere}.info-panel,.checklist-phase{padding:20px}table.data-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch}main [class*="grid"]>*,.mistake-card>*,.stat-card,.load-out{min-width:0}main :is(h1,h2,h3,h4,h5,p,li,td,th,label,span,a){overflow-wrap:anywhere}main :is(select,input,textarea){max-width:100%;min-width:0}main svg{max-width:100%;height:auto}.cd-lux-visual,.cd-lux-readout,.approach-readout{min-width:0!important;max-width:100%;box-sizing:border-box}main{overflow-x:clip}}</style>
<style id="legal-notice-css">
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:768px){.legal-box{padding:20px 16px;}.legal-wrap{margin:40px auto 30px;}}
</style>
<style id="polish">
:root{--h2:#FFB400;--h3:#5ce1ff}
.page-title{color:var(--white);text-shadow:0 0 44px rgba(255,180,0,.18)}
.page-title span{color:var(--gold)}
.block-title,.agl-hub-title,.legal-title,.academy-cta h2{color:var(--h2)}
.block-title{position:relative;padding-bottom:14px}
.block-title::after{content:'';position:absolute;left:0;bottom:0;width:56px;height:3px;border-radius:2px;background:linear-gradient(90deg,var(--gold),transparent)}
:where(main) :where(h3){color:var(--h3)}
.stat-card h3,.cat-card h3,.level-card h3,.quiz-card h3,.kw-h,.seq-body h3,.info-panel h3:not(.mini-h),.academy-cta h3{color:var(--h3)}
.fault-head h3{color:#ffe3e5}
.cta-strip h3{color:var(--white)}
.flow-node .fn-t{display:block;font-size:13px;font-weight:700;color:var(--white)}
:focus-visible{outline:2px solid var(--gold);outline-offset:3px;border-radius:4px}
.fault-head:focus-visible,.chk-item:focus-visible,.quiz-opt:focus-visible{outline-offset:-2px}
.svg-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
.svg-scroll::before{display:none}
@media(max-width:768px){
 main .svg-scroll svg{min-width:720px;max-width:none!important}
 .svg-scroll::before{display:block;content:'\2194  Swipe sideways to see the full diagram';position:sticky;left:0;font-size:11.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin-bottom:10px}
 .block-title{font-size:30px}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{transition:none!important;animation:none!important}}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-6px 0 24px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--green),#58e08a);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:#000;flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px;}
.expert-item{display:flex;gap:16px;padding:20px 24px;background:rgba(61,220,151,0.05);border:1px solid rgba(61,220,151,0.2);border-radius:12px;min-width:0;}
.expert-item i{color:var(--green);font-size:16px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:5px;}
.expert-item h5{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--green);background:rgba(61,220,151,0.12);border:1px solid rgba(61,220,151,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.expert-item p{font-size:13.5px;color:var(--text);line-height:1.7;}
@media(max-width:800px){.expert-grid{grid-template-columns:minmax(0,1fr);}.expert-item{padding:18px;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-size:14.5px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="fundamentals.html">Fundamentals</a></li>
<li><a href="agl-design-engineering.html">Design</a></li>
<li><a href="agl-photometry.html">Photometry</a></li>
<li><a href="component-library.html">Components</a></li>
<li><a href="standards-companion.html">Standards</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button type="button" class="hamburger" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navbar">
    <span></span><span></span><span></span>
  </button>
</nav>
<main id="main">

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
  <span class="current">Airfield Lighting Testing &amp; Commissioning</span>
</div>

<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL and aerodrome personnel. It is not an approved procedure, design, specification or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures, the approved design or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-screwdriver-wrench"></i> THE AGL ENGINEERING CENTRE by Precision AGL Academy · Testing &amp; Commissioning</div>
  <h1 class="page-title">Airfield Lighting Testing &amp; <span>Commissioning Guide</span></h1>
  <p class="page-sub">How to prove an installed AGL system is correctly installed, electrically safe, functionally operational and optically compliant: cable and insulation tests, CCR, transformers, circuits, photometry, PAPI, signs, controls, punch lists and handover records. Commissioning is more than checking that the lights turn on.</p>
  <div class="hero-btns">
    <a href="#testing-overview" class="btn btn-gold"><i class="fa-solid fa-play"></i> Start Learning</a>
    <a href="agl-preventive-maintenance-guide.html" class="btn btn-outline"><i class="fa-solid fa-screwdriver-wrench"></i> AGL Maintenance</a>
  </div>
</div>

<section id="testing-overview"><div class="container"><div class="block-label ">Overview</div><h2 class="block-title">What Testing and Commissioning Mean</h2><div class="info-panel"><p>Airfield lighting testing and commissioning verifies that an installed AGL system is <strong>correctly installed, electrically safe, functionally operational</strong> and able to provide the intended visual guidance performance. It is not a final check that the lights turn on: it covers the chain from the power supply and CCR through the primary series circuit, isolation transformers and connectors to the fixtures, visual aids, signs and control system.</p><blockquote>Testing produces evidence; commissioning uses that evidence to show the system is complete, functional and ready for operation.</blockquote></div><div class="flow-strip"><div class="flow-node"><i class="fa-solid fa-clipboard-check"></i><span class="fn-t">Install inspection</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-grip-lines"></i><span class="fn-t">Cable tests</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-bolt"></i><span class="fn-t">Electrical tests</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-gauge-high"></i><span class="fn-t">Equipment</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-power-off"></i><span class="fn-t">Energize</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-toggle-on"></i><span class="fn-t">Functional</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-sliders"></i><span class="fn-t">Brightness steps</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-lightbulb"></i><span class="fn-t">Photometry</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-sign-hanging"></i><span class="fn-t">PAPI / signs / controls</span></div><div class="flow-arrow"><i class="fa-solid fa-arrow-right"></i></div><div class="flow-node"><i class="fa-solid fa-flag-checkered"></i><span class="fn-t">Final inspection &amp; records</span></div></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>The exact test sequence and acceptance criteria come from the approved design, project specification, manufacturer requirements and the applicable aviation authority standards.</span></div></div></section>
<section><div class="container"><div class="block-label alt">Definitions</div><h2 class="block-title">Testing vs Commissioning, and Why the Whole System Matters</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Testing can include</p><div class="chip-row"><span class="chip cyan">Cable tests</span><span class="chip cyan">Insulation resistance</span><span class="chip cyan">Continuity</span><span class="chip cyan">Transformers</span><span class="chip cyan">Connector inspection</span><span class="chip cyan">CCR</span><span class="chip cyan">Circuit resistance / impedance</span><span class="chip cyan">Functional</span><span class="chip cyan">Brightness steps</span><span class="chip cyan">Photometry</span><span class="chip cyan">PAPI</span><span class="chip cyan">Signs</span><span class="chip cyan">Control system</span></div><p class="mini-h" style="margin-top:20px">Commissioning also includes</p><div class="chip-row"><span class="chip ">Installation quality review</span><span class="chip ">Check against approved drawings</span><span class="chip ">Defect correction</span><span class="chip ">Punch-list closure</span><span class="chip ">Final inspection</span><span class="chip ">Test-record compilation</span><span class="chip ">As-built verification</span><span class="chip ">O&amp;M documentation</span><span class="chip ">Handover</span></div></div><div class="info-panel"><p>Path: <strong>CCR, primary series cable, isolation transformer, secondary connector, light fixture</strong>. Control runs <strong>control system, CCR, series circuit, fixtures</strong>. PAPI, signs, approach lighting and stop bars have their own power and control.</p><p>A defect anywhere affects the result:</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A cable can have continuity but poor insulation</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A transformer can be installed correctly but be defective</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A light can operate with poor photometric output</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A CCR can produce current but not change step correctly</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A PAPI can illuminate but be aimed wrongly</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">A sign can be lit but have a control or optical fault</li></ul></div></div><div class="table-scroll"><table class="data-table"><thead><tr><th>Activity</th><th>Purpose</th></tr></thead><tbody><tr><td><strong>Installation inspection</strong></td><td>Verify physical installation</td></tr><tr><td><strong>Cable testing</strong></td><td>Verify electrical circuit integrity</td></tr><tr><td><strong>Equipment testing</strong></td><td>Verify individual component operation</td></tr><tr><td><strong>Circuit testing</strong></td><td>Verify complete electrical circuit</td></tr><tr><td><strong>Functional testing</strong></td><td>Verify operational behaviour</td></tr><tr><td><strong>Photometric testing</strong></td><td>Verify optical performance</td></tr><tr><td><strong>Integrated testing</strong></td><td>Verify system interaction</td></tr><tr><td><strong>Final inspection</strong></td><td>Verify completion</td></tr><tr><td><strong>Documentation</strong></td><td>Create formal commissioning evidence</td></tr><tr><td><strong>Handover</strong></td><td>Transfer the completed system to operations and maintenance</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>A project can pass individual equipment tests and still fail commissioning because an integrated function was not configured correctly.</span></div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 552" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of the AGL commissioning sequence: eight stages run in order across two rows: pre-commissioning, energization, functional testing, system integration, ALCMS interface, PAPI commissioning, sign commissioning and final acceptance. Each stage ends at a hold point. A failed stage is corrected and re-tested before moving on; when all eight are passed the system is ready for service.">
                <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">COMMISSIONING SEQUENCE &middot; IN WHAT ORDER</text>
                <rect x="30" y="54" width="560" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                <text x="310" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">PASS &middot; RECORD &middot; HOLD &middot; THEN THE NEXT STAGE</text>
                <rect x="15" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="39" cy="132" r="10" fill="var(--gold)" /><text x="39" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                <text x="57" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="16" letter-spacing="0.8" text-anchor="start">PRE-COMMISSION</text>
                <text x="29" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Installation checked</text>
                <text x="29" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuit tests done</text>
                <text x="29" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Records ready</text>
                <text x="29" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: ready to energize</text>
                <rect x="250" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="274" cy="132" r="10" fill="var(--gold)" /><text x="274" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                <text x="292" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ENERGIZATION</text>
                <text x="264" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Controlled switch-on</text>
                <text x="264" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Steps raised in turn</text>
                <text x="264" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Readings watched</text>
                <text x="264" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: stable on all steps</text>
                <rect x="485" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="509" cy="132" r="10" fill="var(--gold)" /><text x="509" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                <text x="527" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">FUNCTIONAL</text>
                <text x="499" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Each light and control</text>
                <text x="499" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Steps and alarms</text>
                <text x="499" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Local and remote</text>
                <text x="499" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: works as designed</text>
                <rect x="720" y="110" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="744" cy="132" r="10" fill="var(--gold)" /><text x="744" y="136.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                <text x="762" y="138" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">INTEGRATION</text>
                <text x="734" y="166" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuits run together</text>
                <text x="734" y="185" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Interlocks proven</text>
                <text x="734" y="204" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fault behaviour</text>
                <text x="734" y="228" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: system agrees</text>
                <rect x="15" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="39" cy="312" r="10" fill="var(--gold)" /><text x="39" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                <text x="57" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ALCMS LINK</text>
                <text x="29" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Control signals</text>
                <text x="29" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Status feedback</text>
                <text x="29" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Failure handling</text>
                <text x="29" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: command = response</text>
                <rect x="250" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="274" cy="312" r="10" fill="var(--gold)" /><text x="274" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                <text x="292" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">PAPI</text>
                <text x="264" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Aiming and settings</text>
                <text x="264" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Glide path angle</text>
                <text x="264" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Flight check if required</text>
                <text x="264" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: angles confirmed</text>
                <rect x="485" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="509" cy="312" r="10" fill="var(--gold)" /><text x="509" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">7</text>
                <text x="527" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SIGNS</text>
                <text x="499" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Legends correct</text>
                <text x="499" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Brightness steps</text>
                <text x="499" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Control and status</text>
                <text x="499" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: signs correct</text>
                <rect x="720" y="290" width="205" height="130" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="744" cy="312" r="10" fill="var(--gold)" /><text x="744" y="316.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">8</text>
                <text x="762" y="318" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">ACCEPTANCE</text>
                <text x="734" y="346" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Records reviewed</text>
                <text x="734" y="365" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Key tests witnessed</text>
                <text x="734" y="384" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Certificate signed</text>
                <text x="734" y="408" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">HOLD: owner accepts</text>
                <path d="M223 175 H245" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M240 169 L248 175 L240 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M458 175 H480" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M475 169 L483 175 L475 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M693 175 H715" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M710 169 L718 175 L710 181" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M223 355 H245" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M240 349 L248 355 L240 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M458 355 H480" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M475 349 L483 355 L475 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M693 355 H715" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M710 349 L718 355 L710 361" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M822 240 V265 H117 V286" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" /><path d="M111 280 L117 288 L123 280" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M780 420 V434 H245 V454" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 448 L245 456 L251 448" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M865 420 V454" fill="none" stroke="var(--green)" stroke-width="2.4" /><path d="M859 448 L865 456 L871 448" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <rect x="40" y="458" width="410" height="56" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                <text x="56" y="478" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">A STAGE FAILS</text>
                <text x="56" y="503" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">CORRECT &middot; RE-TEST &middot; REPEAT</text>
                <rect x="490" y="458" width="410" height="56" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                <text x="506" y="478" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">ALL EIGHT PASSED</text>
                <text x="506" y="503" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR SERVICE</text>
                <text x="470" y="540" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; STEPS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 1. The commissioning sequence: each stage passed and recorded before the next begins.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="commissioning-sequence.html" class="card-link">What is the commissioning sequence? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Pre-Commissioning</div><h2 class="block-title">Installation Inspection, As-Built Verification and Checklist</h2><div class="grid-3"><div class="cat-card"><i class="fa-solid fa-lightbulb"></i><h3>Light fixtures</h3><p>Type, location, orientation, elevation.</p><ul><li>Mounting, lens condition, drainage</li><li>Cable entry and connector installation</li></ul></div><div class="cat-card"><i class="fa-solid fa-box"></i><h3>Housings and junction boxes</h3><p>Location, access and sealing.</p><ul><li>Secure installation, drainage, cable routing</li><li>Enclosure condition, connector arrangement</li><li>Identification</li></ul></div><div class="cat-card"><i class="fa-solid fa-grip-lines"></i><h3>Primary cables and CCRs</h3><p>Routing, joints and terminations.</p><ul><li>Identification, mechanical protection, separation</li><li>CCR location, enclosure, ventilation, grounding, labels, control connections</li></ul></div></div><div class="info-panel" style="margin-top:18px"><p><strong>Test against the installed configuration, not only the design drawing.</strong> Review single-line diagrams, circuit drawings, layouts, cable, transformer, fixture and CCR schedules, control drawings, PAPI drawings, sign schedules and data sheets. Record every field change for the as-built set, especially a changed cable route, circuit division, transformer location or fixture position.</p></div><p class="mini-h" style="margin-top:28px">Before energization, verify</p><div class="checklist-wrap" style="grid-template-columns:repeat(2,1fr)"><div class="checklist-phase"><h3>Installation</h3><div class="chk-item"><div class="chk-box"></div><span>Installation complete</span></div><div class="chk-item"><div class="chk-box"></div><span>Equipment correctly identified</span></div><div class="chk-item"><div class="chk-box"></div><span>Cable routes verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Primary circuit terminations complete</span></div><div class="chk-item"><div class="chk-box"></div><span>Transformers installed</span></div><div class="chk-item"><div class="chk-box"></div><span>Connectors installed</span></div><div class="chk-item"><div class="chk-box"></div><span>Light fixtures, PAPI and signs installed</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Readiness</h3><div class="chk-item"><div class="chk-box"></div><span>Control-system wiring complete</span></div><div class="chk-item"><div class="chk-box"></div><span>CCR installed</span></div><div class="chk-item"><div class="chk-box"></div><span>Grounding and bonding completed as designed</span></div><div class="chk-item"><div class="chk-box"></div><span>Construction debris removed</span></div><div class="chk-item"><div class="chk-box"></div><span>FOD inspection completed</span></div><div class="chk-item"><div class="chk-box"></div><span>Test instruments calibrated</span></div><div class="chk-item"><div class="chk-box"></div><span>Safety procedures approved</span></div><div class="chk-item"><div class="chk-box"></div><span>Approved commissioning procedure available</span></div><div class="chk-progress">0 / 0 complete</div></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-installation-commissioning.html" class="card-link">Installation &amp; Commissioning <i class="fa-solid fa-arrow-right"></i></a> <a href="airport-junction-box-transformer-housing.html" class="card-link">Junction Boxes, Housings &amp; Light Bases <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL pre-commissioning: with the circuit de-energised and the CCR locked out, five check stages feed one hold point. The stages are documents, installation inspection, cables and joints, earthing, and equipment. Each stage produces a record. At the hold point an open item is rectified, re-tested and re-recorded, while a cleared result means the system is ready for energization.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">PRE-COMMISSIONING &middot; STATIC CHECKS BEFORE POWER</text>
                    <rect x="30" y="54" width="500" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="280" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">DE-ENERGISED &middot; CCR LOCKED OUT &middot; NO LIVE TESTS</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">DOCUMENTS</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">As-built drawings</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Circuit schedules</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Permit &amp; test plan</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: documents</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">INSTALLATION</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fixtures aligned</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Torque &amp; seating</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Labels &amp; cleanliness</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: inspection</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CABLES</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Loop continuity</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Insulation resistance</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Joints &amp; connectors</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: cable log</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">EARTHING</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Earth resistance</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Bonding continuity</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Earth pits</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: earth log</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">EQUIPMENT</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">CCR &amp; controls</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Transformers &amp; lamps</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Settings recorded</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: settings</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">HOLD POINT</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">READINESS SIGN-OFF &middot; RECORDS REVIEWED</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">OPEN ITEM</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">RECTIFY &middot; RE-TEST</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">CLEARED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR ENERGIZATION</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; CHECK LISTS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 2. Pre-commissioning: static, de-energised checks that prove the system is built and connected correctly.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="pre-commissioning.html" class="card-link">What is pre-commissioning? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Electrical Testing</div><h2 class="block-title">Cable, Insulation, Continuity and Circuit Impedance</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Cable testing</p><p>Potential tests depend on cable type, circuit arrangement, voltage, specification and electrical requirements: insulation resistance, continuity, conductor identification, cable integrity, fault location, sheath checks and circuit resistance or impedance. Test before final commissioning where practical so construction defects are fixed before energization.</p></div><div class="info-panel"><p class="mini-h">Insulation resistance</p><p>Helps find damaged cable, moisture ingress, defective joints, transformer insulation problems, damaged connectors and termination defects. Test voltage, connections, duration and acceptance criteria come from the approved test procedure.</p><blockquote>Do not use a generic insulation-resistance number as a universal AGL acceptance limit.</blockquote></div></div><div class="grid-2" style="margin-top:6px"><div class="info-panel"><p class="mini-h">Continuity is not insulation integrity</p><p>Continuity finds open circuits, wrong connections, poor joints, wrong terminations and damaged conductors. A cable can show <strong>continuity PASS</strong> while <strong>insulation FAIL</strong>, so both tests are needed where specified.</p></div><div class="info-panel"><p class="mini-h">Circuit resistance / impedance</p><p>Depends on cable length, conductors, number and type of transformers, fixture load, temperature, configuration and connections. Compare it with design calculations, manufacturer information, approved criteria, factory or site data and the commissioning baseline. A significant difference should be investigated.</p></div></div><div class="table-scroll"><table class="data-table"><thead><tr><th>Insulation test record field</th><th>Impedance verification record field</th></tr></thead><tbody><tr><td><strong>Circuit number, cable identification</strong></td><td>Circuit identification</td></tr><tr><td><strong>Instrument and serial number</strong></td><td>Cable length and configuration</td></tr><tr><td><strong>Calibration status</strong></td><td>Number and type of connected transformers</td></tr><tr><td><strong>Test voltage and duration</strong></td><td>Measurement conditions and test equipment</td></tr><tr><td><strong>Temperature or conditions</strong></td><td>Measured value and design/reference value</td></tr><tr><td><strong>Measured resistance, acceptance criterion, result</strong></td><td>Difference and assessment</td></tr></tbody></table></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Possible causes of a large impedance discrepancy: wrong cable, incorrect circuit length, added or removed loads, incorrect transformer, poor connection, unexpected topology or measurement error.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="calc-series-circuit-impedance.html" class="card-link">Series-Circuit Impedance Calculator <i class="fa-solid fa-arrow-right"></i></a> <a href="comparison-ccr-testing-vs-series-circuit-testing.html" class="card-link">Series-Circuit vs CCR Testing <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-cables-connector-engineering.html" class="card-link">Cables &amp; Connector Engineering <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Two views of testing an AGL series-circuit cable. Left: a cable loop disconnected from the CCR, with an ohmmeter across its two ends to prove continuity and an insulation tester between the conductor and earth to measure insulation resistance. Right: the same kind of cable split at pits into sections A to D, each section tested on its own; sections A, B and D read high and section C reads low, so the fault is in section C. Below, a sound cable has a complete loop and high insulation, while a faulty cable has one section that is open or leaking.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">WHOLE LOOP &middot; TWO TESTS</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">continuity and insulation to earth</text>
<text x="490" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">SPLIT AT PITS &middot; LOCATE</text>
<text x="490" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">test the loop one section at a time</text>
<line x1="470" y1="30" x2="470" y2="290" stroke="rgba(255,255,255,0.08)" stroke-width="1" />
<rect x="30" y="90" width="420" height="160" fill="#0a1226" />
<path d="M90 152 V112 H420 V232 H90 V188" fill="none" stroke="var(--gold)" stroke-width="3" stroke-linejoin="round" stroke-linecap="round" />
<circle cx="170" cy="112" r="8" fill="#0a1226" stroke="var(--taxi-blue)" stroke-width="2" />
<circle cx="340" cy="112" r="8" fill="#0a1226" stroke="var(--taxi-blue)" stroke-width="2" />
<circle cx="170" cy="232" r="8" fill="#0a1226" stroke="var(--taxi-blue)" stroke-width="2" />
<circle cx="340" cy="232" r="8" fill="#0a1226" stroke="var(--taxi-blue)" stroke-width="2" />
<text x="46" y="167" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">CCR</text>
<text x="46" y="180" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">END</text>
<circle cx="90" cy="170" r="18" fill="#1a2438" stroke="rgba(200,216,240,0.7)" stroke-width="1.6" />
<text x="90" y="176" fill="var(--gold)" font-family="'Bebas Neue', Impact, sans-serif" font-size="18" letter-spacing="0" font-weight="400" text-anchor="middle">&Omega;</text>
<path d="M255 147 V112" stroke="rgba(200,216,240,0.7)" stroke-width="1.6" fill="none" /><circle cx="255" cy="112" r="3" fill="var(--white)" />
<circle cx="255" cy="165" r="18" fill="#1a2438" stroke="rgba(200,216,240,0.7)" stroke-width="1.6" />
<text x="255" y="170" fill="var(--gold)" font-family="'Bebas Neue', Impact, sans-serif" font-size="14" letter-spacing="0" font-weight="400" text-anchor="middle">M&Omega;</text>
<path d="M255 183 V200 M243 200 H267 M247 206 H263 M251 212 H259" stroke="rgba(200,216,240,0.7)" stroke-width="1.6" fill="none" stroke-linecap="round" />
<text x="276" y="208" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="start">EARTH</text>
<path d="M78 183 L56 208" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="78" cy="183" r="3" fill="var(--white)" />
<circle cx="50" cy="218" r="10" fill="var(--gold)" /><text x="50" y="222.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<path d="M271 166 L328 170" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="271" cy="166" r="3" fill="var(--white)" />
<circle cx="340" cy="172" r="10" fill="var(--gold)" /><text x="340" y="176.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<rect x="490" y="90" width="420" height="160" fill="#0a1226" />
<path d="M500 165 H590" stroke="var(--gold)" stroke-width="3" stroke-linecap="round" />
<path d="M590 165 H690" stroke="var(--gold)" stroke-width="3" stroke-linecap="round" />
<path d="M690 165 H790" stroke="var(--red)" stroke-width="3" stroke-linecap="round" />
<path d="M790 165 H900" stroke="var(--gold)" stroke-width="3" stroke-linecap="round" />
<rect x="582" y="150" width="16" height="30" rx="2" fill="rgba(47,143,255,0.12)" stroke="var(--taxi-blue)" stroke-width="1.8" />
<rect x="682" y="150" width="16" height="30" rx="2" fill="rgba(47,143,255,0.12)" stroke="var(--taxi-blue)" stroke-width="1.8" />
<rect x="782" y="150" width="16" height="30" rx="2" fill="rgba(47,143,255,0.12)" stroke="var(--taxi-blue)" stroke-width="1.8" />
<path d="M508 185 V190 H582 V185" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" />
<text x="545.0" y="208" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" font-weight="800" text-anchor="middle">A</text>
<text x="545.0" y="226" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" font-weight="800" text-anchor="middle">HIGH</text>
<path d="M598 185 V190 H682 V185" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" />
<text x="640.0" y="208" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" font-weight="800" text-anchor="middle">B</text>
<text x="640.0" y="226" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" font-weight="800" text-anchor="middle">HIGH</text>
<path d="M698 185 V190 H782 V185" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" />
<text x="740.0" y="208" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" font-weight="800" text-anchor="middle">C</text>
<text x="740.0" y="226" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" font-weight="800" text-anchor="middle">LOW</text>
<path d="M798 185 V190 H892 V185" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" />
<text x="845.0" y="208" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" font-weight="800" text-anchor="middle">D</text>
<text x="845.0" y="226" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.5" font-weight="800" text-anchor="middle">HIGH</text>
<path d="M590 150 L590 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="590" cy="150" r="3" fill="var(--white)" />
<circle cx="590" cy="112" r="10" fill="var(--gold)" /><text x="590" y="116.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<path d="M740 163 L740 122" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="740" cy="163" r="3" fill="var(--white)" />
<circle cx="740" cy="112" r="10" fill="var(--gold)" /><text x="740" y="116.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<circle cx="40" cy="306" r="10" fill="var(--gold)" /><text x="40" y="310.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text><text x="60" y="304" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CONTINUITY</text><text x="60" y="319" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">the loop is one unbroken path</text>
<circle cx="40" cy="338" r="10" fill="var(--gold)" /><text x="40" y="342.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text><text x="60" y="336" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">INSULATION RESISTANCE</text><text x="60" y="351" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">conductor to earth should read high</text>
<circle cx="500" cy="306" r="10" fill="var(--gold)" /><text x="500" y="310.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text><text x="520" y="304" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">SPLIT AT PITS</text><text x="520" y="319" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">test each section on its own</text>
<circle cx="500" cy="338" r="10" fill="var(--gold)" /><text x="500" y="342.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text><text x="520" y="336" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">LOCATE AND RECORD</text><text x="520" y="351" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.4" font-weight="500" text-anchor="start">the low section holds the fault</text>
<rect x="30" y="396" width="420" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
<text x="46" y="418" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">CABLE SOUND</text>
<text x="46" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1.2" font-weight="400" text-anchor="start">COMPLETE LOOP, HIGH INSULATION</text>
<text x="46" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5" letter-spacing="0" font-weight="400" text-anchor="start">Matches the baseline, so it can be energised</text>
<rect x="490" y="396" width="420" height="76" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
<text x="506" y="418" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">FAULT FOUND</text>
<text x="506" y="447" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1.2" font-weight="400" text-anchor="start">ONE SECTION OPEN OR LEAKING</text>
<text x="506" y="464" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11.5" letter-spacing="0" font-weight="400" text-anchor="start">Split at pits until one section reads wrong</text>
<text x="470" y="490" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle" opacity="0.7">SCHEMATIC &middot; NOT TO SCALE &middot; TEST VALUES COME FROM THE SPECIFICATION</text>
</svg><figcaption>Figure 3. Cable testing in a series circuit: proving one unbroken, well-insulated conductor.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="cable-testing-series-circuit.html" class="card-link">What is cable testing in a series circuit? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label alt">Equipment</div><h2 class="block-title">Transformers, Connectors and CCR Testing</h2><div class="grid-3"><div class="cat-card"><i class="fa-solid fa-bolt"></i><h3>Isolation transformer</h3><p>Follow the manufacturer instructions and project specification.</p><ul><li>Physical and nameplate inspection</li><li>Primary and secondary checks</li><li>Insulation, winding continuity, polarity where applicable</li><li>Damage and moisture ingress</li></ul></div><div class="cat-card"><i class="fa-solid fa-tag"></i><h3>Nameplate verification</h3><p>Must match the approved equipment schedule.</p><ul><li>Manufacturer, model, rating, serial number</li><li>Primary and secondary characteristics</li><li>Project identification and circuit association</li><li>A wrong rating causes downstream lighting problems</li></ul></div><div class="cat-card"><i class="fa-solid fa-plug"></i><h3>Connectors</h3><p>Inspect every connector before energization.</p><ul><li>Correct type, assembly and termination</li><li>Secure, no damage, moisture or corrosion</li><li>Correct identification</li><li>Defects cause high resistance, intermittent faults or open circuits</li></ul></div></div><div class="info-panel" style="margin-top:18px"><p class="mini-h">CCR commissioning</p><p>Consider incoming supply, output current, intensity steps, current regulation, control response, local and remote control, monitoring, alarms, fault indications, protective functions, interlocks, communication and standby functions where applicable. Follow the manufacturer's commissioning procedure for internal adjustments and protective functions. The FAA specification for CCRs and regulator monitors is AC 150/5345-10H.</p></div><div class="grid-3"><div class="cat-card"><i class="fa-solid fa-stairs"></i><h3>Current-step testing</h3><p>Verify each step: the command is received, the CCR moves to the correct condition, output is stable, monitoring reports the state and the lighting responds. Take current values and tolerances from the CCR specification, not a generic table.</p></div><div class="cat-card"><i class="fa-solid fa-hand-pointer"></i><h3>Local control</h3><p>Test ON/OFF, step selection, status and alarm indication, reset and protective trips where specified. Confirm both command and response.</p></div><div class="cat-card"><i class="fa-solid fa-tower-broadcast"></i><h3>Remote control</h3><p>Test from the airport's actual control system: ON/OFF, intensity, acknowledgement, feedback, faults, loss of communication, local/remote selection and interlocks.</p></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="ccr-working-principle.html" class="card-link">CCR Working Principle <i class="fa-solid fa-arrow-right"></i></a> <a href="airport-isolating-transformer.html" class="card-link">Airport Isolating Transformer <i class="fa-solid fa-arrow-right"></i></a> <a href="calc-ccr-step-brightness-reference.html" class="card-link">CCR Step Brightness Reference <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 60 980 320" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Schematic of transformer testing. An isolation transformer is disconnected from its fitting and from the series loop. A test meter is connected in turn between primary and secondary, primary and earth, secondary and earth, and across one winding to check continuity. Insulation tests should read high; the winding test should read low.">
<rect x="60" y="100" width="90" height="80" rx="8" fill="none" stroke="var(--grey-dim)" stroke-width="1.4" stroke-dasharray="6 5" opacity="0.6" />
<text x="105" y="136" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="middle">FITTING</text>
<text x="105" y="153" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="middle">DISCONNECTED</text>

<g stroke="#00d4ff" stroke-width="3" stroke-linecap="round"><line x1="150" y1="125" x2="300" y2="125" /><line x1="150" y1="155" x2="300" y2="155" /></g>
<text x="225" y="112" fill="#00d4ff" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="middle">SECONDARY</text>

<rect x="300" y="85" width="190" height="110" rx="8" fill="#0d1e38" stroke="#FFB400" stroke-width="2.5" />
<text x="395" y="123" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="14" letter-spacing="1.5" text-anchor="middle">ISOLATION</text>
<text x="395" y="141" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="14" letter-spacing="1.5" text-anchor="middle">TRANSFORMER</text>
<text x="395" y="175" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="14" letter-spacing="1.2" text-anchor="middle">ISOLATED &middot; DE-ENERGISED</text>

<g stroke="#FFB400" stroke-width="4" stroke-linecap="round"><line x1="490" y1="125" x2="640" y2="125" /><line x1="490" y1="155" x2="640" y2="155" /></g>
<text x="565" y="112" fill="#FFB400" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="middle">PRIMARY</text>

<rect x="640" y="85" width="240" height="110" rx="8" fill="rgba(47,143,255,0.05)" stroke="var(--taxi-blue)" stroke-width="1.6" stroke-dasharray="9 6" />
<text x="760" y="126" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="14" letter-spacing="1.5" text-anchor="middle">SERIES CIRCUIT</text>
<text x="760" y="150" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="11.5" letter-spacing="0.8" text-anchor="middle">ISOLATED AT THE CCR</text>
<text x="760" y="166" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="11.5" letter-spacing="0.8" text-anchor="middle">LOCKED OFF &middot; PROVEN DEAD</text>

<line x1="395" y1="195" x2="395" y2="215" stroke="var(--grey-dim)" stroke-width="2" />
<g stroke="var(--grey-dim)" stroke-width="2" stroke-linecap="round"><line x1="375" y1="215" x2="415" y2="215" /><line x1="381" y1="222" x2="409" y2="222" /><line x1="387" y1="229" x2="403" y2="229" /></g>
<text x="430" y="224" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="12" letter-spacing="1" text-anchor="start">EARTH / CASE</text>

<rect x="300" y="278" width="190" height="62" rx="8" fill="#0d1e38" stroke="var(--cyan)" stroke-width="1.8" />
<text id="f4-ttMeter" x="395" y="304" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="13" letter-spacing="1.2" text-anchor="middle">INSULATION TESTER</text>
<text id="f4-ttRead" x="395" y="326" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="15" letter-spacing="1" text-anchor="middle">READS HIGH</text>
<circle cx="340" cy="278" r="5" fill="#E63946" /><circle cx="450" cy="278" r="5" fill="#f5f7fb" />

<path id="f4-ttLeadA" d="" fill="none" stroke="#E63946" stroke-width="2.5" stroke-linecap="round" style="transition: d .3s ease;" />
<path id="f4-ttLeadB" d="" fill="none" stroke="#f5f7fb" stroke-width="2.5" stroke-linecap="round" style="transition: d .3s ease;" />
<circle id="f4-ttPA" cx="0" cy="0" r="6" fill="#E63946" /><circle id="f4-ttPB" cx="0" cy="0" r="6" fill="#f5f7fb" />

<g opacity="0.6"><text x="900" y="362" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-weight="700" font-size="11.5" letter-spacing="1.2" text-anchor="end">ILLUSTRATIVE &middot; TEST VOLTAGE AND LIMITS PER SPECIFICATION</text></g>
</svg><figcaption>Figure 4. Transformer testing: insulation checks between primary, secondary and earth with the circuit isolated.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="transformer-testing.html" class="card-link">How is a transformer tested? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Functional Testing</div><h2 class="block-title">Functional and Brightness-Step Testing</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Complete-circuit functional test</p><p>Show that the whole circuit operates together, not only that each fixture works. The chain should be:</p><div class="seq-list"><div class="seq-item"><div class="seq-num">01</div><div class="seq-body"><h3>Command</h3></div></div><div class="seq-item"><div class="seq-num">02</div><div class="seq-body"><h3>CCR response</h3></div></div><div class="seq-item"><div class="seq-num">03</div><div class="seq-body"><h3>Correct current / intensity</h3></div></div><div class="seq-item"><div class="seq-num">04</div><div class="seq-body"><h3>All connected fixtures respond</h3></div></div><div class="seq-item"><div class="seq-num">05</div><div class="seq-body"><h3>Correct visual pattern</h3></div></div><div class="seq-item"><div class="seq-num">06</div><div class="seq-body"><h3>Monitoring confirms status; no unexpected alarms</h3></div></div></div></div><div class="info-panel"><p class="mini-h">Brightness-step testing</p><p>For each commanded step record: commanded condition, CCR response, circuit current, fixture response, control-system indication, abnormal behaviour and alarms. It can reveal:</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Incorrect CCR programming or missing intensity levels</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Unstable current or incorrect control signals</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Communication problems and monitoring errors</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Failed or uneven fixtures</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Wrong local/remote configuration</li></ul><p style="margin-top:12px">Treat it as an <strong>integrated commissioning test</strong>, not simply a CCR test.</p></div></div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL functional testing: on the live system, five operating checks run in turn: circuits, brightness steps, controls, monitoring, and sequences. They lead to a function-verified check. A defect is isolated, fixed and re-tested; a pass means the system is ready for integration.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">FUNCTIONAL TESTING &middot; DOES IT DO ITS JOB</text>
                    <rect x="30" y="54" width="500" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="280" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">LIVE SYSTEM &middot; OPERATED AS A USER WOULD</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CIRCUITS</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Each circuit selected</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Right fixtures lit</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Colour &amp; direction</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: lit check</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">BRIGHTNESS</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Every step selected</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Lamps respond evenly</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Current matches step</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: steps</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">CONTROLS</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Local control</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Remote control</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Selector &amp; interlocks</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: controls</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">MONITORING</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Status indications</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Alarm responses</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Fail-safe behaviour</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: alarms</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SEQUENCES</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Flashing &amp; sequence</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Stop-bar selection</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Where fitted</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: modes</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">FUNCTION VERIFIED</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">EVERY CIRCUIT &middot; EVERY MODE</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">DEFECT</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">ISOLATE &middot; FIX &middot; RE-TEST</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">PASSED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR INTEGRATION</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; CHECKS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 5. Functional testing: operating checks that every circuit, brightness step and control does what the design intends.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="functional-testing.html" class="card-link">What is functional testing? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label warn">Photometry</div><h2 class="block-title">Photometric Verification</h2><div class="info-panel"><p>Photometry verifies the optical result: intensity, beam distribution, colour, coverage, orientation, alignment and fixture-to-fixture consistency. It may be required for runway edge, threshold and end, centreline, touchdown zone, approach, taxiway edge and centreline lighting, stop bars, runway guard lights and PAPI. The method must match the lighting function and the acceptance criteria. The FAA specification for runway, taxiway, heliport and vertiport light fixtures is AC 150/5345-46F.</p></div><p class="mini-h" style="margin-top:20px">Typical sequence</p><div class="info-panel"><div class="seq-list"><div class="seq-item"><div class="seq-num">01</div><div class="seq-body"><h3>Verify test equipment calibration</h3></div></div><div class="seq-item"><div class="seq-num">02</div><div class="seq-body"><h3>Confirm fixture identification</h3></div></div><div class="seq-item"><div class="seq-num">03</div><div class="seq-body"><h3>Confirm operating intensity</h3></div></div><div class="seq-item"><div class="seq-num">04</div><div class="seq-body"><h3>Establish measurement geometry</h3></div></div><div class="seq-item"><div class="seq-num">05</div><div class="seq-body"><h3>Measure required optical parameters</h3></div></div><div class="seq-item"><div class="seq-num">06</div><div class="seq-body"><h3>Compare results with approved criteria</h3></div></div><div class="seq-item"><div class="seq-num">07</div><div class="seq-body"><h3>Identify failed or degraded units</h3></div></div><div class="seq-item"><div class="seq-num">08</div><div class="seq-body"><h3>Perform corrective action</h3></div></div><div class="seq-item"><div class="seq-num">09</div><div class="seq-body"><h3>Repeat the measurement</h3></div></div><div class="seq-item"><div class="seq-num">10</div><div class="seq-body"><h3>Issue the final photometric report</h3><p>Keep the link between each measurement, fixture location and acceptance criterion.</p></div></div></div></div><div class="info-panel"><p><strong>Electrical to optical:</strong> electrical input, CCR, series circuit, transformer, light fixture, optical system, measured light output. Electrical commissioning shows the system supplies the expected operating condition; photometry verifies the final optical result.</p></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-photometric-testing-guide.html" class="card-link">AGL Photometric Testing Guide <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-photometry.html" class="card-link">AGL Photometry <i class="fa-solid fa-arrow-right"></i></a> <a href="runway-lighting-photometry.html" class="card-link">Runway Lighting Photometry <i class="fa-solid fa-arrow-right"></i></a> <a href="taxiway-lighting-photometry.html" class="card-link">Taxiway Lighting Photometry <i class="fa-solid fa-arrow-right"></i></a> <a href="testing-commissioning-division-16-agl-photometry-testing.html" class="card-link">Photometry Testing &amp; Commissioning <i class="fa-solid fa-arrow-right"></i></a> <a href="component-photometer.html" class="card-link">Photometer <i class="fa-solid fa-arrow-right"></i></a> <a href="comparison-new-fixture-photometry-vs-in-service-photometry.html" class="card-link">New vs In-Service Photometry <i class="fa-solid fa-arrow-right"></i></a> </div></div></section>
<section><div class="container"><div class="block-label alt">PAPI</div><h2 class="block-title">PAPI Testing</h2><div class="info-panel"><p>PAPI needs specialized commissioning because its function depends on optical geometry as well as electrical operation. The FAA specification for PAPI systems is AC 150/5345-28H.</p></div><div class="grid-3"><div class="cat-card"><i class="fa-solid fa-toggle-on"></i><h3>Functional</h3><p>Operation first.</p><ul><li>All units operate, brightness appropriate</li><li>Control commands received</li><li>Indications correct and stable, no flicker</li></ul></div><div class="cat-card"><i class="fa-solid fa-crosshairs"></i><h3>Alignment</h3><p>An engineering measurement.</p><ul><li>Reference and unit elevation, horizontal position</li><li>Spacing, azimuth, vertical aiming, runway relationship</li><li>Do not confirm by judging red/white from the ground</li></ul></div><div class="cat-card"><i class="fa-solid fa-lightbulb"></i><h3>Photometric</h3><p>Retain data and calibration records.</p><ul><li>Intensity, beam coverage, colour</li><li>Alignment-related parameters and transition characteristics where applicable</li><li>Consistency among units</li></ul></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="papi-engineering-guide.html" class="card-link">PAPI Engineering Guide <i class="fa-solid fa-arrow-right"></i></a> <a href="papi-alignment-maintenance-field-guide.html" class="card-link">PAPI Alignment, Testing &amp; Maintenance Field Guide <i class="fa-solid fa-arrow-right"></i></a> <a href="icao-papi-requirements-compliance-guide.html" class="card-link">ICAO PAPI Requirements <i class="fa-solid fa-arrow-right"></i></a> <a href="testing-commissioning-division-09-papi-apapi-testing-commissioning.html" class="card-link">PAPI/APAPI Testing &amp; Commissioning <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Side view of a PAPI unit with four beam transition lines at 2 degrees 30, 2 degrees 50, 3 degrees 10 and 3 degrees 30 arcminutes around a 3 degree approach slope, with an aircraft on the slope and five numbered test points: electrical, elevation angle, azimuth aiming, colour transition and flight inspection.">
<text x="50" y="40" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="3" text-anchor="start" font-weight="700">PAPI WING BAR &middot; SIDE VIEW OF THE FOUR TRANSITION ANGLES</text>
<polygon points="610,356 95.1,283.6 60,380 610,380" fill="rgba(255,90,90,0.16)" />
<polygon points="610,356 121.4,178.1 184,58 610,60" fill="rgba(255,255,255,0.07)" />
<line x1="610" y1="356" x2="95.1" y2="283.6" stroke="#e8ecff" stroke-width="1.5" opacity="0.75" /><line x1="610" y1="356" x2="101.4" y2="247.9" stroke="#e8ecff" stroke-width="1.5" opacity="0.75" /><line x1="610" y1="356" x2="110.1" y2="212.7" stroke="#e8ecff" stroke-width="1.5" opacity="0.75" /><line x1="610" y1="356" x2="121.4" y2="178.1" stroke="#e8ecff" stroke-width="1.5" opacity="0.75" />
<line x1="610" y1="356" x2="105.4" y2="230.2" stroke="#35d07f" stroke-width="2" stroke-dasharray="7 5" />
<text x="24" y="287.6" fill="#e8ecff" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" text-anchor="start" font-weight="600">2°30′</text><text x="24" y="251.9" fill="#e8ecff" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" text-anchor="start" font-weight="600">2°50′</text><text x="24" y="216.7" fill="#e8ecff" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" text-anchor="start" font-weight="600">3°10′</text><text x="24" y="182.1" fill="#e8ecff" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" text-anchor="start" font-weight="600">3°30′</text>
<text x="24" y="234.2" fill="#35d07f" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" text-anchor="start" font-weight="700">3°00′</text>
<text x="170" y="120" fill="#e8ecff" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2.5" text-anchor="start" font-weight="700">ABOVE SLOPE &middot; WHITE</text>
<text x="170" y="345" fill="#ff7a7a" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2.5" text-anchor="start" font-weight="700">BELOW SLOPE &middot; RED</text>
<line x1="40" y1="380" x2="900" y2="380" stroke="#8a93b3" stroke-width="2" />
<rect x="660" y="376" width="240" height="8" fill="#2c3d6e" />
<text x="780" y="402" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" text-anchor="middle" font-weight="600">RUNWAY</text>
<rect x="598" y="342" width="24" height="38" rx="3" fill="#0d1a3f" stroke="#5aa9ff" stroke-width="2" />
<circle cx="610" cy="356" r="5" fill="#fff" />
<g transform="translate(250,266) rotate(3)"><ellipse cx="0" cy="0" rx="24" ry="5" fill="#cfd6ee" /><path d="M-4 0 L-14 -20 L-8 -20 L6 0 Z M-4 0 L-14 20 L-8 20 L6 0 Z" fill="#9aa5cf" /><path d="M-22 0 L-28 -9 L-23 -9 L-17 0 Z" fill="#9aa5cf" /></g>
<circle cx="610" cy="322" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="610" y="327" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">2</text><circle cx="650" cy="362" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="650" y="367" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">1</text><circle cx="716" cy="356" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="716" y="361" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">3</text><circle cx="500" cy="292" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="500" y="297" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">4</text><circle cx="250" cy="232" r="13" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="250" y="237" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">5</text>
<line x1="500" y1="305" x2="500" y2="314" stroke="var(--gold)" stroke-width="1.5" /><line x1="250" y1="245" x2="250" y2="257" stroke="var(--gold)" stroke-width="1.5" />
<circle cx="660" cy="104" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="660" y="109" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">1</text><text x="686" y="109" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" text-anchor="start" font-weight="700">Electrical checks</text><circle cx="660" cy="138" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="660" y="143" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">2</text><text x="686" y="143" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" text-anchor="start" font-weight="700">Elevation angle: inclinometer</text><circle cx="660" cy="172" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="660" y="177" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">3</text><text x="686" y="177" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" text-anchor="start" font-weight="700">Azimuth aiming along runway</text><circle cx="660" cy="206" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="660" y="211" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">4</text><text x="686" y="211" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" text-anchor="start" font-weight="700">Colour + sharp transition</text><circle cx="660" cy="240" r="14" fill="#0d1a3f" stroke="var(--gold)" stroke-width="2" /><text x="660" y="245" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="14" letter-spacing="0" text-anchor="middle" font-weight="700">5</text><text x="686" y="245" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="15" letter-spacing="1.5" text-anchor="start" font-weight="700">Flight inspection</text>
<g opacity="0.6"><text x="470" y="478" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.4" text-anchor="middle" font-weight="400">SCHEMATIC &middot; ANGLES EXAGGERATED, NOT TO SCALE &middot; HIGHEST SETTING IS THE UNIT NEAREST THE RUNWAY</text></g>
</svg><figcaption>Figure 6. How a PAPI is tested: five checks for soundness, angle, aim and the colour change point.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="papi-testing.html" class="card-link">How is a PAPI tested? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Signs and Controls</div><h2 class="block-title">Sign, Control-System and SCADA Testing</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Signs</p><p>FAA AC 150/5340-18H covers siting, design and installation of airport signs and AC 150/5345-44L covers the specification for runway and taxiway signs; both are listed as active.</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Installation, location, orientation, legend, identification</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Mechanical condition, electrical connections</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Illumination, brightness and control, monitoring, circuit association</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Emergency/backup behaviour where applicable</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Functional test: command, sign energized, correct legend, status feedback; verify each independently controlled sign against its control point</li></ul></div><div class="info-panel"><p class="mini-h">Control system</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Local and remote controls, intensity commands, circuit selection</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Status feedback, equipment alarms, CCR monitoring</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Communication links, interlocks, emergency controls</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Fail-safe behaviour where specified</li></ul><p class="mini-h" style="margin-top:16px">SCADA / monitoring</p><p>Verify equipment, circuit and CCR status, current or intensity information, alarms, communication-loss and fault indication, command acknowledgement, event logging and time/date. Test both directions: control to field, and field to monitoring.</p></div></div><div class="table-note"><i class="fa-solid fa-triangle-exclamation"></i><span>Failure simulations (communication loss, CCR fault, circuit fault, power failure, controller failure, invalid command) belong only in the approved procedure with operational safeguards. Do not introduce uncontrolled failures into an operational airport to demonstrate an alarm.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="airfield-signage-taxiway-guidance-signs.html" class="card-link">Signage &amp; Taxiway Guidance Signs <i class="fa-solid fa-arrow-right"></i></a> <a href="alcms.html" class="card-link">ALCMS <i class="fa-solid fa-arrow-right"></i></a> <a href="runway-guard-lights-stop-bars.html" class="card-link">Runway Guard Lights &amp; Stop Bars <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 980 520" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Four groups of sign tests: function, electrical, light, and position. Below, the test sequence: isolate, test, compare with the baseline, then restore and record."><text x="490" y="40" fill="rgba(255,255,255,0.06)" font-family="'Bebas Neue',Impact,sans-serif" font-size="22" letter-spacing="6" font-weight="400" text-anchor="middle">SIGN TESTING</text><text x="50" y="80" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="1.2" font-weight="700" text-anchor="start">1  WHAT IS TESTED</text><rect x="50" y="100" width="205" height="170" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--cl-yellow)" stroke-width="1.5"/><text x="68" y="132" fill="var(--cl-yellow)" font-family="'Barlow Condensed',sans-serif" font-size="16" letter-spacing="1.2" font-weight="700" text-anchor="start">1  FUNCTION</text><circle cx="74" cy="166" r="5" fill="var(--cl-yellow)"/><text x="88" y="170" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Sign lights up</text><circle cx="74" cy="196" r="5" fill="var(--cl-yellow)"/><text x="88" y="200" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Whole message lit evenly</text><circle cx="74" cy="226" r="5" fill="var(--cl-yellow)"/><text x="88" y="230" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Every brightness step</text><rect x="275" y="100" width="205" height="170" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--cyan)" stroke-width="1.5"/><text x="293" y="132" fill="var(--cyan)" font-family="'Barlow Condensed',sans-serif" font-size="16" letter-spacing="1.2" font-weight="700" text-anchor="start">2  ELECTRICAL</text><circle cx="299" cy="166" r="5" fill="var(--cyan)"/><text x="313" y="170" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Continuity of wiring</text><circle cx="299" cy="196" r="5" fill="var(--cyan)"/><text x="313" y="200" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Insulation to earth</text><circle cx="299" cy="226" r="5" fill="var(--cyan)"/><text x="313" y="230" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Earth bond sound</text><rect x="500" y="100" width="205" height="170" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.5"/><text x="518" y="132" fill="var(--green)" font-family="'Barlow Condensed',sans-serif" font-size="16" letter-spacing="1.2" font-weight="700" text-anchor="start">3  LIGHT</text><circle cx="524" cy="166" r="5" fill="var(--green)"/><text x="538" y="170" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Brightness is adequate</text><circle cx="524" cy="196" r="5" fill="var(--green)"/><text x="538" y="200" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Face clean, colours correct</text><circle cx="524" cy="226" r="5" fill="var(--green)"/><text x="538" y="230" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Legible at distance</text><rect x="725" y="100" width="205" height="170" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--white)" stroke-width="1.5"/><text x="743" y="132" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="16" letter-spacing="1.2" font-weight="700" text-anchor="start">4  POSITION</text><circle cx="749" cy="166" r="5" fill="var(--white)"/><text x="763" y="170" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Upright and aligned</text><circle cx="749" cy="196" r="5" fill="var(--white)"/><text x="763" y="200" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">Facing the right way</text><circle cx="749" cy="226" r="5" fill="var(--white)"/><text x="763" y="230" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="0" font-weight="600" text-anchor="start">View not blocked</text><text x="50" y="318" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="1.2" font-weight="700" text-anchor="start">2  THE TEST SEQUENCE</text><rect x="50" y="334" width="205" height="84" rx="10" fill="#0d1e38" stroke="var(--red)" stroke-width="2"/><circle cx="74" cy="360" r="12" fill="var(--red)"/><text x="74" y="365" fill="#060d1a" font-family="'Barlow Condensed',sans-serif" font-size="15" letter-spacing="0" font-weight="800" text-anchor="middle">1</text><text x="94" y="365" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="13" letter-spacing="0.5" font-weight="700" text-anchor="start">ISOLATE</text><text x="66" y="398" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="0" font-weight="500" text-anchor="start">Off, locked out, proved dead</text><line x1="257" y1="376" x2="265" y2="376" stroke="var(--grey-dim)" stroke-width="2"/><polygon points="273,376 265,371 265,381" fill="var(--grey-dim)"/><rect x="275" y="334" width="205" height="84" rx="10" fill="#0d1e38" stroke="var(--cyan)" stroke-width="2"/><circle cx="299" cy="360" r="12" fill="var(--cyan)"/><text x="299" y="365" fill="#060d1a" font-family="'Barlow Condensed',sans-serif" font-size="15" letter-spacing="0" font-weight="800" text-anchor="middle">2</text><text x="319" y="365" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="13" letter-spacing="0.5" font-weight="700" text-anchor="start">TEST</text><text x="291" y="398" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="0" font-weight="500" text-anchor="start">Function, electrical, light, position</text><line x1="482" y1="376" x2="490" y2="376" stroke="var(--grey-dim)" stroke-width="2"/><polygon points="498,376 490,371 490,381" fill="var(--grey-dim)"/><rect x="500" y="334" width="205" height="84" rx="10" fill="#0d1e38" stroke="var(--cyan)" stroke-width="2"/><circle cx="524" cy="360" r="12" fill="var(--cyan)"/><text x="524" y="365" fill="#060d1a" font-family="'Barlow Condensed',sans-serif" font-size="15" letter-spacing="0" font-weight="800" text-anchor="middle">3</text><text x="544" y="365" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="13" letter-spacing="0.5" font-weight="700" text-anchor="start">COMPARE</text><text x="516" y="398" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="0" font-weight="500" text-anchor="start">Against baseline and past records</text><line x1="707" y1="376" x2="715" y2="376" stroke="var(--grey-dim)" stroke-width="2"/><polygon points="723,376 715,371 715,381" fill="var(--grey-dim)"/><rect x="725" y="334" width="205" height="84" rx="10" fill="#0d1e38" stroke="var(--green)" stroke-width="2"/><circle cx="749" cy="360" r="12" fill="var(--green)"/><text x="749" y="365" fill="#060d1a" font-family="'Barlow Condensed',sans-serif" font-size="15" letter-spacing="0" font-weight="800" text-anchor="middle">4</text><text x="769" y="365" fill="var(--white)" font-family="'Barlow Condensed',sans-serif" font-size="13" letter-spacing="0.5" font-weight="700" text-anchor="start">RESTORE &amp; RECORD</text><text x="741" y="398" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="0" font-weight="500" text-anchor="start">Re-energise, log the result</text><text x="50" y="450" fill="var(--red)" font-family="'Barlow Condensed',sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="start">Isolate and prove the circuit dead before any electrical test. The primary is in the series loop.</text><text opacity=".6" x="50" y="506" fill="var(--grey-dim)" font-family="'Barlow Condensed',sans-serif" font-size="11" letter-spacing="1.2" font-weight="400" text-anchor="start">SCHEMATIC · TEST LISTS ILLUSTRATIVE · VALUES AND INTERVALS SET BY THE SPECIFICATION AND SITE PROGRAMME</text></svg><figcaption>Figure 7. Sign testing: function, electrical tests, light and position compared with the requirement.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="sign-testing.html" class="card-link">What is sign testing? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label warn">Workflow</div><h2 class="block-title">Integrated Commissioning and the End-to-End Sequence</h2><div class="info-panel"><p>The strongest test follows the operational chain: the operator selects an intensity, the control system sends the command, the CCR changes step, the primary circuit responds, fixtures illuminate, photometric output matches the required condition and the monitoring system reports the correct status.</p><p><strong>Test progressively:</strong> component, then circuit, then system, then integrated operation. Do not energize and troubleshoot the entire airfield system at once.</p></div><div class="info-panel"><div class="seq-list"><div class="seq-item"><div class="seq-num">01</div><div class="seq-body"><h3>Design and document review</h3></div></div><div class="seq-item"><div class="seq-num">02</div><div class="seq-body"><h3>Pre-commissioning inspection</h3></div></div><div class="seq-item"><div class="seq-num">03</div><div class="seq-body"><h3>Cable continuity testing</h3></div></div><div class="seq-item"><div class="seq-num">04</div><div class="seq-body"><h3>Insulation resistance testing</h3></div></div><div class="seq-item"><div class="seq-num">05</div><div class="seq-body"><h3>Transformer and connector inspection</h3></div></div><div class="seq-item"><div class="seq-num">06</div><div class="seq-body"><h3>Circuit resistance / impedance verification</h3></div></div><div class="seq-item"><div class="seq-num">07</div><div class="seq-body"><h3>CCR testing</h3></div></div><div class="seq-item"><div class="seq-num">08</div><div class="seq-body"><h3>Initial energization</h3></div></div><div class="seq-item"><div class="seq-num">09</div><div class="seq-body"><h3>Functional testing</h3></div></div><div class="seq-item"><div class="seq-num">10</div><div class="seq-body"><h3>Brightness-step testing</h3></div></div><div class="seq-item"><div class="seq-num">11</div><div class="seq-body"><h3>Photometric testing</h3></div></div><div class="seq-item"><div class="seq-num">12</div><div class="seq-body"><h3>PAPI testing</h3></div></div><div class="seq-item"><div class="seq-num">13</div><div class="seq-body"><h3>Sign testing</h3></div></div><div class="seq-item"><div class="seq-num">14</div><div class="seq-body"><h3>Control and monitoring testing</h3></div></div><div class="seq-item"><div class="seq-num">15</div><div class="seq-body"><h3>Integrated system testing</h3></div></div><div class="seq-item"><div class="seq-num">16</div><div class="seq-body"><h3>Final inspection</h3></div></div><div class="seq-item"><div class="seq-num">17</div><div class="seq-body"><h3>Punch-list closure</h3></div></div><div class="seq-item"><div class="seq-num">18</div><div class="seq-body"><h3>Retesting</h3></div></div><div class="seq-item"><div class="seq-num">19</div><div class="seq-body"><h3>As-built and documentation review</h3></div></div><div class="seq-item"><div class="seq-num">20</div><div class="seq-body"><h3>Final commissioning approval and handover</h3></div></div></div></div></div></section>
<section><div class="container"><div class="block-label ">Interactive</div><h2 class="block-title">Retest Selector: What to Repeat After Corrective Work</h2><p class="block-desc">Pick a repair to see which tests should be repeated.</p><div class="load-widget"><div class="load-field"><label for="triSel">Select the corrective work</label><select id="triSel" class="triage-select"></select></div><div class="triage-out" style="grid-template-columns:1fr"><div class="triage-box"><div class="lbl">Required retest</div><div class="txt" id="triCause"></div></div></div></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Any failed test is followed by the appropriate retest. A completed repair is not demonstrated performance, so close a punch-list item only after the required verification passes.</span></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="testing-commissioning-manual.html" class="card-link">Testing &amp; Commissioning Manual <i class="fa-solid fa-arrow-right"></i></a> <a href="troubleshooting-engine.html" class="card-link">AGL Troubleshooting Engine <i class="fa-solid fa-arrow-right"></i></a> </div></div></section>
<section><div class="container"><div class="block-label alt">Control of the Process</div><h2 class="block-title">Punch Lists, FAT / SAT, Hold Points and Safety</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Punch list</p><p>Typical items: wrong fixture orientation, damaged connector, missing label, cable identification, incomplete sealing, incorrect transformer, failed insulation test, low photometric result, PAPI alignment, sign-control mismatch, CCR alarm, SCADA point.</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Unique reference and location</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Description and responsible party</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Corrective action and status</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Retest requirement and closure date</li></ul></div><div class="info-panel"><p class="mini-h">Factory vs site acceptance</p><p><strong>FAT</strong> is done before shipment: construction, functionality, electrical performance, control interfaces, alarms, factory configuration and documents. <strong>SAT</strong> is done after installation: site wiring, power, field interfaces, the actual control system, communications and field performance. For CCRs, control panels and monitoring systems, FAT and SAT complement site commissioning; they do not replace it.</p></div></div><div class="table-scroll"><table class="data-table"><thead><tr><th>Point</th><th>Example</th></tr></thead><tbody><tr><td><strong>Hold point</strong></td><td>Cable testing complete, approval before circuit energization</td></tr><tr><td><strong>Witness point</strong></td><td>CCR commissioning, consultant or authority witness</td></tr><tr><td><strong>Hold point</strong></td><td>Photometric acceptance, approval before operational handover</td></tr><tr><td><strong>Document review</strong></td><td>Final commissioning dossier, approval before closeout</td></tr></tbody></table></div><p class="mini-h" style="margin-top:22px">Commissioning safety</p><div class="chip-row"><span class="chip red">High-voltage hazards</span><span class="chip red">Electrical isolation</span><span class="chip red">Lockout / tagout</span><span class="chip red">Test-equipment safety</span><span class="chip red">Airside access</span><span class="chip red">Runway / taxiway closures</span><span class="chip red">Airport operations / ATC contact</span><span class="chip red">Vehicle control</span><span class="chip red">Personnel protection</span><span class="chip red">FOD management</span><span class="chip red">Weather restrictions</span></div><div class="table-note"><i class="fa-solid fa-circle-info"></i><span>Electrical testing should be done only by suitably qualified personnel using approved procedures and equipment. Define scope, responsibilities, sequence, equipment, safety, acceptance criteria, methods, forms, witness requirements, retest procedure and documentation before testing starts.</span></div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL final acceptance: five steps run in turn: review of test records, witnessing of key tests, closing the punch list, the handover documents, and sign-off. They lead to a system-accepted check. If not accepted, the items are corrected, re-tested and re-submitted; if accepted, the system is ready for service.">
                    <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">FINAL ACCEPTANCE &middot; IS IT READY TO HAND OVER</text>
                    <rect x="30" y="54" width="560" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                    <text x="310" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">REVIEWED &middot; WITNESSED &middot; CLOSED &middot; SIGNED</text>
                    <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                    <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">RECORDS</text>
                    <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">All test results in</text>
                    <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Within the limits</text>
                    <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Nothing missing</text>
                    <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: review</text>
                    <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                    <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">WITNESS</text>
                    <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Key tests shown</text>
                    <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Owner watches</text>
                    <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Matches records</text>
                    <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: witnessed</text>
                    <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                    <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">PUNCH LIST</text>
                    <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Open items listed</text>
                    <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Each one closed</text>
                    <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Re-tested, ticked</text>
                    <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: closure</text>
                    <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                    <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">HANDOVER</text>
                    <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">As-built drawings</text>
                    <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">O&amp;M manuals</text>
                    <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Spares &amp; training</text>
                    <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: documents</text>
                    <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                    <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                    <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SIGN-OFF</text>
                    <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Certificate drawn up</text>
                    <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Owner signs</text>
                    <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Warranty starts</text>
                    <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: certificate</text>
                    <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                    <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                    <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                    <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">SYSTEM ACCEPTED</text>
                    <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">OWNER SATISFIED &middot; CERTIFICATE SIGNED</text>
                    <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                    <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                    <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                    <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">NOT ACCEPTED</text>
                    <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">CORRECT &middot; RE-TEST &middot; RE-SUBMIT</text>
                    <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                    <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">ACCEPTED</text>
                    <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR SERVICE</text>
                    <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; STEPS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 8. Final acceptance: reviewing evidence, closing defects and handing the system over.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="final-acceptance.html" class="card-link">What is final acceptance? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label warn">Troubleshooting</div><h2 class="block-title">Common AGL Commissioning Failures</h2><p class="block-desc">Click a failure to see the possible causes.</p><div class="fault-grid" id="faultGrid"><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Cable insulation failure</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Cable damage, moisture</li><li>Poor joint, incorrect termination</li><li>Construction damage</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Open circuit</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Broken conductor, incorrect connection</li><li>Failed connector, loose termination</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Abnormal circuit impedance</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Incorrect cable, unexpected circuit length</li><li>Incorrect transformer, poor connection</li><li>Incorrect circuit configuration</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>CCR does not reach required step</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Configuration problem</li><li>Control-system issue</li><li>CCR fault, monitoring issue</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>One light does not operate</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Transformer, connector</li><li>Fixture, secondary wiring</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Multiple lights do not operate</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Primary cable, CCR</li><li>Control system, circuit fault</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Photometric failure</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Contamination, wrong fixture, incorrect optics</li><li>Alignment, degraded light source</li><li>Electrical operating condition</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>PAPI failure</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Incorrect aiming, elevation error</li><li>Optical problem, failed light source</li><li>Control problem, mechanical disturbance</li></ul></div></div><div class="fault-card"><div class="fault-head"><h3><i class="fa-solid fa-triangle-exclamation warn-icon"></i>Sign does not respond correctly</h3><i class="fa-solid fa-chevron-down chev"></i></div><div class="fault-body"><p>Possible causes</p><ul><li>Wiring, address/configuration, controller</li><li>Incorrect circuit, lamp/LED assembly</li><li>Monitoring/control problem</li></ul></div></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="failure-database.html" class="card-link">Failure Database <i class="fa-solid fa-arrow-right"></i></a> <a href="division-15-series-circuit-electrical-faults.html" class="card-link">Series-Circuit Electrical Faults <i class="fa-solid fa-arrow-right"></i></a> <a href="division-03-ccr-failures.html" class="card-link">CCR Failures <i class="fa-solid fa-arrow-right"></i></a> </div></div></section>
<section><div class="container"><div class="block-label alt">Documentation</div><h2 class="block-title">Test Records, Baseline, Dossier and Report</h2><div class="table-scroll"><table class="data-table"><thead><tr><th>Field</th><th>Example</th></tr></thead><tbody><tr><td><strong>Airport / Runway-Taxiway / Circuit</strong></td><td>Project airport, RWY/TWY ID, circuit ID</td></tr><tr><td><strong>Equipment and equipment ID</strong></td><td>CCR / transformer / light, asset ID</td></tr><tr><td><strong>Test type</strong></td><td>Insulation / current / photometry</td></tr><tr><td><strong>Instrument, serial number, calibration</strong></td><td>Make and model, instrument ID, certificate reference</td></tr><tr><td><strong>Test condition</strong></td><td>Specified operating state</td></tr><tr><td><strong>Measured result and acceptance criterion</strong></td><td>Recorded value, controlled requirement</td></tr><tr><td><strong>Status and corrective action</strong></td><td>Pass / fail, description</td></tr><tr><td><strong>Retest result, technician, date</strong></td><td>Pass / fail, name or ID, test date</td></tr></tbody></table></div><div class="grid-3" style="margin-top:20px"><div class="cat-card"><i class="fa-solid fa-chart-line"></i><h3>Commissioning baseline</h3><p>Reference for all future maintenance.</p><ul><li>CCR output, circuit characteristics, transformer data</li><li>Fixture identification, photometric performance</li><li>PAPI alignment, sign operation, control configuration</li></ul></div><div class="cat-card"><i class="fa-solid fa-folder-open"></i><h3>Commissioning dossier</h3><p>What the handover package normally holds.</p><ul><li>Project data and commissioning date, approved, red-line and as-built drawings</li><li>Equipment records, certificates, calibration certificates, spare-parts lists</li><li>All test records, punch list, retests, final inspection</li><li>Commissioning certificate, O&amp;M manuals, training, handover</li></ul></div><div class="cat-card"><i class="fa-solid fa-file-signature"></i><h3>Commissioning report</h3><p>Should answer seven questions.</p><ul><li>Installed correctly? Electrically safe and functional?</li><li>Lighting operated correctly? Optical system performed?</li><li>PAPI and signs correct? Control system correct?</li><li>All defects closed?</li></ul></div></div><div class="info-panel" style="margin-top:18px"><p><strong>Acceptance rests on objective evidence:</strong> installation, electrical, functional, optical, control/monitoring evidence, final inspection and complete documentation. Record actual measurements, not PASS/FAIL only, wherever a quantitative result exists. Keep every result traceable: airport, runway/taxiway, circuit, equipment, test, result.</p></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="agl-preventive-maintenance-guide.html" class="card-link">AGL Maintenance &amp; Preventive Maintenance <i class="fa-solid fa-arrow-right"></i></a> <a href="forms-division-15-photometry-optical-testing.html" class="card-link">Forms: Photometry &amp; Optical Testing <i class="fa-solid fa-arrow-right"></i></a> <a href="sop-division-17-testing-photometry.html" class="card-link">Photometry Testing SOP <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 500" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Diagram of AGL test documentation: five steps run in turn: the test plan, recording results on the test sheets, verifying them against limits and calibration, signatures and witness sign-off, and filing the compiled report. They lead to a record-complete check. If incomplete or unclear, the entry is corrected, re-tested and re-filed; if complete, the record is ready for handover.">
                <text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">TEST DOCUMENTATION &middot; THE WRITTEN EVIDENCE</text>
                <rect x="30" y="54" width="560" height="26" rx="13" fill="none" stroke="var(--red)" stroke-width="1.8" />
                <text x="310" y="72" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="1.6" font-weight="800" text-anchor="middle">PLANNED &middot; RECORDED &middot; CHECKED &middot; SIGNED &middot; FILED</text>
                <rect x="14" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="38" cy="140" r="10" fill="var(--gold)" /><text x="38" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
                <text x="28" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">PLAN</text>
                <text x="28" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Test plan agreed</text>
                <text x="28" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Limits stated</text>
                <text x="28" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Sheets prepared</text>
                <text x="28" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: test plan</text>
                <rect x="202" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="226" cy="140" r="10" fill="var(--gold)" /><text x="226" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
                <text x="216" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">RECORD</text>
                <text x="216" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Values written live</text>
                <text x="216" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Date, time, tester</text>
                <text x="216" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Instrument noted</text>
                <text x="216" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: test sheets</text>
                <rect x="390" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="414" cy="140" r="10" fill="var(--gold)" /><text x="414" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
                <text x="404" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">VERIFY</text>
                <text x="404" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Within the limits</text>
                <text x="404" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Calibration current</text>
                <text x="404" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Nothing left blank</text>
                <text x="404" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: check</text>
                <rect x="578" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="602" cy="140" r="10" fill="var(--gold)" /><text x="602" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
                <text x="592" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">SIGN</text>
                <text x="592" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Tester signs</text>
                <text x="592" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Witness signs</text>
                <text x="592" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Engineer signs</text>
                <text x="592" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: sign-offs</text>
                <rect x="766" y="116" width="160" height="150" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--gold)" stroke-width="1.8" />
                <circle cx="790" cy="140" r="10" fill="var(--gold)" /><text x="790" y="144.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
                <text x="780" y="178" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="0.8" text-anchor="start">FILE</text>
                <text x="780" y="200" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Report compiled</text>
                <text x="780" y="218" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">Indexed, traceable</text>
                <text x="780" y="236" fill="var(--text)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="0.6" font-weight="500" text-anchor="start">In handover pack</text>
                <text x="780" y="256" fill="var(--cyan)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.8" font-weight="700" text-anchor="start">RECORD: test report</text>
                <path d="M178 191 H198" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M193 185 L201 191 L193 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M366 191 H386" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M381 185 L389 191 L381 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M554 191 H574" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M569 185 L577 191 L569 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M742 191 H762" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" /><path d="M757 185 L765 191 L757 197" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M94 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                <path d="M282 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                <path d="M470 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                <path d="M658 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                <path d="M846 266 V292" fill="none" stroke="var(--gold)" stroke-width="2.4" />
                <path d="M94 292 H846" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linejoin="round" />
                <path d="M470 292 V312" fill="none" stroke="var(--gold)" stroke-width="2.4" /><path d="M464 306 L470 314 L476 306" fill="none" stroke="var(--gold)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <rect x="250" y="316" width="440" height="56" rx="10" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
                <text x="470" y="340" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="22" letter-spacing="1.5" text-anchor="middle">RECORD COMPLETE?</text>
                <text x="470" y="360" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="700" text-anchor="middle">TRACEABLE &middot; SIGNED &middot; WITHIN LIMITS</text>
                <circle cx="714" cy="344" r="10" fill="var(--gold)" /><text x="714" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
                <path d="M400 372 V392 H245 V408" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linejoin="round" /><path d="M239 402 L245 410 L251 402" fill="none" stroke="var(--red)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <path d="M540 372 V392 H695 V408" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linejoin="round" /><path d="M689 402 L695 410 L701 402" fill="none" stroke="var(--green)" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" />
                <rect x="40" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
                <text x="56" y="434" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">INCOMPLETE OR UNCLEAR</text>
                <text x="56" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">CORRECT &middot; RE-TEST &middot; RE-FILE</text>
                <rect x="490" y="412" width="410" height="64" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
                <text x="506" y="434" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">COMPLETE</text>
                <text x="506" y="460" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="21" letter-spacing="1" text-anchor="start">READY FOR HANDOVER</text>
                <text x="470" y="494" fill="var(--grey-dim)" opacity="0.7" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; STEPS SHORTENED &middot; NOT TO SCALE</text>
                </svg><figcaption>Figure 9. Test documentation: what was tested, how, with what, the result and who signed it.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="test-documentation.html" class="card-link">What is test documentation? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Special Cases</div><h2 class="block-title">Rehabilitation, LED Conversion and Common Mistakes</h2><div class="grid-2"><div class="info-panel"><p class="mini-h">Testing during rehabilitation</p><p>Commissioning is also required after runway or taxiway lighting replacement, CCR, cable or transformer replacement, control upgrade, LED conversion, PAPI or sign replacement and pavement reconstruction. The scope should reflect the work done: a small replacement does not need the programme of a full reconstruction, but the affected interfaces must be verified.</p><p class="mini-h" style="margin-top:16px">LED commissioning</p><p>Check fixture, LED module, optics, intensity settings, colour, and compatibility with controls, CCR, transformer and monitoring, plus photometric performance. Do not accept an LED fixture just because it saves power or lights up.</p></div><div class="info-panel"><p class="mini-h">Common mistakes</p><ul style="list-style:none;padding:0"><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Testing only whether lights turn on</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Skipping insulation testing</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Using uncalibrated test equipment</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Not recording the operating intensity</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Treating all lights as identical</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Ignoring control-system feedback</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Closing defects without retesting</li><li style="padding:5px 0 5px 18px;border-top:1px solid var(--border);font-size:13.5px;color:var(--text)">Not preserving baseline data</li></ul></div></div><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="led-airfield-ground-lighting.html" class="card-link">LED Airfield Ground Lighting <i class="fa-solid fa-arrow-right"></i></a> <a href="comparison-photometry-vs-visual-inspection.html" class="card-link">Photometry vs Visual Inspection <i class="fa-solid fa-arrow-right"></i></a> </div></div></section>
<section><div class="container"><div class="block-label warn">Standards</div><h2 class="block-title">Standards and Reference Framework</h2><div class="std-grid"><div class="std-card"><div class="std-tag">ICAO</div><p>Annex 14 Vol. I with applicable aerodrome design and maintenance guidance.</p></div><div class="std-card"><div class="std-tag">FAA</div><p>AC 150/5340-30J, 26C, 5345-10H, 5345-46F, 5340-18H, 5345-28H.</p></div><div class="std-card"><div class="std-tag">PROJECT</div><p>Approved design, contract specification and controlled equipment documentation.</p></div><div class="std-card"><div class="std-tag">MAKER</div><p>Manufacturer instructions and equipment ratings.</p></div></div><div class="table-scroll"><table class="data-table"><thead><tr><th>FAA reference</th><th>Subject</th></tr></thead><tbody><tr><td><strong>AC 150/5340-30J</strong></td><td>Design and Installation Details for Airport Visual Aids</td></tr><tr><td><strong>AC 150/5340-26C</strong></td><td>Maintenance of Airport Visual Aid Facilities</td></tr><tr><td><strong>AC 150/5345-10H</strong></td><td>Constant Current Regulators and Regulator Monitors</td></tr><tr><td><strong>AC 150/5345-46F</strong></td><td>Runway, Taxiway, Heliport and Vertiport Light Fixtures</td></tr><tr><td><strong>AC 150/5340-18H</strong></td><td>Standards for Airport Sign Systems</td></tr><tr><td><strong>AC 150/5345-44L</strong></td><td>Runway and Taxiway Signs</td></tr><tr><td><strong>AC 150/5345-28H</strong></td><td>Precision Approach Path Indicator (PAPI) Systems</td></tr></tbody></table></div><div class="info-panel" style="margin-top:18px"><p>These FAA documents appear on the FAA's list of advisory circulars required for use in AIP-funded projects (checklist dated 5 March 2025). AC 150/5340-18H and AC 150/5345-44L are shown as active on their FAA records, both issued 30 September 2024. The ICAO Store lists Annex 14 Volume I as the 9th Edition (July 2022), with Amendment 18 dated 4 August 2025 and corrigenda issued in 2023 and 2026, including Corrigendum No. 3 dated 8 June 2026. Check the ICAO Store for the current edition, amendments and corrigenda before relying on a specific edition.</p></div><div class="table-note"><i class="fa-solid fa-triangle-exclamation"></i><span>Do not mix these frameworks indiscriminately. Exact test voltages, insulation-resistance acceptance values, current tolerances, photometric limits and PAPI tolerances are not universal. They depend on the applicable authority requirements, approved specification, equipment ratings and manufacturer instructions. Check the current references before issuing a commissioning procedure or acceptance certificate.</span></div><p class="mini-h" style="margin-top:20px">References</p><ul class="ref-list"><li><a href="https://www.faa.gov/sites/faa.gov/files/arp-aip-pfc-checklist-2025-03-05.pdf" rel="noopener" target="_blank">FAA: Advisory Circulars required for use in AIP (5 March 2025)</a></li><li><a href="https://www.faa.gov/regulations_policies/advisory_circulars/index.cfm/go/document.information/documentID/1043136" rel="noopener" target="_blank">FAA record: AC 150/5340-18H</a></li><li><a href="https://www.faa.gov/regulations_policies/advisory_circulars/index.cfm/go/document.information/documentID/1043259" rel="noopener" target="_blank">FAA record: AC 150/5345-44L</a></li></ul><div class="info-panel" style="margin-top:24px"><p class="mini-h">Related Guides</p><a href="icao-annex-14-agl-requirements.html" class="card-link">ICAO Annex 14 AGL Requirements <i class="fa-solid fa-arrow-right"></i></a> <a href="faa-ac-150-5340-series-explained.html" class="card-link">FAA AC 150/5340 Series Explained <i class="fa-solid fa-arrow-right"></i></a> <a href="agl-testing-inspection.html" class="card-link">AGL Testing &amp; Inspection <i class="fa-solid fa-arrow-right"></i></a> </div><figure class="diagram-block fig hub-fig gold-frame"><svg viewBox="0 0 940 450" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Flow diagram of six stages in airfield ground lighting testing: requirement list, test plan, prepare, carry out tests, evaluate, and record and close. Each stage lists its output. A feedback band shows that a failed test goes to investigation, repair and retest, and the acceptance criterion is not changed without formal approval.">
<text x="30" y="32" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">HOW REQUIREMENTS TRAVEL INTO TESTING</text>
<rect x="30" y="50" width="270" height="112" rx="10" fill="#101c3a" stroke="var(--cyan)" stroke-width="2" />
<circle cx="44" cy="50" r="10" fill="var(--gold)" /><text x="44" y="54.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<text x="165.0" y="84" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">REQUIREMENT LIST</text>
<text x="165.0" y="108" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Requirements that must be</text>
<text x="165.0" y="125" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">proved by measurement or operation</text>
<text x="165.0" y="148" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: TEST ITEMS</text>
<rect x="335" y="50" width="270" height="112" rx="10" fill="#101c3a" stroke="#fff" stroke-width="2" />
<circle cx="349" cy="50" r="10" fill="var(--gold)" /><text x="349" y="54.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<text x="470.0" y="84" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">TEST PLAN</text>
<text x="470.0" y="108" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Test type, method, instruments</text>
<text x="470.0" y="125" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">and acceptance criteria</text>
<text x="470.0" y="148" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: TEST PROCEDURES</text>
<rect x="640" y="50" width="270" height="112" rx="10" fill="#101c3a" stroke="var(--gold)" stroke-width="2" />
<circle cx="654" cy="50" r="10" fill="var(--gold)" /><text x="654" y="54.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<text x="775.0" y="84" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">PREPARE</text>
<text x="775.0" y="108" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Calibrated instruments, isolation,</text>
<text x="775.0" y="125" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">permits and safe access</text>
<text x="775.0" y="148" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: READY TO TEST</text>
<rect x="30" y="206" width="270" height="112" rx="10" fill="#101c3a" stroke="var(--gold)" stroke-width="2" />
<circle cx="44" cy="206" r="10" fill="var(--gold)" /><text x="44" y="210.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<text x="165.0" y="240" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">CARRY OUT TESTS</text>
<text x="165.0" y="264" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Factory, site and</text>
<text x="165.0" y="281" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">commissioning tests</text>
<text x="165.0" y="304" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: MEASURED RESULTS</text>
<rect x="335" y="206" width="270" height="112" rx="10" fill="#101c3a" stroke="var(--gold)" stroke-width="2" />
<circle cx="349" cy="206" r="10" fill="var(--gold)" /><text x="349" y="210.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<text x="470.0" y="240" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">EVALUATE</text>
<text x="470.0" y="264" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Compare each result with</text>
<text x="470.0" y="281" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">its acceptance criterion</text>
<text x="470.0" y="304" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: PASS, RETEST OR NON-CONFORMANCE</text>
<rect x="640" y="206" width="270" height="112" rx="10" fill="#101c3a" stroke="var(--red)" stroke-width="2" />
<circle cx="654" cy="206" r="10" fill="var(--gold)" /><text x="654" y="210.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">6</text>
<text x="775.0" y="240" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="19" letter-spacing="1.2" text-anchor="middle">RECORD &amp; CLOSE</text>
<text x="775.0" y="264" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">Signed records, matrix</text>
<text x="775.0" y="281" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="middle">updated, items closed</text>
<text x="775.0" y="304" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1" font-weight="800" text-anchor="middle">OUTPUT: TEST RECORDS</text>
<path d="M303 106 H332" stroke="var(--gold)" stroke-width="2.2" fill="none" /><path d="M326 100 L332 106 L326 112" stroke="var(--gold)" stroke-width="2.2" fill="none" stroke-linecap="round" />
<path d="M608 106 H637" stroke="var(--gold)" stroke-width="2.2" fill="none" /><path d="M631 100 L637 106 L631 112" stroke="var(--gold)" stroke-width="2.2" fill="none" stroke-linecap="round" />
<path d="M303 262 H332" stroke="var(--gold)" stroke-width="2.2" fill="none" /><path d="M326 256 L332 262 L326 268" stroke="var(--gold)" stroke-width="2.2" fill="none" stroke-linecap="round" />
<path d="M608 262 H637" stroke="var(--gold)" stroke-width="2.2" fill="none" /><path d="M631 256 L637 262 L631 268" stroke="var(--gold)" stroke-width="2.2" fill="none" stroke-linecap="round" />
<path d="M775 162 V184 H165 V203" stroke="var(--gold)" stroke-width="2.2" fill="none" /><path d="M159 197 L165 203 L171 197" stroke="var(--gold)" stroke-width="2.2" fill="none" stroke-linecap="round" />
<rect x="30" y="340" width="880" height="52" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.6" />
<text x="48" y="361" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="13" letter-spacing="2" font-weight="800" text-anchor="start">FEEDBACK LOOP</text>
<text x="48" y="381" fill="var(--white)" font-family="'Barlow', sans-serif" font-size="12.5" text-anchor="start">A failed test goes to investigation and repair, then back to retest; the acceptance criterion is never changed without formal approval.</text>
<text x="470" y="416" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12.5" letter-spacing="2" font-weight="700" text-anchor="middle">CRITERIA FIRST &middot; THEN PREPARE, TEST, EVALUATE AND RECORD</text>
<text x="470" y="436" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SIMPLIFIED SEQUENCE &middot; FOLLOW YOUR SITE PERMIT AND ISOLATION PROCEDURE</text>
</svg><figcaption>Figure 10. How requirements flow into AGL testing: each requirement becomes a test with a method and acceptance criterion.<span class="fig-rel"><strong>AGL Visual Encyclopedia:</strong> <a href="testing-requirement-flow.html" class="card-link">How do requirements flow into AGL testing? <i class="fa-solid fa-arrow-right"></i></a></span></figcaption></figure></div></section>
<section><div class="container"><div class="block-label ">Checklists</div><h2 class="block-title">AGL Testing Checklist and Handover Checklist</h2><div class="checklist-wrap"><div class="checklist-phase"><h3>Pre-commissioning</h3><div class="chk-item"><div class="chk-box"></div><span>Approved drawings available</span></div><div class="chk-item"><div class="chk-box"></div><span>Equipment schedules verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Installation complete</span></div><div class="chk-item"><div class="chk-box"></div><span>Visual inspection complete</span></div><div class="chk-item"><div class="chk-box"></div><span>Equipment IDs verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Test instruments calibrated</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Electrical</h3><div class="chk-item"><div class="chk-box"></div><span>Cable continuity</span></div><div class="chk-item"><div class="chk-box"></div><span>Insulation resistance</span></div><div class="chk-item"><div class="chk-box"></div><span>Circuit resistance / impedance</span></div><div class="chk-item"><div class="chk-box"></div><span>Transformer testing</span></div><div class="chk-item"><div class="chk-box"></div><span>Connector inspection</span></div><div class="chk-item"><div class="chk-box"></div><span>CCR testing</span></div><div class="chk-item"><div class="chk-box"></div><span>Current steps verified</span></div><div class="chk-item"><div class="chk-box"></div><span>Protective functions checked</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Functional</h3><div class="chk-item"><div class="chk-box"></div><span>Circuit ON/OFF</span></div><div class="chk-item"><div class="chk-box"></div><span>Brightness steps</span></div><div class="chk-item"><div class="chk-box"></div><span>Local control</span></div><div class="chk-item"><div class="chk-box"></div><span>Remote control</span></div><div class="chk-item"><div class="chk-box"></div><span>Monitoring</span></div><div class="chk-item"><div class="chk-box"></div><span>Alarms</span></div><div class="chk-item"><div class="chk-box"></div><span>Interlocks</span></div><div class="chk-item"><div class="chk-box"></div><span>Event logging checked</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Optical</h3><div class="chk-item"><div class="chk-box"></div><span>Photometer calibrated</span></div><div class="chk-item"><div class="chk-box"></div><span>Runway photometry</span></div><div class="chk-item"><div class="chk-box"></div><span>Taxiway photometry</span></div><div class="chk-item"><div class="chk-box"></div><span>Approach light testing</span></div><div class="chk-item"><div class="chk-box"></div><span>PAPI photometry and alignment</span></div><div class="chk-item"><div class="chk-box"></div><span>Colour checks</span></div><div class="chk-item"><div class="chk-box"></div><span>Beam coverage verified</span></div><div class="chk-progress">0 / 0 complete</div></div></div><div class="checklist-wrap" style="margin-top:18px"><div class="checklist-phase"><h3>Final</h3><div class="chk-item"><div class="chk-box"></div><span>Sign testing</span></div><div class="chk-item"><div class="chk-box"></div><span>PAPI testing</span></div><div class="chk-item"><div class="chk-box"></div><span>Final inspection</span></div><div class="chk-item"><div class="chk-box"></div><span>Punch-list closure</span></div><div class="chk-item"><div class="chk-box"></div><span>As-built documentation</span></div><div class="chk-item"><div class="chk-box"></div><span>O&amp;M documentation</span></div><div class="chk-item"><div class="chk-box"></div><span>Handover</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Handover: records</h3><div class="chk-item"><div class="chk-box"></div><span>Test certificates complete</span></div><div class="chk-item"><div class="chk-box"></div><span>Calibration certificates included</span></div><div class="chk-item"><div class="chk-box"></div><span>Photometric report included</span></div><div class="chk-item"><div class="chk-box"></div><span>PAPI report included</span></div><div class="chk-item"><div class="chk-box"></div><span>Sign test report included</span></div><div class="chk-item"><div class="chk-box"></div><span>Control-system test report included</span></div><div class="chk-progress">0 / 0 complete</div></div><div class="checklist-phase"><h3>Handover: closeout</h3><div class="chk-item"><div class="chk-box"></div><span>Punch list closed</span></div><div class="chk-item"><div class="chk-box"></div><span>As-built drawings updated</span></div><div class="chk-item"><div class="chk-box"></div><span>O&amp;M manuals submitted</span></div><div class="chk-item"><div class="chk-box"></div><span>Training completed</span></div><div class="chk-item"><div class="chk-box"></div><span>Handover accepted</span></div><div class="chk-progress">0 / 0 complete</div></div></div></div></section>
<section><div class="container"><div class="cta-strip"><div><h3>Prove the system, then keep the baseline</h3><p>Quantitative, traceable and repeatable commissioning records serve project acceptance and become the baseline for maintenance, troubleshooting and performance monitoring.</p></div><div class="cta-btns"><a href="agl-preventive-maintenance-guide.html" class="btn btn-gold"><i class="fa-solid fa-screwdriver-wrench"></i> AGL Maintenance</a><a href="knowledge-hub.html" class="btn btn-outline"><i class="fa-solid fa-book-open"></i> Knowledge Hub</a></div></div></div></section>
<section><div class="container"><div class="block-label ">Test Yourself</div><h2 class="block-title">Quick Knowledge Check</h2><div id="quizWrap"><div class="quiz-card" data-answer="1"><h3>Q1. A cable shows continuity PASS. What does that tell you about insulation?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. It is also acceptable</div><div class="quiz-opt" data-i="1">B. Nothing by itself; insulation resistance must be tested separately</div><div class="quiz-opt" data-i="2">C. Insulation is not needed</div><div class="quiz-opt" data-i="3">D. Only the CCR matters</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q2. Why should a generic insulation-resistance value not be used as a universal limit?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. It never matters</div><div class="quiz-opt" data-i="1">B. The correct value depends on the actual circuit, equipment and approved procedure</div><div class="quiz-opt" data-i="2">C. Only FAA has one</div><div class="quiz-opt" data-i="3">D. It changes daily</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q3. Brightness-step testing is best described as:</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. Only a CCR test</div><div class="quiz-opt" data-i="1">B. An integrated test of command, CCR, circuit, fixtures and monitoring</div><div class="quiz-opt" data-i="2">C. A paint check</div><div class="quiz-opt" data-i="3">D. Optional for all projects</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q4. After replacing a fixture, what should be done?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. Nothing</div><div class="quiz-opt" data-i="1">B. A functional retest, plus photometric retest where required</div><div class="quiz-opt" data-i="2">C. Replace the CCR</div><div class="quiz-opt" data-i="3">D. Only a visual check</div></div><div class="quiz-feedback"></div></div><div class="quiz-card" data-answer="1"><h3>Q5. Why is the commissioning baseline valuable?</h3><div class="quiz-opts"><div class="quiz-opt" data-i="0">A. It replaces maintenance</div><div class="quiz-opt" data-i="1">B. Future maintenance results can be compared with the original condition</div><div class="quiz-opt" data-i="2">C. It is only for auditors</div><div class="quiz-opt" data-i="3">D. It sets universal limits</div></div><div class="quiz-feedback"></div></div></div></div></section>
<section><div class="container"><div class="block-label ">Explore More</div><h2 class="block-title">Explore More AGL Engineering</h2><div class="level-grid"><div class="level-card"><div class="lvl-tag">MAINTENANCE</div><h3>AGL Maintenance</h3><p>Preventive and corrective maintenance.</p><a href="agl-preventive-maintenance-guide.html">Open AGL Maintenance →</a></div><div class="level-card"><div class="lvl-tag">PERFORMANCE</div><h3>AGL Photometric Testing Guide</h3><p>Field photometry and reporting.</p><a href="agl-photometric-testing-guide.html">Open AGL Photometric Testing Guide →</a></div><div class="level-card"><div class="lvl-tag">PERFORMANCE</div><h3>Runway Lighting Photometry</h3><p>Intensity, coverage, colour and testing.</p><a href="runway-lighting-photometry.html">Open Runway Lighting Photometry →</a></div><div class="level-card"><div class="lvl-tag">PERFORMANCE</div><h3>Taxiway Lighting Photometry</h3><p>Edge, centreline, stop bar and guard lights.</p><a href="taxiway-lighting-photometry.html">Open Taxiway Lighting Photometry →</a></div><div class="level-card"><div class="lvl-tag">CIRCUIT</div><h3>CCR Working Principle</h3><p>Constant current and series circuits.</p><a href="ccr-working-principle.html">Open CCR Working Principle →</a></div><div class="level-card"><div class="lvl-tag">COMPONENT</div><h3>Airport Isolating Transformer</h3><p>Types, ratings and failure modes.</p><a href="airport-isolating-transformer.html">Open Airport Isolating Transformer →</a></div><div class="level-card"><div class="lvl-tag">CIVIL</div><h3>Junction Boxes &amp; Light Bases</h3><p>Housings, bases and installation.</p><a href="airport-junction-box-transformer-housing.html">Open Junction Boxes &amp; Light Bases →</a></div><div class="level-card"><div class="lvl-tag">VISUAL AID</div><h3>PAPI Alignment &amp; Maintenance</h3><p>Aiming, testing and maintenance.</p><a href="papi-alignment-maintenance-field-guide.html">Open PAPI Alignment &amp; Maintenance →</a></div><div class="level-card"><div class="lvl-tag">STANDARDS</div><h3>ICAO PAPI Requirements</h3><p>Annex 14 requirements for PAPI.</p><a href="icao-papi-requirements-compliance-guide.html">Open ICAO PAPI Requirements →</a></div><div class="level-card"><div class="lvl-tag">PROCESS</div><h3>Testing &amp; Commissioning Manual</h3><p>Wider testing and commissioning reference.</p><a href="testing-commissioning-manual.html">Open Testing &amp; Commissioning Manual →</a></div><div class="level-card"><div class="lvl-tag">DIAGNOSTICS</div><h3>AGL Troubleshooting Engine</h3><p>Symptom-led fault finding.</p><a href="troubleshooting-engine.html">Open AGL Troubleshooting Engine →</a></div><div class="level-card"><div class="lvl-tag">INSTALLATION</div><h3>Installation &amp; Commissioning</h3><p>Installation practice for AGL.</p><a href="agl-installation-commissioning.html">Open Installation &amp; Commissioning →</a></div></div></div></section>
<!-- AGL-HUB-START -->
<section class="agl-hub" aria-label="AGL Engineering Hub">
  <div class="agl-hub-box">
    <span class="agl-hub-label">AGL Engineering Hub</span>
    <h2 class="agl-hub-title">Explore the AGL Engineering Knowledge Hub</h2>
    <h3>Fundamentals</h3>
    <div class="agl-hub-grid">
      <a href="all-about-agl.html">All About AGL</a>
      <a href="how-airfield-lighting-works.html">How Airfield Lighting Works</a>
      <a href="physics-of-agl.html">Physics of AGL</a>
      <a href="agl-components.html">AGL Components</a>
      <a href="agl-colour-codes.html">Airfield Lighting Colour Codes</a>
      <a href="led-airfield-ground-lighting.html">LED Airfield Ground Lighting</a>
      <a href="led-airfield-lighting-benefits-lifespan.html">LED Benefits, Lifespan &amp; Energy Savings</a>
      <a href="solar-airfield-ground-lighting.html">Solar AGL (SAGL)</a>
      <a href="portable-airfield-ground-lighting.html">Portable AGL (PAGL)</a>
      <a href="agl-advantages-disadvantages.html">Advantages &amp; Disadvantages by System Type</a>
      <a href="sustainability-in-airfield-ground-lighting.html">Sustainability in AGL</a>
    </div>
    <h3>Standards &amp; Compliance</h3>
    <div class="agl-hub-grid">
      <a href="icao-annex-14-agl-requirements.html">ICAO Annex 14 AGL Requirements</a>
      <a href="icao-aerodrome-lighting-requirements.html">ICAO Aerodrome Lighting Requirements</a>
      <a href="faa-ac-150-5340-series-explained.html">FAA AC 150/5340 Series</a>
      <a href="easa-cs-adr-dsn-agl-compliance.html">EASA CS-ADR-DSN Compliance</a>
      <a href="notams-notice-to-airmen.html">NOTAMs</a>
    </div>
    <h3>Runway, Taxiway &amp; Approach Lighting</h3>
    <div class="agl-hub-grid">
      <a href="runway-lighting-systems.html">Runway Lighting Systems</a>
      <a href="taxiway-lighting-systems.html">Taxiway Lighting Systems</a>
      <a href="airport-approach-lighting-systems.html">Airport Approach Lighting Systems</a>
      <a href="approach-lighting-systems.html">Approach Lighting Systems</a>
      <a href="apron-lighting-stand-guidance.html">Apron Lighting &amp; Stand Guidance</a>
      <a href="apron-floodlighting-design-lux-levels.html">Apron Floodlighting Design &amp; Lux Levels</a>
      <a href="vdgs-visual-docking-guidance-system.html">VDGS: Visual Docking Guidance</a>
      <a href="obstruction-lighting-marking.html">Obstruction Lighting &amp; Marking</a>
      <a href="airfield-signage-taxiway-guidance-signs.html">Airfield Signage &amp; Guidance Signs</a>
      <a href="airfield-markings-signage-integration.html">Markings &amp; Signage Integration</a>
    </div>
    <h3>Surface Movement &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="follow-the-greens-concept.html">Follow the Greens</a>
      <a href="runway-guard-lights-stop-bars.html">Runway Guard Lights &amp; Stop Bars</a>
      <a href="runway-incursion-prevention-smgcs.html">Runway Incursion Prevention &amp; SMGCS</a>
      <a href="a-smgcs.html">A-SMGCS</a>
      <a href="alcms.html">ALCMS</a>
    </div>
    <h3>PAPI</h3>
    <div class="agl-hub-grid">
      <a href="how-does-papi-work.html">How Does PAPI Work?</a>
      <a href="papi-engineering-guide.html">PAPI Engineering Guide</a>
      <a href="icao-papi-requirements-compliance-guide.html">ICAO PAPI Requirements</a>
      <a href="papi-installation-aiming-handbook.html">PAPI Installation &amp; Aiming</a>
      <a href="papi-calibration-alignment-procedure.html">PAPI Calibration &amp; Alignment</a>
      <a href="papi-alignment-maintenance-field-guide.html">PAPI Alignment &amp; Maintenance</a>
      <a href="papi-maintenance-checklist.html">PAPI Maintenance Checklist</a>
    </div>
    <h3>Electrical Engineering &amp; Power</h3>
    <div class="agl-hub-grid">
      <a href="agl-design-engineering.html">AGL Design &amp; Electrical Engineering</a>
      <a href="agl-diagrams-schematics.html">Diagrams, Schematics &amp; Wiring</a>
      <a href="ccr-working-principle.html">CCR Working Principle</a>
      <a href="ccr-deep-dive.html">CCR Deep Dive</a>
      <a href="agl-isolating-transformers.html">AGL Isolating Transformers</a>
      <a href="airport-isolating-transformer.html">Airport Isolating Transformer</a>
      <a href="airport-junction-box-transformer-housing.html">Junction Box &amp; Transformer Housing</a>
      <a href="agl-cables-connector-engineering.html">Cables &amp; Connector Engineering</a>
      <a href="agl-electrical-architecture-redundancy.html">Electrical Architecture &amp; Redundancy</a>
      <a href="agl-emergency-backup-power.html">Emergency Backup Power</a>
      <a href="emergency-power-lighting-systems-airports.html">Emergency Power &amp; Lighting Systems</a>
      <a href="agl-surge-protection-lightning-mitigation.html">Surge Protection &amp; Lightning Mitigation</a>
      <a href="lightning-surge-protection-agl-circuits.html">Lightning &amp; Surge Protection for Circuits</a>
    </div>
    <h3>Photometry &amp; Testing</h3>
    <div class="agl-hub-grid">
      <a href="agl-photometry.html">AGL Photometry</a>
      <a href="agl-photometric-testing-guide.html">Photometric Testing Guide</a>
      <a href="agl-photometric-testing-procedure.html">Photometric Testing Procedure</a>
      <a href="runway-lighting-photometry.html">Runway Lighting Photometry</a>
      <a href="taxiway-lighting-photometry.html">Taxiway Lighting Photometry</a>
      <a href="agl-testing-inspection.html">AGL Testing &amp; Inspection</a>
      <a href="agl-installation-commissioning.html">Installation &amp; Commissioning</a>
      <a href="airfield-lighting-testing-commissioning-guide.html" class="current" aria-current="page">Testing &amp; Commissioning Guide</a>
    </div>
    <h3>Maintenance, Inspection &amp; Safety</h3>
    <div class="agl-hub-grid">
      <a href="agl-preventive-maintenance-guide.html">Preventive &amp; Corrective Maintenance</a>
      <a href="airport-lighting-maintenance-schedule.html">Maintenance Schedule &amp; Checklist</a>
      <a href="agl-inspection-checklists.html">Inspection, Maintenance &amp; Audit Checklists</a>
      <a href="how-to-inspect-and-replace-airfield-lights.html">How to Inspect &amp; Replace Airfield Lights</a>
      <a href="agl-common-failure-causes.html">Common Failure Causes &amp; Fixes</a>
      <a href="airfield-lighting-outage-response-contingency.html">Outage Response &amp; Runway Closure</a>
      <a href="agl-maintenance-work-safety-guide.html">Maintenance Work Safety: LOTO, Permits, PPE</a>
    </div>
    <h3>Resources, Documentation &amp; Careers</h3>
    <div class="agl-hub-grid">
      <a href="agl-datasheets-pdf-downloads.html">Datasheets, Catalogues &amp; PDF Guides</a>
      <a href="agl-project-documentation-guide.html">Project Documentation: ITP, As-Built, O&amp;M</a>
      <a href="airfield-lighting-engineer-job-description-salary.html">Engineer &amp; Technician Job Description / Salary</a>
    </div>
  </div>
</section>
<!-- AGL-HUB-END -->

<section><div class="container"><div class="block-label alt">FAQ</div><h2 class="block-title">AGL Testing & Commissioning FAQ</h2><div class="faq-list"><details class="faq-item"><summary><span class="faq-num">Q1</span><span class="faq-q">What is airfield lighting commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Airfield lighting commissioning is the formal process of verifying that an installed AGL system has been correctly installed, electrically sound, operationally functional and capable of meeting its applicable performance requirements.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q2</span><span class="faq-q">What tests are required for AGL commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Typical tests include cable continuity, insulation resistance, transformer checks, connector inspection, CCR testing, circuit measurements, functional testing, brightness-step testing and photometric verification. PAPI, signs and control systems require additional dedicated tests.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q3</span><span class="faq-q">What is an AGL testing checklist?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>An AGL testing checklist is a structured list used to verify that the electrical, optical, mechanical, functional and control aspects of an airport lighting installation have been tested and documented.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q4</span><span class="faq-q">Why is insulation resistance testing required?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>It helps identify damaged or degraded insulation, moisture, defective joints and other conditions that can compromise circuit integrity.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q5</span><span class="faq-q">Is continuity testing enough?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>No. Continuity demonstrates that an intended electrical path exists; it does not by itself demonstrate acceptable insulation condition.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q6</span><span class="faq-q">How is a CCR tested during commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>CCR testing can include input power, output current, intensity steps, current regulation, alarms, controls, monitoring, local/remote operation and protective functions, according to the applicable specification and manufacturer procedure.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q7</span><span class="faq-q">What is circuit impedance testing?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>It is the measurement of the electrical characteristics of the installed circuit and can be compared with design calculations or commissioning baselines to identify abnormal circuit conditions.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q8</span><span class="faq-q">Is photometry part of commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Where required by the project or applicable standard, yes. Photometry verifies the optical performance of the installed lights rather than only their electrical operation.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q9</span><span class="faq-q">How is PAPI commissioned?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>PAPI commissioning includes functional operation plus verification of position, elevation, alignment, aiming and optical performance as applicable.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q10</span><span class="faq-q">Are airport signs included in AGL commissioning?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>Where the project includes lighted/sign systems, sign installation, electrical function, control and monitoring should be commissioned as applicable.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q11</span><span class="faq-q">What documents are required at handover?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>The final package commonly includes test certificates, calibration records, photometric results, equipment records, as-built drawings, PAPI/sign/control-system test records, punch-list closure records, O&amp;M manuals and commissioning certificates.</p></div></details><details class="faq-item"><summary><span class="faq-num">Q12</span><span class="faq-q">What happens when an AGL test fails?</span><i class="fa-solid fa-chevron-down faq-chev" aria-hidden="true"></i></summary><div class="faq-a"><p>The failed result should be investigated, the cause identified, corrective action completed and the affected test repeated. The final record should contain both the original failure and the successful retest.</p></div></details></div></div></section>
<section id="expert-notes">
  <div class="container">
    <div class="block-label">Field Insight</div>
    <h2 class="block-title">Engineering &amp; Expert Notes</h2>
    <div class="expert-byline">
      <div class="expert-avatar">RS</div>
      <div class="expert-byline-text">
        <div class="name">By Rahul Sharma</div>
        <div class="role">Airfield Ground Lighting Specialist</div>
      </div>
    </div>
    <div class="expert-grid">
      <div class="expert-item">
        <i class="fa-solid fa-list-check" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Know What Is Testing and What Is Commissioning</h3><span class="expert-tag">Scope</span></div>
          <p>Testing checks individual items and circuits; commissioning proves the integrated system works as intended. Plan both.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-bolt" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Complete Cable and Insulation Tests Before Energisation</h3><span class="expert-tag">Electrical</span></div>
          <p>Early detection of faults prevents damage and delay. Repeat tests if work disturbs cables afterwards.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-sliders" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Test All Brightness Steps</h3><span class="expert-tag">Functional</span></div>
          <p>Check operation at each intensity step and during changes between steps, not only at full brightness.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-lightbulb" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Include Photometry and Alignment</h3><span class="expert-tag">Optical</span></div>
          <p>Document the optical performance of key lights and verify PAPI and other aimed units.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-rotate" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Define Retest Rules</h3><span class="expert-tag">Retests</span></div>
          <p>Agree what must be repeated after a repair or change. This avoids arguments and keeps records consistent.</p>
        </div>
      </div>
      <div class="expert-item">
        <i class="fa-solid fa-folder-open" aria-hidden="true"></i>
        <div>
          <div class="expert-item-head"><h3 class="hp1">Leave a Baseline for the Operator</h3><span class="expert-tag">Baseline</span></div>
          <p>Provide test records, settings and photos so the operator can compare future measurements with commissioning data.</p>
        </div>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
      <h2>Understand AGL. Build Your Engineering Skills.</h2>
      <p>You now understand how an AGL installation is tested and commissioned — from cable and insulation tests to photometry, PAPI, signs, controls and handover records.</p>
      <p>Take the next step with Precision AGL Academy.</p>
      <h3>Learn AGL Step by Step</h3>
      <p>Build your knowledge through structured technical learning covering:</p>
      <div class="academy-path">
        <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Components</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Electrical Systems</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Design</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Testing</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Troubleshooting</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Maintenance</span>
      </div>
      <p>Move from understanding how AGL works to developing the practical knowledge needed to analyse, operate and maintain complete AGL systems.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="btn btn-gold"><i class="fa-solid fa-book-open"></i> Explore AGL Academy</a>
        <a href="index.html#contact" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your Learning Journey</a>
      </div>
      <div class="academy-cta-tagline">Understand the system. Build the knowledge. Apply the engineering.</div>
    </div>
  </div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE-CENTRE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this page:</strong> These pages cover testing, inspection, maintenance, installation or fault-finding on series circuits and associated equipment. Insulation-resistance and other test voltages are themselves hazardous, and a circuit that appears de-energised may hold a charge or be re-energised. Treat every circuit as live until it has been isolated, locked out, proved dead and discharged under the aerodrome&rsquo;s permit-to-work. Test sequences, instrument settings, readings, limits, intervals, checklists and pass/fail wording here are generic and indicative. They are not acceptance criteria, and a result obtained by following them is not a test certificate, inspection report or declaration of serviceability or compliance.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome personnel. It is not professional engineering, legal or regulatory advice, and using it creates no professional or client relationship. Learning-path and Academy references describe stages of learning only and are not a certification, accreditation or authorisation.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting fixtures can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, the installation, adjustment or modification of any aviation visual aid, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards, regulations and named sources.</strong> References to ICAO, FAA, EASA, DGCA, AAI, IEC, IEEE, ISO, BIS and other standards, regulations, AIP material and published sources, and statements about what a named airport, State or authority has published, are summaries for orientation as understood when the page was prepared. They are not official text, may be incomplete, amended or superseded, and have not been independently verified. Consult the current official editions, including the current AIP, AIRAC cycle and NOTAMs. Following this content does not guarantee compliance with any law, standard or approval, and official documents, regulations, the approved design and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Values, tolerances, intervals, sequences, examples, checklists and pass/fail or &ldquo;compliant&rdquo; wording are generic and indicative; real installations differ in design, make, model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Calculators and interactive tools.</strong> Sliders, calculators, selectors and animated demonstrations on this page are teaching illustrations. Their starting values are examples, they give approximate results from simplified models, and they must not be used to design, size, set, test, accept or operate real equipment, or to support a financial or procurement decision. Values you enter are processed in your browser and are not sent to us.</li><li><strong>Diagrams.</strong> Diagrams on this page are original schematic illustrations, are not to scale and are not engineering drawings. Do not use them to work on, connect, set or modify equipment.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, EASA, the IEC, DGCA, AAI, any airport, regulator, employer or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. The text, structure, diagrams and compilation of this page are protected by copyright. You may read it and use it for personal reference and internal training, keeping this notice attached; any other copying, republication, scraping or commercial use needs our prior written permission. Credited third-party photographs remain subject to their owners&rsquo; terms.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern, copyright, privacy or other rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms, privacy and governing law: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
</main>

<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
  <div class="footer-links">
<a href="index.html#about">About</a>
<a href="fundamentals.html">Fundamentals</a>
<a href="agl-design-engineering.html">Design</a>
<a href="agl-photometry.html">Photometry</a>
<a href="component-library.html">Components</a>
<a href="standards-companion.html">Standards</a>
<a href="knowledge-hub.html">Knowledge Hub</a>
<a href="index.html#contact">Contact</a>
<a href="legal-notice.html">Legal &amp; Disclaimer</a>
</div>
</footer>

<script>

  /* Mobile nav toggle */
  const hamburgerBtn = document.querySelector('.hamburger');
  const navLinksEl = document.querySelector('.nav-links');
  function closeMenu() {
    navLinksEl.style.display = 'none';
    hamburgerBtn.setAttribute('aria-expanded', 'false');
  }
  function openMenu() {
    navLinksEl.style.cssText = 'display:flex;flex-direction:column;position:fixed;top:70px;left:0;right:0;background:rgba(6,13,26,0.97);padding:30px 40px;gap:20px;border-bottom:1px solid rgba(255,180,0,0.15);backdrop-filter:blur(20px);';
    hamburgerBtn.setAttribute('aria-expanded', 'true');
  }
  function toggleMenu() {
    if (navLinksEl.style.display === 'flex') {
      closeMenu();
    } else {
      openMenu();
    }
  }
  hamburgerBtn.addEventListener('click', toggleMenu);
  navLinksEl.querySelectorAll('a').forEach(link => link.addEventListener('click', closeMenu));
  window.addEventListener('resize', () => {
    if (window.innerWidth > 1000) {
      navLinksEl.style.cssText = '';
    }
  });


  /* Fault triage */
  (function(){
    const sel=document.getElementById('triSel'); if(!sel) return;
    const D=[
      ['Cable repair','Insulation and continuity retest.'],
      ['Transformer replacement','Electrical retest.'],
      ['Connector replacement','Circuit and functional retest.'],
      ['Fixture replacement','Functional retest, plus photometric retest where required.'],
      ['PAPI adjustment','Alignment check plus photometric verification.'],
      ['CCR configuration change','Current-step, functional and monitoring retest.'],
      ['Control-system modification','Command, feedback and alarm retest.']
    ];
    D.forEach((r,i)=>{const o=document.createElement('option');o.value=i;o.textContent=r[0];sel.appendChild(o);});
    function show(){const r=D[sel.value];
      document.getElementById('triCause').textContent=r[1];
}
    sel.addEventListener('change',show); show();
  })();

  /* Fault accordion */
  document.querySelectorAll('.fault-card').forEach(card=>{
    card.querySelector('.fault-head').addEventListener('click', ()=> card.classList.toggle('open'));
  });

  /* Checklist */
  document.querySelectorAll('.checklist-phase').forEach(phase=>{
    const items = phase.querySelectorAll('.chk-item');
    const progress = phase.querySelector('.chk-progress');
    function update(){
      const done = phase.querySelectorAll('.chk-item.checked').length;
      progress.textContent = done + ' / ' + items.length + ' complete';
    }
    items.forEach(item=>{
      item.addEventListener('click', ()=>{ item.classList.toggle('checked'); update(); });
    });
  });

  /* Quiz */
  document.querySelectorAll('.quiz-card').forEach(card=>{
    const answer = parseInt(card.dataset.answer, 10);
    const feedback = card.querySelector('.quiz-feedback');
    card.querySelectorAll('.quiz-opt').forEach(opt=>{
      opt.addEventListener('click', ()=>{
        const opts = card.querySelectorAll('.quiz-opt');
        if(opts[0].classList.contains('disabled')) return;
        opts.forEach(o=>o.classList.add('disabled'));
        const i = parseInt(opt.dataset.i, 10);
        if(i === answer){
          opt.classList.add('correct'); feedback.textContent = 'Correct.'; feedback.className = 'quiz-feedback right';
        } else {
          opt.classList.add('incorrect'); opts[answer].classList.add('correct');
          feedback.textContent = 'Not quite — correct answer highlighted.'; feedback.className = 'quiz-feedback wrong';
        }
      });
    });
  });
</script>

<script>
/* UX polish: keyboard access, mobile diagram scroll */
(function(){
 function key(el){el.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();el.click();}});}
 document.querySelectorAll('.fault-head').forEach(function(h){h.setAttribute('role','button');h.setAttribute('tabindex','0');h.setAttribute('aria-expanded','false');key(h);
  h.addEventListener('click',function(){h.setAttribute('aria-expanded',h.parentElement.classList.contains('open')?'true':'false');});});
 document.querySelectorAll('.chk-item').forEach(function(c){c.setAttribute('role','checkbox');c.setAttribute('tabindex','0');c.setAttribute('aria-checked','false');key(c);
  c.addEventListener('click',function(){c.setAttribute('aria-checked',c.classList.contains('checked')?'true':'false');});});
 document.querySelectorAll('.quiz-opt').forEach(function(o){o.setAttribute('role','button');o.setAttribute('tabindex','0');key(o);});
 document.querySelectorAll('.quiz-feedback').forEach(function(f){f.setAttribute('aria-live','polite');});
 document.querySelectorAll('.diagram-block > svg, figure.fig > svg').forEach(function(svg){var w=document.createElement('div');w.className='svg-scroll';svg.parentNode.insertBefore(w,svg);w.appendChild(svg);});
 document.addEventListener('keydown',function(e){if(e.key==='Escape'&&typeof closeMenu==='function'&&window.innerWidth<=1000)closeMenu();});
})();
</script>
</body>
</html>
