<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 07 — Commissioning &amp; Baseline Asset Performance</title>
<meta name="description" content="Commissioning and baseline performance: electrical, photometric and functional baselines for CCR, transformer, cable, fixture, PAPI, sign and ALCMS assets."/>
<meta name="keywords" content="AGL commissioning, baseline asset performance, electrical baseline, photometric baseline, CCR baseline, PAPI baseline, ALCMS baseline, asset acceptance criteria, post-commissioning asset status, AGL Testing and Commissioning Manual, COM-01"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="rating" content="general"/>
<link rel="canonical" href="https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html"/>
<link rel="icon" href="https://rahulsharmaagl.in/favicon.ico" sizes="any"/>
<link rel="icon" href="https://rahulsharmaagl.in/favicon.svg" type="image/svg+xml"/>
<link rel="apple-touch-icon" href="https://rahulsharmaagl.in/apple-touch-icon.png"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 07 — Commissioning &amp; Baseline Asset Performance"/>
<meta property="og:description" content="Commissioning and baseline performance: electrical, photometric and functional baselines for CCR, transformer, cable, fixture, PAPI, sign and ALCMS assets."/>
<meta property="og:url" content="https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html"/>
<meta property="og:site_name" content="AGL Knowledge Hub"/>
<meta property="og:locale" content="en_US"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-asset-lifecycle-division-07.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Commissioning & Baseline Asset Performance — AGL Asset Lifecycle Guide"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Asset Management"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 07 — Commissioning &amp; Baseline Asset Performance"/>
<meta name="twitter:description" content="Commissioning and baseline performance: electrical, photometric and functional baselines for CCR, transformer, cable, fixture, PAPI, sign and ALCMS assets."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-asset-lifecycle-division-07.jpg"/>
<meta name="twitter:image:alt" content="Commissioning & Baseline Asset Performance — AGL Asset Lifecycle Guide"/>

<!-- Structured Data: TechArticle + Breadcrumb -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#article",
  "headline": "Division 07 — Commissioning & Baseline Asset Performance",
  "name": "Division 07 — Commissioning & Baseline Asset Performance",
  "description": "Commissioning and baseline performance: electrical, photometric and functional baselines for CCR, transformer, cable, fixture, PAPI, sign and ALCMS assets.",
  "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html"
  },
  "inLanguage": "en-US",
  "dateModified": "2026-08-26",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-asset-lifecycle-division-07.jpg",
    "width": 1200,
    "height": 630
  },
  "about": {
    "@type": "Thing",
    "name": "Airfield Ground Lighting (AGL) Commissioning & Baseline Asset Performance"
  },
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-guide.html#article"
  },
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#breadcrumb"
  },
  "keywords": "AGL commissioning, baseline asset performance, electrical baseline, photometric baseline, CCR baseline, PAPI baseline, ALCMS baseline, asset acceptance criteria, post-commissioning asset status, AGL Testing and Commissioning Manual, COM-01",
  "isAccessibleForFree": true,
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/index.html#knowledge-hub"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Asset Lifecycle Guide",
      "item": "https://rahulsharmaagl.in/asset-lifecycle-guide.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Division 07 — Commissioning & Baseline Asset Performance",
      "item": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html"
    }
  ]
}
</script>

<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#faq",
  "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html",
  "inLanguage": "en-US",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 07 — Commissioning & Baseline Asset Performance in the AGL Asset Lifecycle Guide?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 is the technical gateway between handover and operations. It covers 19 topics on commissioning verification, electrical/photometric/functional baselines, CCR/transformer/cable/fixture/PAPI/sign/ALCMS baselines, energy and operational baselines, initial reliability, condition assessment, baseline records and asset acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is commissioning verification?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Commissioning verification confirms that the installed AGL system satisfies the approved design, specifications and commissioning requirements. It checks items such as correct equipment, location, configuration, circuit, wiring and connections."
      }
    },
    {
      "@type": "Question",
      "name": "Which baselines are established at commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 covers electrical, photometric, functional, energy, operational and initial reliability baselines. It also has baselines for CCRs, transformers, cables, fixtures, PAPI, signs and ALCMS."
      }
    },
    {
      "@type": "Question",
      "name": "What does the electrical baseline measure?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It establishes the initial measured electrical condition of the AGL system, including voltage, current, insulation resistance, earth resistance, continuity and circuit resistance."
      }
    },
    {
      "@type": "Question",
      "name": "What is the photometric baseline?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It establishes the initial optical performance of the AGL system, covering intensity, photometric distribution and beam characteristics. It is one of the strongest links to the AGL Photometry Testing Manual."
      }
    },
    {
      "@type": "Question",
      "name": "Why is the initial reliability baseline different from other baselines?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "At commissioning there may not yet be enough operational history to calculate meaningful long-term failure statistics. The initial reliability baseline therefore records the starting point for future analysis, such as equipment type, manufacturer, model, criticality, expected service life and manufacturer-supplied reliability data."
      }
    },
    {
      "@type": "Question",
      "name": "How are baseline results recorded?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every baseline measurement should have a controlled test record with asset ID, equipment, test type, date, location and operating condition. The baseline performance report then consolidates the results into a single controlled lifecycle document."
      }
    },
    {
      "@type": "Question",
      "name": "When should acceptance criteria be defined?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Asset acceptance criteria should be defined before commissioning begins. They cover installation, electrical, functional, photometric and control and monitoring compliance, and after successful commissioning the asset moves to a defined lifecycle status."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#topics",
  "name": "Division 07 — Commissioning & Baseline Asset Performance — lifecycle topics",
  "numberOfItems": 19,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "COM-01 — Commissioning Verification",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-01"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "COM-02 — Electrical Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-02"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "COM-03 — Photometric Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-03"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "COM-04 — Functional Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-04"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "COM-05 — CCR Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-05"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "COM-06 — Transformer Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-06"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "COM-07 — Cable Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-07"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "COM-08 — Fixture Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-08"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "COM-09 — PAPI Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-09"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "COM-10 — Sign Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-10"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "COM-11 — ALCMS Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-11"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "COM-12 — Energy Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-12"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "COM-13 — Operational Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-13"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "COM-14 — Initial Reliability Baseline",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-14"
    },
    {
      "@type": "ListItem",
      "position": 15,
      "name": "COM-15 — Initial Condition Assessment",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-15"
    },
    {
      "@type": "ListItem",
      "position": 16,
      "name": "COM-16 — Baseline Test Records",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-16"
    },
    {
      "@type": "ListItem",
      "position": 17,
      "name": "COM-17 — Baseline Performance Report",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-17"
    },
    {
      "@type": "ListItem",
      "position": 18,
      "name": "COM-18 — Asset Acceptance Criteria",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-18"
    },
    {
      "@type": "ListItem",
      "position": 19,
      "name": "COM-19 — Post-Commissioning Asset Status",
      "url": "https://rahulsharmaagl.in/asset-lifecycle-division-07-commissioning-baseline-performance.html#com-19"
    }
  ]
}
</script>


<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:26px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:1050px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(155,107,255,0.3);background:rgba(155,107,255,0.07);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--purple);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:780px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:16px 20px;background:rgba(155,107,255,0.05);border:1px solid rgba(155,107,255,0.22);border-radius:10px;max-width:800px;}
  .precedence-note i{color:var(--purple);font-size:14px;margin-top:3px;}
  .precedence-note p{font-size:13px;color:var(--text);line-height:1.8;}
  .precedence-note strong{color:var(--purple);}
  .precedence-note em{font-style:normal;color:var(--white);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:24px;margin-top:56px;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:13.5px;color:var(--text);margin-top:8px;max-width:760px;line-height:1.7;}

  /* lifecycle position flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step.active{border-color:rgba(155,107,255,0.4);background:rgba(155,107,255,0.08);}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-step.active span{color:var(--purple);}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--purple);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(155,107,255,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--purple);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:18px;}
  .tfield:last-child{margin-bottom:0;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield ul li strong{color:var(--white);}
  .tfield .mono-example{margin-top:4px;padding:10px 14px;border-radius:8px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);font-family:'Bebas Neue',sans-serif;letter-spacing:1px;font-size:14px;color:var(--gold);display:inline-block;}
  .tfield .mini-chain{display:flex;flex-wrap:wrap;align-items:center;gap:6px;margin-top:6px;}
  .tfield .mini-chain span{font-size:11px;font-weight:700;letter-spacing:.3px;padding:6px 10px;border-radius:6px;background:rgba(155,107,255,0.08);border:1px solid rgba(155,107,255,0.22);color:var(--purple);}
  .tfield .mini-chain i{color:var(--text);opacity:.5;font-size:10px;}
  .tfield .mini-table{width:100%;border-collapse:collapse;margin-top:6px;}
  .tfield .mini-table th{background:rgba(255,255,255,0.04);text-align:left;padding:8px 12px;font-size:10px;letter-spacing:1px;text-transform:uppercase;color:var(--purple);border-bottom:1px solid var(--border);}
  .tfield .mini-table td{padding:8px 12px;font-size:12px;color:var(--text);border-bottom:1px solid var(--border);}
  .tfield .mini-table tr:last-child td{border-bottom:none;}
  .tfield .mini-table td.hl{color:var(--gold);font-weight:700;text-align:center;}
  .tfield .mini-table th.corner{color:var(--text);opacity:.5;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* master structure table */
  .struct-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .struct-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:12px 18px;font-size:10.5px;letter-spacing:1.3px;text-transform:uppercase;color:var(--purple);border-bottom:1px solid var(--border);}
  .struct-table tbody td{padding:12px 18px;font-size:12.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .struct-table tbody tr:last-child td{border-bottom:none;}
  .struct-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .struct-table td.tno{color:var(--gold);font-family:'Bebas Neue',sans-serif;font-size:14px;width:40px;}
  .struct-table td.ttopic{color:var(--white);font-weight:600;width:280px;}

  /* deliverables grid */
  .deliv-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:12px;}
  @media(max-width:900px){.deliv-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.deliv-grid{grid-template-columns:1fr;}}
  .deliv-item{display:flex;align-items:flex-start;gap:10px;padding:13px 15px;border-radius:9px;background:rgba(255,255,255,0.03);border:1px solid var(--border);}
  .deliv-item i{color:var(--purple);font-size:12px;margin-top:3px;flex-shrink:0;}
  .deliv-item span{font-size:12.5px;color:var(--text);line-height:1.6;}

  /* appendix / design principle */
  .appendix{margin-top:56px;display:flex;flex-direction:column;gap:20px;}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:18px;letter-spacing:.5px;color:var(--purple);margin-bottom:14px;display:flex;align-items:center;gap:10px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg, var(--card), var(--navy) 60%, var(--card));border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin-top:56px;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg, var(--gold), var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;}
  .btn-outline{background:transparent;border:1px solid var(--border);color:var(--white);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .app-card h4 i{font-size:15px;}
  .app-card p{font-size:13px;color:var(--text);line-height:1.85;margin-bottom:14px;}
  .app-card p:last-child{margin-bottom:0;}
  .app-card strong{color:var(--white);}
  .hierarchy-chain{display:flex;flex-direction:column;gap:0;margin:16px 0;max-width:460px;}
  .hierarchy-chain .hstep{padding:10px 16px;background:rgba(155,107,255,0.06);border:1px solid rgba(155,107,255,0.2);border-radius:8px;font-size:12.5px;font-weight:700;color:var(--purple);letter-spacing:.3px;}
  .hierarchy-chain .hstep.active{background:rgba(255,180,0,0.08);border-color:rgba(255,180,0,0.3);color:var(--gold);}
  .hierarchy-chain .harrow{text-align:center;color:var(--text);opacity:.4;font-size:11px;padding:4px 0;}
  .split-chains{display:grid;grid-template-columns:1fr 1fr;gap:30px;}
  @media(max-width:800px){.split-chains{grid-template-columns:1fr;}}
  .split-chains h5{font-family:'Bebas Neue',sans-serif;font-size:14px;letter-spacing:1px;color:var(--gold);margin-bottom:10px;}
  .split-chains .hierarchy-chain{max-width:100%;}
  .split-chains .hstep small{display:block;font-weight:400;color:var(--text);font-size:11px;margin-top:2px;letter-spacing:0;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .download-box{margin-top:18px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}
  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  @media(max-width:900px){.tfield .mini-chain{max-width:100%;}.tfield .mini-chain span{white-space:normal;max-width:100%;}}
  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.struct-table,table.dash-table,table.maturity-table,table.mini-table,table.checklist-table,table.integ-table,table.raci-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(155, 107, 255)!important;border-top-color:rgb(155, 107, 255)!important;color:rgb(155, 107, 255)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:0.5px!important;margin-bottom:14px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(155, 107, 255)!important;border-top-color:rgb(155, 107, 255)!important;color:rgb(155, 107, 255)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:0.5px!important;margin-bottom:14px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(155, 107, 255)!important;border-top-color:rgb(155, 107, 255)!important;color:rgb(155, 107, 255)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:0.5px!important;margin-bottom:14px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:block!important;font-size:14px!important;letter-spacing:1px!important;margin-bottom:10px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:block!important;font-size:14px!important;letter-spacing:1px!important;margin-bottom:10px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:block!important;font-size:14px!important;letter-spacing:1px!important;margin-bottom:10px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="asset-lifecycle-guide.html" class="active">Asset Lifecycle Guide</a></li>
    <li><a href="maintenance-handbook.html">Maintenance</a></li>
    <li><a href="inspection-handbook.html">Inspection</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="asset-lifecycle-guide.html">Asset Lifecycle Guide</a><span>/</span>
  <span class="current">Division 07 — Commissioning &amp; Baseline Asset Performance</span>
</div>

<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Strategic reference &mdash; read before use.</strong> This guide is a generic, independent educational reference for qualified AGL and aerodrome asset-management personnel. It is not an approved asset-management policy, procedure or regulatory instruction, and it is not financial, commercial, legal or engineering advice. Models, costs, percentages and examples are illustrative. It does not replace your aerodrome&rsquo;s approved procedures, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> Division 07 of 25 · COM Series</div>
  <h1 class="page-title">Commissioning <span>&amp; Baseline Asset Performance</span></h1>
  <p class="page-sub">The technical gateway between installation/handover and the operational lifecycle of the AGL asset. Division 06 establishes that the equipment has been installed, identified, documented and handed over — Division 07 proves that the installed asset performs correctly, establishes its initial measurable condition, and creates the baseline against which all future inspection, maintenance, testing, reliability and condition assessment will be judged.</p>

  <div class="div-stats">
    <div class="s"><div class="n">19 / 19</div><div class="l">Topics Scoped</div></div>
    <div class="s"><div class="n">COM-01 → 19</div><div class="l">Topic ID Range</div></div>
    <div class="s"><div class="n">Baseline Gateway</div><div class="l">Layer · Verification → Reference</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-quote-left"></i>
    <p><strong>The question this division answers —</strong> <em>Does the installed asset perform correctly, what is its verified starting condition, and what baseline values will every future inspection, test and condition assessment be compared against?</em></p>
  </div>
</div>

<section>
  <div class="container">

    <div class="section-head" style="margin-top:0;">
      <h2>Where Division 07 Sits in the <span>Lifecycle</span></h2>
      <p>Division 07 should be directly aligned with your AGL Testing &amp; Commissioning Manual: the Manual defines <em>how</em> each measurement and commissioning test is performed, while the Asset Lifecycle Guide defines how the resulting verified values become the permanent baseline of the asset and are used throughout its life.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>01–03 — Plan, Identify &amp; Assess</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>04–06 — Design, Procure &amp; Install</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step active"><span>07 — Commission &amp; Baseline</span></div>
      <i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>08 onward — Operate → Maintain → Monitor → Optimize → Replace → Dispose</span></div>
    </div>

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" placeholder="Search 19 topics (e.g. 'PAPI baseline', 'CCR', 'acceptance criteria')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 07 · <em>Commissioning &amp; Baseline Asset Performance Topics</em></h2>
        <span class="subsection-count">19 of 19 topics scoped</span>
      </div>
      <div id="topicList">

      <details class="topic-card" id="com-01" data-search="com-01 commissioning verification purpose confirms the installed agl system satisfies the approved design specifications and commissioning requirements. correct equipment location configuration circuit wiring connections protection earthing control interfaces equipment identification operational response documentation installation complete visual inspection electrical verification functional testing performance testing defect correction retesting commissioning acceptance">
        <summary>
          <span class="code-badge">COM-01</span>
          <span class="topic-title">Commissioning Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Confirms that the installed AGL system satisfies the approved design, specifications and commissioning requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verify</h3>
            <ul><li>Correct equipment</li><li>Correct location</li><li>Correct configuration</li><li>Correct circuit</li><li>Correct wiring</li><li>Correct connections</li><li>Correct protection</li><li>Correct earthing</li><li>Correct control interfaces</li><li>Correct equipment identification</li><li>Correct operational response</li><li>Correct documentation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Verification Sequence</h3>
            <div class="mini-chain">
              <span>INSTALLATION COMPLETE</span><i class="fa-solid fa-chevron-right"></i><span>VISUAL INSPECTION</span><i class="fa-solid fa-chevron-right"></i><span>ELECTRICAL VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>FUNCTIONAL TESTING</span><i class="fa-solid fa-chevron-right"></i><span>PERFORMANCE TESTING</span><i class="fa-solid fa-chevron-right"></i><span>DEFECT CORRECTION</span><i class="fa-solid fa-chevron-right"></i><span>RETESTING</span><i class="fa-solid fa-chevron-right"></i><span>COMMISSIONING ACCEPTANCE</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-02" data-search="com-02 electrical baseline purpose establishes the initial measured electrical condition of the agl system. voltage current insulation resistance earth resistance continuity circuit resistance leakage/current characteristics ccr output transformer electrical characteristics protection operation control signals commissioning current periodic current trend abnormal deviation investigation converts testing from pass/fail into a lifecycle performance-management tool">
        <summary>
          <span class="code-badge">COM-02</span>
          <span class="topic-title">Electrical Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the initial measured electrical condition of the AGL system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Depending on the Asset, Record</h3>
            <ul><li>Voltage</li><li>Current</li><li>Insulation resistance</li><li>Earth resistance</li><li>Continuity</li><li>Circuit resistance</li><li>Leakage/current characteristics</li><li>CCR output</li><li>Transformer electrical characteristics</li><li>Protection operation</li><li>Control signals</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Importance</h3>
            <div class="mini-chain">
              <span>COMMISSIONING CURRENT</span><i class="fa-solid fa-chevron-right"></i><span>PERIODIC CURRENT</span><i class="fa-solid fa-chevron-right"></i><span>TREND</span><i class="fa-solid fa-chevron-right"></i><span>ABNORMAL DEVIATION</span><i class="fa-solid fa-chevron-right"></i><span>INVESTIGATION</span>
            </div>
            <p style="margin-top:10px;">This converts testing from simply <strong>pass/fail</strong> into a lifecycle performance-management tool.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-03" data-search="com-03 photometric baseline purpose establishes the initial optical performance of the agl system. strongest link between division 07 and the agl photometry testing manual. intensity photometric distribution horizontal/vertical performance beam characteristics alignment color/chromaticity uniformity light output compliance status runway lights taxiway lights approach lights papi other photometrically controlled agl systems initial photometry periodic photometry performance trend degradation detection maintenance/replacement decision">
        <summary>
          <span class="code-badge">COM-03</span>
          <span class="topic-title">Photometric Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the initial optical performance of the AGL system. This should be one of the strongest links between Division 07 and your AGL Photometry Testing Manual.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Depending on the System, Establish</h3>
            <ul><li>Intensity</li><li>Photometric distribution</li><li>Horizontal/vertical performance where applicable</li><li>Beam characteristics</li><li>Alignment</li><li>Color/chromaticity where applicable</li><li>Uniformity</li><li>Light output</li><li>Compliance status</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-lightbulb"></i> Applicable Assets</h3>
            <p>Runway lights, taxiway lights, approach lights, PAPI, and other photometrically controlled AGL systems.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Lifecycle Application</h3>
            <div class="mini-chain">
              <span>INITIAL PHOTOMETRY</span><i class="fa-solid fa-chevron-right"></i><span>PERIODIC PHOTOMETRY</span><i class="fa-solid fa-chevron-right"></i><span>PERFORMANCE TREND</span><i class="fa-solid fa-chevron-right"></i><span>DEGRADATION DETECTION</span><i class="fa-solid fa-chevron-right"></i><span>MAINTENANCE / REPLACEMENT DECISION</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-04" data-search="com-04 functional baseline purpose establishes how the equipment behaves under normal operating conditions. start/stop operation switching dimming control response monitoring alarm response fault indication interlocking remote control local control emergency functions control command ccr response series circuit response fixture operation monitoring feedback">
        <summary>
          <span class="code-badge">COM-04</span>
          <span class="topic-title">Functional Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes how the equipment behaves under normal operating conditions.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Start/stop operation</li><li>Switching</li><li>Dimming</li><li>Control response</li><li>Monitoring</li><li>Alarm response</li><li>Fault indication</li><li>Interlocking</li><li>Remote control</li><li>Local control</li><li>Emergency functions</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Example — AGL Lighting System</h3>
            <div class="mini-chain">
              <span>CONTROL COMMAND</span><i class="fa-solid fa-chevron-right"></i><span>CCR RESPONSE</span><i class="fa-solid fa-chevron-right"></i><span>SERIES CIRCUIT RESPONSE</span><i class="fa-solid fa-chevron-right"></i><span>FIXTURE OPERATION</span><i class="fa-solid fa-chevron-right"></i><span>MONITORING FEEDBACK</span>
            </div>
            <p style="margin-top:10px;">All stages should be verified.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-05" data-search="com-05 ccr baseline purpose establishes the initial operating condition of each constant current regulator. ccr asset id manufacturer model serial number rating circuit served input voltage output current output stages output regulation power factor alarms protection control response monitoring response internal condition temperature/thermal observations test results operational baseline lifecycle use baseline output current output performance deterioration">
        <summary>
          <span class="code-badge">COM-05</span>
          <span class="topic-title">CCR Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the initial operating condition of each Constant Current Regulator.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>CCR Asset ID</li><li>Manufacturer</li><li>Model</li><li>Serial number</li><li>Rating</li><li>Circuit served</li><li>Input voltage</li><li>Output current</li><li>Output stages</li><li>Output regulation</li><li>Power factor, where applicable</li><li>Alarms</li><li>Protection</li><li>Control response</li><li>Monitoring response</li><li>Internal condition</li><li>Temperature/thermal observations where applicable</li><li>Test results</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-gauge"></i> Operational Baseline</h3>
            <p>Record performance at the applicable brightness/current levels.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Lifecycle Use</h3>
            <p>Future CCR testing can compare <strong>baseline output</strong> against <strong>current output</strong> to identify performance deterioration.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-06" data-search="com-06 transformer baseline purpose establish the initial electrical and physical condition for each isolating transformer. asset id manufacturer model serial number rating primary/secondary information associated fixture circuit insulation resistance continuity visual condition connection condition test results lifecycle purpose electrical deterioration insulation degradation abnormal performance repeated failures">
        <summary>
          <span class="code-badge">COM-06</span>
          <span class="topic-title">Transformer Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>For each isolating transformer, establish the initial electrical and physical condition.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Asset ID</li><li>Manufacturer</li><li>Model</li><li>Serial number</li><li>Rating</li><li>Primary/secondary information</li><li>Associated fixture</li><li>Circuit</li><li>Insulation resistance</li><li>Continuity</li><li>Visual condition</li><li>Connection condition</li><li>Test results</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Lifecycle Purpose</h3>
            <p>The baseline provides a reference for identifying electrical deterioration, insulation degradation, abnormal performance and repeated failures.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-07" data-search="com-07 cable baseline purpose the primary and associated cable system should have an initial verified condition. cable id circuit route length cable type cable size insulation resistance continuity earth/ground-related test results joint locations termination details test equipment test date tester test result associated with the specific circuit rather than treated as an isolated test document">
        <summary>
          <span class="code-badge">COM-07</span>
          <span class="topic-title">Cable Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>The primary and associated cable system should have an initial verified condition.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Cable ID</li><li>Circuit</li><li>Route</li><li>Length</li><li>Cable type</li><li>Cable size</li><li>Insulation resistance</li><li>Continuity</li><li>Earth/ground-related test results as applicable</li><li>Joint locations</li><li>Termination details</li><li>Test equipment</li><li>Test date</li><li>Tester</li><li>Test result</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Important</h3>
            <p>The cable baseline should be associated with the specific circuit rather than treated as an isolated test document.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-08" data-search="com-08 fixture baseline purpose each relevant agl fixture should have a verified initial condition. asset id fixture type manufacturer model serial number location circuit transformer physical condition optical condition alignment electrical condition photometric performance installation condition photographs test result baseline objective what does a healthy newly commissioned fixture look and perform like">
        <summary>
          <span class="code-badge">COM-08</span>
          <span class="topic-title">Fixture Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Each relevant AGL fixture should have a verified initial condition.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Asset ID</li><li>Fixture type</li><li>Manufacturer</li><li>Model</li><li>Serial number</li><li>Location</li><li>Circuit</li><li>Transformer</li><li>Physical condition</li><li>Optical condition</li><li>Alignment</li><li>Electrical condition</li><li>Photometric performance</li><li>Installation condition</li><li>Photographs</li><li>Test result</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Baseline Objective</h3>
            <div class="mono-example">What does a healthy newly commissioned fixture look and perform like?</div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-09" data-search="com-09 papi baseline purpose papi requires a particularly controlled commissioning baseline. papi asset id unit identification manufacturer model serial number runway location alignment elevation-related settings optical performance visual indication electrical condition control functions alarm functions photometric test results installation photographs lifecycle importance future papi inspection and photometric/alignment testing compared against the original commissioning condition">
        <summary>
          <span class="code-badge">COM-09</span>
          <span class="topic-title">PAPI Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>PAPI requires a particularly controlled commissioning baseline.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>PAPI asset ID</li><li>Unit identification</li><li>Manufacturer</li><li>Model</li><li>Serial number</li><li>Runway</li><li>Location</li><li>Alignment</li><li>Elevation-related settings</li><li>Optical performance</li><li>Visual indication</li><li>Electrical condition</li><li>Control functions</li><li>Alarm functions</li><li>Photometric test results</li><li>Installation photographs</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Lifecycle Importance</h3>
            <p>Future PAPI inspection and photometric/alignment testing can be compared against the original commissioning condition.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-10" data-search="com-10 sign baseline purpose establish the initial condition and performance of illuminated airfield signs. sign asset id sign designation manufacturer model serial number location circuit electrical performance illumination condition legends physical condition structural condition visibility control response photographs test results">
        <summary>
          <span class="code-badge">COM-10</span>
          <span class="topic-title">Sign Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establish the initial condition and performance of illuminated airfield signs.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Sign Asset ID</li><li>Sign designation</li><li>Manufacturer</li><li>Model</li><li>Serial number</li><li>Location</li><li>Circuit</li><li>Electrical performance</li><li>Illumination condition</li><li>Legends</li><li>Physical condition</li><li>Structural condition</li><li>Visibility</li><li>Control response</li><li>Photographs</li><li>Test results</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-11" data-search="com-11 alcms baseline purpose establish the initial condition of the monitoring and control system. system configuration hardware software version controller configuration communication interfaces network configuration ccr interfaces alarm points status indications control commands remote/local operation data logging time synchronization user/access configuration backup configuration initial system health record the version/configuration baseline future changes compared against the original commissioned configuration">
        <summary>
          <span class="code-badge">COM-11</span>
          <span class="topic-title">ALCMS Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establish the initial condition of the monitoring and control system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>System configuration</li><li>Hardware</li><li>Software version</li><li>Controller configuration</li><li>Communication interfaces</li><li>Network configuration</li><li>CCR interfaces</li><li>Alarm points</li><li>Status indications</li><li>Control commands</li><li>Remote/local operation</li><li>Data logging</li><li>Time synchronization</li><li>User/access configuration where appropriate</li><li>Backup configuration</li><li>Initial system health</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Important</h3>
            <p>For software-controlled systems, record the <strong>version/configuration baseline</strong>. Future changes can then be compared against the original commissioned configuration.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-12" data-search="com-12 energy baseline purpose establishes the initial energy performance of the agl system. power consumption ccr input power circuit power operating current operating hours energy consumption brightness level power factor lifecycle use energy-performance monitoring efficiency analysis abnormal consumption detection upgrade evaluation lifecycle-cost analysis">
        <summary>
          <span class="code-badge">COM-12</span>
          <span class="topic-title">Energy Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the initial energy performance of the AGL system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Depending on the System, Record</h3>
            <ul><li>Power consumption</li><li>CCR input power</li><li>Circuit power</li><li>Operating current</li><li>Operating hours</li><li>Energy consumption</li><li>Brightness level</li><li>Power factor where applicable</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Lifecycle Use</h3>
            <p>Energy-performance monitoring, efficiency analysis, abnormal consumption detection, upgrade evaluation and lifecycle-cost analysis.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-13" data-search="com-13 operational baseline purpose establishes how the agl system performs during actual operational use. normal operating modes brightness levels switching atc/alcms interface operational response alarm response availability response time abnormal condition handling command issued control system responds ccr responds series circuit operates fixture operates monitoring confirms status complete operational baseline rather than only component-level test results">
        <summary>
          <span class="code-badge">COM-13</span>
          <span class="topic-title">Operational Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes how the AGL system performs during actual operational use.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Consider</h3>
            <ul><li>Normal operating modes</li><li>Brightness levels</li><li>Switching</li><li>ATC/ALCMS interface</li><li>Operational response</li><li>Alarm response</li><li>Availability</li><li>Response time</li><li>Abnormal condition handling</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Example</h3>
            <div class="mini-chain">
              <span>COMMAND ISSUED</span><i class="fa-solid fa-chevron-right"></i><span>CONTROL SYSTEM RESPONDS</span><i class="fa-solid fa-chevron-right"></i><span>CCR RESPONDS</span><i class="fa-solid fa-chevron-right"></i><span>SERIES CIRCUIT OPERATES</span><i class="fa-solid fa-chevron-right"></i><span>FIXTURE OPERATES</span><i class="fa-solid fa-chevron-right"></i><span>MONITORING CONFIRMS STATUS</span>
            </div>
            <p style="margin-top:10px;">This provides a complete operational baseline rather than only component-level test results.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-14" data-search="com-14 initial reliability baseline purpose establishes the starting point for future reliability analysis. not yet enough operational history to calculate meaningful long-term failure rates. record the initial reliability parameters and assumptions equipment type manufacturer model criticality expected service life reliability data supplied by manufacturer known failure modes warranty period spare availability redundancy single points of failure initial defects commissioning failures failure rate mtbf mttr repeat failures reliability trend links to failure database and reliability engineering functions">
        <summary>
          <span class="code-badge">COM-14</span>
          <span class="topic-title">Initial Reliability Baseline</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the starting point for future reliability analysis. At commissioning, there may not yet be enough operational history to calculate meaningful long-term failure rates — so the initial reliability parameters and assumptions are recorded instead.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Record</h3>
            <ul><li>Equipment type</li><li>Manufacturer</li><li>Model</li><li>Criticality</li><li>Expected service life</li><li>Reliability data supplied by manufacturer</li><li>Known failure modes</li><li>Warranty period</li><li>Spare availability</li><li>Redundancy</li><li>Single points of failure</li><li>Initial defects</li><li>Commissioning failures, if any</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Later</h3>
            <p>Operational history can progressively establish <strong>failure rate, MTBF, MTTR, repeat failures</strong> and <strong>reliability trend</strong> — linking Division 07 to your later Failure Database &amp; Reliability Engineering functions.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-15" data-search="com-15 initial condition assessment purpose establishes the physical and technical condition immediately after commissioning. physical damage corrosion contamination mechanical condition electrical connections insulation earthing electrical performance optical lens light output alignment photometric performance civil base can mounting foundation drainage surrounding surface documentation asset identification as-built test records manuals condition 1 excellent condition 2 good condition 3 fair condition 4 poor condition 5 critical standardized across the asset lifecycle guide">
        <summary>
          <span class="code-badge">COM-15</span>
          <span class="topic-title">Initial Condition Assessment</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Establishes the physical and technical condition immediately after commissioning.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Assess</h3>
            <ul>
              <li><strong>Physical</strong> — damage, corrosion, contamination, mechanical condition</li>
              <li><strong>Electrical</strong> — connections, insulation, earthing, electrical performance</li>
              <li><strong>Optical</strong> — lens, light output, alignment, photometric performance</li>
              <li><strong>Civil</strong> — base can, mounting, foundation, drainage, surrounding surface</li>
              <li><strong>Documentation</strong> — asset identification, as-built, test records, manuals</li>
            </ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-table"></i> Condition Categories</h3>
            <p>A controlled condition-rating system can be used, for example:</p>
            <table class="mini-table">
              <tr><th>Rating</th><th>Category</th></tr>
              <tr><td class="hl">1</td><td>Excellent</td></tr>
              <tr><td class="hl">2</td><td>Good</td></tr>
              <tr><td class="hl">3</td><td>Fair</td></tr>
              <tr><td class="hl">4</td><td>Poor</td></tr>
              <tr><td class="hl">5</td><td>Critical</td></tr>
            </table>
            <p style="margin-top:10px;">This matches the condition scale established in the Division 02 asset register (REG-12), so ratings are directly comparable across the Guide.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-16" data-search="com-16 baseline test records purpose every baseline measurement should have a controlled test record. asset id equipment test type test date location operating condition test procedure/reference test equipment test-equipment id calibration status test parameter measured value acceptance criterion result inspector/tester remarks photographs related document ccr-01 output current commissioning">
        <summary>
          <span class="code-badge">COM-16</span>
          <span class="topic-title">Baseline Test Records</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Every baseline measurement should have a controlled test record.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Minimum Fields</h3>
            <ul><li>Asset ID</li><li>Equipment</li><li>Test type</li><li>Test date</li><li>Location</li><li>Operating condition</li><li>Test procedure/reference</li><li>Test equipment</li><li>Test-equipment ID</li><li>Calibration status</li><li>Test parameter</li><li>Measured value</li><li>Acceptance criterion</li><li>Result</li><li>Inspector/tester</li><li>Remarks</li><li>Photographs where required</li><li>Related document</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-vial"></i> Example</h3>
            <table class="mini-table">
              <tr><th>Field</th><th>Value</th></tr>
              <tr><td>Asset</td><td>CCR-01</td></tr>
              <tr><td>Test</td><td>Output Current</td></tr>
              <tr><td>Stage</td><td>Commissioning</td></tr>
              <tr><td>Measured</td><td>Recorded value</td></tr>
              <tr><td>Required</td><td>Approved criterion</td></tr>
              <tr><td>Result</td><td class="hl">Pass</td></tr>
              <tr><td>Test Equipment</td><td>Calibrated instrument</td></tr>
              <tr><td>Date</td><td>Commissioning date</td></tr>
            </table>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-17" data-search="com-17 baseline performance report purpose consolidate the commissioning results into a single controlled lifecycle document. asset identification installation electrical performance photometric performance functional performance energy performance condition reliability acceptance lifecycle baseline final approved baseline values">
        <summary>
          <span class="code-badge">COM-17</span>
          <span class="topic-title">Baseline Performance Report</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Consolidates the commissioning results into a single controlled lifecycle document.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Recommended Report Structure</h3>
            <ul>
              <li><strong>A. Asset Identification</strong> — Asset ID, equipment, manufacturer, model, serial number, location</li>
              <li><strong>B. Installation</strong> — installation date, commissioning date, project, contractor, as-built reference</li>
              <li><strong>C. Electrical Performance</strong> — electrical, CCR, transformer and cable results</li>
              <li><strong>D. Photometric Performance</strong> — fixture, PAPI and relevant photometric measurements</li>
              <li><strong>E. Functional Performance</strong> — controls, monitoring, alarms, switching, dimming</li>
              <li><strong>F. Energy Performance</strong> — initial energy measurements</li>
              <li><strong>G. Condition</strong> — initial condition rating, photographs, defects</li>
              <li><strong>H. Reliability</strong> — initial reliability information</li>
              <li><strong>I. Acceptance</strong> — acceptance status, outstanding actions</li>
              <li><strong>J. Lifecycle Baseline</strong> — final approved baseline values</li>
            </ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-18" data-search="com-18 asset acceptance criteria purpose defined before commissioning begins. installation compliance electrical compliance functional compliance photometric compliance control/monitoring compliance safety compliance documentation completeness as-built completeness asset identification baseline establishment defect closure accepted conditionally accepted rejected not accepted formally documented">
        <summary>
          <span class="code-badge">COM-18</span>
          <span class="topic-title">Asset Acceptance Criteria</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>Asset acceptance criteria should be defined <strong>before commissioning begins</strong>.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Acceptance Should Cover</h3>
            <ul><li>Installation compliance</li><li>Electrical compliance</li><li>Functional compliance</li><li>Photometric compliance</li><li>Control/monitoring compliance</li><li>Safety compliance</li><li>Documentation completeness</li><li>As-built completeness</li><li>Asset identification</li><li>Baseline establishment</li><li>Defect closure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-table"></i> Possible Acceptance Outcomes</h3>
            <table class="mini-table">
              <tr><th>Outcome</th><th>Meaning</th></tr>
              <tr><td class="hl">Accepted</td><td>All required criteria satisfied</td></tr>
              <tr><td class="hl">Conditionally Accepted</td><td>Minor controlled outstanding items remain</td></tr>
              <tr><td class="hl">Rejected / Not Accepted</td><td>One or more critical acceptance requirements are not satisfied</td></tr>
            </table>
            <p style="margin-top:10px;">Acceptance status should be formally documented.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="com-19" data-search="com-19 post-commissioning asset status purpose after successful commissioning the asset should move to a defined lifecycle status. planned procured installed under commissioning commissioning complete operational accepted under maintenance condition monitoring rehabilitation upgrade replacement decommissioned reflected in the asset register">
        <summary>
          <span class="code-badge">COM-19</span>
          <span class="topic-title">Post-Commissioning Asset Status</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>After successful commissioning, the asset should move to a defined lifecycle status.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-route"></i> Recommended Status Transition</h3>
            <div class="mini-chain">
              <span>PLANNED</span><i class="fa-solid fa-chevron-right"></i><span>PROCURED</span><i class="fa-solid fa-chevron-right"></i><span>INSTALLED</span><i class="fa-solid fa-chevron-right"></i><span>UNDER COMMISSIONING</span><i class="fa-solid fa-chevron-right"></i><span>COMMISSIONING COMPLETE</span><i class="fa-solid fa-chevron-right"></i><span>OPERATIONAL / ACCEPTED</span><i class="fa-solid fa-chevron-right"></i><span>UNDER MAINTENANCE</span><i class="fa-solid fa-chevron-right"></i><span>CONDITION MONITORING</span><i class="fa-solid fa-chevron-right"></i><span>REHABILITATION / UPGRADE</span><i class="fa-solid fa-chevron-right"></i><span>REPLACEMENT</span><i class="fa-solid fa-chevron-right"></i><span>DECOMMISSIONED</span>
            </div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-info"></i> Important</h3>
            <p>This status should be reflected in the asset register.</p>
          </div>
        </div>
      </details>

      </div>
      <div class="no-results" id="noResults">No topics match your search.</div>
    </div>

    <div class="section-head">
      <h2>Division 07 <span>Master Structure</span></h2>
      <p>All 19 topics at a glance, with the core question each one answers.</p>
    </div>
    <table class="struct-table">
      <thead><tr><th>#</th><th>Topic</th><th>Core Question</th></tr></thead>
      <tbody>
        <tr><td class="tno">01</td><td class="ttopic">Commissioning Verification</td><td>Is the correct equipment installed, connected and documented?</td></tr>
        <tr><td class="tno">02</td><td class="ttopic">Electrical Baseline</td><td>What is the initial measured electrical condition?</td></tr>
        <tr><td class="tno">03</td><td class="ttopic">Photometric Baseline</td><td>What is the initial optical/photometric performance?</td></tr>
        <tr><td class="tno">04</td><td class="ttopic">Functional Baseline</td><td>How does the equipment behave under normal operation?</td></tr>
        <tr><td class="tno">05</td><td class="ttopic">CCR Baseline</td><td>What is the initial operating condition of each CCR?</td></tr>
        <tr><td class="tno">06</td><td class="ttopic">Transformer Baseline</td><td>What is the initial condition of each isolating transformer?</td></tr>
        <tr><td class="tno">07</td><td class="ttopic">Cable Baseline</td><td>What is the initial verified condition of the cable system?</td></tr>
        <tr><td class="tno">08</td><td class="ttopic">Fixture Baseline</td><td>What does a healthy newly commissioned fixture look like?</td></tr>
        <tr><td class="tno">09</td><td class="ttopic">PAPI Baseline</td><td>What is the verified original commissioning condition of the PAPI?</td></tr>
        <tr><td class="tno">10</td><td class="ttopic">Sign Baseline</td><td>What is the initial condition of illuminated airfield signs?</td></tr>
        <tr><td class="tno">11</td><td class="ttopic">ALCMS Baseline</td><td>What is the initial configuration of the monitoring/control system?</td></tr>
        <tr><td class="tno">12</td><td class="ttopic">Energy Baseline</td><td>What is the initial energy performance of the system?</td></tr>
        <tr><td class="tno">13</td><td class="ttopic">Operational Baseline</td><td>How does the system perform during actual operational use?</td></tr>
        <tr><td class="tno">14</td><td class="ttopic">Initial Reliability Baseline</td><td>What are the starting reliability parameters and assumptions?</td></tr>
        <tr><td class="tno">15</td><td class="ttopic">Initial Condition Assessment</td><td>What is the physical/technical condition right after commissioning?</td></tr>
        <tr><td class="tno">16</td><td class="ttopic">Baseline Test Records</td><td>Is every baseline measurement backed by a controlled test record?</td></tr>
        <tr><td class="tno">17</td><td class="ttopic">Baseline Performance Report</td><td>Where do all baseline results get consolidated?</td></tr>
        <tr><td class="tno">18</td><td class="ttopic">Asset Acceptance Criteria</td><td>What must be true before the asset is formally accepted?</td></tr>
        <tr><td class="tno">19</td><td class="ttopic">Post-Commissioning Asset Status</td><td>What lifecycle status does the asset move to next?</td></tr>
      </tbody>
    </table>

    <div class="section-head">
      <h2>Key <span>Deliverables</span></h2>
      <p>The mandatory outputs of Division 07.</p>
    </div>
    <div class="deliv-grid">
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Commissioning Verification Procedure</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Electrical Baseline Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Photometric Baseline Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Functional Baseline Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL CCR Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Transformer Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Cable Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Fixture Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL PAPI Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Sign Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL ALCMS Commissioning Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Energy Baseline Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Operational Baseline Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Initial Reliability Baseline</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Initial Asset Condition Assessment</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Baseline Test Record</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Baseline Performance Report</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Asset Acceptance Criteria</span></div>
      <div class="deliv-item"><i class="fa-solid fa-check"></i><span>AGL Post-Commissioning Asset Status Record</span></div>
    </div>

    <div class="appendix">
      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-signs-post"></i> Most Important Design Principle</h3>
        <p>Division 07 should remain the <strong>technical gateway between installation/handover and the operational lifecycle</strong> of the AGL asset. It does not install the equipment (Division 06) and it does not run day-to-day operations (Division 08) — it proves the installed asset performs correctly and freezes its verified starting condition as the permanent baseline.</p>
        <p><strong>The commissioning baseline is the birth certificate of an operational AGL asset.</strong> At commissioning, the airport should know what asset is installed, where it is installed, its initial condition, how it performs electrically, photometrically and functionally, how much energy it consumes, its initial reliability expectation, what documentation supports it, its approved baseline values, and whether it has been formally accepted.</p>
        <div class="hierarchy-chain" style="max-width:480px;">
          <div class="hstep">Division 04 — Lifecycle Design</div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
          <div class="hstep">Division 05 — Lifecycle Procurement</div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
          <div class="hstep">Division 06 — Installation &amp; Handover</div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
          <div class="hstep active">Division 07 — Commissioning &amp; Baseline Performance</div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
          <div class="hstep">Division 08 onward — Operations → Inspection &amp; Testing → Preventive Maintenance → Failure Analysis → Reliability Engineering → Condition Assessment → Lifecycle Renewal/Replacement</div>
        </div>
        <p>This is also why Division 07 should be <strong>tightly synchronized with your AGL Testing &amp; Commissioning Manual</strong>: the Manual defines how each measurement and commissioning test is performed, while the Asset Lifecycle Guide defines how the resulting verified values become the permanent baseline of the asset and are used throughout its life.</p>
      </div>

      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-layer-group"></i> Recommended Commissioning &amp; Baseline Frameworks</h3>
        <p>Two structures are recommended for the underlying AGL Testing &amp; Commissioning Manual and this Guide to share as common reference points.</p>
        <div class="split-chains">
          <div>
            <h4 class="hp3">Five Commissioning Levels</h4>
            <div class="hierarchy-chain">
              <div class="hstep">Level 1 — Physical Verification<small>Is the correct equipment installed correctly?</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 2 — Electrical Verification<small>Is the electrical system safe and technically correct?</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 3 — Functional Verification<small>Does the equipment perform its intended function?</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 4 — Performance Verification<small>Does it achieve the required performance?</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep active">Level 5 — Lifecycle Baseline<small>What is the verified starting condition for future asset management?</small></div>
            </div>
          </div>
          <div>
            <h4 class="hp3">Six-Level Baseline Hierarchy</h4>
            <div class="hierarchy-chain">
              <div class="hstep">Level 1 — Asset Baseline<small>Identity + location + condition</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 2 — Component Baseline<small>Fixture, transformer, cable, sign, PAPI, CCR</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 3 — System Baseline<small>Series circuit, CCR, ALCMS, control</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 4 — Performance Baseline<small>Electrical, photometric, functional, energy</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep">Level 5 — Operational Baseline<small>Actual operating behaviour</small></div><div class="harrow"><i class="fa-solid fa-arrow-down"></i></div>
              <div class="hstep active">Level 6 — Reliability Baseline<small>Initial reliability assumptions and future failure history</small></div>
            </div>
          </div>
        </div>
        <p style="margin-top:6px;">This baseline hierarchy makes the subsequent Inspection, Testing, Preventive Maintenance, Failure Analysis and Asset Condition Assessment divisions much stronger.</p>
      </div>
    </div>

    <div class="faq-section" id="faq">
      <div class="section-head" style="margin-top:0;">
        <h2>Frequently Asked <span>Questions</span></h2>
        <p>Quick answers about Commissioning &amp; Baseline Asset Performance in the AGL Asset Lifecycle Guide.</p>
      </div>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 07 — Commissioning &amp; Baseline Asset Performance in the AGL Asset Lifecycle Guide?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 07 is the technical gateway between handover and operations. It covers 19 topics on commissioning verification, electrical/photometric/functional baselines, CCR/transformer/cable/fixture/PAPI/sign/ALCMS baselines, energy and operational baselines, initial reliability, condition assessment, baseline records and asset acceptance.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What is commissioning verification?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Commissioning verification confirms that the installed AGL system satisfies the approved design, specifications and commissioning requirements. It checks items such as correct equipment, location, configuration, circuit, wiring and connections.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">Which baselines are established at commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 07 covers electrical, photometric, functional, energy, operational and initial reliability baselines. It also has baselines for CCRs, transformers, cables, fixtures, PAPI, signs and ALCMS.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">What does the electrical baseline measure?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It establishes the initial measured electrical condition of the AGL system, including voltage, current, insulation resistance, earth resistance, continuity and circuit resistance.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What is the photometric baseline?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It establishes the initial optical performance of the AGL system, covering intensity, photometric distribution and beam characteristics. It is one of the strongest links to the AGL Photometry Testing Manual.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Why is the initial reliability baseline different from other baselines?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>At commissioning there may not yet be enough operational history to calculate meaningful long-term failure statistics. The initial reliability baseline therefore records the starting point for future analysis, such as equipment type, manufacturer, model, criticality, expected service life and manufacturer-supplied reliability data.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">How are baseline results recorded?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every baseline measurement should have a controlled test record with asset ID, equipment, test type, date, location and operating condition. The baseline performance report then consolidates the results into a single controlled lifecycle document.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">When should acceptance criteria be defined?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Asset acceptance criteria should be defined before commissioning begins. They cover installation, electrical, functional, photometric and control and monitoring compliance, and after successful commissioning the asset moves to a defined lifecycle status.</p></div>
      </details>
      </div>
    </div>

    <div class="academy-cta">
      <div class="block-label">Go Further</div>
      <div class="academy-cta-grid">
        <div>
          <h2 class="block-title">Commission the Asset. Set the Baseline. Build AGL Expertise.</h2>
          <p>Effective AGL asset management starts with a commissioning baseline that every future inspection and test is measured against.</p>
          <p>Learn how electrical, photometric and functional baselines, acceptance criteria and post-commissioning asset status connect across the complete AGL asset lifecycle.</p>
          <p>Turn technical reference knowledge into a deeper understanding of how AGL assets are planned, managed, operated and sustained throughout their lifecycle.</p>
          <p><strong>Commission better. Set the baseline. Build technical capability.</strong></p>
          <div class="academy-cta-actions">
            <a href="academy.html" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
          </div>
        </div>
        <div class="academy-pathway">
          <div class="academy-pathway-label">Take Your AGL Knowledge Further</div>
          <p style="font-size:12.5px;color:var(--text);margin-bottom:14px;">Build structured knowledge in:</p>
          <div class="academy-pathway-flow">
            <span>AGL Fundamentals</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Commissioning Verification</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Electrical Baseline</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Photometric Baseline</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Functional Baseline</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Baseline Test Records</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Asset Acceptance Criteria</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Post-Commissioning Status</span>
          </div>
        </div>
      </div>
    </div>

  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Engineering lifecycle content (design, installation, commissioning, operation, maintenance, refurbishment, upgrade, obsolescence and spares) is generic. Life-extension, modification, upgrade and return-to-service decisions require competent engineering assessment, the manufacturer&rsquo;s instructions and approval by authorised aerodrome personnel. Nothing here authorises work on live equipment or a change to a certified lighting system.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This guide is an independent educational and reference resource for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome asset-management personnel. It is not professional engineering, financial, legal, safety or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Illustrative content.</strong> Models, formulas, scoring systems, costs, savings, percentages, service lives, intervals, examples and case material are generic and illustrative. They are not forecasts, benchmarks or data from any real airport, and no fault is attributed to any person, organisation, manufacturer or product.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not an approved or controlled document.</strong> Content, templates and Word downloads are generic uncontrolled references, not approved policies, procedures, registers, audit reports, certificates or regulatory records. Revision numbers and dates on downloads do not indicate formal issue. Review, adapt and approve them under your own document-control and management systems before use.</li><li><strong>Business decisions.</strong> Decisions on budgets, procurement, contracts, warranties, replacement, refurbishment, disposal and investment are yours and must be based on your own data, current supplier terms and qualified professional advice.</li><li><strong>Aviation operations.</strong> Nothing here authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, DGCA, ISO and other documents, and to environmental or e-waste rules, are for orientation only and may be incomplete or out of date. Consult the current official editions and laws. Following this content does not guarantee compliance with any law, standard or approval.</li><li><strong>No warranty; limitation of liability.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, financial loss, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any downloaded record. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, DGCA, ISO, any airport, regulator or equipment manufacturer. Third-party names and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Word and print copies are for personal reference and internal training or adaptation within your own organisation, must keep this notice, and must not be sold, republished or presented as official documents.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="asset-lifecycle-guide.html">Asset Lifecycle Guide</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));
</script>


<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TOPIC ===================== */

  function escapeHtmlDL(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugifyDL(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function cleanInlineDL(html) {
    return html.replace(/\s+/g, ' ').trim();
  }

  // Walks one .tfield's children in document order and renders them as Word-friendly
  // HTML, preserving structure: paragraphs, lists, tables, chains, callouts and mono examples.
  function renderTfieldContentDL(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      const tag = el.tagName;
      if (tag === 'H5') return;

      if (tag === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${cleanInlineDL(el.innerHTML)}</p>`;
      } else if (tag === 'UL' || tag === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${cleanInlineDL(li.innerHTML)}</li>`).join('');
        const wrap = tag === 'UL' ? 'ul' : 'ol';
        out += `<${wrap} style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</${wrap}>`;
      } else if (tag === 'TABLE') {
        const rows = Array.from(el.querySelectorAll('tr')).map(tr => {
          const cells = Array.from(tr.children).map(td => {
            const isHeader = td.tagName === 'TH';
            const style = isHeader
              ? 'background-color:#0B2C7A; color:#FFFFFF; font-weight:bold; font-size:9pt; text-transform:uppercase; letter-spacing:.4px; padding:6px 10px; border:1px solid #0B2C7A; text-align:left;'
              : 'padding:6px 10px; border:1px solid #C7CEDC; font-size:10pt; color:#28324A;';
            return `<td style="${style}">${cleanInlineDL(td.innerHTML)}</td>`;
          }).join('');
          return `<tr>${cells}</tr>`;
        }).join('');
        out += `<table style="width:100%; border-collapse:collapse; margin:6px 0 12px;">${rows}</table>`;
      } else if (tag === 'DIV' && el.classList.contains('mono-example')) {
        out += `<p style="font-family:'Courier New',monospace; font-size:11pt; font-weight:bold; color:#0B2C7A; background-color:#F2F4F9; border:1px solid #C7CEDC; display:inline-block; padding:8px 14px; margin:4px 0 10px;">${escapeHtmlDL(el.textContent.trim())}</p>`;
      } else if (tag === 'DIV' && el.classList.contains('mini-chain')) {
        const parts = Array.from(el.querySelectorAll('span')).map(s => escapeHtmlDL(s.textContent.trim()));
        out += `<p style="font-size:10pt; font-weight:700; color:#5B3FA0; margin-bottom:10px;">${parts.join(' &rarr; ')}</p>`;
      } else if (tag === 'DIV' && el.classList.contains('hierarchy-chain')) {
        const steps = Array.from(el.querySelectorAll('.hstep')).map(s => escapeHtmlDL(s.textContent.trim()));
        out += `<p style="font-size:10.5pt; font-weight:700; color:#5B3FA0; margin-bottom:10px;">${steps.join(' &rarr; ')}</p>`;
      } else if (tag === 'DIV' && el.classList.contains('principle-box')) {
        const inner = el.querySelector('p');
        const body = inner ? cleanInlineDL(inner.innerHTML) : cleanInlineDL(el.innerHTML);
        out += `<p style="font-size:10.5pt; font-style:italic; color:#28324A; background-color:#FFF8E8; border:1px solid rgba(255,180,0,0.35); border-radius:6px; padding:10px 14px; margin:4px 0 12px;">${body}</p>`;
      } else {
        const txt = el.textContent.trim();
        if (txt) out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtmlDL(txt)}</p>`;
      }
    });
    return out;
  }

  function buildTopicWordHtmlDL(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.title.split('|')[0] || '').trim();

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContentDL(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtmlDL(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Asset Lifecycle Guide &middot; ${escapeHtmlDL(divisionLabel)}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Topic No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Asset Lifecycle Reference Topic</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtmlDL(title)}</h1>
  </div>

  <div style="border:1px solid #B3261E; border-left:4px solid #B3261E; background-color:#FDF1F0; padding:10px 14px; margin-top:14px; font-size:9pt; color:#1C1F26;"><b style="color:#B3261E;">UNCONTROLLED REFERENCE &mdash; NOT AN APPROVED POLICY OR ADVICE.</b> This is a generic, illustrative reference from Precision AGL Academy. It is not financial, commercial, legal or engineering advice, not an approved procedure or regulatory document, and not a substitute for your approved asset-management policy, permit-to-work, isolation/LOTO, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. See rahulsharmaagl.in/legal-notice.html.</div>

  ${sections}

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtmlDL(title)} &middot; Rev. 00 &middot; Precision AGL Academy &middot; AGL Asset Lifecycle Guide
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    UNCONTROLLED REFERENCE &mdash; generic educational content; no warranty; use at your own risk and subject to the Legal Notice. This is a reference guidance document. Adopt only under your own document-control system. Always verify against the airport's approved asset management policy, applicable standards and the current organizational asset register before use.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWordDL(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildTopicWordHtmlDL(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugifyDL(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download an uncontrolled Word template of this topic — letterhead and revision block — for adaptation and approval under your own document-control system.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadTopicAsWordDL(card);
    });
  });
</script>

</body>
</html>
