<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Electrical Engineering for AGL: 200-Question Reference &amp; Drill</title>
<meta name="description" content="200-question Electrical Engineering for AGL reference and drill: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance and safety."/>
<meta name="keywords" content="electrical engineering for AGL, Ohm's law AGL, airfield lighting electrical calculations, isolating transformer, earthing airport, insulation resistance, cable voltage drop, electrical safety AGL, AGL interview questions"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow"/>
<link rel="canonical" href="https://rahulsharmaagl.in/career-electrical.html"/>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Electrical Engineering for AGL: 200-Question Reference &amp; Drill"/>
<meta property="og:description" content="200-question Electrical Engineering for AGL reference and drill: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance and safety."/>
<meta property="og:url" content="https://rahulsharmaagl.in/career-electrical.html"/>
<meta property="og:site_name" content="Precision AGL Academy | Rahul Sharma"/>
<meta property="og:locale" content="en_US"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/career-electrical-og.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:alt" content="Electrical Engineering for AGL: 200-Question Reference &amp; Drill – Precision AGL Academy"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Electrical Engineering for AGL: 200-Question Reference &amp; Drill"/>
<meta name="twitter:description" content="200 electrical engineering questions for AGL, searchable, filterable and drillable."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/career-electrical-og.jpg"/>
<meta name="twitter:image:alt" content="Electrical Engineering for AGL: 200-Question Reference &amp; Drill – Precision AGL Academy"/>

<script type="application/ld+json">
{
  "@type": "Quiz",
  "@id": "https://rahulsharmaagl.in/career-electrical.html#quiz",
  "@context": "https://schema.org",
  "name": "Electrical Engineering for AGL Question Bank",
  "headline": "Electrical Engineering for AGL: 200-Question Reference & Drill",
  "description": "200-question Electrical Engineering for AGL reference and drill: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance and safety.",
  "author": {
    "@type": "Person",
    "name": "Rahul Sharma",
    "jobTitle": "AGL Specialist"
  },
  "about": "Electrical Engineering for AGL",
  "educationalLevel": "Beginner to Expert",
  "inLanguage": "en",
  "dateModified": "2026-10-23",
  "isPartOf": {
    "@type": "WebSite",
    "name": "Precision AGL Academy | Rahul Sharma",
    "url": "https://rahulsharmaagl.in/"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@id": "https://rahulsharmaagl.in/career-electrical.html#breadcrumb",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Career & Interview Hub",
      "item": "https://rahulsharmaagl.in/career-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Electrical Engineering for AGL",
      "item": "https://rahulsharmaagl.in/career-electrical.html"
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#3ddc97;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;background:none;border:none;padding:4px;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 50px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:760px;margin-bottom:28px;}
  .hero-btns{display:flex;gap:14px;flex-wrap:wrap;}
  @media(max-width:768px){.page-title{font-size:42px;}}

  section{padding:0 0 90px;position:relative;z-index:1;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-label.alt{color:var(--cyan);}
  .block-label.alt::before{background:var(--cyan);}
  .block-label.warn{color:var(--red);}
  .block-label.warn::before{background:var(--red);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .block-desc{font-size:15px;color:var(--text);line-height:1.8;max-width:760px;margin-bottom:28px;}
  .info-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:34px;margin-bottom:24px;}
  .info-panel p{font-size:15.5px;line-height:1.9;color:var(--text);}
  .info-panel p strong{color:var(--white);}
  .info-panel p + p{margin-top:14px;}

  .mini-h{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);margin:20px 0 10px;}
  .mini-h:first-child{margin-top:0;}

  .stat-row{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  .grid-2{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .grid-3{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  .grid-4{display:grid;grid-template-columns:repeat(4,1fr);gap:18px;}
  @media(max-width:900px){.stat-row,.grid-4,.grid-3{grid-template-columns:repeat(2,1fr);} .grid-2{grid-template-columns:1fr;}}
  @media(max-width:600px){.stat-row,.grid-4,.grid-2,.grid-3{grid-template-columns:1fr;}}
  .stat-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;}
  .stat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .stat-card h4{font-size:15px;font-weight:700;margin-bottom:8px;}
  .stat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}

  .flow-strip{display:flex;align-items:center;gap:0;flex-wrap:wrap;}
  .flow-node{flex:1;min-width:140px;padding:20px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;text-align:center;position:relative;}
  .flow-node i{color:var(--gold);font-size:18px;margin-bottom:10px;display:block;}
  .flow-node h5{font-size:12.5px;font-weight:700;}
  .flow-arrow{color:var(--gold);font-size:16px;padding:0 12px;flex-shrink:0;}
  @media(max-width:900px){.flow-strip{flex-direction:column;} .flow-arrow{transform:rotate(90deg);padding:8px 0;}}

  .diagram-block{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:32px 28px;}
  .diagram-block .diagram-sub{font-size:13.5px;color:var(--text);text-align:center;margin-bottom:22px;}
  .diagram-block svg{width:100%;height:auto;display:block;}

  .branch-diagram{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:14px;padding:38px 24px;}
  .branch-top{display:flex;justify-content:center;gap:14px;margin-bottom:6px;}
  .branch-node{padding:16px 22px;background:var(--card);border:1px solid rgba(255,180,0,0.25);border-radius:10px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;white-space:nowrap;}
  .branch-node i{color:var(--gold);display:block;margin-bottom:6px;font-size:17px;}
  .branch-node.root{border-color:rgba(0,212,255,0.35);}
  .branch-node.root i{color:var(--cyan);}
  .branch-down{width:1px;height:26px;background:rgba(255,180,0,0.3);margin:0 auto;}
  .branch-row{display:flex;justify-content:center;flex-wrap:wrap;gap:36px;position:relative;padding-top:10px;}
  .branch-col{display:flex;flex-direction:column;align-items:center;gap:6px;}
  .branch-col .branch-down{height:20px;}

  .cat-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:18px;}
  .cat-grid.c3{grid-template-columns:repeat(3,1fr);}
  .cat-grid.c4{grid-template-columns:repeat(4,1fr);}
  @media(max-width:900px){.cat-grid.c4{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:768px){.cat-grid,.cat-grid.c3{grid-template-columns:1fr;}}
  .cat-card{padding:26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;transition:all .3s;}
  .cat-card:hover{border-color:rgba(255,180,0,0.2);}
  .cat-card i{color:var(--gold);font-size:20px;margin-bottom:14px;display:block;}
  .cat-card h4{font-size:15.5px;font-weight:700;margin-bottom:8px;}
  .cat-card p{font-size:13.5px;color:var(--text);line-height:1.7;}
  .cat-card ul{margin-top:10px;padding-left:0;list-style:none;}
  .cat-card ul li{font-size:13px;color:var(--text);padding:5px 0 5px 18px;position:relative;border-top:1px solid var(--border);}
  .cat-card ul li:first-child{border-top:none;}
  .cat-card ul li::before{content:'\f054';font-family:"Font Awesome 6 Free";font-weight:900;font-size:8px;color:var(--gold);position:absolute;left:0;top:9px;}
  .card-link{display:inline-flex;align-items:center;gap:6px;margin-top:14px;font-size:12.5px;font-weight:700;color:var(--gold);text-decoration:none;}

  .chip-row{display:flex;flex-wrap:wrap;gap:10px;}
  .chip{padding:9px 16px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);border-radius:100px;font-size:12.5px;font-weight:600;color:var(--text);}
  .chip.cyan{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.2);}

  .std-grid{display:grid;grid-template-columns:repeat(5,1fr);gap:16px;}
  @media(max-width:1100px){.std-grid{grid-template-columns:repeat(3,1fr);}}
  @media(max-width:768px){.std-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:480px){.std-grid{grid-template-columns:1fr;}}
  .std-card{padding:24px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;text-align:center;}
  .std-card .std-tag{font-family:'Bebas Neue',sans-serif;font-size:22px;letter-spacing:1px;color:var(--gold);margin-bottom:8px;}
  .std-card p{font-size:12.5px;color:var(--text);line-height:1.6;}

  .table-note{display:flex;gap:10px;align-items:flex-start;margin-top:14px;padding:14px 18px;background:rgba(0,212,255,0.05);border:1px solid rgba(0,212,255,0.18);border-radius:10px;font-size:12.5px;color:var(--text);line-height:1.6;}
  .table-note i{color:var(--cyan);margin-top:2px;}
  .table-note.warn{background:rgba(230,57,70,0.05);border-color:rgba(230,57,70,0.2);}
  .table-note.warn i{color:var(--red);}

  .data-table{width:100%;border-collapse:collapse;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;overflow:hidden;}
  .data-table th{text-align:left;font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:14px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);}
  .data-table td{padding:14px 18px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table td strong{color:var(--white);}
  .table-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;}

  .fault-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:768px){.fault-grid{grid-template-columns:1fr;}}
  .fault-card{background:rgba(230,57,70,0.04);border:1px solid rgba(230,57,70,0.2);border-radius:14px;overflow:hidden;cursor:pointer;}
  .fault-head{padding:22px 24px;display:flex;align-items:center;justify-content:space-between;gap:14px;}
  .fault-head h4{font-size:15px;font-weight:700;display:flex;align-items:center;gap:12px;}
  .fault-head i.warn-icon{color:var(--red);font-size:17px;}
  .fault-head i.chev{color:var(--text);font-size:13px;transition:transform .25s;}
  .fault-card.open .chev{transform:rotate(180deg);}
  .fault-body{max-height:0;overflow:hidden;transition:max-height .3s ease;padding:0 24px;}
  .fault-card.open .fault-body{max-height:220px;padding:0 24px 22px;}
  .fault-body p{font-size:11.5px;text-transform:uppercase;letter-spacing:1px;color:var(--red);font-weight:700;margin-bottom:8px;}
  .fault-body ul{list-style:none;}
  .fault-body ul li{font-size:13px;color:var(--text);padding:4px 0 4px 16px;position:relative;}
  .fault-body ul li::before{content:'—';position:absolute;left:0;color:var(--red);}

  .timeline{display:flex;flex-direction:column;gap:0;}
  .tl-step{display:flex;gap:22px;padding:18px 0;border-top:1px solid var(--border);}
  .tl-step:first-child{border-top:none;}
  .tl-num{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);min-width:44px;}
  .tl-body h5{font-size:14.5px;font-weight:700;margin-bottom:4px;}
  .tl-body p{font-size:13px;color:var(--text);line-height:1.6;}

  .cta-strip{background:linear-gradient(135deg,#0d1e38,#1a2f50);border:1px solid rgba(255,180,0,0.2);border-radius:18px;padding:40px;display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:20px;}
  .cta-strip h4{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:1px;}
  .cta-strip p{font-size:14px;color:var(--text);margin-top:4px;}
  .cta-btns{display:flex;gap:12px;flex-wrap:wrap;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .btn-cyan{background:transparent;color:var(--cyan);border:1px solid rgba(0,212,255,0.35);}
  .btn-cyan:hover{background:rgba(0,212,255,0.1);}

  .final-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px;}
  @media(max-width:900px){.final-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:600px){.final-grid{grid-template-columns:1fr;}}
  .final-card{padding:24px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;border-top:3px solid var(--gold);}
  .final-card h4{font-size:15px;font-weight:700;margin-bottom:6px;}
  .final-card p{font-size:13px;color:var(--text);line-height:1.6;margin-bottom:12px;}
  .final-card a{font-size:12px;font-weight:700;color:var(--cyan);text-decoration:none;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  /* ---------- Fundamentals explorer & drill ---------- */
  .explorer-controls{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:26px;margin-bottom:22px;}
  .explorer-controls input[type="text"]{width:100%;background:rgba(255,255,255,0.05);border:1px solid var(--border);color:var(--white);border-radius:8px;padding:12px 16px;font-family:'Barlow',sans-serif;font-size:14px;margin-bottom:16px;}
  .explorer-controls input[type="text"]::placeholder{color:var(--text);opacity:.55;}
  .pill-row{display:flex;flex-wrap:wrap;gap:8px;margin-bottom:10px;}
  .pill-row:last-child{margin-bottom:0;}
  .fpill{font-family:'Barlow',sans-serif;font-weight:600;font-size:12.5px;padding:8px 15px;border-radius:100px;border:1px solid var(--border);background:transparent;color:var(--text);cursor:pointer;display:inline-flex;align-items:center;gap:7px;}
  .fpill .fdot{width:7px;height:7px;border-radius:50%;display:inline-block;}
  .fpill.active{color:var(--white);background:rgba(255,255,255,0.07);}
  .fpill[data-lvl="Beginner"].active{color:var(--green);border-color:rgba(61,220,151,0.4);}
  .fpill[data-lvl="Intermediate"].active{color:var(--gold);border-color:rgba(255,180,0,0.4);}
  .fpill[data-lvl="Advanced"].active{color:var(--red);border-color:rgba(230,57,70,0.4);}
  .fpill[data-lvl="Expert"].active{color:var(--cyan);border-color:rgba(0,212,255,0.4);}
  .fpill[data-top].active{color:var(--cyan);border-color:rgba(0,212,255,0.4);}

  .result-meta{font-size:12.5px;color:var(--text);opacity:.7;margin:0 2px 16px;}

  .qcard{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-top:3px solid var(--border);border-radius:14px;padding:20px 22px;margin-bottom:12px;cursor:pointer;}
  .qcard[data-lvl="Beginner"]{border-top-color:var(--green);}
  .qcard[data-lvl="Intermediate"]{border-top-color:var(--gold);}
  .qcard[data-lvl="Advanced"]{border-top-color:var(--red);}
  .qcard[data-lvl="Expert"]{border-top-color:var(--cyan);}
  .qcard-head{display:flex;align-items:baseline;gap:12px;flex-wrap:wrap;margin-bottom:8px;}
  .qid{font-family:'Barlow Condensed',sans-serif;font-size:11.5px;letter-spacing:1px;color:var(--text);opacity:.55;}
  .qtopic{font-size:11.5px;color:var(--text);opacity:.55;}
  .qlvl{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;margin-left:auto;}
  .qlvl.Beginner{color:var(--green);}
  .qlvl.Intermediate{color:var(--gold);}
  .qlvl.Advanced{color:var(--red);}
  .qlvl.Expert{color:var(--cyan);}
  .qtext{font-size:15.5px;font-weight:600;line-height:1.4;}
  .qbody{display:none;margin-top:14px;padding-top:14px;border-top:1px solid var(--border);}
  .qcard.open .qbody{display:block;}
  .qans{font-size:14.5px;color:var(--white);line-height:1.7;margin-bottom:10px;}
  .qexp{font-size:13.5px;color:var(--text);line-height:1.7;margin-bottom:10px;}
  .qkw{display:flex;flex-wrap:wrap;gap:6px;}
  .qkw span{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);border:1px solid var(--border);padding:3px 9px;border-radius:6px;}
  .qoptions{list-style:none;margin:0 0 12px;padding:0;display:flex;flex-direction:column;gap:6px;}
  .qoptions li{font-size:13.5px;color:var(--text);background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:8px;padding:8px 12px;}
  .qoptions li.correct{color:var(--green);border-color:rgba(61,220,151,0.35);background:rgba(61,220,151,0.06);}
  .qoptions li.correct i{margin-right:6px;}

  .loadmore-btn{display:block;width:100%;background:rgba(255,255,255,0.03);border:1px solid var(--border);color:var(--white);font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:.5px;font-size:14px;padding:14px;border-radius:10px;cursor:pointer;margin-top:6px;}
  .loadmore-btn:hover{border-color:var(--gold);color:var(--gold);}

  .empty-msg{color:var(--text);opacity:.6;font-size:14px;padding:30px 0;text-align:center;}

  .drill-panel{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:16px;padding:38px 32px;min-height:220px;display:flex;flex-direction:column;}
  .drill-meta{display:flex;justify-content:space-between;color:var(--text);font-size:12.5px;margin-bottom:18px;flex-wrap:wrap;gap:8px;}
  .drill-q{font-family:'Bebas Neue',sans-serif;font-size:27px;letter-spacing:.5px;line-height:1.25;margin-bottom:20px;}
  .drill-answer{display:none;border-top:1px solid var(--border);padding-top:18px;margin-top:auto;}
  .drill-answer.show{display:block;}
  .drill-answer p{font-size:14.5px;color:var(--text);line-height:1.7;}
  .drill-answer p+p{margin-top:8px;}
  .drill-btns{display:flex;gap:12px;margin-top:22px;flex-wrap:wrap;}

  .drill-user-answer{width:100%;background:rgba(255,255,255,0.05);border:1px solid var(--border);color:var(--white);border-radius:8px;padding:14px 16px;font-family:'Barlow',sans-serif;font-size:14.5px;line-height:1.6;resize:vertical;min-height:88px;margin-bottom:2px;}
  .drill-user-answer::placeholder{color:var(--text);opacity:.5;}
  .drill-user-answer:disabled{opacity:.6;cursor:not-allowed;}
  .drill-mcq-options{display:flex;flex-direction:column;gap:8px;margin-bottom:2px;}
  .drill-mcq-option{width:100%;text-align:left;background:rgba(255,255,255,0.05);border:1px solid var(--border);color:var(--white);border-radius:8px;padding:12px 16px;font-family:'Barlow',sans-serif;font-size:14.5px;line-height:1.5;cursor:pointer;transition:all .2s;}
  .drill-mcq-option:hover:not(:disabled){border-color:rgba(0,212,255,0.4);background:rgba(0,212,255,0.06);}
  .drill-mcq-option:disabled{cursor:not-allowed;opacity:.85;}
  .drill-mcq-option.selected{border-color:rgba(255,180,0,0.5);}
  .drill-mcq-option.correct{color:var(--green);border-color:rgba(61,220,151,0.5);background:rgba(61,220,151,0.08);}
  .drill-mcq-option.incorrect{color:var(--red);border-color:rgba(230,57,70,0.5);background:rgba(230,57,70,0.08);}
  .drill-hint{font-size:11.5px;color:var(--text);opacity:.55;margin-bottom:16px;}

  .drill-score{display:none;border-top:1px solid var(--border);padding-top:16px;margin-top:6px;}
  .drill-score.show{display:block;}
  .drill-score-top{display:flex;align-items:center;gap:14px;margin-bottom:10px;flex-wrap:wrap;}
  .drill-score-pct{font-family:'Bebas Neue',sans-serif;font-size:32px;letter-spacing:.5px;min-width:70px;}
  .drill-score-pct.tier-excellent{color:var(--green);}
  .drill-score-pct.tier-good{color:var(--gold);}
  .drill-score-pct.tier-partial{color:var(--cyan);}
  .drill-score-pct.tier-weak{color:var(--red);}
  .drill-score-label{font-size:12px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--text);}
  .drill-score-note{font-size:12px;color:var(--text);opacity:.65;margin-bottom:10px;}
  .drill-score-kw{display:flex;flex-wrap:wrap;gap:6px;}
  .drill-score-kw span{display:inline-block;padding:3px 10px;border-radius:6px;font-size:11.5px;background:rgba(255,255,255,0.04);border:1px solid var(--border);color:var(--text);}
  .drill-score-kw span.hit{color:var(--green);border-color:rgba(61,220,151,0.35);background:rgba(61,220,151,0.06);}
  .drill-score-kw span.partial{color:var(--gold);border-color:rgba(255,180,0,0.35);background:rgba(255,180,0,0.06);}
  .drill-score-kw span.miss{opacity:.55;text-decoration:line-through;}
  .drill-score-why{font-size:13px;color:var(--text);line-height:1.7;margin-top:12px;padding-top:12px;border-top:1px solid var(--border);}
  .drill-score-why strong{color:var(--white);}

  .drill-session{display:flex;justify-content:space-between;flex-wrap:wrap;gap:8px;font-size:12px;color:var(--text);opacity:.8;margin-top:20px;padding-top:16px;border-top:1px solid var(--border);}
  .drill-session strong{color:var(--gold);font-weight:700;}
  .drill-session button{background:none;border:none;color:var(--text);font-size:11.5px;text-decoration:underline;cursor:pointer;padding:0;opacity:.7;}
  .drill-session button:hover{color:var(--gold);opacity:1;}

  @media(max-width:600px){.drill-q{font-size:21px;} .drill-panel{padding:26px 20px;} .explorer-controls{padding:18px;}}
        /* FAQ */
        .faq-list { display: flex; flex-direction: column; gap: 10px; }
        .faq-intro { font-size: 15px; color: var(--text); line-height: 1.7; max-width: 760px; margin-bottom: 22px; }
        .faq-item { background: var(--card); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
        .faq-item summary { list-style: none; cursor: pointer; padding: 16px 20px; display: flex; align-items: center; gap: 14px; font-size: 15px; font-weight: 600; color: var(--white); line-height: 1.5; }
        .faq-item summary::-webkit-details-marker { display: none; }
        .faq-item summary:hover { background: rgba(255, 255, 255, 0.02); }
        .faq-item summary:focus-visible { outline: 2px solid var(--gold); outline-offset: -2px; }
        .faq-q { flex-grow: 1; }
        .faq-num { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 1.5px; color: #000; background: var(--gold); padding: 4px 10px; border-radius: 5px; white-space: nowrap; }
        .faq-item .chev { color: var(--text); font-size: 12px; transition: transform .25s; }
        .faq-item[open] .chev { transform: rotate(180deg); }
        .faq-item[open] summary { border-bottom: 1px solid var(--border); }
        .faq-a { padding: 16px 24px 20px; font-size: 15px; line-height: 1.85; color: var(--text); }
        @media(max-width:700px) { .faq-item summary { padding: 14px 16px; font-size: 14px; } .faq-a { padding: 14px 16px 18px; } }

.academy-cta{position:relative;background:linear-gradient(160deg,var(--card),var(--navy) 60%,var(--card));border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:56px 0;}
.academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
.academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
.academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
.academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
.academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
.academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
.academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
.academy-pathway-flow span{font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
.academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
@media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
@media(max-width:600px){.academy-cta{padding:32px 22px;}}
  .qref{font-size:12px;color:var(--text);opacity:.8;margin-top:12px;line-height:1.6;}
  .qref i{color:var(--cyan);margin-right:6px;}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>

<style id="agl-hub-css">
.agl-hub{max-width:1200px;margin:60px auto;padding:0 24px}
.agl-hub-box{border:1px solid var(--gold,#FFB400);border-radius:14px;padding:32px 28px;background:rgba(255,180,0,.03)}
.agl-hub-label{display:block;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold,#FFB400);margin-bottom:10px}
.agl-hub-title{margin:0 0 22px;font-size:1.5rem;color:var(--white,#f0f4ff)}
.agl-hub-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}
@media(max-width:900px){.agl-hub-grid{grid-template-columns:repeat(2,1fr)}}
@media(max-width:600px){.agl-hub-grid{grid-template-columns:1fr}}
.agl-hub-grid a{display:flex;justify-content:space-between;align-items:center;gap:8px;padding:11px 14px;border:1px solid rgba(255,180,0,.25);border-radius:8px;color:var(--text,#c8d8f0);text-decoration:none;font-size:14px;transition:all .2s}
.agl-hub-grid a::after{content:"\2192";color:var(--gold,#FFB400)}
.agl-hub-grid a:hover{border-color:var(--gold,#FFB400);color:var(--gold,#FFB400);background:rgba(255,180,0,.08)}
.agl-hub-grid a.current{border-color:var(--gold,#FFB400);background:rgba(255,180,0,.14);color:var(--gold,#FFB400);font-weight:600}
</style>
<style id="legal-notice-css">
/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;box-sizing:border-box}
.legal-banner-inner{background:rgba(230,57,70,.08);border:1px solid rgba(230,57,70,.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);font-family:'Barlow',sans-serif}
.legal-banner-inner strong{color:var(--gold,#FFB400)}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;box-sizing:border-box;font-family:'Barlow',sans-serif}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px}
.legal-addendum{background:rgba(255,180,0,.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px}
.legal-addendum strong{color:var(--gold,#FFB400)}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0)}
.legal-list li{margin-bottom:9px}.legal-list strong{color:var(--white,#f0f4ff)}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff)}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px}.legal-box{padding:20px 16px}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{font-size:15px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{font-size:15px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp1{font-size:15px!important;margin-bottom:6px!important}}@media (min-width:769px){html body .hp2{font-family:"Bebas Neue", sans-serif!important;font-size:26px!important;letter-spacing:1px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{font-family:"Bebas Neue", sans-serif!important;font-size:26px!important;letter-spacing:1px!important}}@media (max-width:480px){html body .hp2{font-family:"Bebas Neue", sans-serif!important;font-size:26px!important;letter-spacing:1px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="career-fundamentals.html">Fundamentals</a></li>
    <li><a href="career-runway.html">Runway Lighting</a></li>
    <li><a href="career-electrical.html" class="active">Electrical</a></li>
    <li><a href="career-photometry.html">Photometry</a></li>
    <li><a href="career-standards.html">Standards Bank</a></li>
    <li><a href="component-library.html">Components</a></li>
    <li><a href="standards-companion.html">Standards</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button type="button" class="hamburger" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navbar">
    <span></span><span></span><span></span>
  </button>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
  <a href="career-hub.html">Career &amp; Interview Hub</a><span>/</span>
  <span class="current">Electrical Engineering for AGL</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Interview and exam practice &mdash; not an approved procedure.</strong> Questions and model answers are study material. Series-circuit AGL equipment can carry lethal voltages; the tests and fault-finding steps described are generic and must not be used as a work method. Always follow your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures and the manufacturer&rsquo;s instructions. No interview, exam or job outcome is guaranteed. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-plug-circle-bolt"></i> THE AGL ENGINEERING CENTRE by PRECISION AGL ACADEMY · Electrical Engineering for AGL</div>
  <h1 class="page-title">ELECTRICAL ENGINEERING <span>FOR AGL</span></h1>
  <p class="page-sub">200 reference questions on the electrical engineering behind airfield ground lighting: Ohm's law and series-circuit calculations, AC fundamentals, transformers, earthing, insulation resistance, cable calculations, protection, relays, contactors and electrical safety for maintenance personnel.</p>
  <div class="hero-btns">
    <a href="#explorer" class="btn btn-gold"><i class="fa-solid fa-magnifying-glass"></i> Browse the Reference</a>
    <a href="#drill" class="btn btn-outline"><i class="fa-solid fa-bolt"></i> Start a Drill</a>
  </div>
</div>

<!-- 01 — OVERVIEW -->
<section id="overview">
  <div class="container">
    <div class="block-label">01 · Overview</div>
    <h2 class="block-title">200 Questions, Ten Topics</h2>
    <p class="block-desc">Every question sits in one of ten electrical topics, from Ohm's law and AC fundamentals through transformers, earthing, insulation resistance and cable calculations to protection, relays, contactors and electrical safety. The bank mixes definitions with worked numerical problems and AGL-specific scenarios, so you practise the arithmetic and the reasoning behind it.</p>
    <div class="stat-row" id="statRow"></div>
  </div>
</section>

<!-- 02 — TOPICS -->
<section>
  <div class="container">
    <div class="block-label alt">02 · Topics Covered</div>
    <h2 class="block-title">Ten Electrical Engineering Topics</h2>
    <p class="block-desc">Click a topic to jump straight into the reference explorer, pre-filtered.</p>
    <div class="chip-row" id="topicChipRow"></div>
  </div>
</section>

<!-- 03 — EXPLORER -->
<section id="explorer">
  <div class="container">
    <div class="block-label">03 · Reference Explorer</div>
    <h2 class="block-title">Browse the Question Bank</h2>
    <p class="block-desc">Search by keyword, filter by level or topic, and click any question to reveal the model answer, explanation and key terms.</p>

    <div class="explorer-controls">
      <input type="text" id="search" placeholder="Search questions… e.g. voltage drop, earthing, megger, relay, power factor"/>
      <div class="pill-row" id="levelPills"></div>
      <div class="pill-row" id="topicPills"></div>
    </div>

    <div class="result-meta" id="resultMeta"></div>
    <div id="cardList"></div>
    <button class="loadmore-btn" id="loadMoreBtn">Show 25 more</button>
    <div class="empty-msg" id="emptyMsg" style="display:none;">No questions match that search and filter combination.</div>
  </div>
</section>

<!-- 04 — DRILL -->
<section id="drill">
  <div class="container">
    <div class="block-label warn">04 · Drill Mode</div>
    <h2 class="block-title">Test Yourself</h2>
    <p class="block-desc">A shuffled run through the electrical engineering bank. Type your own answer and check it for a score, or just reveal the model answer — then move to the next card.</p>

    <div class="explorer-controls">
      <div class="pill-row" id="drillLevelPills"></div>
      <div class="pill-row" id="drillTopicPills"></div>
    </div>

    <div class="drill-panel">
      <div class="drill-meta">
        <span id="drillPos"></span>
        <span id="drillPoolCount"></span>
      </div>
      <div class="drill-q" id="drillQ"></div>

      <textarea class="drill-user-answer" id="drillUserAnswer" placeholder="Type your own answer here (optional), then check it against the model answer…"></textarea>
      <div class="drill-mcq-options" id="drillMcqOptions" style="display:none;"></div>
      <div class="drill-hint" id="drillHint">Marking uses weighted key-term matching (with stemming and typo tolerance) plus overall wording overlap — it's a close local approximation, not true AI grading.</div>

      <div class="drill-answer" id="drillAnswerWrap">
        <p id="drillA"></p>
        <p id="drillExp"></p>
      </div>

      <div class="drill-score" id="drillScoreWrap">
        <div class="drill-score-top">
          <span class="drill-score-pct" id="drillScorePct"></span>
          <span class="drill-score-label" id="drillScoreLabel"></span>
        </div>
        <div class="drill-score-note" id="drillScoreNote"></div>
        <div class="drill-score-kw" id="drillScoreKw"></div>
        <div class="drill-score-why" id="drillScoreWhy"></div>
      </div>

      <div class="drill-btns">
        <button class="btn btn-gold" id="checkBtn"><i class="fa-solid fa-check"></i> Check My Answer</button>
        <button class="btn btn-outline" id="revealBtn"><i class="fa-solid fa-eye"></i> Reveal Answer</button>
        <button class="btn btn-outline" id="nextBtn"><i class="fa-solid fa-forward"></i> Next Question</button>
      </div>

      <div class="drill-session" id="drillSession"></div>
    </div>
  </div>
</section>

<!-- AGL-HUB-START -->
<section class="agl-hub" aria-label="AGL Career & Interview Hub">
  <div class="agl-hub-box">
    <span class="agl-hub-label">AGL Career &amp; Interview Hub</span>
    <h2 class="agl-hub-title">Explore the AGL Career &amp; Interview Question Banks</h2>
    <div class="agl-hub-grid">
      <a href="career-hub.html">Career &amp; Interview Hub (Overview)</a>
      <a href="career-fundamentals.html">AGL Fundamentals</a>
      <a href="career-runway.html">Runway Lighting</a>
      <a href="career-taxiway.html">Taxiway Lighting</a>
      <a href="career-approach.html">Approach &amp; Visual Guidance</a>
      <a href="career-ccr.html">CCR &amp; Electrical Systems</a>
      <a href="career-components.html">AGL Components</a>
      <a href="career-photometry.html">AGL Photometry</a>
      <a href="career-standards.html">ICAO / FAA Standards</a>
      <a href="career-troubleshooting.html">Troubleshooting &amp; Maintenance</a>
      <a href="career-installation.html">Installation &amp; Commissioning</a>
      <a href="career-electrical.html" class="current" aria-current="page">Electrical Engineering for AGL</a>
      <a href="career-interview.html">Career &amp; HR Interview</a>
      <a href="airfield-lighting-engineer-job-description-salary.html">AGL Job Description &amp; Salary</a>
    </div>
  </div>
</section>
<!-- AGL-HUB-END -->

<!-- 05 — FAQ -->
<section id="faq">
  <div class="container">
    <div class="block-label">05 · FAQ</div>
    <h2 class="block-title">Frequently Asked Questions</h2>
    <p class="block-desc">Short answers about the electrical engineering question bank, how the drill and scoring work, and the topics it covers.</p>
    <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is the Electrical Engineering for AGL question bank?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It is a 200-question reference and drill on the electrical engineering an AGL engineer relies on: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance, cable calculations, protection, relays, contactors and electrical safety. Every question has a model answer, an explanation, key terms and references.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What topics does the question bank cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Ten topics: Ohm's Law (20), AC Fundamentals (25), Transformers (25), Earthing (20), Insulation Resistance (20), Cable Calculations (25), Protection (20), Relays (15), Contactors (15), Electrical Safety (15).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">What difficulty levels are included?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Four levels: Beginner (58), Intermediate (81), Advanced (54) and Expert (7). Beginner questions cover definitions and purpose, while Advanced and Expert questions add multi-step calculations and practical AGL scenarios.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">What question formats does the bank use?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Technical explanation (102), numerical (41), practical scenario (19), procedure (8), AGL-specific (8), troubleshooting (6) and safety (4), plus a handful of test, inspection, interpretation and standards-reference questions.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">How does Drill Mode work, and how is my answer scored?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Drill Mode gives a shuffled run through the bank, filtered by level and topic if you choose. Type your own answer and check it, or just reveal the model answer. Typed answers are scored locally in your browser by weighted key-term matching with stemming and typo tolerance, plus overall wording overlap. It is a close approximation, not true AI grading, and for numerical questions you should always compare your working with the model answer.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Are there worked calculations in the bank?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. About 41 questions are numerical, covering voltage drop, series and parallel resistance, power relationships (P = VI, I²R and V²/R), and cable resistance and voltage-drop problems set in simplified AGL circuits. Each shows the answer and the reasoning behind it.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">Why does an AGL engineer need Ohm's law?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Ohm's law links voltage, current and resistance, and the power relationships built on it let you check load, cable loss and the voltage reaching a device. The Ohm's Law topic (20 questions) builds from definitions up to integrated AGL circuit problems.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">What does the bank cover on earthing and insulation resistance?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Earthing (20 questions) covers why a controlled connection to earth keeps exposed conductive parts at a safer potential and gives fault current an intended path. Insulation Resistance (20 questions) covers what the measurement means, how it is tested and how readings are interpreted.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q9</span><span class="faq-q">Does it cover protection, relays and contactors?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. Protection (20) covers how overloads, short circuits, open circuits and faults are detected and cleared, Relays (15) covers coil-and-contact switching devices, and Contactors (15) covers switching devices designed to make and break power circuits repeatedly.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q10</span><span class="faq-q">What does the electrical safety topic cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Fifteen questions on hazards AGL maintenance personnel must consider before starting work, including electric shock, arc flash, unexpected energisation, backfeed or induced voltage, stored energy, defective insulation and unsafe grounding. It supports, but does not replace, your site procedures and permit-to-work rules.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q11</span><span class="faq-q">Which standards does the question bank refer to?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Many answers are grounded in general electrical engineering principles (91 questions), alongside FAA AC 150/5340-26C (59), FAA AC 150/5370-10H (44), FAA AC 150/5340-30J (26) and FAA AC 150/5345-47C (19). Protection, contactor and cable questions also cite NFPA 70E (10) and NFPA 70 (9).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q12</span><span class="faq-q">Is this useful for AGL job interviews?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. Interviewers often start with electrical basics before moving to AGL systems. The 41 numerical and 19 practical-scenario questions help you practise showing your working aloud, and the 7 expert questions mirror harder design and diagnosis discussions.</p></div>
      </details>
    </div>
  </div>
</section>

<!-- 06 — CROSS-LINKS -->
<section>
  <div class="container">
    <div class="block-label alt">06 · Keep Going</div>
    <h2 class="block-title">Continue Building AGL Knowledge</h2>
    <div class="final-grid">
      <div class="final-card"><h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Installation &amp; Commissioning</h3><p>Apply the theory to cabling, testing and commissioning.</p><a href="career-installation.html">Open the installation bank →</a></div>
      <div class="final-card"><h3 class="hp1"><i class="fa-solid fa-bolt"></i> CCR &amp; Electrical Systems</h3><p>Regulators, series circuits and AGL power systems.</p><a href="career-ccr.html">Open the CCR bank →</a></div>
      <div class="final-card"><h3 class="hp1"><i class="fa-solid fa-screwdriver-wrench"></i> Troubleshooting &amp; Maintenance</h3><p>Fault-finding built on these electrical basics.</p><a href="career-troubleshooting.html">Open the troubleshooting bank →</a></div>
    </div>
    <div class="cta-strip" style="margin-top:28px;">
      <div><h3 class="hp2">Have an AGL project in mind?</h3><p>Available for AGL consultation, compliance support and technical documentation.</p></div>
      <div class="cta-btns">
        <a href="mailto:precisionaglsolutions@gmail.com" class="btn btn-gold"><i class="fa-solid fa-envelope"></i> Email Me</a>
        <a href="tel:+919821496412" class="btn btn-outline"><i class="fa-solid fa-phone"></i> Call Now</a>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="block-label">Go Further</div>
      <div class="academy-cta-grid">
        <div>
          <h2 class="block-title">Know the Electrics. Do the Maths. Build AGL Expertise.</h2>
          <p>These 200 questions test what you already know about the electrical engineering behind AGL — Precision AGL Academy is where the gaps they surface get turned into working technical skill.</p>
          <p>Learn how AGL fundamentals, systems, electrical engineering, testing and photometry connect into practical, job-ready knowledge, well beyond a drill question.</p>
          <p><strong>Drill better. Train deeper. Build technical capability.</strong></p>
          <div class="academy-cta-actions">
            <a href="academy.html" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
          </div>
        </div>
        <div class="academy-pathway">
          <div class="academy-pathway-label">Take Your AGL Knowledge Further</div>
          <p style="font-size:12.5px;margin-bottom:14px;">Build structured knowledge in:</p>
          <div class="academy-pathway-flow">
            <span>AGL Fundamentals</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Asset Management</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>AGL Systems</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Electrical Engineering</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Maintenance</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Inspection</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Testing</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Photometry</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Troubleshooting</span>
<i class="fa-solid fa-chevron-right"></i>
            <span>Lifecycle Management</span>
          </div>
        </div>
      </div>
    </div>
  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or any score or result it shows.</p><div class="legal-addendum"><strong>Specific to this page:</strong> The question bank, model answers, explanations, key terms and reference tags are study material. They are not official examination content, past papers or an interview script, and they do not predict what any interviewer, examiner or regulator will ask. Model answers are deliberately general and subject to the applicable standard, so check the current edition and your project specification. Drill scoring is a local approximation based on key-term matching and is not an assessment, grading or certification of competence. Electrical formulae, earthing, insulation-resistance and protection answers are simplified teaching examples, not design calculations, acceptance criteria or work methods.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and career-information resource for people learning or working in airfield ground lighting (AGL) and airport electrical engineering. It is not professional engineering, legal, employment or career-counselling advice, and using it does not create any professional, client or employment relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing on this page authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises installation, energisation, return to service, a change of operating category, a low-visibility operation, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Practice questions and no guarantee.</strong> Questions, mock interviews, drills, model answers and exam-style items are learning aids. They are not past papers or official examination material, do not predict what any interviewer or examiner will ask, and studying them does not certify competence or qualify anyone to do any work. No interview, exam, certification, job or salary outcome is guaranteed.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, DGCA, AAI, IEC and Indian Standards (IS) are for orientation only. They are summarised, may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Answers, descriptions, typical values and figures are general and indicative; real installations, employers and listings differ. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, interview, examination, employment or pay outcome, or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Your inputs and contact options.</strong> Search, filters and drills run in your browser. Text you type is used only to produce a score on your screen and is not sent to us or saved. The &ldquo;Email Me&rdquo; and &ldquo;Call Now&rdquo; options open your own email or phone app, and nothing reaches us until you send or call. The line about consultation, compliance support and technical documentation is an invitation to enquire, not an offer or quotation, and any engagement exists only under a written agreement.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, the Bureau of Indian Standards, DGCA, AAI, any airport, regulator, employer or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy and Precision AGL Solutions. All rights reserved. You may read this page and use it for personal study and interview preparation, keeping this notice attached. Any other copying, republication, scraping, redistribution of the question banks or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>. Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 22 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · Founder: Rahul Sharma · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="career-fundamentals.html">Fundamentals</a>
    <a href="career-runway.html">Runway Lighting</a>
    <a href="career-taxiway.html">Taxiway Lighting</a>
    <a href="career-electrical.html">Electrical</a>
    <a href="component-library.html">Components</a>
    <a href="standards-companion.html">Standards</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<script id="eee-data" type="application/json">[{"id":"AGL-EEE-001","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"technical_explanation","q":"What is voltage in an electrical circuit?","a":"Voltage is the electrical potential difference between two points that provides the driving force for current flow.","exp":"Voltage is measured in volts (V). In an AGL circuit, the voltage applied across a component or circuit determines the resulting current according to the circuit resistance.","kw":["voltage","potential difference","volt","electrical circuit"],"ref":["Basic Electrical Engineering, Ohm's Law and circuit fundamentals","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-002","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"technical_explanation","q":"What is electric current and what unit is used to measure it?","a":"Electric current is the rate of flow of electric charge through a circuit, and it is measured in amperes (A).","exp":"In a series AGL circuit, the same current flows through the series-connected circuit elements. Airport lighting systems commonly regulate circuit current to control light output.","kw":["current","ampere","charge flow","series circuit"],"ref":["Basic Electrical Engineering, Current and circuit fundamentals","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-003","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"technical_explanation","q":"What is electrical resistance?","a":"Electrical resistance is the opposition a circuit or component presents to the flow of electric current, measured in ohms (Ω).","exp":"For a given voltage, increasing resistance reduces current. Resistance in an AGL circuit may come from loads, cables, connectors, transformers, and other circuit elements.","kw":["resistance","ohm","opposition","current flow"],"ref":["Basic Electrical Engineering, Resistance and Ohm's Law","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-004","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"technical_explanation","q":"State Ohm's Law.","a":"Ohm's Law states that voltage equals current multiplied by resistance: V = IR.","exp":"The equation can be rearranged as I = V/R and R = V/I. These three forms allow voltage, current, or resistance to be calculated when the other two quantities are known.","kw":["Ohm's Law","V=IR","I=V/R","R=V/I"],"ref":["Basic Electrical Engineering, Ohm's Law"]},{"id":"AGL-EEE-005","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"numerical","q":"An AGL load has a resistance of 12 Ω and carries 2 A. What voltage is required across the load?","a":"24 V.","exp":"Using V = IR: V = 2 A × 12 Ω = 24 V.","kw":["V=IR","voltage calculation","12 ohms","2 amps"],"ref":["Basic Electrical Engineering, Ohm's Law"]},{"id":"AGL-EEE-006","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"numerical","q":"A circuit has 120 V applied across a 30 Ω resistive load. What current flows?","a":"4 A.","exp":"Using I = V/R: I = 120 V / 30 Ω = 4 A.","kw":["current calculation","120 V","30 ohms","4 A"],"ref":["Basic Electrical Engineering, Ohm's Law"]},{"id":"AGL-EEE-007","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"numerical","q":"An electrical load operates at 240 V and draws 6 A. What is its equivalent resistance?","a":"40 Ω.","exp":"Using R = V/I: R = 240 V / 6 A = 40 Ω.","kw":["resistance calculation","240 V","6 A","40 ohms"],"ref":["Basic Electrical Engineering, Ohm's Law"]},{"id":"AGL-EEE-008","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"numerical","q":"Three resistors of 4 Ω, 6 Ω, and 10 Ω are connected in series. What is their equivalent resistance?","a":"20 Ω.","exp":"For series resistors, the resistances add directly: Rtotal = 4 + 6 + 10 = 20 Ω.","kw":["series resistance","equivalent resistance","4 ohms","6 ohms","10 ohms"],"ref":["Basic Electrical Engineering, Series Resistance"]},{"id":"AGL-EEE-009","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"numerical","q":"Two resistors of 10 Ω and 10 Ω are connected in parallel. What is their equivalent resistance?","a":"5 Ω.","exp":"For two equal resistors in parallel, the equivalent resistance is half of either resistor: Req = 10/2 = 5 Ω. Equivalently, 1/Req = 1/10 + 1/10.","kw":["parallel resistance","equivalent resistance","10 ohms","5 ohms"],"ref":["Basic Electrical Engineering, Parallel Resistance"]},{"id":"AGL-EEE-010","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"numerical","q":"Two resistors of 6 Ω and 3 Ω are connected in parallel. What is the equivalent resistance?","a":"2 Ω.","exp":"Using 1/Req = 1/6 + 1/3 = 1/6 + 2/6 = 3/6 = 1/2. Therefore Req = 2 Ω.","kw":["equivalent resistance","parallel","6 ohms","3 ohms","2 ohms"],"ref":["Basic Electrical Engineering, Equivalent Resistance"]},{"id":"AGL-EEE-011","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"technical_explanation","q":"How is electrical power related to voltage and current?","a":"For a DC circuit or a purely resistive load under the applicable conditions, electrical power is P = VI.","exp":"Power is measured in watts (W). Combining P = VI with Ohm's Law gives the useful forms P = I²R and P = V²/R for resistive circuits.","kw":["power","P=VI","watts","voltage","current"],"ref":["Basic Electrical Engineering, Electrical Power and Ohm's Law"]},{"id":"AGL-EEE-012","sub":"Ohm's Law","top":"EEE-01","lvl":"Beginner","typ":"numerical","q":"An AGL control device consumes 48 W at 24 V. What current does it draw?","a":"2 A.","exp":"Using P = VI, I = P/V = 48 W / 24 V = 2 A.","kw":["P=VI","power calculation","48 W","24 V","2 A"],"ref":["Basic Electrical Engineering, Electrical Power"]},{"id":"AGL-EEE-013","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"numerical","q":"A resistive AGL load has a current of 3 A and a resistance of 20 Ω. What power is dissipated?","a":"180 W.","exp":"Using P = I²R: P = (3 A)² × 20 Ω = 9 × 20 = 180 W.","kw":["P=I²R","power","3 A","20 ohms","180 W"],"ref":["Basic Electrical Engineering, Power in Resistive Circuits"]},{"id":"AGL-EEE-014","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"numerical","q":"A resistive load has 100 V across it and a resistance of 25 Ω. What power does it consume?","a":"400 W.","exp":"Using P = V²/R: P = 100² / 25 = 10,000 / 25 = 400 W.","kw":["P=V²/R","power","100 V","25 ohms","400 W"],"ref":["Basic Electrical Engineering, Power in Resistive Circuits"]},{"id":"AGL-EEE-015","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"practical_scenario","q":"An AGL circuit section has a total resistance of 15 Ω and carries 6 A. What is the voltage drop across that section?","a":"90 V.","exp":"Applying Ohm's Law, Vdrop = IR = 6 A × 15 Ω = 90 V. The calculation can represent the drop across an equivalent section of an electrical circuit.","kw":["AGL circuit","voltage drop","15 ohms","6 A","90 V"],"ref":["Basic Electrical Engineering, Ohm's Law and Voltage Drop","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-016","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"numerical","q":"An AGL cable has a total loop resistance of 2 Ω and carries 4 A. What voltage is dropped in the cable?","a":"8 V.","exp":"Using Vdrop = IR: Vdrop = 4 A × 2 Ω = 8 V. The term 'loop resistance' should be clearly defined in the test record because it may represent the complete outgoing-and-return path.","kw":["cable resistance","loop resistance","voltage drop","2 ohms","4 A"],"ref":["Basic Electrical Engineering, Cable Resistance and Voltage Drop","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-017","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"practical_scenario","q":"An electrical load measures 50 Ω when tested at 200 V. What current would Ohm's Law predict?","a":"4 A.","exp":"Using I = V/R: I = 200 V / 50 Ω = 4 A. This assumes the load can reasonably be treated as resistive and that the measured resistance is applicable under the operating condition.","kw":["load resistance","200 V","50 ohms","4 A","current prediction"],"ref":["Basic Electrical Engineering, Ohm's Law","Electrical load fundamentals"]},{"id":"AGL-EEE-018","sub":"Ohm's Law","top":"EEE-01","lvl":"Intermediate","typ":"practical_scenario","q":"A nominal 120 V source feeds an AGL auxiliary load through a cable with 5 Ω resistance. If the load current is 3 A, what voltage reaches the load, assuming no other losses?","a":"105 V.","exp":"Cable voltage drop = IR = 3 A × 5 Ω = 15 V. Therefore load voltage = 120 V − 15 V = 105 V.","kw":["voltage drop","cable","120 V","5 ohms","3 A","105 V"],"ref":["Basic Electrical Engineering, Voltage Drop","FAA AC 150/5340-30J, Design and Installation Details for Airport Visual Aids"]},{"id":"AGL-EEE-019","sub":"Ohm's Law","top":"EEE-01","lvl":"Advanced","typ":"numerical","q":"An AGL-equivalent resistive load is supplied at 110 V and consumes 220 W. Calculate the current and equivalent resistance.","a":"Current = 2 A; equivalent resistance = 55 Ω.","exp":"First, I = P/V = 220 W / 110 V = 2 A. Then R = V/I = 110 V / 2 A = 55 Ω. The same resistance can also be obtained from R = V²/P = 110² / 220 = 55 Ω.","kw":["power","current","resistance","110 V","220 W","55 ohms"],"ref":["Basic Electrical Engineering, Ohm's Law and Electrical Power"]},{"id":"AGL-EEE-020","sub":"Ohm's Law","top":"EEE-01","lvl":"Advanced","typ":"practical_scenario","q":"A simplified AGL circuit has a 10 Ω load resistance and a 2 Ω cable resistance connected in series across a 96 V source. Calculate the total resistance, circuit current, cable voltage drop, and load voltage.","a":"Total resistance = 12 Ω; circuit current = 8 A; cable voltage drop = 16 V; load voltage = 80 V.","exp":"Because the cable and load are in series, Rtotal = 10 + 2 = 12 Ω. Circuit current is I = 96/12 = 8 A. Cable drop is Vcable = 8 × 2 = 16 V. Therefore the load receives Vload = 96 − 16 = 80 V. This simplified example illustrates how cable resistance affects the voltage available to a load.","kw":["AGL circuit","series resistance","equivalent resistance","current","cable voltage drop","load voltage"],"ref":["Basic Electrical Engineering, Ohm's Law, Series Circuits and Voltage Drop","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-021","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What is the main difference between AC and DC electrical supplies?","a":"DC maintains a unidirectional current, while AC periodically changes magnitude and direction.","exp":"Direct current normally has a constant polarity, whereas alternating current reverses polarity periodically. Airport electrical installations can contain both AC input supplies and DC control, signalling, or electronic circuits depending on the equipment design.","kw":["AC","DC","alternating current","direct current","polarity"],"ref":["Basic Electrical Engineering, AC and DC fundamentals","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-022","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What is frequency in an AC waveform, and what unit is used to measure it?","a":"Frequency is the number of complete cycles of an AC waveform occurring each second, and it is measured in hertz (Hz).","exp":"For example, a 50 Hz supply completes 50 cycles per second, while a 60 Hz supply completes 60 cycles per second. The operating frequency must match the requirements of the equipment and electrical system.","kw":["frequency","hertz","Hz","cycle","AC waveform"],"ref":["Basic Electrical Engineering, AC frequency"]},{"id":"AGL-EEE-023","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"numerical","q":"What is the period of a 50 Hz AC waveform?","a":"0.02 s, or 20 ms.","exp":"Period is the reciprocal of frequency: T = 1/f = 1/50 = 0.02 s = 20 ms.","kw":["period","frequency","50 Hz","20 ms","T=1/f"],"ref":["Basic Electrical Engineering, Frequency and Period"]},{"id":"AGL-EEE-024","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What does RMS voltage represent in an AC circuit?","a":"RMS voltage is the effective value of an AC voltage and, for a resistor, corresponds to the DC voltage that would produce the same average heating effect.","exp":"RMS values are normally used for AC voltage and current ratings and measurements. A nominal AC supply value such as 230 V is conventionally an RMS value unless otherwise stated.","kw":["RMS voltage","effective value","AC voltage","230 V","heating effect"],"ref":["Basic Electrical Engineering, RMS quantities"]},{"id":"AGL-EEE-025","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"Why is RMS current important when evaluating AC electrical equipment?","a":"RMS current represents the effective current for resistive heating and is therefore important for conductor, protection, equipment, and power calculations.","exp":"An AC current may continuously change magnitude and direction, but its RMS value provides a useful engineering measure of its effective electrical loading. True-RMS instruments are used where waveform distortion makes average-responding instruments inaccurate.","kw":["RMS current","true RMS","effective current","heating","electrical loading"],"ref":["Basic Electrical Engineering, RMS current","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-026","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"numerical","q":"A sinusoidal AC voltage has an RMS value of 230 V. What is its peak value?","a":"Approximately 325.3 V.","exp":"For a sine wave, Vpeak = Vrms × √2. Therefore Vpeak = 230 × 1.414 ≈ 325.3 V.","kw":["peak voltage","RMS","230 V","sine wave","√2"],"ref":["Basic Electrical Engineering, Sinusoidal AC and RMS values"]},{"id":"AGL-EEE-027","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"formula","q":"What is the relationship between peak and RMS values for a pure sinusoidal waveform?","a":"V_rms = V_peak / √2 and I_rms = I_peak / √2. Equivalently, peak value = RMS value × √2.","exp":"These relationships apply to an ideal sinusoidal waveform. They do not apply directly to arbitrary distorted or non-sinusoidal waveforms.","kw":["peak-to-RMS","Vrms","Vpeak","Irms","Ipeak"],"ref":["Basic Electrical Engineering, Sinusoidal Waveforms"]},{"id":"AGL-EEE-028","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What are the main characteristics of a sinusoidal AC waveform?","a":"A sinusoidal waveform varies smoothly and periodically between positive and negative peak values, has a defined frequency and period, and is described by its amplitude and phase.","exp":"The sine wave is the fundamental waveform used for conventional AC power analysis. Its instantaneous voltage can be represented as v(t) = Vpeak sin(ωt + φ).","kw":["sine wave","sinusoidal","amplitude","frequency","phase"],"ref":["Basic Electrical Engineering, Sinusoidal Waveforms"]},{"id":"AGL-EEE-029","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What does phase describe in an AC waveform?","a":"Phase describes the position of a periodic waveform relative to a reference waveform or reference point in its cycle.","exp":"Two sine waves of the same frequency can have different phase positions. Phase relationships are especially important when analyzing AC circuits containing resistance and reactance or multiple phases.","kw":["phase","phase relationship","reference waveform","AC"],"ref":["Basic Electrical Engineering, AC Phase Relationships"]},{"id":"AGL-EEE-030","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"numerical","q":"Two sinusoidal AC voltages have the same frequency. One reaches its positive peak 5 ms after the other on a 50 Hz system. What is their phase difference?","a":"90 degrees.","exp":"At 50 Hz, one cycle is 20 ms. A 5 ms time displacement is one quarter of a cycle: 5/20 × 360° = 90°.","kw":["phase angle","50 Hz","5 ms","90 degrees","phase difference"],"ref":["Basic Electrical Engineering, Phase Angle and Time Displacement"]},{"id":"AGL-EEE-031","sub":"AC Fundamentals","top":"EEE-02","lvl":"Beginner","typ":"technical_explanation","q":"What is meant by a single-phase AC supply?","a":"A single-phase AC supply consists of one sinusoidal voltage waveform relative to its reference or return conductor arrangement.","exp":"Single-phase systems are common for many auxiliary, control, and smaller electrical loads. The exact source configuration, voltage, and grounding arrangement depend on the installation.","kw":["single-phase","AC supply","single phase","auxiliary load"],"ref":["Basic Electrical Engineering, Single-Phase AC Systems"]},{"id":"AGL-EEE-032","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is the basic principle of a balanced three-phase AC system?","a":"It consists of three sinusoidal voltages of the same frequency and magnitude, separated by 120 electrical degrees in phase.","exp":"The 120° phase displacement allows efficient transmission and utilization of AC power. Three-phase systems may be connected in star (wye) or delta configurations, with the applicable voltage relationships depending on the connection.","kw":["three-phase","120 degrees","balanced system","wye","delta"],"ref":["Basic Electrical Engineering, Three-Phase Systems"]},{"id":"AGL-EEE-033","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is real power in an AC circuit?","a":"Real power is the average power actually converted into useful work, heat, light, or other energy-consuming effects, and it is measured in watts or kilowatts.","exp":"For a sinusoidal single-phase circuit, real power is P = VI cosφ. In a balanced three-phase system, P = √3 V_L I_L cosφ when line-to-line voltage and line current are used.","kw":["real power","active power","kW","cos phi","AC power"],"ref":["Basic Electrical Engineering, AC Power"]},{"id":"AGL-EEE-034","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is reactive power and what unit is used to express it?","a":"Reactive power is the power associated with the periodic exchange of energy between an AC source and reactive elements such as inductors and capacitors. It is expressed in var or kVAR.","exp":"Reactive power does not represent net energy consumption over a complete ideal AC cycle, but it affects current and therefore influences the apparent power required from the supply.","kw":["reactive power","kVAR","inductor","capacitor","AC"],"ref":["Basic Electrical Engineering, Reactive Power"]},{"id":"AGL-EEE-035","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is apparent power and what unit is used to express it?","a":"Apparent power is the product of RMS voltage and RMS current in a single-phase circuit, or √3 times line voltage and line current in a balanced three-phase system. It is expressed in volt-amperes (VA) or kilovolt-amperes (kVA).","exp":"Apparent power represents the total electrical loading seen by the AC supply. For sinusoidal systems, apparent power, real power, and reactive power are related through the power triangle.","kw":["apparent power","kVA","VA","power triangle","RMS"],"ref":["Basic Electrical Engineering, Apparent Power"]},{"id":"AGL-EEE-036","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"numerical","q":"An AC load consumes 8 kW at an apparent power of 10 kVA. What is its power factor?","a":"0.80.","exp":"Power factor = real power / apparent power = 8 kW / 10 kVA = 0.80.","kw":["power factor","8 kW","10 kVA","0.80","PF"],"ref":["Basic Electrical Engineering, Power Factor"]},{"id":"AGL-EEE-037","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"numerical","q":"An AC system has 12 kW of real power and 5 kVAR of reactive power. What is its apparent power?","a":"13 kVA.","exp":"Using the power triangle, S = √(P² + Q²) = √(12² + 5²) = √169 = 13 kVA.","kw":["kW","kVAR","kVA","power triangle","12 kW","5 kVAR"],"ref":["Basic Electrical Engineering, Power Triangle"]},{"id":"AGL-EEE-038","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is impedance in an AC circuit?","a":"Impedance is the total opposition an AC circuit presents to current, combining resistance and reactance. It is measured in ohms (Ω).","exp":"Impedance is represented by Z. In general, Z = R + jX, where R is resistance and X is net reactance. Unlike simple DC resistance, impedance can produce a phase difference between voltage and current.","kw":["impedance","Z","resistance","reactance","ohms"],"ref":["Basic Electrical Engineering, AC Impedance"]},{"id":"AGL-EEE-039","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"technical_explanation","q":"What is the difference between resistance and reactance in an AC circuit?","a":"Resistance opposes current and dissipates real power, while reactance opposes AC current through energy storage in inductors or capacitors and contributes to reactive power.","exp":"Resistance is represented by R, while reactance is represented by X. For a simple sinusoidal circuit, inductive reactance causes current to lag voltage, while capacitive reactance causes current to lead voltage.","kw":["resistance","reactance","inductive","capacitive","real power"],"ref":["Basic Electrical Engineering, Resistance and Reactance"]},{"id":"AGL-EEE-040","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"numerical","q":"An inductor has an inductance of 0.20 H and is connected to a 50 Hz AC supply. What is its inductive reactance?","a":"Approximately 62.8 Ω.","exp":"Inductive reactance is X_L = 2πfL. Therefore X_L = 2π × 50 × 0.20 ≈ 62.8 Ω.","kw":["inductive reactance","0.20 H","50 Hz","62.8 ohms","XL"],"ref":["Basic Electrical Engineering, Inductive Reactance"]},{"id":"AGL-EEE-041","sub":"AC Fundamentals","top":"EEE-02","lvl":"Intermediate","typ":"numerical","q":"A capacitor of 100 μF is connected to a 50 Hz AC supply. What is its capacitive reactance?","a":"Approximately 31.8 Ω.","exp":"Capacitive reactance is X_C = 1/(2πfC). With f = 50 Hz and C = 100 × 10⁻⁶ F, X_C ≈ 31.8 Ω.","kw":["capacitive reactance","100 microfarads","50 Hz","31.8 ohms","XC"],"ref":["Basic Electrical Engineering, Capacitive Reactance"]},{"id":"AGL-EEE-042","sub":"AC Fundamentals","top":"EEE-02","lvl":"Advanced","typ":"numerical","q":"A series AC circuit has 8 Ω resistance and 6 Ω inductive reactance. What are the magnitude of the impedance and the current from a 100 V RMS supply?","a":"Impedance magnitude = 10 Ω; current = 10 A RMS.","exp":"For a series R-L circuit, |Z| = √(R² + X_L²) = √(8² + 6²) = √100 = 10 Ω. Therefore I_rms = V_rms/|Z| = 100/10 = 10 A.","kw":["impedance","resistance","inductive reactance","100 V","10 A"],"ref":["Basic Electrical Engineering, Series R-L Circuits and Impedance"]},{"id":"AGL-EEE-043","sub":"AC Fundamentals","top":"EEE-02","lvl":"Advanced","typ":"practical_scenario","q":"A simplified AGL AC auxiliary load operates from 230 V RMS and draws 4 A at a power factor of 0.80. Calculate its real power and apparent power.","a":"Real power = 736 W; apparent power = 920 VA.","exp":"For the single-phase load, apparent power S = VI = 230 × 4 = 920 VA. Real power P = VI cosφ = 230 × 4 × 0.80 = 736 W. This is a simplified AC-load example and does not represent the controlled current of an airport series lighting circuit.","kw":["AGL auxiliary load","230 V","4 A","power factor","736 W","920 VA"],"ref":["Basic Electrical Engineering, Single-Phase AC Power","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-044","sub":"AC Fundamentals","top":"EEE-02","lvl":"Advanced","typ":"numerical","q":"A balanced three-phase AGL equipment supply operates at 400 V line-to-line, 10 A line current, and 0.90 power factor. What is the approximate real power?","a":"Approximately 6.24 kW.","exp":"For a balanced three-phase system, P = √3 V_L I_L PF. Therefore P = 1.732 × 400 × 10 × 0.90 ≈ 6235 W ≈ 6.24 kW.","kw":["three-phase","400 V","10 A","0.90 power factor","6.24 kW"],"ref":["Basic Electrical Engineering, Balanced Three-Phase Power"]},{"id":"AGL-EEE-045","sub":"AC Fundamentals","top":"EEE-02","lvl":"Advanced","typ":"practical_scenario","q":"An airport AGL equipment panel is supplied by 230 V RMS AC. A simplified load has 18 Ω resistance and 24 Ω inductive reactance in series. Calculate the impedance magnitude, RMS current, and power factor.","a":"Impedance magnitude = 30 Ω; RMS current ≈ 7.67 A; power factor = 0.60 lagging.","exp":"The impedance magnitude is |Z| = √(18² + 24²) = √900 = 30 Ω. Current is I = 230/30 ≈ 7.67 A RMS. The power factor is cosφ = R/|Z| = 18/30 = 0.60. Because the reactance is inductive, the power factor is lagging.","kw":["AGL equipment","230 V RMS","18 ohms","24 ohms","impedance","power factor","7.67 A"],"ref":["Basic Electrical Engineering, Series R-L Circuit Analysis","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-046","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"technical_explanation","q":"What is the basic operating principle of a transformer?","a":"A transformer transfers electrical energy between windings by electromagnetic induction through a changing magnetic flux in its core.","exp":"An alternating current in the primary winding produces changing magnetic flux in the core. That changing flux induces an EMF in the secondary winding.","kw":["transformer","electromagnetic induction","primary","secondary","magnetic flux"],"ref":["Basic Electrical Engineering, Transformer Principles","FAA AC 150/5345-47C §3.1"]},{"id":"AGL-EEE-047","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"technical_explanation","q":"What are the primary and secondary windings of a transformer?","a":"The primary winding is connected to the input source, while the secondary winding supplies the electrically isolated output circuit.","exp":"In an AGL isolation transformer, the primary winding is part of the series circuit and the secondary supplies the individual light fitting. FAA requires the primary and secondary coils to be electrically separate from each other and the core.","kw":["primary winding","secondary winding","isolation transformer","electrical isolation"],"ref":["FAA AC 150/5345-47C §3.1 and §3.3.1(a)"]},{"id":"AGL-EEE-048","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"numerical","q":"A transformer has 1000 primary turns and 500 secondary turns. What is the voltage ratio and what type of transformer is it?","a":"The secondary-to-primary voltage ratio is 0.5, so the transformer is a step-down transformer.","exp":"For an ideal transformer, V2/V1 = N2/N1. Therefore V2/V1 = 500/1000 = 0.5.","kw":["turns ratio","voltage ratio","step-down","1000 turns","500 turns"],"ref":["Basic Electrical Engineering, Transformer Turns Ratio"]},{"id":"AGL-EEE-049","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"numerical","q":"An ideal transformer has a turns ratio N2/N1 of 3. If the primary voltage is 40 V RMS, what secondary voltage is produced?","a":"120 V RMS.","exp":"Using V2/V1 = N2/N1, V2 = 3 × 40 = 120 V RMS.","kw":["voltage ratio","turns ratio","40 V","120 V","RMS"],"ref":["Basic Electrical Engineering, Ideal Transformer Relationships"]},{"id":"AGL-EEE-050","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"numerical","q":"An ideal transformer has N2/N1 = 2 and a primary current of 6 A. What is the approximate secondary current?","a":"3 A.","exp":"For an ideal transformer, current varies inversely with turns ratio: I2/I1 = N1/N2. Thus I2 = 6 × (1/2) = 3 A.","kw":["current relationship","turns ratio","6 A","3 A","inverse relationship"],"ref":["Basic Electrical Engineering, Transformer Current Ratio"]},{"id":"AGL-EEE-051","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"technical_explanation","q":"What is the difference between a step-up and a step-down transformer?","a":"A step-up transformer increases secondary voltage relative to primary voltage, while a step-down transformer decreases secondary voltage.","exp":"The voltage ratio is determined by the turns ratio. In an ideal transformer, increasing secondary turns relative to primary turns increases secondary voltage and decreases secondary current correspondingly.","kw":["step-up","step-down","transformer","turns ratio","voltage"],"ref":["Basic Electrical Engineering, Transformer Types"]},{"id":"AGL-EEE-052","sub":"Transformers","top":"EEE-03","lvl":"Beginner","typ":"technical_explanation","q":"What is the purpose of an isolation transformer in an AGL series circuit?","a":"It provides electrical isolation between the high-voltage series primary circuit and the individual secondary light circuit while transferring the required power to the fixture.","exp":"FAA airport-lighting isolation transformers have electrically separate primary and secondary windings and are specifically designed for series-to-series airport lighting applications.","kw":["isolation transformer","AGL","series circuit","electrical isolation"],"ref":["FAA AC 150/5345-47C §1.1 and §3.1"]},{"id":"AGL-EEE-053","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"What is copper loss in a transformer?","a":"Copper loss is the I²R loss produced by current flowing through the resistance of the transformer windings.","exp":"Both primary and secondary winding resistance contribute to copper loss. It increases approximately with the square of winding current, so heavy loading causes greater winding heating.","kw":["copper loss","I²R","winding resistance","transformer heating"],"ref":["Basic Electrical Engineering, Transformer Losses"]},{"id":"AGL-EEE-054","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"What are the principal components of transformer core loss?","a":"Core loss consists primarily of hysteresis loss and eddy-current loss in the magnetic core.","exp":"Core loss depends strongly on the applied frequency, magnetic flux density, and core material. Laminated magnetic cores are used to reduce eddy-current loss.","kw":["core loss","hysteresis","eddy currents","magnetic core"],"ref":["Basic Electrical Engineering, Transformer Core Loss"]},{"id":"AGL-EEE-055","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"numerical","q":"A transformer delivers 100 W to its load while taking 125 W from the source. What is its efficiency?","a":"80%.","exp":"Efficiency = output power/input power × 100 = 100/125 × 100 = 80%.","kw":["transformer efficiency","100 W","125 W","80 percent"],"ref":["Basic Electrical Engineering, Transformer Efficiency"]},{"id":"AGL-EEE-056","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"numerical","q":"FAA AC 150/5345-47C specifies a minimum efficiency of 85% for the 100 W L-830-4 isolation transformer. If it delivers 100 W at the rated load, what is the maximum approximate input power permitted by that efficiency value?","a":"Approximately 117.6 W.","exp":"Using efficiency = Pout/Pin, Pin = Pout/efficiency = 100/0.85 ≈ 117.6 W. The FAA specification lists the minimum efficiency and power-factor requirements as equipment characteristics.","kw":["L-830-4","100 W","85 percent","input power","efficiency"],"ref":["FAA AC 150/5345-47C Table 2"]},{"id":"AGL-EEE-057","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"What is transformer voltage regulation?","a":"Transformer voltage regulation describes the change in secondary voltage between a specified load condition and no-load condition, expressed relative to the reference voltage.","exp":"Poor regulation means the secondary voltage changes more significantly as load changes. Regulation is influenced by winding resistance, leakage reactance, power factor, and transformer design.","kw":["voltage regulation","transformer","secondary voltage","load"],"ref":["Basic Electrical Engineering, Transformer Regulation"]},{"id":"AGL-EEE-058","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"Why must an AGL isolation transformer be operated at its rated frequency?","a":"Transformer magnetic flux and core operation depend on frequency, so operating at an inappropriate frequency can alter flux density, losses, heating, and electrical performance.","exp":"FAA designates L-830 transformers for 60 Hz and L-831 transformers for 50 Hz operation and requires transformers to operate at their rated frequency.","kw":["frequency","L-830","L-831","60 Hz","50 Hz"],"ref":["FAA AC 150/5345-47C §1.2 and §3.3.3"]},{"id":"AGL-EEE-059","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"What factors should be considered when determining whether an AGL isolation transformer is adequately loaded?","a":"Consider the transformer wattage rating, primary and secondary current, connected fixture load, frequency, power factor, secondary lead losses, contact losses, lamp or LED characteristics, and the approved circuit design.","exp":"FAA requires transformer capacity to account for lamp aging, secondary lead losses and contact losses. Therefore, nominal fixture wattage alone is not always sufficient for evaluating the transformer application.","kw":["transformer loading","wattage","primary current","secondary current","lead losses"],"ref":["FAA AC 150/5345-47C §3.3.1(d) and Table 2"]},{"id":"AGL-EEE-060","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"technical_explanation","q":"What happens to an FAA airport lighting isolation transformer when its secondary circuit is open?","a":"The transformer is designed to withstand an open secondary condition with rated current and frequency applied to the primary; however, the secondary can develop a significant open-circuit RMS voltage, depending on the transformer type.","exp":"FAA AC 150/5345-47C explicitly requires transformers to operate indefinitely with open or short secondary loads under the specified input conditions. The specification also provides maximum open-circuit secondary voltages in Table 2.","kw":["open secondary","isolation transformer","open-circuit voltage","FAA Table 2"],"ref":["FAA AC 150/5345-47C §3.3.1(c) and Table 2"]},{"id":"AGL-EEE-061","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"numerical","q":"What is the maximum open-circuit secondary voltage specified for an L-830-4 transformer in FAA AC 150/5345-47C Table 2?","a":"70 V RMS.","exp":"The L-830-4 is a 100 W, 6.6 A primary/6.6 A secondary transformer, and Table 2 gives a maximum open-circuit secondary voltage of 70 V RMS.","kw":["L-830-4","70 V RMS","open-circuit voltage","Table 2"],"ref":["FAA AC 150/5345-47C Table 2"]},{"id":"AGL-EEE-062","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"technical_explanation","q":"What is the effect of a short circuit across the secondary of an AGL isolation transformer?","a":"The secondary current increases according to the transformer's short-circuit characteristic, producing greater winding heating and electrical stress, although FAA airport-lighting transformers are specifically designed to withstand the specified short-secondary condition indefinitely.","exp":"FAA Table 2 provides a secondary short-circuit current and load-impedance value for each transformer type. The result is therefore determined by transformer design rather than by treating the transformer as an ideal zero-impedance source.","kw":["short secondary","short-circuit current","transformer heating","impedance"],"ref":["FAA AC 150/5345-47C §3.3.1(c) and Table 2"]},{"id":"AGL-EEE-063","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"technical_explanation","q":"What are the principal electrical causes of transformer heating?","a":"Winding I²R losses, core losses, leakage-related losses, and loading above or near the intended operating condition can increase transformer temperature.","exp":"Excessive temperature accelerates insulation ageing and can shorten transformer life. FAA qualification testing therefore includes temperature-rise evaluation under rated load, short-circuit, and open-circuit conditions.","kw":["transformer heating","I²R loss","core loss","temperature rise","loading"],"ref":["FAA AC 150/5345-47C §4.2.5"]},{"id":"AGL-EEE-064","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"numerical","q":"According to FAA AC 150/5345-47C, how far below the maximum continuous-duty temperature of the most critical insulating material must the transformer temperature rise be maintained?","a":"At least 9°F (5°C) below the maximum continuous-duty temperature of the most critical insulating material.","exp":"This margin is specified in the transformer qualification requirements and is determined using the resistance method for temperature-rise testing.","kw":["9°F","5°C","temperature rise","insulating material","FAA"],"ref":["FAA AC 150/5345-47C §4.2.5"]},{"id":"AGL-EEE-065","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"numerical","q":"FAA AC 150/5345-47C specifies a minimum power factor of 0.95 for the L-830-4 transformer. If its real input power is 100 W at that minimum power factor, what is the approximate apparent input power?","a":"Approximately 105.3 VA.","exp":"Power factor = real power/apparent power. Therefore S = P/PF = 100/0.95 ≈ 105.3 VA.","kw":["L-830-4","power factor","0.95","100 W","105.3 VA"],"ref":["FAA AC 150/5345-47C Table 2"]},{"id":"AGL-EEE-066","sub":"Transformers","top":"EEE-03","lvl":"Intermediate","typ":"numerical","q":"An isolation transformer is designed for 60 Hz but is supplied at 50 Hz while the applied voltage remains unchanged. Why is this potentially problematic?","a":"The lower frequency increases the volts-per-hertz ratio, potentially increasing core flux, saturation, magnetizing current, losses, and heating.","exp":"For a given applied voltage and transformer construction, magnetic flux is inversely related to frequency. Therefore frequency must match the transformer's rating.","kw":["60 Hz","50 Hz","volts per hertz","core saturation","transformer"],"ref":["FAA AC 150/5345-47C §3.3.3"]},{"id":"AGL-EEE-067","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"numerical","q":"An AGL isolation transformer has a 20 A primary rating and a 6.6 A secondary full-load rating. If it operates at the full secondary current and the secondary voltage is approximately 15.15 V, what is the approximate secondary apparent power?","a":"Approximately 100 VA.","exp":"Secondary apparent power is approximately S = VI = 15.15 V × 6.6 A ≈ 100 VA. This illustrates the relationship between transformer voltage, current, and apparent power; the exact transformer performance must still be taken from its specification.","kw":["20 A primary","6.6 A secondary","15.15 V","100 VA","transformer rating"],"ref":["Basic Electrical Engineering, Transformer VA Rating","FAA AC 150/5345-47C Table 1 and Table 2"]},{"id":"AGL-EEE-068","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"practical_scenario","q":"An AGL fixture remains dark, but the primary series current is normal and the isolation-transformer primary connections test correctly. What transformer-related fault should be considered?","a":"A secondary-side problem should be considered, including an open secondary lead, poor secondary connector, transformer secondary fault, or an issue at the light fitting.","exp":"The primary series circuit can remain operational even when the individual secondary circuit is open or defective. The diagnostic process should therefore move to the transformer secondary and fixture connection.","kw":["dark fixture","normal primary current","secondary fault","transformer"],"ref":["FAA AC 150/5345-47C §3.3.1(c)","FAA AC 150/5340-26C, transformer and fixture troubleshooting guidance"]},{"id":"AGL-EEE-069","sub":"Transformers","top":"EEE-03","lvl":"Advanced","typ":"practical_scenario","q":"An AGL isolation transformer becomes unusually hot during normal operation, while the connected fixture is operating. What should be checked before replacing the transformer?","a":"Check transformer type and rating, primary and secondary currents, connected load, operating frequency, secondary connections, signs of shorted or abnormal load conditions, environmental conditions, and evidence of overheating or physical damage.","exp":"Transformer heating can have electrical, environmental, or installation causes. Replacing the transformer without identifying the cause can result in repeat failure.","kw":["transformer overheating","load","frequency","secondary current","fault diagnosis"],"ref":["FAA AC 150/5345-47C §3.3.1 and §4.2.5","FAA AC 150/5340-26C, transformer troubleshooting guidance"]},{"id":"AGL-EEE-070","sub":"Transformers","top":"EEE-03","lvl":"Expert","typ":"practical_scenario","q":"A 6.6 A airport lighting isolation transformer is installed in a series circuit. The circuit operates normally, but the connected light repeatedly fails after transformer replacement. What is the most appropriate troubleshooting approach?","a":"Verify the transformer type, frequency and wattage rating; inspect primary and secondary connectors; measure the applicable primary and secondary electrical conditions; inspect the fixture and secondary load; check for water or mechanical damage; review the circuit history; and determine whether the replacement transformer matches the approved fixture/load combination before installing another replacement.","exp":"Repeated transformer replacement without identifying the common cause is ineffective troubleshooting. FAA transformer requirements address loading, frequency, environmental exposure, insulation, connector construction, open/short-secondary behavior, and temperature performance, so the investigation should cover the complete transformer/load interface rather than only the transformer body.","kw":["6.6 A","repeated transformer failure","fixture load","frequency","connector","water ingress"],"ref":["FAA AC 150/5345-47C §3.3, §3.3.1, §3.4.1, and Table 2","FAA AC 150/5340-26C, Maintenance of Airport Visual Aid Facilities"]},{"id":"AGL-EEE-071","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is the primary purpose of earthing in an airport electrical system?","a":"Earthing provides a controlled connection between electrical equipment or a system and earth so that exposed conductive parts remain at a safer potential and fault currents can be conducted through an intended path.","exp":"A properly designed earthing system helps limit dangerous voltage rise, supports protective-device operation during faults, and reduces the risk of electric shock and equipment damage.","kw":["earthing","grounding","fault current","safety","earth potential"],"ref":["FAA AC 150/5340-30J, Appendix E, Equipment Grounding","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-072","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is protective earthing?","a":"Protective earthing is the connection of exposed conductive parts to an earthing system so that, if insulation fails, fault current has an intentional low-impedance return path and dangerous touch voltages are reduced.","exp":"The protective path is not intended to carry normal load current. Its purpose is to improve safety under abnormal conditions such as an insulation breakdown to an equipment enclosure.","kw":["protective earthing","fault path","touch voltage","equipment enclosure"],"ref":["FAA AC 150/5340-30J, Appendix E, Equipment Grounding","OSHA 29 CFR 1910.269 Appendix C"]},{"id":"AGL-EEE-073","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is meant by equipment earthing in an AGL installation?","a":"Equipment earthing is the bonding or grounding of non-current-carrying metallic parts of electrical equipment to the designated grounding system.","exp":"Examples include metal equipment enclosures, cabinets, panels, supports, and other exposed conductive parts. FAA airport lighting specifications require grounding of non-current-carrying metal parts in accordance with the applicable grounding provisions.","kw":["equipment earthing","metal enclosure","grounding conductor","bonding"],"ref":["FAA AC 150/5340-30J, Appendix E, E.1.4 Equipment Grounding","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-074","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is an earth electrode and what is its function?","a":"An earth electrode is a conductive element such as a ground rod or other approved electrode that makes electrical contact with the earth.","exp":"Its function is to establish an intentional connection between the grounding system and earth and to help dissipate fault, lightning, or other current into the surrounding soil.","kw":["earth electrode","ground rod","grounding system","earth connection"],"ref":["FAA AC 150/5370-10H, Item L-108, §§108-3.6 and 108-3.10","FAA AC 150/5340-30J, §12.5"]},{"id":"AGL-EEE-075","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"technical_explanation","q":"What is earth resistance and why is a low value generally desirable?","a":"Earth resistance is the resistance between an earth electrode or grounding system and the surrounding earth. A lower resistance generally helps limit ground-potential rise and provides a more effective path for fault and lightning currents.","exp":"Earth resistance is affected by soil resistivity, electrode arrangement, electrode depth and spacing, and seasonal conditions. The required or desirable value must be taken from the applicable design, specification, or standard rather than assumed universally.","kw":["earth resistance","ground resistance","soil resistivity","ground potential rise"],"ref":["FAA AC 150/5340-26C, §5.1.4.1","FAA AC 150/5370-10H, Item L-108, §108-3.10","ANSI/IEEE Std 81"]},{"id":"AGL-EEE-076","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"test_procedure","q":"What does an earth-continuity test verify?","a":"It verifies that the intended grounding or bonding conductor forms a continuous electrical path with no unintended open circuit or high-resistance discontinuity.","exp":"Continuity testing is particularly important for grounding and counterpoise conductors. FAA construction guidance calls for damaged or suspected-damaged counterpoise or ground-grid conductors to be isolated so that no parallel path exists and then tested with a low-resistance ohmmeter.","kw":["earth continuity","low resistance ohmmeter","bonding conductor","counterpoise"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-3.10(b)"]},{"id":"AGL-EEE-077","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"technical_explanation","q":"What is an earth fault?","a":"An earth fault occurs when an energized conductor comes into unintended electrical contact with earth or with a conductive part connected to the grounding system.","exp":"In an AGL installation, examples can include a damaged cable contacting soil, a conductor contacting a metallic fixture base, or insulation failure causing a primary conductor to contact a grounded enclosure.","kw":["earth fault","ground fault","insulation failure","fault current"],"ref":["FAA AC 150/5340-26C, Chapter 6, Troubleshooting Procedures for Series Lighting Circuits","OSHA 29 CFR 1910.269 Appendix C"]},{"id":"AGL-EEE-078","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"technical_explanation","q":"What is touch voltage?","a":"Touch voltage is the potential difference that can exist between an energized or elevated-potential conductive object and the point on the ground where a person is standing while touching that object.","exp":"Touch voltage becomes hazardous when a fault raises the potential of a metal enclosure, structure, fixture, or other grounded object relative to the person's feet. Effective bonding and grounding help reduce this hazard.","kw":["touch voltage","touch potential","ground potential rise","electric shock"],"ref":["IEEE Std 80, Guide for Safety in AC Substation Grounding","OSHA 29 CFR 1910.269 Appendix C"]},{"id":"AGL-EEE-079","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"technical_explanation","q":"What is step voltage?","a":"Step voltage is the voltage difference between two points on the ground surface separated by approximately one step, through which a person's feet may span during a fault.","exp":"A ground fault can create a voltage gradient in the soil around an electrode. A person can therefore be exposed even without touching the faulted equipment directly.","kw":["step voltage","step potential","voltage gradient","ground fault"],"ref":["IEEE Std 80, Guide for Safety in AC Substation Grounding","OSHA 29 CFR 1910.269 Appendix C"]},{"id":"AGL-EEE-080","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is bonding and why is it important in AGL systems?","a":"Bonding is the electrical interconnection of conductive parts so they are maintained at substantially the same potential and can share an intended current path.","exp":"In AGL lightning-protection arrangements, bonding metallic light bases, fixtures, counterpoise conductors, and other metallic components helps reduce potential differences and the possibility of damaging arcing.","kw":["bonding","equipotential","counterpoise","metallic components"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-3.6","FAA AC 150/5340-30J, §12.5"]},{"id":"AGL-EEE-081","sub":"Earthing","top":"EEE-04","lvl":"Beginner","typ":"technical_explanation","q":"What is the function of a protective conductor?","a":"A protective conductor connects exposed conductive parts to the grounding system and provides a path for fault current so that hazardous touch voltages are minimized and protective devices can operate as intended.","exp":"The protective conductor is part of the fault-clearing system. It must be properly sized, connected, protected, and continuous throughout the installation.","kw":["protective conductor","PE conductor","fault current","equipment grounding"],"ref":["FAA AC 150/5340-30J, Appendix E, E.1.4","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-082","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"procedure","q":"How should non-current-carrying metallic parts of airport electrical equipment be grounded?","a":"They should be connected to the designated grounding system using conductors sized and routed in accordance with the applicable electrical code, project drawings, and FAA requirements.","exp":"FAA AC 150/5340-30J Appendix E requires non-current-carrying metal parts of electrical equipment to be grounded using conductors sized and routed per the applicable NEC requirements. Ground connections must use the specified approved connection methods.","kw":["equipment grounding","metal parts","ground conductor","NEC Article 250"],"ref":["FAA AC 150/5340-30J, Appendix E, E.1.4"]},{"id":"AGL-EEE-083","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"procedure","q":"Why should an AGL control panel enclosure be connected to earth?","a":"The control panel enclosure should be grounded so that a fault from an internal energized conductor to the metal enclosure has an intentional fault-current path and the enclosure does not remain at a dangerous potential.","exp":"Grounding the enclosure also supports the overall equipotential arrangement and can reduce shock hazards during maintenance or insulation failures.","kw":["control panel","panel enclosure","grounding","fault path"],"ref":["FAA AC 150/5340-30J, Appendix E, E.1.4","FAA AC 150/5340-26C, §2.12"]},{"id":"AGL-EEE-084","sub":"Earthing","top":"EEE-04","lvl":"Advanced","typ":"technical_explanation","q":"What is the significance of earthing and bonding in a CCR installation?","a":"The CCR enclosure, ground bus, associated metallic equipment, and the vault grounding system must provide a reliable grounding and bonding network for personnel safety, fault-current paths, and proper operation of protective functions.","exp":"FAA maintenance guidance specifically requires inspection of the ground bus and ground connections, while FAA airport-visual-aid installation guidance specifies grounding of the vault system. The grounding arrangement should be verified against the approved design and wiring diagrams.","kw":["CCR","constant current regulator","ground bus","vault grounding"],"ref":["FAA AC 150/5340-26C, §5.1.4.2","FAA AC 150/5340-30J, Appendix E, E.1.4"]},{"id":"AGL-EEE-085","sub":"Earthing","top":"EEE-04","lvl":"Advanced","typ":"technical_explanation","q":"How is the AGL earthing system related to lightning and surge protection?","a":"Earthing and bonding form part of the overall lightning and surge-protection system by providing controlled current paths and helping maintain interconnected metallic components at similar potential during transient events.","exp":"FAA guidance describes the airfield lighting counterpoise as a lightning-protection system and requires bonding of relevant metallic components in the equipotential method. Earthing should therefore be designed together with bonding and surge-protection measures, not as an isolated subsystem.","kw":["lightning protection","surge protection","counterpoise","equipotential bonding"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-3.6","FAA AC 150/5340-30J, §12.5","FAA STD-019E, Lightning and Surge Protection, Grounding, Bonding and Shielding Requirements"]},{"id":"AGL-EEE-086","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"numerical","q":"In a simplified 230 V equipment-fault example, if the total fault-loop impedance is 2 ohms, what is the approximate earth-fault current?","a":"Approximately 115 A.","exp":"Using the simplified relationship I = V/Z, the current is 230/2 = 115 A. Actual fault current in a real installation depends on the complete source, conductor, transformer, grounding, and fault-loop impedances.","kw":["earth-fault current","Ohm's law","fault-loop impedance","115 A"],"ref":["Basic electrical engineering: Ohm's law","OSHA 29 CFR 1910.269 Appendix C"]},{"id":"AGL-EEE-087","sub":"Earthing","top":"EEE-04","lvl":"Advanced","typ":"test_procedure","q":"How is earth resistance normally verified during an airport electrical installation test?","a":"A ground-resistance or ground-impedance test method approved for the project is used, the grounding system is arranged as required by the test method, the result is recorded, and the measured value is compared with the specified acceptance limit.","exp":"FAA AC 150/5370-10H requires the earth-resistance testing method to be submitted for approval and identifies the fall-of-potential test in ANSI/IEEE Standard 81 as a method for ground-rod impedance testing. Clamp-on ground-impedance meters are permitted as an alternate method where accepted by the project requirements.","kw":["earth resistance test","fall-of-potential","ground impedance","IEEE 81"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-3.10","ANSI/IEEE Std 81"]},{"id":"AGL-EEE-088","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"troubleshooting","q":"What are common causes of poor earthing performance in an AGL installation?","a":"Common causes include loose or corroded connections, broken grounding or bonding conductors, damaged counterpoise conductors, poor electrode-to-conductor connections, high soil resistivity, inadequate electrode installation, and unintended parallel or disconnected paths.","exp":"A grounding system can look physically intact while still having a defective electrical path. Visual inspection, continuity testing, resistance measurement, and comparison with previous records are useful together.","kw":["grounding faults","corrosion","broken conductor","counterpoise","earth electrode"],"ref":["FAA AC 150/5340-26C, §5.1.4.1 and §5.1.4.2","FAA AC 150/5370-10H, Item L-108, §108-3.10"]},{"id":"AGL-EEE-089","sub":"Earthing","top":"EEE-04","lvl":"Intermediate","typ":"inspection","q":"What should an AGL technician look for during a visual inspection of earthing and bonding connections?","a":"The technician should check for loose connections, corrosion, broken or damaged conductors, damaged lugs or clamps, poor mechanical attachment, missing bonds, deteriorated ground buses, and evidence of overheating or lightning damage.","exp":"FAA maintenance guidance requires inspection of ground buses and ground connections and calls for lightning arresters to be checked for burning, scorching, or other failure indications. Any repair involving grounding conductors should be performed only after the equipment is made safe and de-energized as required.","kw":["inspection","ground bus","corrosion","bonding connection","lightning damage"],"ref":["FAA AC 150/5340-26C, §5.1.4.1, §5.1.4.2, and §5.1.4.11","FAA AC 150/5340-26C, §2.12"]},{"id":"AGL-EEE-090","sub":"Earthing","top":"EEE-04","lvl":"Advanced","typ":"practical_scenario","q":"During inspection of an AGL vault, the grounding-system resistance is measured above the project limit and a ground-bus connection shows corrosion. What should the technician do?","a":"The condition should be treated as a grounding-system defect: document the measurement, de-energize and isolate equipment as required, inspect and correct the corroded connection, then retest the grounding system against the project-specified acceptance value.","exp":"FAA maintenance guidance requires ground-resistance readings to be recorded and compared with previous measurements, with immediate action when the applicable threshold is exceeded. FAA installation guidance also requires grounding connections to be properly made and tested, so corrective work should be followed by verification rather than relying only on visual repair.","kw":["vault","ground resistance","corrosion","ground bus","retest"],"ref":["FAA AC 150/5340-26C, §5.1.4.1 and §5.1.4.2","FAA AC 150/5370-10H, Item L-108, §108-3.10","FAA AC 150/5340-30J, Appendix E"]},{"id":"AGL-EEE-091","sub":"Insulation Resistance","top":"EEE-05","lvl":"Beginner","typ":"technical_explanation","q":"What is insulation resistance?","a":"Insulation resistance is the electrical resistance offered by an insulating material against the flow of unwanted current between an energized conductor and earth, or between electrically separate conductors.","exp":"Good insulation has very high resistance and therefore allows only a very small leakage current. Insulation resistance is normally expressed in megohms (MΩ) for electrical power and AGL circuits.","kw":["insulation resistance","leakage current","megohm","insulation"],"ref":["FAA AC 150/5340-26C, §4.1.3 and §5.1.3.1","FAA AC 150/5370-10H, Item L-108, §108-3.10"]},{"id":"AGL-EEE-092","sub":"Insulation Resistance","top":"EEE-05","lvl":"Beginner","typ":"technical_explanation","q":"What is a megohm and how is it used in insulation-resistance testing?","a":"One megohm (MΩ) equals one million ohms (1,000,000 Ω). Insulation-resistance measurements are commonly expressed in megohms because healthy insulation normally has a very high resistance.","exp":"For example, 100 MΩ equals 100,000,000 Ω. Using megohms makes high-resistance test results easier to record and compare.","kw":["megohm","MΩ","one million ohms","resistance"],"ref":["Basic electrical engineering","FAA AC 150/5340-26C, §5.1.3.1"]},{"id":"AGL-EEE-093","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"How does a Megger or insulation-resistance tester determine insulation resistance?","a":"It applies a controlled DC test voltage to the insulation and measures the resulting leakage current, from which the insulation resistance is determined.","exp":"The basic electrical relationship is R = V/I. Modern instruments perform the measurement electronically and display the resistance directly, while traditional hand-crank instruments generate the test voltage mechanically.","kw":["Megger","megohmmeter","DC test voltage","leakage current"],"ref":["FAA AC 150/5340-26C, §4.1.3","Basic electrical engineering, Ohm's law"]},{"id":"AGL-EEE-094","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"What test voltage is commonly used for preventive-maintenance insulation-resistance testing of airfield lighting circuits?","a":"FAA AC 150/5340-26C states that a 1,000 V DC insulation-resistance test is sufficient for most airfield lighting applications when the test is consistently duplicated and temperature-corrected.","exp":"The same FAA guidance recommends that an insulation-resistance test set have at least a 1,000 V DC output. Higher-voltage testers are available, but their use on older circuits requires additional care because the higher test voltage can expose weak insulation.","kw":["1000 VDC","test voltage","airfield lighting","Megger"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(b) and §5.1.3.1(c)"]},{"id":"AGL-EEE-095","sub":"Insulation Resistance","top":"EEE-05","lvl":"Beginner","typ":"technical_explanation","q":"Why is insulation-resistance testing important for airport lighting cable?","a":"It helps detect deteriorated or damaged insulation that may allow leakage current to earth or between conductors and eventually cause a ground fault or circuit failure.","exp":"Airport lighting series cables can be exposed to moisture, mechanical damage, aging, and electrical stress. Regular IR testing provides an early indication of insulation condition before a complete circuit failure occurs.","kw":["cable insulation","ground fault","leakage","cable aging"],"ref":["FAA AC 150/5340-26C, §5.1.3.1","FAA AC 150/5340-26C, Chapter 6"]},{"id":"AGL-EEE-096","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"Which insulation-resistance measurements can be performed on an AGL isolation transformer?","a":"Insulation resistance can be measured between the transformer winding under test and ground, and, depending on the test procedure, between electrically separate windings or associated leads.","exp":"FAA AC 150/5340-26C identifies testing resistance-to-ground or between windings of transformers as an application of an insulation-resistance tester. FAA AC 150/5345-47C specifies DC insulation tests between each transformer winding and ground for qualifying L-830/L-831 isolation transformers.","kw":["isolation transformer","winding insulation","transformer","ground"],"ref":["FAA AC 150/5340-26C, §4.1.3","FAA AC 150/5345-47C, §4.2.4.5"]},{"id":"AGL-EEE-097","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"What types of airport electrical equipment can be checked with an insulation-resistance tester?","a":"An insulation-resistance tester can be used, where appropriate to the equipment and manufacturer procedure, on underground cables, transformers, motors, regulators, and other equipment to assess resistance to ground or between insulated parts.","exp":"The test voltage and connection arrangement must be suitable for the equipment under test. Sensitive electronic devices should not be subjected to a Megger test unless the manufacturer or approved procedure specifically permits it.","kw":["equipment insulation","megohmmeter","transformer","regulator","cable"],"ref":["FAA AC 150/5340-26C, §4.1.3","Manufacturer's equipment instructions"]},{"id":"AGL-EEE-098","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"What does insulation degradation mean in an AGL circuit?","a":"Insulation degradation is the progressive loss of insulating performance caused by aging, moisture, electrical stress, mechanical damage, contamination, thermal effects, or other environmental influences.","exp":"As insulation degrades, leakage current may increase and measured insulation resistance may decrease. Trending these measurements helps identify deterioration before a complete insulation failure occurs.","kw":["insulation degradation","aging","leakage current","insulation failure"],"ref":["FAA AC 150/5340-26C, §5.1.3.1","FAA AC 150/5340-26C, Chapter 6"]},{"id":"AGL-EEE-099","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"technical_explanation","q":"How can moisture affect insulation-resistance readings in an airfield lighting circuit?","a":"Moisture can reduce insulation resistance by providing an additional path for leakage current and can accelerate deterioration of cable or transformer insulation.","exp":"FAA AC 150/5340-26C notes that weather and moisture can affect readings. It also warns that operating a circuit can temporarily produce a higher reading because heating may drive moisture out of the insulation, potentially masking an underlying moisture problem.","kw":["moisture","humidity","leakage current","insulation resistance"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(c)(4)"]},{"id":"AGL-EEE-100","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"technical_explanation","q":"Why should temperature be considered when comparing insulation-resistance measurements?","a":"Insulation resistance is temperature-dependent, so measurements taken at significantly different temperatures may not be directly comparable without appropriate temperature consideration or correction.","exp":"FAA AC 150/5340-26C specifically requires consistent test conditions and temperature correction for meaningful trend analysis. The practical objective is to distinguish true insulation deterioration from changes caused mainly by test conditions.","kw":["temperature correction","temperature","IR trend","measurement consistency"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(b)(2) and §5.1.3.1(c)","FAA AC 150/5345-47C, §4.2.0"]},{"id":"AGL-EEE-101","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"numerical","q":"If a 1,000 V DC insulation test produces a leakage current of 10 microamperes, what is the approximate insulation resistance?","a":"Approximately 100 megohms.","exp":"Using R = V/I, R = 1000 V / 10 µA = 1000 / 0.000010 = 100,000,000 ohms = 100 MΩ.","kw":["leakage current","1000 V","10 microamps","100 MΩ"],"ref":["Basic electrical engineering, Ohm's law","FAA AC 150/5340-26C, §4.1.3"]},{"id":"AGL-EEE-102","sub":"Insulation Resistance","top":"EEE-05","lvl":"Intermediate","typ":"technical_explanation","q":"What does a very low insulation-resistance reading generally indicate?","a":"A very low reading generally indicates significant leakage through the insulation and may indicate moisture, contamination, insulation damage, a damaged cable, a transformer problem, or an unintended ground path.","exp":"In FAA maintenance guidance, a series circuit measuring below 1 megohm is described as being destined for rapid failure. The actual maintenance decision should still consider circuit history, configuration, test conditions, and the applicable project requirements.","kw":["low IR","less than 1 megohm","leakage","ground fault"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(d) and §5.1.3.1(e)"]},{"id":"AGL-EEE-103","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"interpretation","q":"What is the significance of a falling insulation-resistance trend even when the present value is still relatively high?","a":"A falling trend can indicate progressive insulation deterioration before the resistance reaches an immediately unacceptable level.","exp":"FAA AC 150/5340-26C emphasizes that the trend over time is more informative than a single reading. It states that a yearly decline of 50 percent, or about 4 percent per month, indicates a problem or serious deterioration and should prompt troubleshooting.","kw":["falling IR","trend analysis","50 percent decline","deterioration"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(b) and §5.1.3.1(e)(1)-(2)"]},{"id":"AGL-EEE-104","sub":"Insulation Resistance","top":"EEE-05","lvl":"Beginner","typ":"technical_explanation","q":"What does a high insulation-resistance reading normally indicate?","a":"A high insulation-resistance reading generally indicates that only a small amount of leakage current is flowing through the insulation.","exp":"A high initial value is generally favorable, but it does not by itself prove that the cable or equipment will remain healthy. The value should be interpreted together with test consistency and historical trends.","kw":["high IR","good insulation","low leakage","initial reading"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(b)"]},{"id":"AGL-EEE-105","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"interpretation","q":"Why is IR trend analysis more useful than relying on one insulation-resistance reading?","a":"Trend analysis shows how insulation condition changes over time and can reveal deterioration that is not obvious from a single measurement.","exp":"FAA AC 150/5340-26C gives the example of a circuit falling from 500 MΩ to 1 MΩ over a year versus another falling from 75 MΩ to 25 MΩ. The first circuit has the much steeper deterioration trend despite starting with the higher value.","kw":["IR trend","historical data","condition monitoring","cable failure"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(b)"]},{"id":"AGL-EEE-106","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"procedure","q":"What preparation should be completed before performing an insulation-resistance test?","a":"The equipment must be made safe, disconnected from all power sources, relevant safety switches opened, other control equipment locked out to prevent accidental energization, and the test instrument and leads checked for suitability and condition.","exp":"FAA AC 150/5340-26C requires a complete safety check before an IR test and specifically requires the equipment under test to be disconnected from all power sources. The tester voltage rating and the manufacturer's instructions must also be observed.","kw":["test preparation","lockout","de-energized","Megger safety"],"ref":["FAA AC 150/5340-26C, §4.1.3.1"]},{"id":"AGL-EEE-107","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"procedure","q":"Why must an AGL circuit be properly isolated before an insulation-resistance test?","a":"Proper isolation prevents external sources, connected equipment, parallel paths, or energized circuits from affecting the measurement and prevents the test voltage from being applied unintentionally to equipment that is not designed to withstand it.","exp":"FAA guidance requires the equipment under test to be disconnected from all power sources. If a neutral or ground conductor must be disconnected, it must first be verified that the conductor is not carrying current and that no other equipment will lose required protection.","kw":["circuit isolation","parallel path","ground conductor","test voltage"],"ref":["FAA AC 150/5340-26C, §4.1.3.1(a)-(b)","FAA AC 150/5370-10H, Item L-108, §108-3.10"]},{"id":"AGL-EEE-108","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"safety_procedure","q":"Why must a circuit or cable be discharged after an insulation-resistance test?","a":"The test voltage can charge the capacitance of the cable or equipment, leaving stored electrical energy even after the tester has stopped applying voltage.","exp":"FAA AC 150/5340-26C states that large equipment and cables can store a dangerous amount of energy. It instructs the technician to leave the tester connected for at least 30 seconds after the resistance reading before touching the test leads, unless the instrument provides an appropriate automatic discharge function and indication.","kw":["discharge","stored energy","cable capacitance","30 seconds"],"ref":["FAA AC 150/5340-26C, §4.1.3.1(d)"]},{"id":"AGL-EEE-109","sub":"Insulation Resistance","top":"EEE-05","lvl":"Advanced","typ":"practical_scenario","q":"An AGL series circuit measures 120 MΩ today, compared with 160 MΩ last year under comparable test conditions. What percentage decline has occurred, and how should it be viewed?","a":"The decline is 25 percent. It indicates deterioration that should be monitored, but it is below the 50 percent yearly decline that FAA AC 150/5340-26C identifies as an indication of a problem or serious insulation deterioration.","exp":"Percentage decline = (160 - 120) / 160 × 100 = 25%. The comparison is meaningful only if the test voltage, duration, temperature considerations, and general test conditions are sufficiently consistent.","kw":["120 MΩ","160 MΩ","25 percent decline","IR trend"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(c) and §5.1.3.1(e)"]},{"id":"AGL-EEE-110","sub":"Insulation Resistance","top":"EEE-05","lvl":"Expert","typ":"practical_scenario","q":"A runway lighting circuit initially measures 500 MΩ but later measures 2 MΩ. The test was performed at the same voltage and duration, with comparable temperature conditions. What does this result suggest?","a":"It strongly suggests severe insulation deterioration and requires prompt troubleshooting to locate the source before the circuit experiences a ground fault or failure.","exp":"The resistance has fallen by 99.6 percent, from 500 MΩ to 2 MΩ. FAA AC 150/5340-26C emphasizes deterioration trends, describes a yearly decline of 50 percent or more as a problem, and states that values below 1 MΩ are associated with rapid failure; the 2 MΩ value is therefore already a serious maintenance concern even though it is above 1 MΩ.","kw":["500 MΩ","2 MΩ","99.6 percent decline","rapid deterioration"],"ref":["FAA AC 150/5340-26C, §5.1.3.1(e)"]},{"id":"AGL-EEE-111","sub":"Cable Calculations","top":"EEE-06","lvl":"Beginner","typ":"technical_explanation","q":"What determines the resistance of an electrical cable?","a":"Cable resistance depends mainly on the conductor material resistivity, conductor length, conductor cross-sectional area, and temperature.","exp":"For a uniform conductor, the basic relationship is R = ρL/A. Resistance increases with length and resistivity and decreases as conductor area increases.","kw":["cable resistance","resistivity","length","cross-sectional area"],"ref":["Basic electrical engineering: R = ρL/A","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-112","sub":"Cable Calculations","top":"EEE-06","lvl":"Beginner","typ":"technical_explanation","q":"How does increasing conductor size affect cable resistance?","a":"Increasing conductor cross-sectional area decreases conductor resistance.","exp":"Because R = ρL/A, doubling the conductor area approximately halves the resistance for the same material, length, and temperature. Larger conductors can therefore reduce voltage drop and I²R losses.","kw":["conductor size","cross-sectional area","resistance","voltage drop"],"ref":["Basic electrical engineering: R = ρL/A","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-113","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"technical_explanation","q":"What is electrical resistivity and how is it used in cable calculations?","a":"Electrical resistivity is a material property describing how strongly a material resists current flow. It is represented by ρ and is used in R = ρL/A to calculate conductor resistance.","exp":"Copper has relatively low resistivity, which is why it is widely used for electrical conductors. Resistivity also changes with temperature, so practical resistance calculations may require temperature correction.","kw":["resistivity","rho","copper","conductor resistance"],"ref":["Basic electrical engineering: conductor resistivity","IEEE/NFPA conductor engineering principles"]},{"id":"AGL-EEE-114","sub":"Cable Calculations","top":"EEE-06","lvl":"Beginner","typ":"numerical","q":"A cable has a resistance of 2 ohms per kilometre. What is the resistance of a 750 m single conductor, ignoring temperature effects?","a":"1.5 ohms.","exp":"750 m = 0.75 km. Therefore R = 2 × 0.75 = 1.5 Ω. If the circuit uses separate outgoing and return conductors, both conductor resistances must be included when calculating the complete loop resistance.","kw":["cable length","2 ohm/km","750 m","1.5 ohm"],"ref":["Basic electrical engineering","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-115","sub":"Cable Calculations","top":"EEE-06","lvl":"Beginner","typ":"technical_explanation","q":"What is cable voltage drop?","a":"Cable voltage drop is the voltage lost across the cable impedance as current flows through the conductor.","exp":"For a predominantly resistive approximation, the drop is Vdrop = I × R. Excessive cable voltage drop can affect equipment performance and may require a larger conductor or a different circuit arrangement.","kw":["voltage drop","I × R","cable resistance","conductor"],"ref":["Basic electrical engineering: Ohm's law","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-116","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"standards_reference","q":"What primary cable sizes are specified by FAA AC 150/5370-10H for 6.6 A and 20 A airfield-lighting series circuits?","a":"For 6.6 A primary series circuits, the specification identifies single-conductor, seven-strand #8 AWG L-824 cable rated 5,000 V. For 20 A primary series circuits, it identifies #6 AWG L-824 cable rated 5,000 V.","exp":"The FAA specification establishes these as standard conductor requirements for the listed primary series circuits. It also states that conductor sizes may be adjusted because of voltage drop or other engineering considerations.","kw":["6.6 A","20 A","#8 AWG","#6 AWG","L-824"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2","FAA AC 150/5345-7F, Specification for L-824 Underground Electrical Cable"]},{"id":"AGL-EEE-117","sub":"Cable Calculations","top":"EEE-06","lvl":"Beginner","typ":"technical_explanation","q":"What is cable power loss?","a":"Cable power loss is the electrical power converted mainly into heat because of the resistance of the conductor.","exp":"For a resistive cable, the loss is P = I²R. Increasing current has a particularly strong effect because the current is squared.","kw":["power loss","I²R","heat","cable resistance"],"ref":["Basic electrical engineering: Joule heating","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-118","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"numerical","q":"A cable loop has a resistance of 0.8 ohms and carries 6.6 A. What is its approximate I²R power loss?","a":"Approximately 34.8 W.","exp":"P = I²R = 6.6² × 0.8 = 43.56 × 0.8 = 34.848 W, or about 34.8 W.","kw":["6.6 A","0.8 ohm","I²R","34.8 W"],"ref":["Basic electrical engineering: P = I²R"]},{"id":"AGL-EEE-119","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"numerical","q":"An AGL series loop has 600 m of outgoing cable and 600 m of return cable. Each conductor has a resistance of 0.21 ohms per 100 m (approx. 2.1 Ω/km, e.g. No. 8 AWG copper). At 6.6 A, what is the approximate cable voltage drop?","a":"Approximately 16.6 V.","exp":"Each 600 m conductor has R = 6 × 0.21 = 1.26 Ω. The loop resistance is 2.52 Ω. Therefore Vdrop = 6.6 × 2.52 ≈ 16.6 V, and the loss is about 110 W (I²R).","kw":["AGL series circuit","600 m","6.6 A","16.6 V"],"ref":["Basic electrical engineering: V = IR","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-120","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"AGL_specific","q":"Why is #8 AWG L-824 cable specified for 6.6 A primary airfield-lighting series circuits in FAA AC 150/5370-10H?","a":"The specification identifies #8 AWG, single-conductor, seven-strand, 5,000 V L-824 cable for 6.6 A primary series circuits as the standard conductor arrangement for those circuits.","exp":"The selection is part of the FAA construction specification and is not simply an ampacity calculation. Voltage drop, insulation rating, mechanical requirements, circuit design, and project engineering also affect conductor selection.","kw":["#8 AWG","6.6 A","L-824","5000 V"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2","FAA AC 150/5345-7F"]},{"id":"AGL-EEE-121","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"AGL_specific","q":"What primary cable size does FAA AC 150/5370-10H identify for 20 A airfield-lighting series circuits?","a":"It identifies single-conductor, seven-strand #6 AWG L-824 cable rated at 5,000 V for 20 A primary airfield-lighting series circuits.","exp":"The specification also allows conductor sizing to be adjusted for voltage drop or other engineering considerations shown in the contract documents.","kw":["#6 AWG","20 A","L-824","5000 V"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2"]},{"id":"AGL-EEE-122","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"standards_reference","q":"How should L-830 secondary cable size be selected in an FAA airport-lighting installation?","a":"FAA AC 150/5370-10H states that L-824 conductors used on the L-830 secondary of airfield-lighting series circuits are to be sized in accordance with the manufacturer's recommendations.","exp":"The secondary side must account for the isolation transformer output, fixture load, cable length, permissible voltage drop, connector arrangement, and manufacturer requirements. The primary-circuit #8 or #6 rule should not automatically be applied to secondary conductors.","kw":["L-830","secondary cable","manufacturer recommendation","voltage drop"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2"]},{"id":"AGL-EEE-123","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"technical_explanation","q":"What is cable impedance and how does it differ from simple DC resistance?","a":"Cable impedance is the total opposition a cable presents to AC current and includes resistance plus frequency-dependent reactance.","exp":"For a simplified series cable model, Z = R + jX, where R is resistance and X represents net reactance. The impedance magnitude is greater than or equal to the resistive component when reactance is present.","kw":["impedance","resistance","reactance","AC cable"],"ref":["Basic AC circuit theory: Z = R + jX"]},{"id":"AGL-EEE-124","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"technical_explanation","q":"Why can a cable's AC resistance be higher than its DC resistance?","a":"At AC frequencies, effects such as skin effect and proximity effect can make current distribution within the conductor less uniform, increasing the effective AC resistance.","exp":"At the relatively low frequencies normally associated with power systems these effects may be modest, but they become more important as conductor size, frequency, and conductor arrangement increase.","kw":["AC resistance","skin effect","proximity effect","frequency"],"ref":["IEEE conductor and power-cable engineering principles","Basic AC circuit theory"]},{"id":"AGL-EEE-125","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"numerical","q":"A cable circuit has an inductance of 2 mH and operates at 60 Hz. What is its approximate inductive reactance?","a":"Approximately 0.754 ohms.","exp":"Using XL = 2πfL, XL = 2π × 60 × 0.002 ≈ 0.754 Ω.","kw":["inductive reactance","2 mH","60 Hz","0.754 ohm"],"ref":["Basic AC circuit theory: XL = 2πfL"]},{"id":"AGL-EEE-126","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"technical_explanation","q":"Why does cable capacitance matter in long airport lighting cables?","a":"Cable capacitance stores electrical charge and can produce capacitive current under AC conditions. In longer cables, the resulting reactive effects can become significant to the overall circuit behavior.","exp":"Cable capacitance depends on conductor geometry, insulation characteristics, conductor spacing, and cable length. Long high-voltage cables therefore cannot always be represented accurately using resistance alone.","kw":["cable capacitance","capacitive current","reactance","long cable"],"ref":["Basic AC circuit theory","FAA AC 150/5345-7F, L-824 cable specification"]},{"id":"AGL-EEE-127","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"technical_explanation","q":"What is meant by cable loading?","a":"Cable loading refers to the electrical and thermal stress imposed on a cable by the current and voltage it carries and by the surrounding installation conditions.","exp":"Cable loading affects conductor temperature, power loss, voltage drop, and long-term insulation performance. The allowable loading must be based on the applicable cable specification, installation method, ambient conditions, and governing electrical code.","kw":["cable loading","ampacity","thermal loading","current"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2","NFPA 70, National Electrical Code"]},{"id":"AGL-EEE-128","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"technical_explanation","q":"How does conductor temperature affect cable resistance?","a":"For copper conductors over the normal operating range, resistance generally increases as temperature increases.","exp":"A commonly used approximation is RT = R20[1 + α(T − 20°C)], where α for copper is approximately 0.00393 per °C. Therefore, a hot conductor has higher resistance, greater voltage drop, and greater I²R loss than the same conductor at a lower temperature.","kw":["temperature","copper","resistance","0.00393","temperature coefficient"],"ref":["Basic electrical engineering: copper temperature coefficient","IEEE conductor engineering principles"]},{"id":"AGL-EEE-129","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"design_consideration","q":"What factors should be considered when selecting cable for an AGL installation?","a":"Cable selection should consider voltage rating, current, conductor size, allowable voltage drop, power loss, installation method, environmental conditions, mechanical requirements, insulation type, applicable FAA specifications, and the approved project design.","exp":"For airport-lighting primary circuits, compliance with L-824 and the applicable FAA construction specification is fundamental. The conductor is not selected on current alone; voltage drop and other engineering considerations may require a larger conductor.","kw":["cable selection","voltage rating","voltage drop","L-824","environment"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2","FAA AC 150/5345-7F"]},{"id":"AGL-EEE-130","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"technical_explanation","q":"Why can an AGL cable need to be larger than the minimum size suggested by current alone?","a":"A larger conductor may be required to limit voltage drop, reduce I²R losses, control heating, satisfy fault withstand requirements, or meet other engineering and project requirements.","exp":"FAA AC 150/5370-10H explicitly notes that conductor sizes may have been adjusted because of voltage drop or other engineering considerations. Therefore, cable sizing should be checked against the complete design rather than only a current value.","kw":["cable sizing","voltage drop","heating","fault withstand"],"ref":["FAA AC 150/5370-10H, Item L-108, §108-2.2"]},{"id":"AGL-EEE-131","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"numerical","q":"A cable circuit carries 20 A through a calculated loop resistance of 0.50 ohm. What is the resistive voltage drop?","a":"10 V.","exp":"Using Vdrop = I × R, Vdrop = 20 × 0.50 = 10 V. This is a simplified resistive calculation and does not include reactive voltage-drop components.","kw":["20 A","0.50 ohm","10 V","voltage drop"],"ref":["Basic electrical engineering: Ohm's law"]},{"id":"AGL-EEE-132","sub":"Cable Calculations","top":"EEE-06","lvl":"Intermediate","typ":"numerical","q":"A 6.6 A AGL circuit has a cable loop resistance of 1.2 ohms. What is the approximate cable power loss?","a":"Approximately 52.27 W.","exp":"P = I²R = 6.6² × 1.2 = 43.56 × 1.2 = 52.272 W, or approximately 52.3 W.","kw":["6.6 A","1.2 ohm","52.27 W","I²R"],"ref":["Basic electrical engineering: P = I²R"]},{"id":"AGL-EEE-133","sub":"Cable Calculations","top":"EEE-06","lvl":"Expert","typ":"technical_explanation","q":"Why must short-circuit considerations be included when evaluating cable selection?","a":"A fault can produce a current much higher than the normal operating current, subjecting the conductor, insulation, connectors, and associated equipment to substantial thermal and electromagnetic stress until the protective system clears the fault.","exp":"Short-circuit withstand depends on available fault current, conductor properties, fault duration, and the protective-device clearing time. FAA construction guidance requires short-circuit, coordination, device-evaluation, and arc-flash analysis for applicable electrical systems and identifies NFPA 70E and IEEE 1584 for that analysis.","kw":["short circuit","fault current","withstand","protective device","I²t"],"ref":["FAA AC 150/5370-10H, §109-3.19","NFPA 70E","IEEE 1584"]},{"id":"AGL-EEE-134","sub":"Cable Calculations","top":"EEE-06","lvl":"Advanced","typ":"practical_scenario","q":"A 6.6 A AGL series circuit has a calculated cable loop resistance of 2.0 ohms. What cable voltage drop and cable power loss should a technician expect from the simplified resistive model?","a":"The cable voltage drop is approximately 13.2 V and the cable power loss is approximately 87.12 W.","exp":"Vdrop = IR = 6.6 × 2.0 = 13.2 V. P = I²R = 6.6² × 2.0 = 87.12 W. These are cable-only values; transformer, fixture, connector, and other system voltage drops are additional.","kw":["6.6 A","2 ohms","13.2 V","87.12 W"],"ref":["Basic electrical engineering","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-135","sub":"Cable Calculations","top":"EEE-06","lvl":"Expert","typ":"troubleshooting","q":"An AGL series circuit is operating at the specified current, but calculated cable voltage drop is substantially higher than expected from the design records. What should be investigated?","a":"The technician should investigate increased conductor resistance caused by an unexpected cable length, undersized or incorrect cable, damaged connections, high-resistance splices or connectors, abnormal conductor temperature, or changes in the circuit configuration.","exp":"A higher-than-expected resistive drop means the effective series resistance is higher than the design assumption when current is known. In an AGL circuit, troubleshooting should also consider transformer and connector conditions and compare measurements with the approved drawings, previous records, and manufacturer information.","kw":["high voltage drop","high resistance","connector","cable length","troubleshooting"],"ref":["FAA AC 150/5340-26C, Chapter 6","FAA AC 150/5370-10H, Item L-108","Basic electrical engineering"]},{"id":"AGL-EEE-136","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"What is the primary purpose of electrical protection in an AGL system?","a":"Electrical protection detects abnormal electrical conditions such as overloads, short circuits, open circuits, and faults and acts to disconnect or limit the affected equipment or circuit before unacceptable damage or hazards occur.","exp":"Protection is intended to protect people, cables, transformers, CCRs, control equipment, and other electrical assets while maintaining system availability where possible.","kw":["electrical protection","fault","overload","short circuit","safety"],"ref":["FAA AC 150/5370-10H, §109-3.17 and §109-3.19","NFPA 70, National Electrical Code"]},{"id":"AGL-EEE-137","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"What is overcurrent?","a":"Overcurrent is current greater than the normal or rated current of a circuit or equipment.","exp":"Overcurrent can result from an overload, short circuit, abnormal equipment operation, or another fault condition. Protective devices are selected to interrupt or limit excessive current within their intended operating range.","kw":["overcurrent","rated current","fault current","protection"],"ref":["FAA AC 150/5345-10H, §3.3.10.2","NFPA 70, National Electrical Code"]},{"id":"AGL-EEE-138","sub":"Protection","top":"EEE-07","lvl":"Intermediate","typ":"technical_explanation","q":"What is a short circuit and why is it dangerous?","a":"A short circuit is an unintended low-impedance connection between points at different electrical potentials, producing a current that can be much higher than the normal load current.","exp":"The resulting high current can rapidly produce heating, electromagnetic forces, equipment damage, fire hazards, and arc-flash energy. Protection must therefore be capable of detecting and clearing the fault within the designed time.","kw":["short circuit","fault current","low impedance","arc flash"],"ref":["FAA AC 150/5370-10H, §109-3.19","NFPA 70E","IEEE 1584"]},{"id":"AGL-EEE-139","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"AGL_specific","q":"Why is an earth fault particularly important to consider in an AGL series circuit?","a":"An unintended connection from the series circuit to earth can create an unwanted current path and disturb the normal operation of the ungrounded series circuit.","exp":"FAA maintenance guidance notes that when an ungrounded AGL series circuit has multiple grounds, part of the lighting circuit can become bypassed through earth, causing lights to go out. Ground-fault protection and accurate fault-location procedures are therefore important.","kw":["earth fault","ground fault","ungrounded series circuit","AGL"],"ref":["FAA AC 150/5340-26C, Chapter 6","FAA AC 150/5340-26C, §5.1.3"]},{"id":"AGL-EEE-140","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"What is an overvoltage condition?","a":"Overvoltage is a condition in which the voltage applied to equipment or a circuit exceeds its specified or designed operating range.","exp":"Overvoltage can increase insulation stress, accelerate component aging, damage electronics, and cause excessive electrical stress. Surge protective devices can address short-duration transient overvoltages, while regulation and system protection address other voltage abnormalities.","kw":["overvoltage","voltage stress","surge","insulation"],"ref":["FAA AC 150/5340-30J, §3.5.5 and §3.5.6","IEEE surge-protection principles"]},{"id":"AGL-EEE-141","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"What is an undervoltage condition?","a":"Undervoltage occurs when the applied voltage falls below the required or specified operating range of the equipment or circuit.","exp":"Undervoltage can cause contactors to drop out, motors to draw abnormal current, control electronics to malfunction, and lighting equipment to operate incorrectly. The cause may be supply problems, excessive cable voltage drop, a connection problem, or regulator malfunction.","kw":["undervoltage","voltage drop","supply voltage","equipment operation"],"ref":["Basic electrical engineering","FAA AC 150/5345-10H"]},{"id":"AGL-EEE-142","sub":"Protection","top":"EEE-07","lvl":"Intermediate","typ":"technical_explanation","q":"What is an overload and how is it different from a short circuit?","a":"An overload is an excessive current caused by a load drawing more current than the equipment or circuit is designed to carry, whereas a short circuit is an unintended low-impedance fault that can produce much larger current.","exp":"An overload can exist for a longer period and often produces thermal stress. A short circuit generally requires much faster interruption because of the potentially very high fault current.","kw":["overload","short circuit","thermal protection","excess current"],"ref":["NFPA 70","NFPA 70E","FAA AC 150/5370-10H, §109-3.19"]},{"id":"AGL-EEE-143","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"What is the function of a circuit breaker?","a":"A circuit breaker is a resettable protective switching device that can automatically interrupt current when specified abnormal conditions occur and can also be used for manual isolation.","exp":"Depending on its design, a breaker can provide protection against overloads and short circuits. Its voltage rating, continuous-current rating, trip characteristics, and interrupting rating must be suitable for the system.","kw":["circuit breaker","trip","overload","interrupting rating"],"ref":["FAA AC 150/5370-10H, §109-3.17","NFPA 70"]},{"id":"AGL-EEE-144","sub":"Protection","top":"EEE-07","lvl":"Beginner","typ":"technical_explanation","q":"How does a fuse provide electrical protection?","a":"A fuse contains a calibrated element that melts when excessive current produces sufficient heating, opening the circuit and interrupting the fault or overload current.","exp":"A fuse is normally a one-time protective device and must be replaced after operation. Correct fuse selection requires consideration of voltage rating, continuous current, time-current characteristic, and interrupting rating.","kw":["fuse","fuse element","overcurrent","interrupting rating"],"ref":["NFPA 70","FAA AC 150/5370-10H, §109-3.17"]},{"id":"AGL-EEE-145","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"What is protective coordination?","a":"Protective coordination is the design of protective devices and their settings so that a fault is cleared by the appropriate device with sufficient speed while unnecessary interruption of upstream equipment is minimized.","exp":"Coordination requires knowledge of system topology, load currents, fault-current levels, equipment ratings, and the time-current behavior of the protective devices.","kw":["protective coordination","time-current curve","fault clearing","selectivity"],"ref":["FAA AC 150/5370-10H, §109-3.19","NFPA 70E","IEEE protection-coordination principles"]},{"id":"AGL-EEE-146","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"What is selectivity between protective devices?","a":"Selectivity means arranging protective devices so that, where practical, the device closest to the fault operates first and upstream devices remain energized.","exp":"For example, a downstream branch protective device should clear a branch fault without unnecessarily opening a main feeder breaker. Good selectivity can improve system availability while maintaining adequate protection.","kw":["selectivity","discrimination","downstream protection","upstream breaker"],"ref":["FAA AC 150/5370-10H, §109-3.19","IEEE protection-coordination principles"]},{"id":"AGL-EEE-147","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"What are trip characteristics in a protective device?","a":"Trip characteristics describe how quickly a breaker, electronic protection function, or other protective device operates for a given magnitude and duration of abnormal current.","exp":"A time-current curve is commonly used to show the relationship. Instantaneous, short-time, and long-time functions may respond differently depending on the protection device and application.","kw":["trip characteristics","time-current curve","instantaneous trip","long-time trip"],"ref":["NFPA 70E","IEEE protection-coordination principles","FAA AC 150/5370-10H, §109-3.19"]},{"id":"AGL-EEE-148","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"What is the breaking or interrupting capacity of a circuit breaker or fuse?","a":"It is the maximum fault current that the protective device is designed and rated to safely interrupt at its specified voltage and operating conditions.","exp":"The interrupting rating must not be lower than the available fault current at the installation point. FAA AC 150/5370-10H requires the installed equipment to maintain the interrupting-current rating of the existing system or the specified rating, whichever is greater.","kw":["breaking capacity","interrupting rating","fault current","AIC"],"ref":["FAA AC 150/5370-10H, §109-3.17","NFPA 70"]},{"id":"AGL-EEE-149","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"numerical","q":"According to FAA AC 150/5345-10H, at what output current does the CCR over-current protective device have to initiate its protection function for a 6.6 A CCR?","a":"At more than 105 percent of rated current, which is approximately 6.93 A.","exp":"FAA AC 150/5345-10H §3.3.10.2 specifies that the CCR over-current protective device must open the primary switch when output current exceeds rated current by 5 percent. For a 6.6 A regulator, 6.6 × 1.05 = 6.93 A. The same paragraph specifies operation within 5 seconds for a 5 percent over-current and within 1 second for a 25 percent over-current.","kw":["6.6 A","105 percent","6.93 A","CCR","overcurrent protection"],"ref":["FAA AC 150/5345-10H, §3.3.10.2"]},{"id":"AGL-EEE-150","sub":"Protection","top":"EEE-07","lvl":"Expert","typ":"AGL_specific","q":"What protective functions does FAA AC 150/5345-10H require in a constant current regulator?","a":"The CCR must include open-circuit protection and over-current protection. It must also be designed so that switching, brightness changes, opening, or shorting of the output does not produce damaging current surges.","exp":"The open-circuit protective device must open the primary switch within 2 seconds after an output open circuit is detected. The over-current protection must open the primary switch when output current exceeds rated current by 5 percent, with specified operating times for larger over-currents.","kw":["CCR protection","open circuit","overcurrent","current surge"],"ref":["FAA AC 150/5345-10H, §3.3.8 and §3.3.10","FAA AC 150/5340-30J, §3.5.5.3"]},{"id":"AGL-EEE-151","sub":"Protection","top":"EEE-07","lvl":"Intermediate","typ":"AGL_specific","q":"What protection provisions are important for an AGL control panel?","a":"The control panel should incorporate the protection devices specified by the approved design, with properly rated protection for control-power circuits and suitable lightning or surge protection where required by the installation.","exp":"FAA AC 150/5340-30J identifies the L-821 control panel as the standard remote control-panel arrangement and recommends lightning arresters at panel terminal points in areas where lightning is prevalent.","kw":["control panel","L-821","control circuit protection","lightning arrester"],"ref":["FAA AC 150/5340-30J, §3.5.6","FAA AC 150/5345-3G"]},{"id":"AGL-EEE-152","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"What is the purpose of a surge-protective device in an airport electrical system?","a":"A surge-protective device limits transient overvoltage by diverting or otherwise controlling surge energy so that connected equipment experiences less electrical stress.","exp":"Surge protection complements, rather than replaces, normal overcurrent protection. A surge protective device is selected and installed as part of the complete grounding, bonding, and protection design.","kw":["surge protection","transient overvoltage","SPD","surge energy"],"ref":["FAA AC 150/5340-30J, §3.5.5 and §3.5.6","FAA STD-019E, Lightning and Surge Protection, Grounding, Bonding and Shielding Requirements"]},{"id":"AGL-EEE-153","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"technical_explanation","q":"How does lightning protection differ from ordinary overcurrent protection in an AGL installation?","a":"Lightning protection is primarily concerned with controlling very fast, high-energy transient currents and voltage differences, whereas ordinary overcurrent protection is designed mainly for sustained overloads and fault currents.","exp":"AGL lightning protection commonly involves counterpoise, bonding, grounding, and surge/lightning arresters. FAA AC 150/5340-30J specifically identifies lightning arresters as part of CCR assemblies and recommends them at control-panel and auxiliary-relay-cabinet terminal points in lightning-prone areas.","kw":["lightning protection","counterpoise","arrester","surge","grounding"],"ref":["FAA AC 150/5340-30J, §3.5.5.3, §3.5.6.4, and §3.5.7.3","FAA AC 150/5370-10H, Item L-108"]},{"id":"AGL-EEE-154","sub":"Protection","top":"EEE-07","lvl":"Advanced","typ":"troubleshooting","q":"A protection device trips repeatedly after an AGL circuit is energized. What should be investigated before repeatedly resetting or replacing the device?","a":"The technician should determine the type of trip and investigate the circuit for overload, short circuit, earth fault, insulation breakdown, incorrect protection settings, damaged equipment, or an inappropriate protective-device rating.","exp":"Repeated resetting can expose equipment and personnel to continuing fault conditions. The fault should be isolated systematically using the approved wiring diagrams, measurements, protection records, and manufacturer procedures.","kw":["repeated trip","overload","short circuit","earth fault","troubleshooting"],"ref":["FAA AC 150/5340-26C, Chapter 6","FAA AC 150/5370-10H, §109-3.19","NFPA 70E"]},{"id":"AGL-EEE-155","sub":"Protection","top":"EEE-07","lvl":"Expert","typ":"practical_scenario","q":"A 20 A CCR repeatedly trips its over-current protection at approximately 21.5 A. According to FAA AC 150/5345-10H, how should this condition be interpreted?","a":"An output current of 21.5 A is 107.5 percent of the 20 A rating and exceeds the 5 percent over-current threshold specified for CCR over-current protection, so the protective function is expected to operate within the specified time.","exp":"The FAA requirement is 5 percent above rated current: 20 × 1.05 = 21 A. Since 21.5 A exceeds 21 A, repeated operation of the CCR protection is consistent with the specified protection threshold. The underlying cause of the overcurrent should then be investigated rather than simply defeating or bypassing the protection.","kw":["20 A CCR","21.5 A","107.5 percent","21 A","overcurrent trip"],"ref":["FAA AC 150/5345-10H, §3.3.10.2"]},{"id":"AGL-EEE-156","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"technical_explanation","q":"What is an electrical relay?","a":"A relay is an electrically operated switching device in which an input signal or coil controls one or more electrical contacts.","exp":"Relays allow a relatively small control signal to switch another circuit. In AGL systems they can be used for circuit selection, CCR control, status indication, interlocking, alarms, and transfer functions.","kw":["relay","switching device","coil","contacts","control signal"],"ref":["FAA AC 150/5340-30J, §4.8.5.5.2","FAA AC 150/5345-13B, Specification for L-841 Auxiliary Relay Cabinet Assembly"]},{"id":"AGL-EEE-157","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"technical_explanation","q":"How does an electromechanical relay operate?","a":"Energizing its coil produces a magnetic field that moves an armature, changing the state of the relay contacts.","exp":"The contacts can be normally open, normally closed, or arranged as changeover contacts. Mechanical movement provides electrical separation between the control coil and switched contacts.","kw":["electromechanical relay","coil","armature","contacts","magnetic field"],"ref":["Basic electrical engineering, relay operation","FAA AC 150/5345-13B"]},{"id":"AGL-EEE-158","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"technical_explanation","q":"What is a solid-state relay?","a":"A solid-state relay is an electronically controlled switching device that performs the relay function without mechanical moving contacts.","exp":"Solid-state relays may provide faster switching and eliminate mechanical contact wear, but they have different failure modes, leakage characteristics, heat-dissipation requirements, and compatibility considerations from electromechanical relays.","kw":["solid-state relay","SSR","electronic switching","no moving contacts"],"ref":["Basic electrical/electronic engineering, solid-state relays"]},{"id":"AGL-EEE-159","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"AGL_specific","q":"What is the purpose of a control relay in an AGL control system?","a":"A control relay uses a control signal to operate contacts that switch or route another control or power circuit.","exp":"FAA airport-lighting guidance describes relay equipment as part of airfield-lighting control systems and identifies operating relays in the vault that are controlled remotely to control taxiway centerline lighting CCRs and other equipment.","kw":["control relay","AGL control","operating relay","vault"],"ref":["FAA AC 150/5340-30J, §4.8.5.5.2","FAA AC 150/5345-13B"]},{"id":"AGL-EEE-160","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"AGL_specific","q":"What is an auxiliary relay in an AGL installation?","a":"An auxiliary relay is a relay used to provide additional contacts or switching functions required by the control, indication, interlocking, or interface circuitry.","exp":"FAA has a specific active specification, AC 150/5345-13B, for the L-841 Auxiliary Relay Cabinet Assembly used for pilot control of airport lighting circuits. The cabinet provides relay-based control functions between the pilot-control interface and airport lighting equipment.","kw":["auxiliary relay","L-841","relay cabinet","pilot control"],"ref":["FAA AC 150/5345-13B","FAA current Advisory Circular listing"]},{"id":"AGL-EEE-161","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"technical_explanation","q":"What is a normally open (NO) relay contact?","a":"A normally open contact is open when the relay coil is in its normal de-energized state and closes when the relay operates.","exp":"The term 'normally' refers to the relay's unenergized or defined normal state. An NO contact is commonly used when a circuit should become energized only after the relay receives its control signal.","kw":["normally open","NO contact","relay","de-energized"],"ref":["Basic electrical engineering, relay contact conventions"]},{"id":"AGL-EEE-162","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"technical_explanation","q":"What is a normally closed (NC) relay contact?","a":"A normally closed contact is closed when the relay coil is in its normal de-energized state and opens when the relay operates.","exp":"NC contacts are useful for alarm circuits, permissive circuits, interlocks, and fail-safe arrangements where loss of relay energization should change the circuit state.","kw":["normally closed","NC contact","relay","fail-safe"],"ref":["Basic electrical engineering, relay contact conventions"]},{"id":"AGL-EEE-163","sub":"Relays","top":"EEE-08","lvl":"Beginner","typ":"technical_explanation","q":"What is a changeover relay contact?","a":"A changeover contact has a common terminal that switches between a normally closed contact and a normally open contact when the relay operates.","exp":"It is commonly represented as a single-pole double-throw arrangement. Changeover contacts allow one relay to transfer a control path from one circuit state to another.","kw":["changeover","SPDT","common","NO","NC"],"ref":["Basic electrical engineering, relay contact arrangements"]},{"id":"AGL-EEE-164","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"numerical","q":"A relay coil is rated at 24 V DC and has a resistance of 240 Ω. Assuming a resistive DC coil model, what current does the coil draw?","a":"0.10 A, or 100 mA.","exp":"Using I = V/R, I = 24/240 = 0.10 A. Actual relay coils may have dynamic characteristics during energization, but the calculation gives the basic steady-state resistive estimate.","kw":["relay coil","24 V DC","240 ohms","100 mA"],"ref":["Basic electrical engineering, Ohm's law and relay coils"]},{"id":"AGL-EEE-165","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"technical_explanation","q":"How are relays used to implement basic control logic in an AGL system?","a":"Relay contacts can combine control conditions in series or parallel so that equipment is energized only when required permissives, commands, and interlocks are satisfied.","exp":"For example, normally open contacts can require several permissive conditions before a CCR control circuit is energized, while normally closed contacts can remove control authority when an inhibit condition occurs.","kw":["relay logic","permissive","interlock","control circuit","CCR"],"ref":["FAA AC 150/5340-30J, §4.8.5.5.2","FAA AC 150/5345-56B, §5.1"]},{"id":"AGL-EEE-166","sub":"Relays","top":"EEE-08","lvl":"Advanced","typ":"practical_scenario","q":"Why might relay interlocking be used between local and remote AGL controls?","a":"It can prevent conflicting control commands and ensure that only the permitted control source operates the affected lighting circuit at a given time.","exp":"FAA AC 150/5340-30J describes remote control arrangements in which a control panel operates vault relays, and it identifies transfer arrangements for local or remote control. The exact interlocking logic is project-specific.","kw":["relay interlock","local control","remote control","transfer relay","AGL"],"ref":["FAA AC 150/5340-30J, §4.8.5.5.2","FAA AC 150/5345-56B, §5.1"]},{"id":"AGL-EEE-167","sub":"Relays","top":"EEE-08","lvl":"Advanced","typ":"technical_explanation","q":"How can relays be used for protection and alarm functions in AGL equipment?","a":"A relay can change its contact state when a monitored fault or abnormal condition occurs, allowing the control system to disconnect equipment, generate an alarm, transfer control, or provide status to another circuit.","exp":"The relay itself normally performs the switching function; the sensing or protective device determines when the relay should operate. In an ALCMS, relay contacts can form part of the physical interface between monitored equipment and the control/monitoring system.","kw":["protection relay","alarm relay","fault","status","ALCMS"],"ref":["FAA AC 150/5345-56B, §§5–7","FAA AC 150/5340-26C, CCR protection and monitoring guidance"]},{"id":"AGL-EEE-168","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"troubleshooting","q":"What are common symptoms of relay contact failure?","a":"Symptoms can include failure of the controlled equipment to operate, intermittent operation, excessive contact resistance, voltage appearing on the input side but not the output side, contact welding, or failure of a changeover function.","exp":"Contact failure can result from wear, arcing, contamination, overheating, excessive current, incorrect load type, or mechanical degradation. Testing should compare the contact state in both the energized and de-energized conditions.","kw":["relay contact failure","high contact resistance","welded contact","intermittent relay"],"ref":["Basic relay troubleshooting","FAA AC 150/5345-13B"]},{"id":"AGL-EEE-169","sub":"Relays","top":"EEE-08","lvl":"Intermediate","typ":"diagnostic_test","q":"How can a relay coil be checked when the relay is suspected of failing to operate?","a":"Verify that the correct control voltage reaches the coil, measure the coil resistance with the circuit safely de-energized, check for open-circuit or abnormal resistance, and confirm that the relay mechanically or electronically changes state when the coil is correctly commanded.","exp":"A measured coil resistance that is open or significantly different from the manufacturer's specified value can indicate a failed coil. A correct coil resistance does not by itself prove that the relay operates mechanically or that its contacts are healthy.","kw":["relay coil","coil resistance","control voltage","relay testing"],"ref":["Basic relay testing principles","FAA AC 150/5345-13B"]},{"id":"AGL-EEE-170","sub":"Relays","top":"EEE-08","lvl":"Advanced","typ":"practical_scenario","q":"An AGL relay repeatedly fails after replacement. The coil voltage is correct, but the controlled CCR contact circuit carries a substantial switching load. What should be investigated before installing another identical relay?","a":"Investigate the relay contact rating and load type, switching current and inrush, contact suppression, coil suppression where applicable, operating frequency, wiring, heat, mechanical mounting, and whether the relay is the correct approved component for the application.","exp":"Repeated relay failure may be caused by application stress rather than a defective replacement. FAA airport-lighting control systems use relays for switching and control, so relay contact ratings and the complete interface circuit must be considered when selecting or replacing the device.","kw":["relay replacement","contact rating","switching load","inrush current","CCR","repeated failure"],"ref":["FAA AC 150/5340-30J, §4.8.5.5.2","FAA AC 150/5345-13B","FAA AC 150/5345-10H"]},{"id":"AGL-EEE-171","sub":"Contactors","top":"EEE-09","lvl":"Beginner","typ":"technical_explanation","q":"What is an electrical contactor?","a":"A contactor is an electrically operated switching device designed primarily to make and break power circuits, typically for loads requiring repeated switching.","exp":"A contactor normally uses an energized coil to close its main contacts. Auxiliary contacts may provide status, interlocking, or control functions.","kw":["contactor","main contacts","coil","power switching"],"ref":["Basic electrical engineering, contactor principles","FAA AC 150/5370-10H, §109-3.17"]},{"id":"AGL-EEE-172","sub":"Contactors","top":"EEE-09","lvl":"Beginner","typ":"technical_explanation","q":"What is the general difference between a contactor and a control relay?","a":"A contactor is generally intended for switching higher-power loads and repeated power switching, while a control relay is generally used for lower-power control, signalling, logic, or interface functions.","exp":"The distinction is based on application and construction rather than a single universal current threshold. A contactor normally has robust main contacts and may have separate auxiliary contacts for control functions.","kw":["contactor","relay","main contacts","power load","control circuit"],"ref":["Basic electrical engineering, contactors and relays","FAA AC 150/5370-10H, §109-3.17"]},{"id":"AGL-EEE-173","sub":"Contactors","top":"EEE-09","lvl":"Beginner","typ":"technical_explanation","q":"What is the purpose of the main contacts in a contactor?","a":"The main contacts carry and interrupt the load current when the contactor is energized or de-energized.","exp":"The main contacts are selected for the voltage, current, load type, duty, and number of switching operations required by the application.","kw":["main contacts","load current","contactor","switching"],"ref":["Basic electrical engineering, contactor construction"]},{"id":"AGL-EEE-174","sub":"Contactors","top":"EEE-09","lvl":"Beginner","typ":"technical_explanation","q":"What are auxiliary contacts on a contactor used for?","a":"Auxiliary contacts provide additional low-power switching signals for status indication, interlocking, control logic, alarms, or feedback.","exp":"They are normally separate from the main power contacts and are selected according to the control-circuit voltage and current. An auxiliary contact can provide confirmation that the contactor has actually changed state.","kw":["auxiliary contacts","status","interlocking","feedback","control logic"],"ref":["Basic electrical engineering, auxiliary contacts","FAA AC 150/5340-30J, remote-control and relay interface guidance"]},{"id":"AGL-EEE-175","sub":"Contactors","top":"EEE-09","lvl":"Beginner","typ":"numerical","q":"A contactor has a 24 V DC coil with a coil resistance of 120 ohms. Assuming a resistive steady-state model, what current does the coil draw?","a":"0.20 A, or 200 mA.","exp":"Using Ohm's Law, I = V/R = 24/120 = 0.20 A. Actual contactor coils can have different inrush and holding characteristics, so the manufacturer's coil data controls the real application.","kw":["24 V DC","120 ohms","coil current","200 mA"],"ref":["Basic electrical engineering, Ohm's Law","Contactor manufacturer's electrical data"]},{"id":"AGL-EEE-176","sub":"Contactors","top":"EEE-09","lvl":"Intermediate","typ":"technical_explanation","q":"What should be verified before applying an AC control voltage to an AC contactor coil?","a":"Verify the coil's rated voltage, frequency, control-circuit voltage, wiring, and the manufacturer's specified operating conditions.","exp":"A 120 V AC 60 Hz coil is not automatically interchangeable with a coil having a different voltage or frequency rating. Applying the wrong supply can cause failure to pick up, overheating, or coil damage.","kw":["AC contactor","coil voltage","frequency","control voltage"],"ref":["Basic electrical engineering, contactor coils","Contactor manufacturer's data"]},{"id":"AGL-EEE-177","sub":"Contactors","top":"EEE-09","lvl":"Intermediate","typ":"technical_explanation","q":"What is an important difference when testing a DC contactor coil compared with an AC contactor coil?","a":"The DC coil is specified by a DC voltage and normally has a defined winding resistance, while an AC coil is designed for alternating voltage and has impedance and frequency-dependent characteristics.","exp":"A resistance measurement is especially useful for checking a DC coil for an open winding. For AC coils, coil impedance and magnetic construction also affect the operating current, so nameplate and manufacturer data should be used.","kw":["DC contactor","AC contactor","coil resistance","impedance"],"ref":["Basic electrical engineering, AC/DC coils","Contactor manufacturer's data"]},{"id":"AGL-EEE-178","sub":"Contactors","top":"EEE-09","lvl":"Intermediate","typ":"technical_explanation","q":"Why can an electrical arc occur when a contactor opens or closes a load?","a":"An arc can occur because the circuit voltage maintains ionization across the small separation between contacts while current is interrupted or established.","exp":"Arcing is influenced by voltage, current, load type, contact spacing, switching speed, and the electrical energy stored in the circuit. Inductive loads can produce particularly significant switching transients.","kw":["contact arcing","arc","switching","inductive load","contacts"],"ref":["Basic electrical engineering, switching and contact arcing","NFPA 70E"]},{"id":"AGL-EEE-179","sub":"Contactors","top":"EEE-09","lvl":"Advanced","typ":"technical_explanation","q":"Does a contactor itself normally provide complete overload protection for the load it switches?","a":"No. A contactor is primarily a switching device. Appropriate overcurrent and overload protection must be provided separately or as part of the approved starter/protection assembly.","exp":"The contactor connects and disconnects the load, while overload relays, circuit breakers, fuses, electronic protection, or other specified devices detect abnormal load current and provide protection.","kw":["overload protection","contactor","overload relay","circuit breaker","fuse"],"ref":["NFPA 70","NFPA 70E","FAA AC 150/5370-10H, §109-3.17"]},{"id":"AGL-EEE-180","sub":"Contactors","top":"EEE-09","lvl":"Intermediate","typ":"technical_explanation","q":"Why are contactors commonly used for motor and other power-load switching?","a":"They are designed for repeated switching of power circuits and can be controlled by a comparatively low-power control circuit.","exp":"Motor loads can have high starting current and inductive characteristics. The contactor must therefore be selected for the actual utilization category, voltage, current, starting conditions, and switching duty.","kw":["motor switching","power load","inductive load","contactor"],"ref":["Basic electrical engineering, motor starters and contactors","NFPA 70"]},{"id":"AGL-EEE-181","sub":"Contactors","top":"EEE-09","lvl":"Advanced","typ":"AGL_specific","q":"How can contactors be interlocked in an airport electrical control system?","a":"Their auxiliary contacts or dedicated interlocking contacts can be incorporated into the control circuit so that one contactor prevents another incompatible contactor from being energized.","exp":"Electrical interlocking is commonly used to prevent mutually exclusive power paths from being energized simultaneously. FAA airport-lighting control diagrams show load contactors and relay-based control arrangements as part of remote-control systems.","kw":["contactor interlocking","auxiliary contacts","load contactor","remote control"],"ref":["FAA AC 150/5340-30J, Figure A-71","FAA AC 150/5340-30J, remote control provisions"]},{"id":"AGL-EEE-182","sub":"Contactors","top":"EEE-09","lvl":"Intermediate","typ":"troubleshooting","q":"What symptoms can indicate a contactor is failing to operate?","a":"Symptoms include no audible or mechanical pickup when commanded, correct coil voltage with no contact movement, intermittent operation, excessive contact resistance, welded contacts, chattering, or failure of auxiliary contacts to change state.","exp":"The technician should separate coil-side faults from contact-side faults. Correct coil voltage does not prove that the contactor mechanism or contacts are healthy.","kw":["contactor failure","no pickup","chattering","welded contacts","auxiliary contact"],"ref":["Basic electrical engineering, contactor troubleshooting","FAA AC 150/5340-30J, remote control and load-contactor arrangements"]},{"id":"AGL-EEE-183","sub":"Contactors","top":"EEE-09","lvl":"Advanced","typ":"technical_explanation","q":"What causes contactor contacts to weld together?","a":"Contact welding can result from excessive current, high inrush, severe arcing, inadequate contact rating, frequent switching beyond the device duty, or a fault that produces excessive electrical energy at the contacts.","exp":"A welded contact may remain closed even after the coil is de-energized. This can create a dangerous condition where the controlled load remains energized when the control system indicates OFF.","kw":["contact welding","inrush current","arcing","contact rating","welded contacts"],"ref":["Basic electrical engineering, contact switching","NFPA 70E"]},{"id":"AGL-EEE-184","sub":"Contactors","top":"EEE-09","lvl":"Advanced","typ":"troubleshooting","q":"What are common causes of contactor coil burnout?","a":"Common causes include applying the wrong coil voltage, incorrect frequency for an AC coil, insufficient pickup voltage causing chatter, excessive ambient temperature, mechanical problems preventing full operation, and prolonged overvoltage.","exp":"A burned-out coil should not simply be replaced without checking the control circuit. Repeated coil failures can indicate an upstream control-voltage or mechanical problem.","kw":["coil burnout","wrong voltage","chatter","overvoltage","contactor coil"],"ref":["Basic electrical engineering, contactor coil operation","Contactor manufacturer's troubleshooting guidance"]},{"id":"AGL-EEE-185","sub":"Contactors","top":"EEE-09","lvl":"Expert","typ":"practical_scenario","q":"An AGL auxiliary power circuit fails to energize when commanded. The contactor coil receives its rated voltage, but the load remains de-energized. The auxiliary feedback contact also remains in the OFF state. What should be investigated?","a":"Investigate whether the contactor mechanism is actually picking up, whether the main contacts are damaged or open, whether the auxiliary contact is mechanically linked and operating correctly, and whether the load-side wiring and protection devices are healthy.","exp":"Because the coil has the correct command voltage, the fault is less likely to be upstream control logic and more likely to involve the contactor mechanism, main contacts, auxiliary contacts, or downstream power circuit. The circuit should be safely isolated before resistance or contact tests are performed.","kw":["contactor","coil voltage","main contacts","auxiliary feedback","load circuit"],"ref":["FAA AC 150/5340-30J, Figure A-71 and remote-control guidance","FAA AC 150/5370-10H, §109-3.17","NFPA 70E"]},{"id":"AGL-EEE-186","sub":"Electrical Safety","top":"EEE-10","lvl":"Beginner","typ":"technical_explanation","q":"What are the main electrical hazards that AGL maintenance personnel must consider before starting work?","a":"The main hazards include electric shock, arc flash, high-voltage exposure, unexpected energization, induced or backfeed voltage, stored electrical energy, defective insulation, and unsafe grounding conditions.","exp":"AGL equipment can develop electrical hazards from high operating voltages, deteriorated cable insulation, lightning damage, stored energy, and incorrect isolation. A hazard/risk evaluation should be performed before maintenance.","kw":["electrical hazards","shock","arc flash","high voltage","stored energy","induced voltage","grounding"],"ref":["FAA AC 150/5340-26C §2.2.2","FAA AC 150/5340-26C §2.3","FAA AC 150/5340-26C §2.4"]},{"id":"AGL-EEE-187","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"technical_explanation","q":"What is electric shock, and what factors influence its severity?","a":"Electric shock is the passage of electrical current through the human body. Severity depends on factors such as the current magnitude, voltage, duration of exposure, current path through the body, and the condition of the contact environment.","exp":"A current path involving the heart or brain is particularly hazardous. Wet conditions, conductive surroundings, and direct contact with energized parts can increase the danger.","kw":["electric shock","body current","current path","voltage","exposure time"],"ref":["FAA AC 150/5340-26C §2.9","FAA AC 150/5340-26C §2.5.1"]},{"id":"AGL-EEE-188","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"technical_explanation","q":"What is an arc-flash hazard and what is the purpose of an arc-flash hazard analysis?","a":"An arc flash is a dangerous electrical arc that can release intense heat, light, pressure, molten material, and sound. An arc-flash hazard analysis establishes the applicable flash boundary and the PPE required for personnel exposed to the hazard.","exp":"FAA AC 150/5340-26C requires arc-flash and shock-hazard evaluation for equipment operating at 50 volts or more when it has not been de-energized for the work. The resulting warning information is used to establish safe work requirements.","kw":["arc flash","flash hazard","flash boundary","PPE","shock hazard analysis"],"ref":["FAA AC 150/5340-26C §2.2.5","FAA AC 150/5340-26C §2.5.1.1"]},{"id":"AGL-EEE-189","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"safety","q":"Why are high-voltage AGL circuits especially hazardous during maintenance?","a":"AGL series circuits can operate at several thousand volts, and a fault, open circuit, induced voltage, or insulation failure can expose personnel to dangerous electrical energy.","exp":"The hazard is not limited to the normal operating voltage. Series-circuit open conditions can produce substantially elevated voltages, while defective insulation or transformer faults can expose personnel to circuit voltage.","kw":["high voltage","several thousand volts","series circuit","insulation failure","open circuit"],"ref":["FAA AC 150/5340-26C §2.4","FAA AC 150/5340-26C §2.4.1"]},{"id":"AGL-EEE-190","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"practical_scenario","q":"A technician is about to disconnect a connector in an airfield series circuit. The CCR has been switched off, but no current measurement has been made. What should be done before opening the circuit?","a":"The technician must verify that the series circuit is not carrying current using an adequately rated true-RMS clamp-on ammeter before breaking the circuit. A proximity voltage tester must not be relied upon as the sole indication that the series circuit is safe.","exp":"FAA guidance specifically warns that a series circuit can still present dangerous voltage conditions and must not be opened while current is flowing. Current must be checked before disconnecting a connector, removing an S1 cutout, or otherwise breaking the primary series circuit.","kw":["series circuit","CCR","clamp-on ammeter","current verification","S1 cutout"],"ref":["FAA AC 150/5340-26C §2.4.1","FAA AC 150/5340-26C §4.1.5.1","FAA AC 150/5340-26C §4.1.6.1"]},{"id":"AGL-EEE-191","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"procedure","q":"What is the purpose of lockout/tagout (LOTO) during AGL electrical maintenance?","a":"LOTO prevents equipment or circuits from being unexpectedly energized or operated while personnel are exposed to electrical hazards.","exp":"The isolation procedure should identify all energy sources, disconnect the equipment, apply the required lockout/tagout devices, and follow the established site procedure. Control switches or interlocks alone are not substitutes for energy isolation.","kw":["lockout","tagout","LOTO","energy isolation","unexpected energization"],"ref":["FAA AC 150/5340-26C §2.2.4","FAA AC 150/5340-26C §2.11.2","OSHA 29 CFR 1910.333(b)(2)"]},{"id":"AGL-EEE-192","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"procedure","q":"What are the essential steps for establishing an electrically safe work condition on an AGL circuit?","a":"Identify all energy sources, disconnect each electrical source, control other energy sources, visually verify the disconnect where possible, apply LOTO, test for absence of voltage, and control induced or stored electrical energy by grounding where required.","exp":"A circuit is not considered safe merely because a switch has been opened. FAA guidance requires positive control of energy sources followed by appropriate testing and, where applicable, grounding of conductors or circuit parts.","kw":["electrically safe work condition","isolation","disconnect","LOTO","absence of voltage","grounding"],"ref":["FAA AC 150/5340-26C §2.2.4","OSHA 29 CFR 1910.333(b)(2)(ii)"]},{"id":"AGL-EEE-193","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"procedure","q":"What does the test-before-touch principle mean for AGL maintenance?","a":"A circuit must be treated as energized until the absence of hazardous voltage or current has been positively verified with properly rated test equipment using the correct test procedure.","exp":"For general electrical equipment, the worker should verify de-energization with an adequately rated meter. For AGL series circuits, current verification with a suitable clamp-on ammeter is especially important because a point in the circuit can have little measurable voltage while current is still flowing.","kw":["test before touch","absence of voltage","energized","meter verification","current verification"],"ref":["FAA AC 150/5340-26C §2.2.4(f)","FAA AC 150/5340-26C §2.4.1(a)","OSHA 29 CFR 1910.333(b)(2)(iv)"]},{"id":"AGL-EEE-194","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"technical_explanation","q":"Why must stored electrical energy be considered even after an AGL circuit has been de-energized?","a":"Capacitors and cable capacitance can retain electrical energy after the supply has been disconnected. This stored energy can produce a shock or arc when a conductor or component is touched.","exp":"De-energization removes the external source but does not automatically eliminate stored energy. Capacitors must be discharged, and other stored-energy sources must be controlled before personnel handle the circuit.","kw":["stored electrical energy","capacitor","cable capacitance","discharge","residual energy"],"ref":["FAA AC 150/5340-26C §2.2.4","FAA AC 150/5340-26C §2.5.1(c)","OSHA 29 CFR 1910.333(b)(2)(ii)(C)"]},{"id":"AGL-EEE-195","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"safety","q":"When should AGL conductors or circuit parts be grounded before work?","a":"Where induced voltage or stored electrical energy can remain, conductors or circuit parts should be grounded as required by the established safe-work procedure. Temporary grounds must be suitable for the fault current that could occur if the circuit is unintentionally re-energized.","exp":"Grounding is an additional control measure after isolation and verification when residual or induced voltage is possible. It must not be treated as a replacement for proper isolation and LOTO.","kw":["temporary grounding","induced voltage","stored energy","fault current","grounding"],"ref":["FAA AC 150/5340-26C §2.2.4(g)","FAA AC 150/5340-26C §2.12","OSHA 29 CFR 1910.333(c)(3)"]},{"id":"AGL-EEE-196","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"safety","q":"How should PPE be selected for electrical work on AGL equipment?","a":"PPE should be selected according to the identified shock and arc-flash hazards, the voltage and work conditions, and the applicable hazard analysis and site electrical-safety procedure.","exp":"FAA guidance ties the required PPE to the shock-hazard and flash-hazard evaluations. Appropriate electrical protective equipment can include voltage-rated insulating gloves and other protective equipment specified by the hazard analysis.","kw":["PPE","shock protection","arc-flash protection","insulating gloves","hazard analysis"],"ref":["FAA AC 150/5340-26C §2.2.2","FAA AC 150/5340-26C §2.5.1.1","OSHA 29 CFR 1910.335(a)"]},{"id":"AGL-EEE-197","sub":"Electrical Safety","top":"EEE-10","lvl":"Intermediate","typ":"inspection","q":"Why are insulated tools and properly rated test instruments important when working near energized AGL electrical parts?","a":"They reduce the likelihood of accidental electrical contact and help keep the technician and test equipment within their intended voltage and application ratings.","exp":"Insulated tools should be appropriate for the circuit voltage and maintained in safe condition. Test equipment must also be properly rated for the voltage and intended application and should be inspected before use.","kw":["insulated tools","test equipment","voltage rating","tool inspection","electrical protection"],"ref":["FAA AC 150/5340-26C §2.5","FAA AC 150/5340-26C §2.6","OSHA 29 CFR 1910.335(a)(2)"]},{"id":"AGL-EEE-198","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"procedure","q":"What safety precautions are required before, during, and after a Megger insulation-resistance test on an AGL circuit?","a":"Disconnect the equipment from all power sources, open the required safety switches, lock out controls against accidental energization, use a tester with an appropriate voltage rating, and after the test allow stored charge to discharge before handling the leads.","exp":"FAA AC 150/5340-26C states that large cables and equipment can store dangerous energy from an insulation-resistance test. The tester should remain connected for at least 30 seconds after the resistance reading before the leads are handled, unless the manufacturer specifies an equivalent automatic discharge arrangement.","kw":["Megger","insulation resistance","1000 V DC","30 seconds","stored charge","test leads"],"ref":["FAA AC 150/5340-26C §4.1.3","FAA AC 150/5340-26C §4.1.3.1"]},{"id":"AGL-EEE-199","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"safety","q":"What precautions apply when making high-voltage electrical measurements in an AGL facility?","a":"Use only properly rated test equipment and approved measurement methods. Do not make direct VOM voltage measurements on power-distribution circuits rated above 600 volts; use properly rated instrument transformers and meters or the manufacturer-approved measurement method.","exp":"High-voltage testing requires qualified personnel, suitable equipment, controlled access, and the applicable safe-work procedure. Test equipment must be verified for proper operation and appropriate for the voltage and application.","kw":["high-voltage testing","VOM","600 volts","instrument transformer","rated test equipment"],"ref":["FAA AC 150/5340-26C §4.1.1.1","FAA AC 150/5340-26C §2.5"]},{"id":"AGL-EEE-200","sub":"Electrical Safety","top":"EEE-10","lvl":"Advanced","typ":"practical_scenario","q":"During maintenance in an airport lighting vault, an electrical incident occurs. What immediate safety and emergency-response principles should be followed?","a":"Prevent further exposure, disconnect the power source when it can be done safely, keep unauthorized personnel clear, summon emergency assistance, provide first aid or CPR only when appropriately trained, and preserve safe access for responders.","exp":"FAA recommends established accident and fire procedures, emergency contact information, first-aid and resuscitation capability, and personnel familiar with power disconnects. For high-voltage maintenance, an observer electrician can help keep others clear and disconnect the source in an emergency when appropriate. Safe maintenance also includes planning, communication with airport operations or ATC as applicable, proper LOTO, hazard assessment, and documenting maintenance actions.","kw":["emergency response","electric shock","first aid","CPR","power disconnect","restricted access","warning signs","safe maintenance"],"ref":["FAA AC 150/5340-26C §2.5","FAA AC 150/5340-26C §2.6","FAA AC 150/5340-26C §2.10","FAA AC 150/5340-26C §2.11","FAA AC 150/5340-26C §2.17","FAA AC 150/5340-26C §5.1.6.3"]}]</script>
<script>
(function(){
  var DATA = JSON.parse(document.getElementById('eee-data').textContent);

  var TOPICS = [];
  var seenTop = {};
  DATA.forEach(function(d){
    if(!seenTop[d.top]){ seenTop[d.top] = {code:d.top, name:d.sub, n:0}; TOPICS.push(seenTop[d.top]); } seenTop[d.top].n++;
  });
  TOPICS.sort(function(a,b){ return a.code.localeCompare(b.code); });

  var LEVEL_ICON = { Beginner:'fa-seedling', Intermediate:'fa-gauge-high', Advanced:'fa-triangle-exclamation', Expert:'fa-user-graduate' };
  var LEVEL_VAR = { Beginner:'green', Intermediate:'gold', Advanced:'red', Expert:'cyan' };

  // ---------- Stat row ----------
  var counts = { Beginner:0, Intermediate:0, Advanced:0, Expert:0 };
  DATA.forEach(function(d){ counts[d.lvl] = (counts[d.lvl]||0) + 1; });
  var statRow = document.getElementById('statRow');
  var statDefs = [
    { key:'total', label:'Total Questions', icon:'fa-solid fa-database', val: DATA.length, sub:'Across 10 electrical engineering topics' },
    { key:'Beginner', label:'Beginner', icon:'fa-solid fa-seedling', val: counts.Beginner, sub:'Core definitions & purpose' },
    { key:'Intermediate', label:'Intermediate', icon:'fa-solid fa-gauge-high', val: counts.Intermediate, sub:'Technical explanations' },
    { key:'Advanced', label:'Advanced', icon:'fa-solid fa-triangle-exclamation', val: counts.Advanced, sub:'Multi-step calculation & scenario depth' },
    { key:'Expert', label:'Expert', icon:'fa-solid fa-user-graduate', val: counts.Expert, sub:'Multi-step design & diagnosis' }
  ];
  statDefs.forEach(function(s){
    var card = document.createElement('div');
    card.className = 'stat-card';
    card.innerHTML = '<i class="'+s.icon+'"></i><h4>'+s.val+' '+s.label+'</h4><p>'+s.sub+'</p>';
    statRow.appendChild(card);
  });

  // ---------- Topic chip row (section 02) ----------
  var topicChipRow = document.getElementById('topicChipRow');
  TOPICS.forEach(function(t){
    var chip = document.createElement('span');
    chip.className = 'chip cyan';
    chip.style.cursor = 'pointer';
    chip.textContent = t.code + ' · ' + t.name + ' (' + t.n + ')';
    chip.addEventListener('click', function(){
      document.getElementById('explorer').scrollIntoView({behavior:'smooth'});
      setTopicFilter(t.code);
    });
    topicChipRow.appendChild(chip);
  });

  // ================= EXPLORE =================
  var state = { search:'', lvl:'all', top:'all', shown:25 };

  function buildLevelPills(container, onSet){
    var allPill = document.createElement('button');
    allPill.className = 'fpill active';
    allPill.textContent = 'All levels';
    allPill.dataset.lvl = 'all';
    allPill.addEventListener('click', function(){ setPillActive(container, allPill); onSet('all'); });
    container.appendChild(allPill);
    ['Beginner','Intermediate','Advanced','Expert'].forEach(function(lvl){
      var p = document.createElement('button');
      p.className = 'fpill';
      p.dataset.lvl = lvl;
      p.innerHTML = '<span class="fdot" style="background:var(--'+LEVEL_VAR[lvl]+')"></span>'+lvl;
      p.addEventListener('click', function(){ setPillActive(container, p); onSet(lvl); });
      container.appendChild(p);
    });
  }
  function buildTopicPills(container, onSet){
    var allPill = document.createElement('button');
    allPill.className = 'fpill active';
    allPill.textContent = 'All topics';
    allPill.dataset.top = 'all';
    allPill.addEventListener('click', function(){ setPillActive(container, allPill); onSet('all'); });
    container.appendChild(allPill);
    TOPICS.forEach(function(t){
      var p = document.createElement('button');
      p.className = 'fpill';
      p.dataset.top = t.code;
      p.textContent = t.code + ' · ' + t.name;
      p.addEventListener('click', function(){ setPillActive(container, p); onSet(t.code); });
      container.appendChild(p);
    });
  }
  function setPillActive(container, active){
    container.querySelectorAll('.fpill').forEach(function(p){ p.classList.remove('active'); });
    active.classList.add('active');
  }

  var levelPillsEl = document.getElementById('levelPills');
  var topicPillsEl = document.getElementById('topicPills');
  buildLevelPills(levelPillsEl, function(v){ state.lvl=v; state.shown=25; render(); });
  buildTopicPills(topicPillsEl, function(v){ state.top=v; state.shown=25; render(); });

  function setTopicFilter(code){
    state.top = code; state.shown = 25;
    topicPillsEl.querySelectorAll('.fpill').forEach(function(p){
      p.classList.toggle('active', p.dataset.top === code);
    });
    render();
  }

  var searchInput = document.getElementById('search');
  var debounceTimer;
  searchInput.addEventListener('input', function(){
    clearTimeout(debounceTimer);
    debounceTimer = setTimeout(function(){
      state.search = searchInput.value.trim().toLowerCase();
      state.shown = 25;
      render();
    }, 150);
  });

  function filtered(){
    return DATA.filter(function(d){
      if(state.lvl !== 'all' && d.lvl !== state.lvl) return false;
      if(state.top !== 'all' && d.top !== state.top) return false;
      if(state.search){
        var hay = (d.q + ' ' + d.a + ' ' + (d.kw||[]).join(' ')).toLowerCase();
        if(hay.indexOf(state.search) === -1) return false;
      }
      return true;
    });
  }

  var cardList = document.getElementById('cardList');
  var loadMoreBtn = document.getElementById('loadMoreBtn');
  var resultMeta = document.getElementById('resultMeta');
  var emptyMsg = document.getElementById('emptyMsg');

  function escapeHtml(s){
    return String(s).replace(/[&<>"']/g, function(c){
      return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c];
    });
  }

  function cardEl(d){
    var card = document.createElement('div');
    card.className = 'qcard';
    card.dataset.lvl = d.lvl;
    card.innerHTML =
      '<div class="qcard-head">' +
        '<span class="qid">'+d.id+'</span>' +
        '<span class="qtopic">'+d.top+' · '+d.sub+'</span>' +
        '<span class="qlvl '+d.lvl+'">'+d.lvl+'</span>' +
      '</div>' +
      '<div class="qtext">'+escapeHtml(d.q)+'</div>' +
      '<div class="qbody">' +
        (d.typ === 'multiple_choice' && d.options && d.options.length ?
          '<ul class="qoptions">'+d.options.map(function(opt){
            var isCorrect = opt === d.a;
            return '<li class="'+(isCorrect?'correct':'')+'">'+(isCorrect?'<i class="fa-solid fa-check"></i>':'')+escapeHtml(opt)+'</li>';
          }).join('')+'</ul>' : '') +
        '<div class="qans">'+escapeHtml(d.a)+'</div>' +
        (d.exp ? '<div class="qexp">'+escapeHtml(d.exp)+'</div>' : '') +
        (d.ref && d.ref.length ? '<div class="qref"><i class="fa-solid fa-book-open"></i>'+d.ref.map(escapeHtml).join(' · ')+'</div>' : '') +
        (d.kw && d.kw.length ? '<div class="qkw">'+d.kw.map(function(k){return '<span>'+escapeHtml(k)+'</span>';}).join('')+'</div>' : '') +
      '</div>';
    card.addEventListener('click', function(){ card.classList.toggle('open'); });
    return card;
  }

  function render(){
    var list = filtered();
    cardList.innerHTML = '';
    if(list.length === 0){
      emptyMsg.style.display = 'block';
      loadMoreBtn.style.display = 'none';
      resultMeta.textContent = '0 questions match';
      return;
    }
    emptyMsg.style.display = 'none';
    var slice = list.slice(0, state.shown);
    slice.forEach(function(d){ cardList.appendChild(cardEl(d)); });
    resultMeta.textContent = 'Showing ' + slice.length + ' of ' + list.length + ' questions';
    loadMoreBtn.style.display = list.length > state.shown ? 'block' : 'none';
  }
  loadMoreBtn.addEventListener('click', function(){ state.shown += 25; render(); });
  render();

  // ================= DRILL =================
  var drillState = { lvl:'all', top:'all', pool:[], idx:-1, seenCount:0, scores:[], scoreIdxForCard:-1 };

  buildLevelPills(document.getElementById('drillLevelPills'), function(v){ drillState.lvl=v; resetDrillPool(); nextDrillCard(); });
  buildTopicPills(document.getElementById('drillTopicPills'), function(v){ drillState.top=v; resetDrillPool(); nextDrillCard(); });

  function drillFiltered(){
    return DATA.filter(function(d){
      if(drillState.lvl !== 'all' && d.lvl !== drillState.lvl) return false;
      if(drillState.top !== 'all' && d.top !== drillState.top) return false;
      return true;
    });
  }
  function shuffle(arr){
    var a = arr.slice();
    for(var i=a.length-1;i>0;i--){
      var j = Math.floor(Math.random()*(i+1));
      var tmp=a[i]; a[i]=a[j]; a[j]=tmp;
    }
    return a;
  }
  // Keep "All/None of the above" last; shuffle the rest so the correct answer is not predictable by position.
  function orderedOptions(opts){
    var fixed=[], free=[];
    opts.forEach(function(o){ (/^(all|none|both) of the above/i.test(o) ? fixed : free).push(o); });
    return shuffle(free).concat(fixed);
  }
  function resetDrillPool(){
    drillState.pool = shuffle(drillFiltered());
    drillState.idx = -1;
    drillState.seenCount = 0;
    drillState.scores = [];
    document.getElementById('drillPoolCount').textContent = drillState.pool.length + ' in pool';
    renderSession();
  }

  function renderSession(){
    if(drillState.scores.length === 0){
      drillSession.innerHTML = '<span>No questions marked yet — type an answer and hit "Check My Answer".</span>';
      return;
    }
    var avg = Math.round(drillState.scores.reduce(function(a,b){return a+b;},0) / drillState.scores.length);
    drillSession.innerHTML =
      '<span>Answered & marked: <strong>' + drillState.scores.length + '</strong></span>' +
      '<span>Session average: <strong>' + avg + '%</strong></span>' +
      '<button id="resetSessionBtn" type="button">Reset session score</button>';
    document.getElementById('resetSessionBtn').addEventListener('click', function(){
      drillState.scores = [];
      renderSession();
    });
  }

  var drillQ = document.getElementById('drillQ');
  var drillA = document.getElementById('drillA');
  var drillExp = document.getElementById('drillExp');
  var drillAnswerWrap = document.getElementById('drillAnswerWrap');
  var drillPos = document.getElementById('drillPos');
  var drillUserAnswer = document.getElementById('drillUserAnswer');
  var checkBtn = document.getElementById('checkBtn');
  var drillScoreWrap = document.getElementById('drillScoreWrap');
  var drillScorePct = document.getElementById('drillScorePct');
  var drillScoreLabel = document.getElementById('drillScoreLabel');
  var drillScoreNote = document.getElementById('drillScoreNote');
  var drillScoreKw = document.getElementById('drillScoreKw');
  var drillScoreWhy = document.getElementById('drillScoreWhy');
  var drillSession = document.getElementById('drillSession');
  var drillMcqOptions = document.getElementById('drillMcqOptions');
  var drillHint = document.getElementById('drillHint');

  // ---- Marking helpers ----
  var STOPWORDS = {'the':1,'a':1,'an':1,'of':1,'to':1,'is':1,'in':1,'and':1,'or':1,'that':1,'this':1,'on':1,'for':1,'with':1,'be':1,'are':1,'as':1,'it':1,'at':1,'by':1,'from':1,'which':1,'was':1,'were':1,'used':1,'use':1,'when':1,'its':1,'their':1,'has':1,'have':1,'can':1,'not':1,'into':1,'than':1,'also':1,'such':1,'these':1,'may':1,'must':1,'each':1,'other':1,'between':1,'about':1,'more':1,'most':1,'some':1,'only':1,'but':1,'you':1,'your':1};
  // Short tokens that are real technical content (units, abbreviations) despite their length,
  // so they aren't silently dropped by the significant-word length filter below.
  var TECH_SHORT = {'ac':1,'dc':1,'cd':1,'lm':1,'va':1,'xc':1,'xl':1,'w':1,'m2':1,'kv':1,'ma':1,'hz':1,'rms':1,'led':1};
  // Joins number+unit pairs ("6.6 A" -> "6.6A") and collapses the internal punctuation of
  // technical codes/decimals ("6.6A", "L-823", "CAT-I") into one alphanumeric token, so the
  // generic punctuation-stripping step below can't split a single technical term into pieces.
  function preserveTechnical(s){
    s = String(s||'');
    s = s.replace(/\b([A-Za-z]{2,6})\s+([IVX]{1,3}|\d{1,3})\b/g, '$1-$2');
    s = s.replace(/(\d+(?:\.\d+)?)\s+([A-Za-z\u00b5\u03a9]{1,4})\b/g, '$1$2');
    s = s.replace(/(\w)[.\-](?=\w)/g, '$1_');
    return s;
  }
  function norm(s){ return preserveTechnical(String(s||'')).toLowerCase().replace(/[^a-z0-9_\s]/g,' ').replace(/\s+/g,' ').trim(); }

  // Light heuristic stemmer so "circuits/circuit", "opened/opening/opens", "operationally/operation"
  // etc. line up without needing an exact string match.
  function stem(w){
    if(w.length > 4){
      if(/ies$/.test(w)) return w.slice(0,-3) + 'y';
      if(/ally$/.test(w) && w.length > 6) return w.slice(0,-2);
      if(/tion$/.test(w) && w.length > 6) return w.slice(0,-4) + 't';
      if(/ing$/.test(w) && w.length > 6) return w.slice(0,-3);
      if(/ed$/.test(w) && w.length > 5) return w.slice(0,-2);
      if(/ly$/.test(w) && w.length > 5) return w.slice(0,-2);
      if(/es$/.test(w) && w.length > 5) return w.slice(0,-2);
      if(/s$/.test(w) && !/ss$/.test(w) && w.length > 4) return w.slice(0,-1);
    }
    return w;
  }
  function significantWords(text){
    return norm(text).split(' ').filter(function(w){ return (w.length > 2 || TECH_SHORT[w]) && !STOPWORDS[w]; });
  }
  // Bounded Levenshtein distance — catches typos and near-misses ("frangable" ~ "frangible")
  // without matching genuinely different words.
  function editDistance(a, b){
    if(Math.abs(a.length - b.length) > 2) return 99;
    var m = a.length, n = b.length, prev = [], cur = [];
    for(var j=0;j<=n;j++) prev[j] = j;
    for(var i=1;i<=m;i++){
      cur[0] = i;
      for(j=1;j<=n;j++){
        cur[j] = Math.min(prev[j]+1, cur[j-1]+1, prev[j-1] + (a[i-1]===b[j-1] ? 0 : 1));
      }
      prev = cur.slice();
    }
    return prev[n];
  }
  function stemHasMatch(targetStem, userStemSet, userStems){
    if(userStemSet[targetStem]) return true;
    var thresh = targetStem.length <= 5 ? 1 : 2;
    for(var i=0;i<userStems.length;i++){
      if(Math.abs(userStems[i].length - targetStem.length) <= thresh && editDistance(targetStem, userStems[i]) <= thresh) return true;
    }
    return false;
  }

  // Build a weighted term list: the question's tagged keywords are the CORE concepts the
  // question is actually testing (weight 2, core:true), topped up with SUPPORTING terms —
  // the most frequent remaining significant words from the model answer (weight 1, core:false)
  // — so answers that miss the tags but restate the substance still score fairly.
  // A handful of "kw" tags label the question type itself (e.g. "MCQ") rather than naming
  // any technical content a learner could actually write in an answer — score against those
  // and a perfect answer could never reach 100%. Strip them before building scorable terms.
  var META_KW = { 'mcq':1, 'interview':1 };
  function buildTerms(d){
    var terms = [], seenStems = {};
    (d.kw || []).forEach(function(k){
      if(META_KW[String(k).toLowerCase()]) return;
      var words = significantWords(k).map(stem);
      if(!words.length) return;
      terms.push({ text: k, weight: 2, words: words, core: true });
      words.forEach(function(w){ seenStems[w] = 1; });
    });
    var freq = {};
    significantWords(d.a).forEach(function(w){ var s = stem(w); freq[s] = (freq[s]||0) + 1; if(!seenStems[s]) seenStems['__first_' + s] = seenStems['__first_' + s] || w; });
    var ranked = Object.keys(freq).filter(function(s){ return !seenStems[s]; }).sort(function(a,b){ return freq[b]-freq[a]; });
    ranked.slice(0, 8).forEach(function(s){
      terms.push({ text: seenStems['__first_' + s] || s, weight: 1, words: [s], core: false });
    });
    return terms;
  }

  // Different question types are testing different things, so the blend between "did you
  // hit the technical terms" and "does your answer's overall wording resemble the model
  // answer" shifts by type. Short factual/MCQ answers lean on term coverage; interview-style
  // answers (where structure and communication matter) lean more on overall wording; scenario
  // and troubleshooting answers — where a technically right answer can be phrased very
  // differently from the model answer — pull a bit more toward wording than the default too.
  var TYPE_BLEND = {
    procedure: { term: 0.75, word: 0.25 },
    numerical: { term: 0.85, word: 0.15 },
    practical_scenario: { term: 0.65, word: 0.35 },
    AGL_specific: { term: 0.75, word: 0.25 },
    safety: { term: 0.75, word: 0.25 },
    short_answer: { term: 0.70, word: 0.30 },
    technical_explanation: { term: 0.80, word: 0.20 },
    scenario_based: { term: 0.65, word: 0.35 },
    troubleshooting: { term: 0.70, word: 0.30 },
    inspection: { term: 0.65, word: 0.35 },
    multiple_choice: { term: 0.85, word: 0.15 },
    interview: { term: 0.55, word: 0.45 }
  };
  var TYPE_NOTE = {
    procedure: 'Scored mainly on covering the key steps and terms in the procedure.',
    numerical: 'Scored mainly on matching the specific values, units and key terms.',
    practical_scenario: 'Scored with extra weight on overall wording, since a sound site decision can be phrased differently from the model answer.',
    AGL_specific: 'Scored mainly on technical-concept coverage for this AGL-specific point.',
    safety: 'Scored mainly on naming the key hazards and precautions.',
    short_answer: 'Scored mainly on covering the key technical terms for this definition.',
    technical_explanation: 'Scored mainly on technical-concept coverage, since explanations hinge on the right terms.',
    scenario_based: 'Scored with extra weight on overall wording, since a correct diagnosis can be phrased differently from the model answer.',
    troubleshooting: 'Scored with extra weight on overall wording — naming the right areas to check matters more than exact terms.',
    multiple_choice: 'Scored mainly on matching the specific correct option.',
    inspection: 'Scored with extra weight on overall wording — covering the right inspection points matters more than exact terms.',
    interview: 'Scored with extra weight on overall wording and structure, not just keyword coverage.'
  };
  function blendFor(typ){ return TYPE_BLEND[typ] || { term: 0.75, word: 0.25 }; }

  function markAnswer(userText, d){
    var terms = buildTerms(d);
    var userStems = significantWords(userText).map(stem);
    var userStemSet = {};
    userStems.forEach(function(s){ userStemSet[s] = 1; });

    var totalWeight = 0, gotWeight = 0;
    var results = terms.map(function(t){
      totalWeight += t.weight;
      var matched = 0;
      t.words.forEach(function(tw){ if(stemHasMatch(tw, userStemSet, userStems)) matched++; });
      var frac = t.words.length ? matched / t.words.length : 0;
      gotWeight += t.weight * frac;
      return { term: t.text, hit: frac >= 0.6, frac: frac, core: t.core };
    });
    var termScore = totalWeight ? gotWeight / totalWeight : 0;

    // Secondary signal: how much of the model answer's own wording you covered (recall),
    // so a well-rounded answer that phrases things differently from the tagged keywords
    // isn't marked down hard. This is intentionally NOT a symmetric similarity (like Jaccard) —
    // a longer, more thorough answer that still contains the model answer's vocabulary should
    // never score lower than a shorter one just for including extra correct detail.
    var answerStemSet = {};
    significantWords(d.a).forEach(function(w){ answerStemSet[stem(w)] = 1; });
    var ansKeys = Object.keys(answerStemSet);
    var overlap = 0;
    ansKeys.forEach(function(s){ if(userStemSet[s]) overlap++; });
    var jaccard = ansKeys.length ? overlap / ansKeys.length : 0;

    // Combine as a bonus, not a penalty: wording overlap can only close part of the gap
    // between term coverage and 100%, never pull the score below term coverage. A correct
    // answer that happens to reuse the model answer's phrasing is rewarded a little extra;
    // an equally correct answer phrased in completely different words is never punished for it.
    var blend = blendFor(d.typ);
    var blended = totalWeight ? (termScore + blend.word * jaccard * (1 - termScore)) : jaccard;
    var pct = Math.round(Math.min(1, blended) * 100);
    return { pct: pct, hits: results.filter(function(r){ return r.hit; }).length, total: results.length, results: results };
  }

  function tierFor(pct){
    if(pct >= 80) return {cls:'tier-excellent', label:'Strong answer'};
    if(pct >= 50) return {cls:'tier-good', label:'Good — missing some detail'};
    if(pct >= 20) return {cls:'tier-partial', label:'Partial — review the model answer'};
    return {cls:'tier-weak', label:'Needs review'};
  }

  function resetCardUI(){
    drillUserAnswer.value = '';
    drillUserAnswer.disabled = false;
    drillAnswerWrap.classList.remove('show');
    drillScoreWrap.classList.remove('show');
    drillState.scoreIdxForCard = -1;
    renderMcqOptions();
  }

  function nextDrillCard(){
    if(drillState.pool.length === 0){
      drillQ.textContent = 'No questions match this filter.';
      drillA.textContent = ''; drillExp.textContent = '';
      resetCardUI();
      drillPos.textContent = '';
      return;
    }
    drillState.idx = (drillState.idx + 1) % drillState.pool.length;
    if(drillState.idx === 0 && drillState.seenCount > 0){
      drillState.pool = shuffle(drillState.pool);
    }
    drillState.seenCount++;
    var d = drillState.pool[drillState.idx];
    drillQ.textContent = d.q;
    drillA.textContent = d.a;
    drillExp.textContent = d.exp || '';
    resetCardUI();
    drillPos.textContent = 'Card ' + drillState.seenCount + ' — ' + d.id;
  }

  function currentCard(){ return drillState.pool[drillState.idx]; }

  // MCQ cards are answered by picking an option, not by typing free text, so the free-text
  // box and Check button are swapped out for real selectable options when a card is an MCQ.
  function renderMcqOptions(){
    var d = currentCard();
    var isMcq = d && d.typ === 'multiple_choice' && d.options && d.options.length;
    drillUserAnswer.style.display = isMcq ? 'none' : '';
    checkBtn.style.display = isMcq ? 'none' : '';
    drillHint.textContent = isMcq
      ? 'Select the option you believe is correct.'
      : 'Marking uses weighted key-term matching (with stemming and typo tolerance) plus overall wording overlap — it\'s a close local approximation, not true AI grading.';
    drillMcqOptions.innerHTML = '';
    drillMcqOptions.style.display = isMcq ? 'flex' : 'none';
    if(!isMcq) return;
    orderedOptions(d.options).forEach(function(opt){
      var btn = document.createElement('button');
      btn.type = 'button';
      btn.className = 'drill-mcq-option';
      btn.textContent = opt;
      btn.addEventListener('click', function(){ selectMcqOption(opt, d); });
      drillMcqOptions.appendChild(btn);
    });
  }

  function selectMcqOption(opt, d){
    var isCorrect = opt === d.a;
    Array.prototype.forEach.call(drillMcqOptions.children, function(btn){
      btn.disabled = true;
      if(btn.textContent === d.a) btn.classList.add('correct');
      if(btn.textContent === opt && !isCorrect) btn.classList.add('incorrect');
      if(btn.textContent === opt) btn.classList.add('selected');
    });
    drillAnswerWrap.classList.add('show');
    var m = { pct: isCorrect ? 100 : 0, hits: isCorrect ? 1 : 0, total: 1,
      results: [{ term: d.a, hit: isCorrect, frac: isCorrect ? 1 : 0, core: true }] };
    showScore(m, d);
    recordScore(m.pct);
  }

  function showScore(m, d){
    var tier = tierFor(m.pct);
    drillScorePct.textContent = m.pct + '%';
    drillScorePct.className = 'drill-score-pct ' + tier.cls;
    drillScoreLabel.textContent = tier.label;
    var typeNote = TYPE_NOTE[d.typ] || '';
    drillScoreNote.textContent = d.typ === 'multiple_choice'
      ? (m.pct === 100 ? 'You picked the correct option.' : 'That option isn\'t correct — the right answer is shown below.')
      : (m.total
        ? 'Weighted key-term coverage (' + m.hits + ' of ' + m.total + ' terms, partial credit for close matches) blended with overall wording overlap against the model answer.' + (typeNote ? ' ' + typeNote : '')
        : 'No key terms available for this question — reveal the model answer to compare manually.');
    if(d.typ === 'multiple_choice'){
      drillScoreKw.innerHTML = '';
      drillScoreWhy.innerHTML = '';
    } else {
      drillScoreKw.innerHTML = m.results.map(function(r){
        var cls = r.hit ? 'hit' : (r.frac > 0 ? 'partial' : 'miss');
        var icon = r.hit ? '\u2713 ' : (r.frac > 0 ? '\u25B3 ' : '\u2715 ');
        return '<span class="' + cls + '">' + icon + escapeHtml(r.term) + '</span>';
      }).join('');
      drillScoreWhy.innerHTML = buildWhyFeedback(m);
    }
    drillScoreWrap.classList.add('show');
  }

  // "Why did I get this score?" — a short plain-language breakdown of which CORE (tagged)
  // concepts were covered, partially covered, or missed, so the checker reads as a learning
  // tool rather than just a number. Supporting (untagged) terms are left out of this summary;
  // they're there to keep the score fair, not to drive the feedback.
  function buildWhyFeedback(m){
    var core = m.results.filter(function(r){ return r.core; });
    if(!core.length) return '';
    var covered = core.filter(function(r){ return r.hit; }).map(function(r){ return r.term; });
    var missed = core.filter(function(r){ return !r.hit; }).map(function(r){ return r.term; });
    var parts = [];
    if(covered.length) parts.push('You covered <strong>' + escapeHtml(covered.join(', ')) + '</strong>.');
    if(missed.length){
      parts.push((covered.length ? 'Your answer could be strengthened by also mentioning ' : 'Your answer is missing ') + '<strong>' + escapeHtml(missed.join(', ')) + '</strong>.');
    } else if(covered.length) {
      parts.push('That covers all the key concepts this question is testing.');
    }
    return parts.join(' ');
  }

  checkBtn.addEventListener('click', function(){
    var d = currentCard();
    if(!d) return;
    var text = drillUserAnswer.value.trim();
    drillAnswerWrap.classList.add('show');
    if(!text){
      drillScoreWrap.classList.remove('show');
      return;
    }
    var m = markAnswer(text, d);
    showScore(m, d);
    recordScore(m.pct);
  });

  // A card can be checked more than once (the learner edits and re-checks their answer).
  // The first check creates this card's entry in the session score list; later checks on
  // the SAME card replace that same entry rather than being ignored or double-counted.
  function recordScore(pct){
    if(drillState.scoreIdxForCard === -1){
      drillState.scoreIdxForCard = drillState.scores.length;
      drillState.scores.push(pct);
    } else {
      drillState.scores[drillState.scoreIdxForCard] = pct;
    }
    renderSession();
  }

  document.getElementById('revealBtn').addEventListener('click', function(){
    drillAnswerWrap.classList.toggle('show');
  });
  document.getElementById('nextBtn').addEventListener('click', nextDrillCard);

  resetDrillPool();
  nextDrillCard();
})();


  document.querySelectorAll('.fault-card').forEach(card=>{
    var head = card.querySelector('.fault-head');
    if(head) head.addEventListener('click', function(){ card.classList.toggle('open'); });
  });
  var hamburgerBtn = document.querySelector('.hamburger');
  var navLinksEl = document.querySelector('.nav-links');
  function closeMenu() {
    navLinksEl.style.display = 'none';
    hamburgerBtn.setAttribute('aria-expanded', 'false');
  }
  function openMenu() {
    navLinksEl.style.cssText = 'display:flex;flex-direction:column;position:fixed;top:70px;left:0;right:0;background:rgba(6,13,26,0.97);padding:30px 40px;gap:20px;border-bottom:1px solid rgba(255,180,0,0.15);backdrop-filter:blur(20px);';
    hamburgerBtn.setAttribute('aria-expanded', 'true');
  }
  function toggleMenu() {
    if (navLinksEl.style.display === 'flex') { closeMenu(); } else { openMenu(); }
  }
  hamburgerBtn.addEventListener('click', toggleMenu);
  navLinksEl.querySelectorAll('a').forEach(function(link){ link.addEventListener('click', closeMenu); });
  window.addEventListener('resize', function(){
    if (window.innerWidth > 900) { navLinksEl.style.cssText = ''; }
  });
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/career-electrical.html#faq",
  "url": "https://rahulsharmaagl.in/career-electrical.html",
  "inLanguage": "en-US",
  "isPartOf": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/career-electrical.html"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is the Electrical Engineering for AGL question bank?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is a 200-question reference and drill on the electrical engineering an AGL engineer relies on: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance, cable calculations, protection, relays, contactors and electrical safety. Every question has a model answer, an explanation, key terms and references."
      }
    },
    {
      "@type": "Question",
      "name": "What topics does the question bank cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Ten topics: Ohm's Law (20), AC Fundamentals (25), Transformers (25), Earthing (20), Insulation Resistance (20), Cable Calculations (25), Protection (20), Relays (15), Contactors (15), Electrical Safety (15)."
      }
    },
    {
      "@type": "Question",
      "name": "What difficulty levels are included?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Four levels: Beginner (58), Intermediate (81), Advanced (54) and Expert (7). Beginner questions cover definitions and purpose, while Advanced and Expert questions add multi-step calculations and practical AGL scenarios."
      }
    },
    {
      "@type": "Question",
      "name": "What question formats does the bank use?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Technical explanation (102), numerical (41), practical scenario (19), procedure (8), AGL-specific (8), troubleshooting (6) and safety (4), plus a handful of test, inspection, interpretation and standards-reference questions."
      }
    },
    {
      "@type": "Question",
      "name": "How does Drill Mode work, and how is my answer scored?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Drill Mode gives a shuffled run through the bank, filtered by level and topic if you choose. Type your own answer and check it, or just reveal the model answer. Typed answers are scored locally in your browser by weighted key-term matching with stemming and typo tolerance, plus overall wording overlap. It is a close approximation, not true AI grading, and for numerical questions you should always compare your working with the model answer."
      }
    },
    {
      "@type": "Question",
      "name": "Are there worked calculations in the bank?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. About 41 questions are numerical, covering voltage drop, series and parallel resistance, power relationships (P = VI, I²R and V²/R), and cable resistance and voltage-drop problems set in simplified AGL circuits. Each shows the answer and the reasoning behind it."
      }
    },
    {
      "@type": "Question",
      "name": "Why does an AGL engineer need Ohm's law?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Ohm's law links voltage, current and resistance, and the power relationships built on it let you check load, cable loss and the voltage reaching a device. The Ohm's Law topic (20 questions) builds from definitions up to integrated AGL circuit problems."
      }
    },
    {
      "@type": "Question",
      "name": "What does the bank cover on earthing and insulation resistance?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Earthing (20 questions) covers why a controlled connection to earth keeps exposed conductive parts at a safer potential and gives fault current an intended path. Insulation Resistance (20 questions) covers what the measurement means, how it is tested and how readings are interpreted."
      }
    },
    {
      "@type": "Question",
      "name": "Does it cover protection, relays and contactors?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Protection (20) covers how overloads, short circuits, open circuits and faults are detected and cleared, Relays (15) covers coil-and-contact switching devices, and Contactors (15) covers switching devices designed to make and break power circuits repeatedly."
      }
    },
    {
      "@type": "Question",
      "name": "What does the electrical safety topic cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Fifteen questions on hazards AGL maintenance personnel must consider before starting work, including electric shock, arc flash, unexpected energisation, backfeed or induced voltage, stored energy, defective insulation and unsafe grounding. It supports, but does not replace, your site procedures and permit-to-work rules."
      }
    },
    {
      "@type": "Question",
      "name": "Which standards does the question bank refer to?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Many answers are grounded in general electrical engineering principles (91 questions), alongside FAA AC 150/5340-26C (59), FAA AC 150/5370-10H (44), FAA AC 150/5340-30J (26) and FAA AC 150/5345-47C (19). Protection, contactor and cable questions also cite NFPA 70E (10) and NFPA 70 (9)."
      }
    },
    {
      "@type": "Question",
      "name": "Is this useful for AGL job interviews?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Interviewers often start with electrical basics before moving to AGL systems. The 41 numerical and 19 practical-scenario questions help you practise showing your working aloud, and the 7 expert questions mirror harder design and diagnosis discussions."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/career-electrical.html#webpage",
      "url": "https://rahulsharmaagl.in/career-electrical.html",
      "name": "Electrical Engineering for AGL: 200-Question Reference & Drill",
      "description": "200-question Electrical Engineering for AGL reference and drill: Ohm's law, AC fundamentals, transformers, earthing, insulation resistance and safety.",
      "inLanguage": "en-IN",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/#website"
      },
      "publisher": {
        "@id": "https://rahulsharmaagl.in/academy.html#org"
      },
      "primaryImageOfPage": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/career-electrical-og.jpg"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/career-electrical.html#breadcrumb"
      },
      "mainEntity": {
        "@id": "https://rahulsharmaagl.in/career-electrical.html#quiz"
      }
    },
    {
      "@type": "WebSite",
      "@id": "https://rahulsharmaagl.in/#website",
      "url": "https://rahulsharmaagl.in/",
      "name": "Precision AGL Solutions",
      "alternateName": [
        "Precision AGL",
        "AGL Knowledge Hub",
        "Precision AGL Academy"
      ],
      "description": "Official website of Precision AGL Solutions and Precision AGL Academy: Airfield Ground Lighting services, training and technical reference.",
      "inLanguage": "en-IN",
      "publisher": {
        "@id": "https://rahulsharmaagl.in/solutions.html#org"
      },
      "about": {
        "@id": "https://rahulsharmaagl.in/solutions.html#org"
      }
    },
    {
      "@type": "EducationalOrganization",
      "@id": "https://rahulsharmaagl.in/academy.html#org",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/academy.html",
      "logo": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/favicon.svg"
      },
      "description": "Specialized Airfield Ground Lighting (AGL) training platform in India offering design, photometry, maintenance and diploma-level engineering programs.",
      "email": "precisionaglsolutions@gmail.com",
      "telephone": "+91-9821496412",
      "address": {
        "@type": "PostalAddress",
        "addressLocality": "New Delhi",
        "addressCountry": "IN"
      },
      "areaServed": {
        "@type": "Country",
        "name": "India"
      },
      "founder": {
        "@id": "https://rahulsharmaagl.in/#person"
      }
    },
    {
      "@type": "ProfessionalService",
      "@id": "https://rahulsharmaagl.in/solutions.html#org",
      "name": "Precision AGL Solutions",
      "alternateName": "Precision AGL",
      "slogan": "Precision in Every Approach",
      "url": "https://rahulsharmaagl.in/",
      "logo": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/favicon.svg"
      },
      "email": "precisionaglsolutions@gmail.com",
      "telephone": "+91-9821496412",
      "address": {
        "@type": "PostalAddress",
        "addressLocality": "New Delhi",
        "addressCountry": "IN"
      },
      "areaServed": {
        "@type": "Country",
        "name": "India"
      }
    },
    {
      "@type": "Person",
      "@id": "https://rahulsharmaagl.in/#person",
      "name": "Rahul Sharma",
      "url": "https://rahulsharmaagl.in/index.html#about",
      "jobTitle": "Manager – Technical & Commercial",
      "description": "AGL Photometry Specialist | Airfield Ground Lighting | ICAO & FAA Compliance | Project Execution",
      "worksFor": {
        "@type": "Organization",
        "name": "Creative Trading Co."
      },
      "sameAs": [
        "https://www.youtube.com/@rahulsharmaagl",
        "https://www.instagram.com/aglrahulsharma/"
      ]
    }
  ]
}
</script>

</body>
</html>
