<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Photometric Requirement vs Electrical Requirement: AGL Comparison</title>
    <meta name="description" content="Photometric vs electrical requirements for AGL fixtures: how much and where a light must emit versus how it is powered, controlled, insulated and protected." />
    <meta name="keywords" content="photometric requirement, electrical requirement, AGL fixture verification, light output requirement, electrical performance requirement, airfield lighting standards" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow" />
    <link rel="canonical" href="https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html" />

    <!-- Open Graph / Facebook -->
    <meta property="og:type" content="article" />
    <meta property="og:url" content="https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html" />
    <meta property="og:title" content="Photometric Requirement vs Electrical Requirement | Precision AGL Academy" />
    <meta property="og:description" content="Photometric vs electrical requirements for AGL fixtures: how much and where a light must emit versus how it is powered, controlled, insulated and protected." />
    <meta property="og:site_name" content="Precision AGL Academy" />
    <meta property="og:locale" content="en_US" />

    <!-- Twitter -->
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:url" content="https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html" />
    <meta name="twitter:title" content="Photometric Requirement vs Electrical Requirement | Precision AGL Academy" />
    <meta name="twitter:description" content="Photometric vs electrical requirements for AGL fixtures: how much and where a light must emit versus how it is powered, controlled, insulated and protected." />
    <meta property="og:image" content="https://rahulsharmaagl.in/assets/og/comparison-photometric-requirement-vs-electrical-requirement.jpg" />
    <meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/comparison-photometric-requirement-vs-electrical-requirement.jpg" />
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
    <style>.hl4, .hl5 { font-weight: 700; } /*hl*/

        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1100px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        .container {
            width: 100%;
            max-width: 1100px;
            margin: auto;
            padding: 0 40px;
            position: relative;
            z-index: 1;
        }

        /* ── HERO ── */
        .page-hero {
            padding: 40px 0 30px;
        }
        .page-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .vs-title {
            display: flex;
            align-items: center;
            gap: 22px;
            flex-wrap: wrap;
        }
        h1.vs-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 52px;
            letter-spacing: 1.5px;
            line-height: 1;
        }
        .vs-title .side-a { color: var(--gold); }
        .vs-title .side-b { color: var(--cyan); }
        .vs-badge-lg {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 20px;
            letter-spacing: 2px;
            color: var(--dark);
            background: var(--white);
            width: 46px;
            height: 46px;
            border-radius: 50%;
            display: flex;
            align-items: center;
            justify-content: center;
            flex-shrink: 0;
        }
        .page-sub {
            font-size: 16px;
            line-height: 1.8;
            color: var(--text);
            max-width: 800px;
            margin-top: 18px;
        }
        @media(max-width:700px) {
            h1.vs-title { font-size: 30px; }
        }

        /* ── SECTION ── */
        .section {
            padding: 46px 0;
            border-top: 1px solid var(--border);
        }
        .section:first-of-type { border-top: none; }
        .section-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 13px;
            letter-spacing: 2px;
            color: var(--gold);
            opacity: .7;
            margin-bottom: 8px;
        }
        .section h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 18px;
        }
        .section h3 {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 19px;
            font-weight: 700;
            letter-spacing: .3px;
            color: var(--gold);
            margin: 22px 0 10px;
        }
        .section p {
            font-size: 15px;
            line-height: 1.85;
            color: var(--text);
            margin-bottom: 12px;
        }
        .section ul {
            margin: 10px 0 16px 0;
            padding-left: 0;
            list-style: none;
        }
        .section ul li {
            font-size: 14.5px;
            line-height: 1.7;
            color: var(--text);
            padding-left: 24px;
            position: relative;
            margin-bottom: 8px;
        }
        .section ul li::before {
            content: '\f054';
            font-family: 'Font Awesome 6 Free';
            font-weight: 900;
            font-size: 9px;
            color: var(--gold);
            position: absolute;
            left: 4px;
            top: 5px;
        }

        /* ── SNAPSHOT TABLE ── */
        .compare-table-wrap {
            overflow-x: auto;
            border-radius: 14px;
            border: 1px solid var(--border);
        }
        table.compare-table {
            width: 100%;
            border-collapse: collapse;
            font-size: 13.5px;
            min-width: 640px;
        }
        table.compare-table th, table.compare-table td {
            padding: 14px 18px;
            text-align: left;
            border-bottom: 1px solid var(--border);
            vertical-align: top;
        }
        table.compare-table thead th {
            background: rgba(255, 255, 255, 0.04);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 12px;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            font-weight: 700;
        }
        table.compare-table thead th.col-param { color: var(--text); }
        table.compare-table thead th.col-a { color: var(--gold); }
        table.compare-table thead th.col-b { color: var(--cyan); }
        table.compare-table td.param-cell {
            font-weight: 600;
            color: var(--white);
            font-size: 13px;
            white-space: nowrap;
        }
        table.compare-table td { color: var(--text); }
        table.compare-table tbody tr:last-child td { border-bottom: none; }
        table.compare-table tbody tr:hover { background: rgba(255, 255, 255, 0.02); }
        table.compare-table td.yes { color: var(--gold); font-weight: 700; text-align: center; }
        table.compare-table td.no { color: var(--text); opacity: .5; text-align: center; }

        /* ── TWO-COL INFO CARDS ── */
        .info-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
        }
        @media(max-width:700px) {
            .info-grid { grid-template-columns: 1fr; }
        }
        .info-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 24px;
        }
        .info-card.side-a-card { border-top: 3px solid var(--gold); }
        .info-card.side-b-card { border-top: 3px solid var(--cyan); }
        .info-card h4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 22px;
            letter-spacing: .5px;
            margin-bottom: 12px;
        }
        .info-card.side-a-card h4 { color: var(--gold); }
        .info-card.side-b-card h4 { color: var(--cyan); }
        .info-card p { font-size: 14px; }
        .info-card ul li { font-size: 13.5px; }

        /* ── CALLOUT ── */
        .callout {
            display: flex;
            gap: 16px;
            padding: 22px 24px;
            border-radius: 14px;
            border: 1px solid rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.05);
        }
        .callout i {
            color: var(--gold);
            font-size: 22px;
            flex-shrink: 0;
            margin-top: 2px;
        }
        .callout p { margin-bottom: 0; color: var(--text); font-size: 14.5px; }
        .callout strong { color: var(--white); }

        /* ── MYTH GRID ── */
        .myth-grid {
            display: grid;
            grid-template-columns: 1fr;
            gap: 14px;
        }
        .myth-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
        }
        .myth-card .myth-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--red);
            margin-bottom: 6px;
        }
        .myth-card .fact-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin: 10px 0 4px;
        }
        .myth-card p { margin-bottom: 0; font-size: 14px; }

        /* ── VERDICT ── */
        .verdict-box {
            border: 1px solid rgba(255, 180, 0, 0.3);
            background: linear-gradient(135deg, rgba(255, 180, 0, 0.08), rgba(0, 212, 255, 0.04));
            border-radius: 16px;
            padding: 32px;
        }
        .verdict-box .verdict-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .verdict-lines {
            display: flex;
            flex-direction: column;
            gap: 10px;
            margin-top: 18px;
        }
        .verdict-line {
            display: flex;
            gap: 12px;
            align-items: baseline;
            font-size: 14.5px;
            color: var(--text);
        }
        .verdict-line .vl-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 15px;
            letter-spacing: .5px;
            flex-shrink: 0;
            width: 110px;
        }
        .verdict-line.a .vl-tag { color: var(--gold); }
        .verdict-line.b .vl-tag { color: var(--cyan); }

        /* ── FAQ ── */
        .faq-item {
            border-bottom: 1px solid var(--border);
            padding: 18px 0;
            cursor: pointer;
        }
        .faq-item:first-child { padding-top: 0; }
        .faq-q {
            display: flex;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            font-size: 15px;
            font-weight: 600;
            color: var(--white);
        }
        .faq-q i {
            color: var(--gold);
            transition: transform .3s;
            flex-shrink: 0;
        }
        .faq-item.open .faq-q i { transform: rotate(45deg); }
        .faq-a {
            max-height: 0;
            overflow: hidden;
            transition: max-height .3s ease;
        }
        .faq-item.open .faq-a { max-height: 300px; }
        .faq-a p {
            padding-top: 12px;
            font-size: 14px;
            color: var(--text);
            margin-bottom: 0;
        }

        /* ── STANDARDS ── */
        .standards-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .standards-grid { grid-template-columns: 1fr; }
        }
        .standard-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            display: flex;
            gap: 14px;
        }
        .standard-card i {
            color: var(--gold);
            font-size: 18px;
            margin-top: 2px;
        }
        .standard-card h5 {
            font-size: 13.5px;
            color: var(--white);
            margin-bottom: 4px;
        }
        .standard-card p {
            font-size: 12.5px;
            margin-bottom: 0;
            opacity: .8;
        }

        /* ── RELATED ── */
        .related-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .related-grid { grid-template-columns: 1fr; }
        }
        .related-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            text-decoration: none;
            display: block;
            transition: all .3s;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.3);
            transform: translateY(-3px);
        }
        .related-card .rc-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 6px;
        }
        .related-card .hl5 {
            font-size: 14px;
            color: var(--white);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong { color: var(--gold); }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover { color: var(--gold); }

        .scroll-top {
            position: fixed;
            bottom: 30px;
            right: 30px;
            z-index: 999;
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: var(--gold);
            border: none;
            color: #000;
            font-size: 18px;
            cursor: pointer;
            opacity: 0;
            transform: translateY(20px);
            transition: all .3s;
            box-shadow: 0 8px 24px rgba(255, 180, 0, 0.25);
        }
        .scroll-top.visible { opacity: 1; transform: translateY(0); }
        .scroll-top:hover { transform: translateY(-4px) scale(1.05); }

        .final-note {
            font-size: 13.5px;
            color: var(--text);
            opacity: .8;
            font-style: italic;
            border-left: 3px solid var(--gold);
            padding-left: 16px;
        }

        /* ── DIAGRAM STRIP ── */
        .diagram-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .diagram-strip { grid-template-columns: 1fr; }
        }
        .diagram-card {
            border-radius: 14px;
            padding: 20px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .diagram-card.a { border-bottom: 3px solid var(--gold); }
        .diagram-card.b { border-bottom: 3px solid var(--cyan); }
        .diagram-card .dc-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 16px;
            letter-spacing: 1px;
            margin-bottom: 10px;
        }
        .diagram-card.a .dc-title { color: var(--gold); }
        .diagram-card.b .dc-title { color: var(--cyan); }
        .diagram-card pre {
            font-family: 'Courier New', monospace;
            font-size: 12.5px;
            line-height: 1.5;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
        }

        .flow-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 20px 24px;
        }
        .flow-block pre {
            font-family: 'Courier New', monospace;
            font-size: 13px;
            line-height: 1.7;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
            margin: 0;
        }

        /* ── DH-STYLE STAT STRIP ── */
        .dh-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .dh-strip { grid-template-columns: 1fr; }
        }
        .dh-card {
            border-radius: 14px;
            padding: 22px;
            text-align: center;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .dh-card.a { border-bottom: 3px solid var(--gold); }
        .dh-card.b { border-bottom: 3px solid var(--cyan); }
        .dh-card .dh-value {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: .5px;
        }
        .dh-card.a .dh-value { color: var(--gold); }
        .dh-card.b .dh-value { color: var(--cyan); }
        .dh-card .dh-label {
            font-size: 12px;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            margin-top: 6px;
        }

        /* ── 3-COL GRID ── */
        .three-col-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
            margin-top: 20px;
        }
        @media(max-width:800px) {
            .three-col-grid { grid-template-columns: 1fr; }
        }
        .three-col-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 20px;
            text-align: center;
        }
        .three-col-card.elec { border-bottom: 3px solid var(--gold); }
        .three-col-card.photo { border-bottom: 3px solid var(--cyan); }
        .three-col-card.func { border-bottom: 3px solid var(--red); }
        .three-col-card h5 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 18px;
            letter-spacing: 1px;
            margin-bottom: 10px;
        }
        .three-col-card.elec h5 { color: var(--gold); }
        .three-col-card.photo h5 { color: var(--cyan); }
        .three-col-card.func h5 { color: var(--red); }
        .three-col-card p { font-size: 13px; margin-bottom: 0; }

        @media(max-width:600px) {
            nav { padding: 0 20px; }
            .breadcrumb { padding: 100px 20px 0; }
            .container { padding: 0 20px; }
            footer { padding: 20px; flex-direction: column; text-align: center; }
        }
    
        .academy-cta {
            position: relative;
            border: 1px solid rgba(255, 180, 0, 0.35);
            border-radius: 14px;
            background: linear-gradient(160deg, rgba(255, 180, 0, 0.08), var(--card) 55%);
            padding: 48px 44px;
            overflow: hidden;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: -60px;
            right: -60px;
            width: 220px;
            height: 220px;
            background: radial-gradient(circle, rgba(255, 180, 0, 0.16), transparent 70%);
            pointer-events: none;
        }
        .academy-cta-eyebrow {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            color: var(--gold);
            font-size: 12.5px;
            font-weight: 700;
            letter-spacing: 2px;
            text-transform: uppercase;
            margin-bottom: 14px;
        }
        .academy-cta h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 34px;
            letter-spacing: 1px;
            line-height: 1.15;
            margin-bottom: 16px;
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            max-width: 720px;
            margin-bottom: 10px;
        }
        .academy-cta .hl4 {
            color: var(--white);
            font-size: 17px;
            font-weight: 700;
            margin: 26px 0 12px;
        }
        .academy-path {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 8px;
            margin-bottom: 20px;
        }
        .academy-path span {
            background: rgba(255, 255, 255, 0.04);
            border: 1px solid var(--border);
            border-radius: 6px;
            padding: 7px 14px;
            font-size: 12.5px;
            font-weight: 600;
            letter-spacing: 0.4px;
            color: var(--text);
            white-space: nowrap;
        }
        .academy-path i {
            color: var(--gold);
            font-size: 11px;
            opacity: 0.8;
        }
        .academy-cta-actions {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
            margin-top: 26px;
        }
        .academy-btn {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .academy-btn-primary {
            background: var(--gold);
            color: #060d1a;
            border: 1px solid var(--gold);
        }
        .academy-btn-primary:hover {
            background: transparent;
            color: var(--gold);
        }
        .academy-btn-outline {
            border: 1px solid var(--border);
            color: var(--white);
        }
        .academy-btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }
        .academy-cta-tagline {
            margin-top: 28px;
            padding-top: 20px;
            border-top: 1px solid var(--border);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 3px;
            text-transform: uppercase;
            color: var(--gold);
            opacity: 0.85;
        }
        @media(max-width:600px) {
            .academy-cta { padding: 32px 22px; }
            .academy-cta h2 { font-size: 26px; }
        }
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#faq",
        "url": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html",
        "inLanguage": "en",
        "isPartOf": {
          "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#article"
        },
        "mainEntity": [
          {
            "@type": "Question",
            "name": "What is the fundamental difference between photometric and electrical requirements?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Photometric requirements define how much and where an AGL light must emit light — intensity, distribution, colour, and coverage. Electrical requirements define how the equipment is powered, controlled, insulated, and electrically protected."
            }
          },
          {
            "@type": "Question",
            "name": "Can a fixture pass electrical tests but still fail photometry?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes. Voltage, current, insulation, and dielectric withstand can all pass while the fixture still fails photometry due to incorrect LED output, optical degradation, a wrong lens, poor alignment, LED aging, or manufacturing variation."
            }
          },
          {
            "@type": "Question",
            "name": "Can a fixture pass photometry but fail electrically?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes. The reverse is also possible — correct candela distribution, colour, and beam spread do not guarantee acceptable insulation resistance or other electrical parameters. Both must be verified independently."
            }
          },
          {
            "@type": "Question",
            "name": "What instrument is used to verify photometric requirements?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "A goniophotometer, or another appropriate calibrated photometric system, is typically used to produce candela tables, polar curves, horizontal and vertical distribution, and colour data."
            }
          },
          {
            "@type": "Question",
            "name": "Does electrical performance affect photometric performance?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes, indirectly. Circuit current flows through the fixture input to the LED driver and then to the LED output, so incorrect electrical current can result in incorrect light output. They still remain separate requirements that each need their own verification."
            }
          },
          {
            "@type": "Question",
            "name": "Is there a third category besides photometric and electrical?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes — functional requirements, which ask whether the fixture performs its intended function, such as correct ON/OFF behaviour or intensity-step response, distinct from both its optical and electrical performance."
            }
          }
        ]
      }
    </script>
    <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns=%27http://www.w3.org/2000/svg%27 viewBox=%270 0 32 32%27%3E%3Crect width=%2732%27 height=%2732%27 rx=%276%27 fill=%27%23060d1a%27/%3E%3Cpath d=%27M16 5l2.2 8.8L27 16l-8.8 2.2L16 27l-2.2-8.8L5 16l8.8-2.2z%27 fill=%27%23FFB400%27/%3E%3C/svg%3E" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <meta name="theme-color" content="#060d1a" />
<style id="agl-shared-fixes">.hl4, .hl5 { font-weight: 700; } /*hl*/

/* shared responsive, accessibility & mobile-nav hardening */
html{-webkit-text-size-adjust:100%}
img,svg,video{max-width:100%;height:auto}
.container,.info-card,.callout,.verdict-box,.myth-card,.faq-item,.related-card,.standards-grid>*,.info-grid>*,.vs-title>*{min-width:0}
.info-card,.callout,.verdict-box,.page-hero p,.vs-title,.vs-title>*,.related-card h3,.related-card .hl5,.final-note,.diagram-block{overflow-wrap:anywhere}
.diagram-block{white-space:pre-wrap;max-width:100%}
.compare-table-wrap{max-width:100%;-webkit-overflow-scrolling:touch}
a:focus-visible,button:focus-visible,.faq-q:focus-visible,.hamburger:focus-visible{outline:2px solid var(--gold,#FFB400);outline-offset:3px;border-radius:4px}
.hamburger{background:none;border:0;cursor:pointer}
@media(max-width:900px){
 .nav-links.mobile-open,.nav-links.open{display:flex;position:absolute;top:70px;left:0;right:0;flex-direction:column;gap:0;background:#060d1a;border-bottom:1px solid rgba(255,180,0,.3);padding:10px 0;z-index:1001}
 .nav-links.mobile-open a,.nav-links.open a{display:block;padding:14px 24px}
}
@media(max-width:700px){
 .vs-title{flex-wrap:wrap}
 .info-grid,.myth-grid,.standards-grid{grid-template-columns:1fr!important}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{animation-duration:.01ms!important;transition-duration:.01ms!important}}
</style>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#article",
    "headline": "Photometric Requirement vs Electrical Requirement: AGL Comparison",
    "description": "Photometric vs electrical requirements for AGL fixtures: how much and where a light must emit versus how it is powered, controlled, insulated and protected.",
    "url": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html"
    },
    "inLanguage": "en",
    "keywords": "photometric requirement, electrical requirement, AGL fixture verification, light output requirement, electrical performance requirement, airfield lighting standards",
    "articleSection": "Standards & Compliance",
    "image": {
      "@type": "ImageObject",
      "url": "https://rahulsharmaagl.in/assets/og/comparison-photometric-requirement-vs-electrical-requirement.jpg"
    },
    "isAccessibleForFree": true,
    "author": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "publisher": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "isPartOf": {
      "@type": "CollectionPage",
      "@id": "https://rahulsharmaagl.in/agl-comparisons.html#collection",
      "name": "AGL Comparison Library",
      "url": "https://rahulsharmaagl.in/agl-comparisons.html"
    },
    "breadcrumb": {
      "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#breadcrumb"
    },
    "hasPart": {
      "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#faq"
    }
  }
</script>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "@id": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html#breadcrumb",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://rahulsharmaagl.in/index.html"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Knowledge Hub",
        "item": "https://rahulsharmaagl.in/knowledge-hub.html"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Comparison Library",
        "item": "https://rahulsharmaagl.in/agl-comparisons.html"
      },
      {
        "@type": "ListItem",
        "position": 4,
        "name": "Photometric Requirement vs Electrical Requirement",
        "item": "https://rahulsharmaagl.in/comparison-photometric-requirement-vs-electrical-requirement.html"
      }
    ]
  }
</script>
"<style>
/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
.container .legal-banner{max-width:none;padding:0;margin:14px 0 22px;}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-4px 0 22px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--gold),#ffd36b);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:var(--dark);flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;}
.expert-item{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;display:flex;gap:14px;min-width:0;}
.expert-item>i{color:var(--cyan);font-size:18px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:6px;}
.expert-item h5{font-size:13.5px;color:var(--white);margin:0;}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--cyan);background:rgba(0,212,255,0.08);border:1px solid rgba(0,212,255,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.section .expert-item p{font-size:13.5px;line-height:1.65;margin:0;color:var(--text);}
@media(max-width:700px){.expert-grid{grid-template-columns:minmax(0,1fr);}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:22px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp4{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp4{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp5{font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp5{font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp5{font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp6{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp6{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp6{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp7{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp7{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp7{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;font-family:"Bebas Neue", sans-serif!important;font-size:18px!important;letter-spacing:1px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp8{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp8{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp8{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp9{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp9{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp9{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links" id="navLinks">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html">Components</a></li>
            <li><a href="agl-comparisons.html" class="active">Comparisons</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <a href="index.html#contact" class="nav-cta">Get in Touch</a>
        <button class="hamburger" id="hamburgerBtn" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></button>
    </nav>

    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
        <a href="agl-comparisons.html">Comparison Library</a><span>/</span>
        <span class="current">Photometric Requirement vs Electrical Requirement</span>
    </div>

    <div class="container" role="main" id="main">

        <!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>General comparison &mdash; not a requirement, specification or recommendation &mdash; read before relying.</strong> This page is an independent educational summary for qualified personnel. It paraphrases standards and practice that are revised from time to time and may be incomplete or out of date; it is not official text of any standard or regulation, not an approved procedure or design, and not operational guidance for pilots or air traffic control. Verify against the current official documents and your project requirements. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
            <div class="page-tag"><i class="fa-solid fa-lightbulb"></i> Fixture Requirements &amp; Verification Comparison</div>
            <h1 class="vs-title">
                <span class="side-a">PHOTOMETRIC REQUIREMENT</span>
                <span class="vs-badge-lg">VS</span>
                <span class="side-b">ELECTRICAL REQUIREMENT</span>
            </h1>
            <p class="page-sub">Two requirement categories that every AGL fixture must satisfy, but which answer completely different questions — photometric requirements define how much and where an AGL light must emit light, while electrical requirements define how the equipment is powered, controlled, insulated, and electrically protected. In short: <strong>photometric = light output</strong>, <strong>electrical = electrical performance</strong>. Passing one says nothing about the other.</p>
        </div>

        <div class="section">
            <div class="section-tag">01 · Snapshot</div>
            <h2>At a Glance</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Aspect</th>
                            <th class="col-a">Photometric Requirement</th>
                            <th class="col-b">Electrical Requirement</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Main question</td><td>How should the light perform optically?</td><td>How should the equipment perform electrically?</td></tr>
                        <tr><td class="param-cell">Primary parameter</td><td>Candela / luminous intensity</td><td>Voltage, current, power, insulation, etc.</td></tr>
                        <tr><td class="param-cell">Focus</td><td>Light distribution</td><td>Electrical characteristics</td></tr>
                        <tr><td class="param-cell">Intensity</td><td class="yes">✔</td><td class="no">—</td></tr>
                        <tr><td class="param-cell">Beam spread</td><td class="yes">✔</td><td class="no">—</td></tr>
                        <tr><td class="param-cell">Colour</td><td class="yes">✔</td><td>Sometimes indirectly</td></tr>
                        <tr><td class="param-cell">Angular distribution</td><td class="yes">✔</td><td class="no">—</td></tr>
                        <tr><td class="param-cell">Rated voltage / current</td><td class="no">—</td><td class="yes">✔</td></tr>
                        <tr><td class="param-cell">Power consumption / factor</td><td class="no">—</td><td class="yes">✔ where applicable</td></tr>
                        <tr><td class="param-cell">Insulation resistance</td><td class="no">—</td><td class="yes">✔</td></tr>
                        <tr><td class="param-cell">Dielectric withstand</td><td class="no">—</td><td class="yes">✔</td></tr>
                        <tr><td class="param-cell">Earthing</td><td class="no">—</td><td class="yes">✔</td></tr>
                        <tr><td class="param-cell">Short-circuit protection</td><td class="no">—</td><td class="yes">✔</td></tr>
                        <tr><td class="param-cell">Typical equipment</td><td>Fixture/optical system</td><td>Fixture, CCR, transformer, cable, control system</td></tr>
                    </tbody>
                </table>
            </div>
            <div class="dh-strip">
                <div class="dh-card a">
                    <div class="dh-value">cd</div>
                    <div class="dh-label">Photometric Unit</div>
                </div>
                <div class="dh-card b">
                    <div class="dh-value">V / A / W / Ω</div>
                    <div class="dh-label">Electrical Units</div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">02 · Core Concept</div>
            <h2>Think "Light" vs "Electricity"</h2>
            <div class="diagram-strip">
                <div class="diagram-card a">
                    <div class="dc-title">Photometric</div>
                    <pre>       ELECTRICAL INPUT
              ↓
          LED / LAMP
              ↓
        OPTICAL SYSTEM
              ↓
       LIGHT OUTPUT
              ↓
     Candela / Distribution</pre>
                </div>
                <div class="diagram-card b">
                    <div class="dc-title">Electrical</div>
                    <pre>       POWER SUPPLY
              ↓
        ELECTRICAL SYSTEM
              ↓
      Voltage / Current
              ↓
    Insulation / Protection
              ↓
       SAFE OPERATION</pre>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">03 · Basic Difference</div>
            <h2>Photometric vs Electrical Requirements</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 class="hp1">Photometric Requirements</h3>
                    <p>A photometric requirement specifies the <strong>optical performance</strong> of an AGL fixture. Typical parameters include:</p>
                    <ul style="margin-bottom:0;">
                        <li>Luminous intensity / candela</li>
                        <li>Intensity distribution (horizontal and vertical)</li>
                        <li>Beam spread and angular coverage</li>
                        <li>Colour</li>
                        <li>Minimum/maximum intensity and uniformity</li>
                        <li>Cut-off characteristics</li>
                    </ul>
                    <p style="margin-top:14px;margin-bottom:0;">For example: <em>"The fixture shall provide the specified minimum luminous intensity throughout the required angular range."</em> That's a photometric requirement.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 class="hp2">Electrical Requirements</h3>
                    <p>Electrical requirements describe the equipment's <strong>electrical behavior and safety</strong>. Typical parameters include:</p>
                    <ul style="margin-bottom:0;">
                        <li>Rated voltage, current, and frequency</li>
                        <li>Power consumption and power factor</li>
                        <li>Insulation resistance and dielectric withstand</li>
                        <li>Leakage current and earthing</li>
                        <li>Surge and overcurrent protection</li>
                        <li>Short-circuit capability and electrical isolation</li>
                    </ul>
                    <p style="margin-top:14px;margin-bottom:0;">For example: <em>"The fixture shall operate correctly at the specified series-circuit current."</em> That's an electrical requirement.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">04 · AGL Application</div>
            <h2>Worked Example: LED Runway Edge Light</h2>
            <p>The same fixture carries both types of requirements, verified through entirely different tests.</p>
            <div class="diagram-strip">
                <div class="diagram-card a">
                    <div class="dc-title">Photometric Requirements</div>
                    <pre>LED RUNWAY LIGHT
      ↓
Light intensity
      ↓
Candela
      ↓
Horizontal distribution
      ↓
Vertical distribution
      ↓
Colour
      ↓
Beam coverage</pre>
                </div>
                <div class="diagram-card b">
                    <div class="dc-title">Electrical Requirements</div>
                    <pre>LED RUNWAY LIGHT
      ↓
Input/current
      ↓
LED driver
      ↓
Protection
      ↓
Insulation
      ↓
Dielectric strength
      ↓
Electrical safety</pre>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">05 · Worked Example</div>
            <h2>Candela vs Current</h2>
            <p>Suppose an AGL fixture operates from a constant-current series circuit.</p>
            <div class="info-grid">
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Electrical Requirement</h3>
                    <p>The fixture shall operate at the specified circuit current.</p>
                    <p style="margin-bottom:0;">Measured in <strong>A (ampere)</strong>.</p>
                </div>
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp4">Photometric Requirement</h3>
                    <p>The fixture shall produce the specified luminous intensity at that operating condition.</p>
                    <p style="margin-bottom:0;">Measured in <strong>cd (candela)</strong>.</p>
                </div>
            </div>
            <div class="flow-block" style="margin-top:20px;">
                <pre>6.6 A
  ↓
LED driver / optical system
  ↓
Required light output
  ↓
Candela</pre>
            </div>
            <p style="margin-top:16px;margin-bottom:0;">The <strong style="color:var(--white);">6.6 A</strong> is electrical. The resulting <strong style="color:var(--white);">candela</strong> is photometric.</p>
        </div>

        <div class="section">
            <div class="section-tag">06 · Critical Distinction</div>
            <h2>Electrical Compliance Does Not Mean Photometric Compliance</h2>
            <p>A fixture can pass its electrical tests but still fail photometry.</p>
            <div class="flow-block">
                <pre>Voltage/current       ✓
Insulation            ✓
Dielectric withstand  ✓
Functional operation  ✓
                       ↓
Photometry             ✗</pre>
            </div>
            <p style="margin-top:16px;">Possible reasons include:</p>
            <ul>
                <li>Incorrect LED output</li>
                <li>Optical degradation</li>
                <li>Wrong lens</li>
                <li>Poor optical alignment</li>
                <li>LED aging</li>
                <li>Manufacturing variation</li>
            </ul>
            <p class="final-note" style="margin-top:16px;">Electrical pass ≠ photometric pass.</p>
        </div>

        <div class="section">
            <div class="section-tag">07 · Critical Distinction</div>
            <h2>Photometric Compliance Does Not Mean Electrical Compliance</h2>
            <p>The reverse is also possible — a fixture can produce the correct light distribution while having an electrical problem.</p>
            <div class="flow-block">
                <pre>Candela distribution   ✓
Colour                 ✓
Beam spread            ✓
                       ↓
Insulation resistance  ✗</pre>
            </div>
            <p class="final-note" style="margin-top:16px;">Photometric pass ≠ electrical pass. Both need to be verified independently.</p>
        </div>

        <div class="section">
            <div class="section-tag">08 · Photometric Verification</div>
            <h2>Photometry Test</h2>
            <p>Typical photometric verification uses a <strong>goniophotometer</strong> or another appropriate calibrated photometric system.</p>
            <div class="flow-block">
                <pre>        AGL FIXTURE
             ↓
      Controlled input
             ↓
       Goniophotometer
             ↓
     Angular measurement
             ↓
      Candela values
             ↓
    Photometric curve
             ↓
      Compare with limits</pre>
            </div>
            <p style="margin-top:16px;margin-bottom:0;">Typical output includes candela tables, polar curves, horizontal and vertical distribution, and colour data.</p>
        </div>

        <div class="section">
            <div class="section-tag">09 · Electrical Verification</div>
            <h2>Electrical Tests</h2>
            <div class="info-grid">
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Insulation Resistance</h3>
                    <p style="margin-bottom:0;">Checks insulation between specified electrical points. Test → IR meter. Result → MΩ.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Dielectric Withstand</h3>
                    <p style="margin-bottom:0;">Checks insulation capability under elevated test voltage. Test → HV withstand. Result → no breakdown/flashover.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Continuity</h3>
                    <p style="margin-bottom:0;">Checks that the intended electrical path is continuous. Test → continuity meter. Result → acceptable resistance/path.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Current/Voltage</h3>
                    <p style="margin-bottom:0;">Checks operating electrical characteristics. Test → current/voltage measurement. Result → within specified limits.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">10 · FAT Checklist</div>
            <h2>Photometric Requirement vs Electrical Requirement in FAT</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">FAT Check</th>
                            <th class="col-a">Category</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Dimensions</td><td>Mechanical</td></tr>
                        <tr><td class="param-cell">Material</td><td>Mechanical</td></tr>
                        <tr><td class="param-cell">Rated current</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">Rated voltage</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">Power consumption</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">Insulation resistance</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">Dielectric withstand</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">Earthing</td><td>Electrical</td></tr>
                        <tr><td class="param-cell">LED operation</td><td>Functional</td></tr>
                        <tr><td class="param-cell">Candela</td><td>Photometric</td></tr>
                        <tr><td class="param-cell">Beam distribution</td><td>Photometric</td></tr>
                        <tr><td class="param-cell">Colour</td><td>Photometric</td></tr>
                        <tr><td class="param-cell">Angular coverage</td><td>Photometric</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">11 · System View</div>
            <h2>AGL System Example</h2>
            <p>Consider a complete runway lighting circuit. Electrical requirements run throughout the system, while photometric requirements sit primarily at the fixture/optical level.</p>
            <div class="flow-block">
                <pre>       CCR
        ↓
     AGL Cable
        ↓
Isolation Transformer
        ↓
   LED Fixture
        ↓
    LIGHT OUTPUT</pre>
            </div>
            <div class="info-grid" style="margin-top:20px;">
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Electrical Requirements Throughout</h3>
                    <ul style="margin-bottom:0;">
                        <li>CCR → current regulation</li>
                        <li>Cable → insulation / continuity</li>
                        <li>Transformer → isolation / dielectric strength</li>
                        <li>Fixture → electrical operation</li>
                    </ul>
                </div>
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp4">Photometric Requirements at the Fixture</h3>
                    <ul style="margin-bottom:0;">
                        <li>Intensity</li>
                        <li>Distribution</li>
                        <li>Colour</li>
                        <li>Angular coverage → required visual guidance</li>
                    </ul>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">12 · Three Categories</div>
            <h2>Photometric vs Electrical vs Functional</h2>
            <p>It's useful to distinguish three categories rather than just two.</p>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Category</th>
                            <th class="col-a">Question</th>
                            <th class="col-b">Example</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Electrical</td><td>Is it electrically safe/correct?</td><td>6.6 A operation</td></tr>
                        <tr><td class="param-cell">Photometric</td><td>Does it produce the required light?</td><td>Required candela</td></tr>
                        <tr><td class="param-cell">Functional</td><td>Does it perform its intended function?</td><td>Correct ON/OFF/intensity step</td></tr>
                    </tbody>
                </table>
            </div>
            <div class="three-col-grid">
                <div class="three-col-card elec">
                    <h3 class="hp5">Electrical</h3>
                    <p>Current<br>Insulation<br>Dielectric</p>
                </div>
                <div class="three-col-card photo">
                    <h3 class="hp6">Photometric</h3>
                    <p>Candela<br>Beam<br>Colour</p>
                </div>
                <div class="three-col-card func">
                    <h3 class="hp7">Functional</h3>
                    <p>ON/OFF<br>Intensity<br>Response</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">13 · Requirement → Test → Acceptance</div>
            <h2>How Each Requirement Gets Verified</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp4">Photometric</h3>
                    <p><strong>Requirement:</strong> Required minimum intensity at specified angles.</p>
                    <p><strong>Test:</strong> Goniophotometric measurement.</p>
                    <p style="margin-bottom:0;"><strong>Acceptance:</strong> Measured intensity meets or exceeds specified limits.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp3">Electrical</h3>
                    <p><strong>Requirement:</strong> Required insulation resistance.</p>
                    <p><strong>Test:</strong> Insulation resistance measurement at specified test conditions.</p>
                    <p style="margin-bottom:0;"><strong>Acceptance:</strong> Measured resistance meets the specified minimum.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">14 · Compliance Matrix</div>
            <h2>Example Compliance Matrix</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Requirement</th>
                            <th class="col-a">Type</th>
                            <th class="col-b">Test/Verification</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Rated current</td><td>Electrical</td><td>Current measurement</td></tr>
                        <tr><td class="param-cell">Rated voltage</td><td>Electrical</td><td>Voltage measurement</td></tr>
                        <tr><td class="param-cell">Insulation resistance</td><td>Electrical</td><td>IR test</td></tr>
                        <tr><td class="param-cell">Dielectric withstand</td><td>Electrical</td><td>HV test</td></tr>
                        <tr><td class="param-cell">Continuity</td><td>Electrical</td><td>Continuity test</td></tr>
                        <tr><td class="param-cell">Power consumption</td><td>Electrical</td><td>Power measurement</td></tr>
                        <tr><td class="param-cell">Luminous intensity</td><td>Photometric</td><td>Goniophotometer</td></tr>
                        <tr><td class="param-cell">Beam distribution</td><td>Photometric</td><td>Goniophotometer</td></tr>
                        <tr><td class="param-cell">Colour</td><td>Photometric</td><td>Colour measurement</td></tr>
                        <tr><td class="param-cell">Angular coverage</td><td>Photometric</td><td>Photometric test</td></tr>
                    </tbody>
                </table>
            </div>
            <p class="final-note" style="margin-top:16px;">Every row here ends in a pass/fail result, but the requirement type determines which instrument and which limit applies.</p>
        </div>

        <div class="section">
            <div class="section-tag">15 · How They Interact</div>
            <h2>Important Relationship</h2>
            <p>Electrical performance can <strong>affect</strong> photometric performance, even though the two remain different requirements.</p>
            <div class="flow-block">
                <pre>CCR current
      ↓
Fixture input
      ↓
LED driver
      ↓
LED output
      ↓
Optical output
      ↓
Candela</pre>
            </div>
            <p style="margin-top:16px;margin-bottom:0;">If the electrical current is incorrect, the light output may also be incorrect — but they remain different requirements, each needing its own verification.</p>
        </div>

        <div class="section">
            <div class="section-tag">16 · Worked Example</div>
            <h2>LED AGL Fixture Breakdown</h2>
            <div class="diagram-strip">
                <div class="diagram-card b">
                    <div class="dc-title">Electrical</div>
                    <pre>Constant-current compatibility
Operating current
Surge protection
Power consumption
Driver efficiency
Insulation
Dielectric withstand
Grounding</pre>
                </div>
                <div class="diagram-card a">
                    <div class="dc-title">Photometric</div>
                    <pre>Candela
Beam spread
Horizontal distribution
Vertical distribution
Colour
Angular coverage
Intensity stability</pre>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">17 · Easy Memory</div>
            <h2>How to Remember the Difference</h2>
            <div class="diagram-strip">
                <div class="diagram-card b">
                    <div class="dc-title">Electrical Requirement</div>
                    <pre>"Can it safely and
correctly handle
electricity?"
      ↓
ELECTRICAL
      ↓
Electricity
      ↓
V / A / W / Ω / MΩ</pre>
                </div>
                <div class="diagram-card a">
                    <div class="dc-title">Photometric Requirement</div>
                    <pre>"Does it produce the
required light in the
required direction?"
      ↓
PHOTOMETRIC
      ↓
Light
      ↓
cd / distribution / colour</pre>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">18 · Engineering Verdict</div>
            <h2>Photometric Requirement vs Electrical Requirement</h2>
            <div class="verdict-box">
                <div class="verdict-tag"><i class="fa-solid fa-gavel"></i> Engineering Verdict</div>
                <p><strong>Electrical requirement = input, electrical behavior, insulation, protection and safety.</strong></p>
                <p style="margin-bottom:0;"><strong>Photometric requirement = light intensity, distribution, colour and angular performance.</strong> Electrical test proves electrical compliance, photometric test proves optical compliance, and functional/system test proves operational behavior — three separate proofs, not one.</p>
                <div class="verdict-lines">
                    <div class="verdict-line a"><span class="vl-tag">Photometric</span><span>Verifies the light the fixture puts out — intensity, distribution, colour, coverage.</span></div>
                    <div class="verdict-line b"><span class="vl-tag">Electrical</span><span>Verifies how the fixture handles electricity — voltage, current, insulation, protection.</span></div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">A proper AGL FAT/SAT dossier should keep electrical, photometric and functional requirements separately identified, even though they interact during actual operation.</p>
        </div>

        <div class="section" id="expert-notes">
            <div class="section-tag">Field Insight</div>
            <h2>Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item"><i class="fa-solid fa-list-check" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp8">Check Both Lists in Factory and Site Tests</h3><span class="expert-tag">Scope</span></div><p>Include optical and electrical items.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-bolt" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp8">Verify Insulation and Protection</h3><span class="expert-tag">Electrical</span></div><p>Include safety checks.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-lightbulb" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp8">Verify Distribution and Colour</h3><span class="expert-tag">Optical</span></div><p>Use instruments.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-file-lines" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp8">Keep Evidence for Each</h3><span class="expert-tag">Records</span></div><p>Store results.</p></div></div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">19 · FAQ</div>
            <h2>Frequently Asked Questions</h2>
            <div id="faqList">
                <div class="faq-item">
                    <div class="faq-q">What is the fundamental difference between photometric and electrical requirements? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Photometric requirements define how much and where an AGL light must emit light — intensity, distribution, colour, and coverage. Electrical requirements define how the equipment is powered, controlled, insulated, and electrically protected.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Can a fixture pass electrical tests but still fail photometry? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes. Voltage, current, insulation, and dielectric withstand can all pass while the fixture still fails photometry due to incorrect LED output, optical degradation, a wrong lens, poor alignment, LED aging, or manufacturing variation.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Can a fixture pass photometry but fail electrically? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes. The reverse is also possible — correct candela distribution, colour, and beam spread do not guarantee acceptable insulation resistance or other electrical parameters. Both must be verified independently.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">What instrument is used to verify photometric requirements? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>A goniophotometer, or another appropriate calibrated photometric system, is typically used to produce candela tables, polar curves, horizontal and vertical distribution, and colour data.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Does electrical performance affect photometric performance? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes, indirectly. Circuit current flows through the fixture input to the LED driver and then to the LED output, so incorrect electrical current can result in incorrect light output. They still remain separate requirements that each need their own verification.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Is there a third category besides photometric and electrical? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes — functional requirements, which ask whether the fixture performs its intended function, such as correct ON/OFF behaviour or intensity-step response, distinct from both its optical and electrical performance.</p></div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">20 · Standards &amp; Reference Basis</div>
            <h2>Governing Documents</h2>
            <p style="margin-bottom:20px;">For an actual project design, always verify the current edition of the applicable documents.</p>
            <div class="standards-grid">
                <div class="standard-card">
                    <i class="fa-solid fa-lightbulb"></i>
                    <div>
                        <h3 class="hp9">ICAO Annex 14 / Aerodrome Design Manual</h3>
                        <p>Governs photometric requirements for AGL fixtures, including intensity, distribution, colour, and angular coverage for the applicable light type.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-file-shield"></i>
                    <div>
                        <h3 class="hp9">FAA AC 150/5345-46</h3>
                        <p>Specification for Runway, Taxiway, Heliport, and Vertiport Light Fixtures — the single fixture spec whose chapters set out both the photometric qualification requirements and the electrical/dielectric qualification requirements compared on this page.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-gauge-high"></i>
                    <div>
                        <h3 class="hp9">IEC 60364 / Local Wiring Regulations</h3>
                        <p>Requirements for electrical performance, insulation resistance, and dielectric withstand testing of AGL fixtures and associated circuits.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-building-columns"></i>
                    <div>
                        <h3 class="hp9">DGCA / AAI Requirements</h3>
                        <p>For Indian airport projects, also verify applicable DGCA requirements, AAI requirements, airport-specific technical specifications, project drawings and contract specifications.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-triangle-exclamation"></i>
                    <div>
                        <h3 class="hp9">Final Engineering Note</h3>
                        <p>Do not assume that a fixture's electrical test results say anything about its photometric performance, or vice versa. Each requirement type needs its own dedicated test and acceptance criteria.</p>
                    </div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">Photometric and electrical requirements are not two versions of the same check — one verifies the light a fixture produces, the other verifies how it handles electricity to produce it.</p>
        </div>

        <div class="section">
            <div class="academy-cta">
                <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
                <h2>Compare the Systems. Then Learn How to Engineer Them.</h2>
                <p>Understanding the difference between AGL systems is the first step. The next step is knowing how to design, install, test, commission and maintain them correctly.</p>
                <div class="hl4">Build Practical AGL Engineering Skills</div>
                <p>Go deeper with structured training from Precision AGL Academy, covering:</p>
                <div class="academy-path">
                    <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Design &amp; Electrical Engineering</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Approach Lighting</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Installation &amp; Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Maintenance &amp; Troubleshooting</span>
                </div>
                <p>Learn how AGL systems work as part of a complete airport lighting system, not just as individual components or configurations.</p>
                <div class="academy-cta-actions">
                    <a href="academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-book-open"></i> Explore AGL Courses</a>
                    <a href="index.html#contact" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your AGL Learning Journey</a>
                </div>
                <div class="academy-cta-tagline">Compare. Understand. Apply. Engineer.</div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">Related Comparisons</div>
            <h2>Continue Exploring</h2>
            <div class="related-grid">
                <a class="related-card" href="comparison-visual-inspection-vs-electrical-testing.html">
                    <div class="rc-tag">Testing &amp; Verification</div>
                    <div class="hl5">Visual Inspection vs Electrical Testing</div>
                </a>
                <a class="related-card" href="comparison-insulation-resistance-vs-continuity-test.html">
                    <div class="rc-tag">Electrical Testing</div>
                    <div class="hl5">Insulation Resistance vs Continuity Test</div>
                </a>
                <a class="related-card" href="comparison-elevated-vs-inset-agl-fixtures.html">
                    <div class="rc-tag">Fixtures &amp; Components</div>
                    <div class="hl5">Elevated vs Inset Fixtures</div>
                </a>
            </div>
        </div>

    </div>

    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this page &mdash; Photometry, colour and optical comparisons.</strong> Photometric, colour, spectral and optical-performance content is conceptual and indicative. Values, tolerances, categories and measurement approaches are not calibration, certification or flight-inspection methods and do not establish that any light, fixture or installation meets a standard. Measurement uncertainty, instrument calibration and approved methods must be established by you under the applicable current standards.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL), aerodrome electrical and project personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>A comparison is not a requirement or a recommendation.</strong> Tables, &ldquo;at a glance&rdquo; summaries, pros and cons, and statements of which option is typical, preferred or better are simplified and general. They are not specifications, designs, approved procedures or instructions, and the right choice depends on your project specification, the aerodrome&rsquo;s category and approved design, and the competent regulator. Nothing here is an endorsement of any technology, product, supplier or method.</li><li><strong>Standards and regulations.</strong> References to ICAO Annex 14 and other ICAO documents, FAA advisory circulars and orders, IEC, IEEE, ISO, BIS, DGCA, AAI and other standards are paraphrased summaries for orientation, not official text. They may be incomplete or out of date, and editions and amendments are revised from time to time. Consult the current official documents. Following this content does not guarantee compliance with any law, standard, contract or regulatory approval. Contract, specification and official requirements always prevail.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and control equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Explanations of how lights, signs and systems are used by pilots, vehicle operators or air traffic control are for understanding only and are not operational procedures or instructions. Nothing here authorises return to service, a change of operating category (CAT I/II/III), a NOTAM, a flight-inspection outcome or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Values and figures.</strong> Power, current, voltage, photometric, dimensional and time values, categories and tolerances are generic and indicative. Real installations differ by design, make, model, age and condition. Do not use them as design, sizing, test or acceptance criteria without checking the current official source and the manufacturer&rsquo;s data.</li><li><strong>Costs, energy and lifecycle.</strong> Statements about cost, energy saving, lifetime, reliability or maintenance effort are illustrative tendencies, not measured results, forecasts or guarantees, and are not financial, investment or procurement advice.</li><li><strong>Generic content; no warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, contractual dispute or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, ISO, BIS, DGCA, AAI, any airport, regulator, certification body or equipment manufacturer. Third-party names, document numbers, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. You may view this page for personal reference and internal training, keeping this notice attached. You may not copy, republish, redistribute, scrape or commercially use the Comparison Library without our prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, outdated reference, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>

<footer>
        <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="agl-comparisons.html">Comparisons</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#contact">Contact</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <button class="scroll-top" id="scrollTop" aria-label="Scroll to top"><i class="fa-solid fa-arrow-up"></i></button>

    <script>
        document.querySelectorAll('.faq-item').forEach(item => {
            item.querySelector('.faq-q').addEventListener('click', () => {
                const wasOpen = item.classList.contains('open');
                document.querySelectorAll('.faq-item.open').forEach(i => i.classList.remove('open'));
                if (!wasOpen) item.classList.add('open');
            });
        });

        const scrollBtn = document.getElementById('scrollTop');
        window.addEventListener('scroll', () => {
            scrollBtn.classList.toggle('visible', window.scrollY > 400);
        });
        scrollBtn.addEventListener('click', () => {
            window.scrollTo({ top: 0, behavior: 'smooth' });
        });
    </script>

<script id="agl-nav-fix">
(function(){var b=document.getElementById('hamburgerBtn'),n=document.getElementById('navLinks');if(!b||!n||b.dataset.bound)return;b.dataset.bound='1';
function s(o){n.classList.toggle('mobile-open',o);b.classList.toggle('open',o);b.setAttribute('aria-expanded',o?'true':'false');b.setAttribute('aria-label',o?'Close menu':'Open menu')}
b.addEventListener('click',function(){s(!n.classList.contains('mobile-open'))});
n.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){s(false)})});
document.addEventListener('keydown',function(e){if(e.key==='Escape')s(false)});})();
</script>
</body>
</html>
