<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Preventive vs Predictive Maintenance: Complete AGL Comparison</title>
    <meta name="description" content="Preventive vs predictive maintenance for AGL systems: service at planned intervals versus condition data and trend analysis to decide when service is needed." />
    <meta name="keywords" content="preventive maintenance, predictive maintenance, AGL maintenance strategy, airfield lighting maintenance, condition-based maintenance, trend analysis maintenance" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow" />
    <link rel="canonical" href="https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html" />

    <!-- Open Graph / Facebook -->
    <meta property="og:type" content="article" />
    <meta property="og:url" content="https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html" />
    <meta property="og:title" content="Preventive vs Predictive Maintenance | Precision AGL Academy" />
    <meta property="og:description" content="Preventive vs predictive maintenance for AGL systems: service at planned intervals versus condition data and trend analysis to decide when service is needed." />
    <meta property="og:site_name" content="Precision AGL Academy" />
    <meta property="og:locale" content="en_US" />

    <!-- Twitter -->
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:url" content="https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html" />
    <meta name="twitter:title" content="Preventive vs Predictive Maintenance | Precision AGL Academy" />
    <meta name="twitter:description" content="Preventive vs predictive maintenance for AGL systems: service at planned intervals versus condition data and trend analysis to decide when service is needed." />
    <meta property="og:image" content="https://rahulsharmaagl.in/assets/og/comparison-preventive-vs-predictive-maintenance.jpg" />
    <meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/comparison-preventive-vs-predictive-maintenance.jpg" />
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
    <style>.hl4, .hl5 { font-weight: 700; } /*hl*/

        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1100px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        .container {
            width: 100%;
            max-width: 1100px;
            margin: auto;
            padding: 0 40px;
            position: relative;
            z-index: 1;
        }

        /* ── HERO ── */
        .page-hero {
            padding: 40px 0 30px;
        }
        .page-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .vs-title {
            display: flex;
            align-items: center;
            gap: 22px;
            flex-wrap: wrap;
        }
        h1.vs-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 58px;
            letter-spacing: 1.5px;
            line-height: 1;
        }
        .vs-title .side-a { color: var(--gold); }
        .vs-title .side-b { color: var(--cyan); }
        .vs-badge-lg {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 20px;
            letter-spacing: 2px;
            color: var(--dark);
            background: var(--white);
            width: 46px;
            height: 46px;
            border-radius: 50%;
            display: flex;
            align-items: center;
            justify-content: center;
            flex-shrink: 0;
        }
        .page-sub {
            font-size: 16px;
            line-height: 1.8;
            color: var(--text);
            max-width: 800px;
            margin-top: 18px;
        }
        @media(max-width:700px) {
            h1.vs-title { font-size: 36px; }
        }

        /* ── SECTION ── */
        .section {
            padding: 46px 0;
            border-top: 1px solid var(--border);
        }
        .section:first-of-type { border-top: none; }
        .section-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 13px;
            letter-spacing: 2px;
            color: var(--gold);
            opacity: .7;
            margin-bottom: 8px;
        }
        .section h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 18px;
        }
        .section h3 {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 19px;
            font-weight: 700;
            letter-spacing: .3px;
            color: var(--gold);
            margin: 22px 0 10px;
        }
        .section p {
            font-size: 15px;
            line-height: 1.85;
            color: var(--text);
            margin-bottom: 12px;
        }
        .section ul {
            margin: 10px 0 16px 0;
            padding-left: 0;
            list-style: none;
        }
        .section ul li {
            font-size: 14.5px;
            line-height: 1.7;
            color: var(--text);
            padding-left: 24px;
            position: relative;
            margin-bottom: 8px;
        }
        .section ul li::before {
            content: '\f054';
            font-family: 'Font Awesome 6 Free';
            font-weight: 900;
            font-size: 9px;
            color: var(--gold);
            position: absolute;
            left: 4px;
            top: 5px;
        }

        /* ── SNAPSHOT TABLE ── */
        .compare-table-wrap {
            overflow-x: auto;
            border-radius: 14px;
            border: 1px solid var(--border);
        }
        table.compare-table {
            width: 100%;
            border-collapse: collapse;
            font-size: 13.5px;
            min-width: 640px;
        }
        table.compare-table th, table.compare-table td {
            padding: 14px 18px;
            text-align: left;
            border-bottom: 1px solid var(--border);
            vertical-align: top;
        }
        table.compare-table thead th {
            background: rgba(255, 255, 255, 0.04);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 12px;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            font-weight: 700;
        }
        table.compare-table thead th.col-param { color: var(--text); }
        table.compare-table thead th.col-a { color: var(--gold); }
        table.compare-table thead th.col-b { color: var(--cyan); }
        table.compare-table td.param-cell {
            font-weight: 600;
            color: var(--white);
            font-size: 13px;
            white-space: nowrap;
        }
        table.compare-table td { color: var(--text); }
        table.compare-table tbody tr:last-child td { border-bottom: none; }
        table.compare-table tbody tr:hover { background: rgba(255, 255, 255, 0.02); }

        /* ── TWO-COL INFO CARDS ── */
        .info-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
        }
        @media(max-width:700px) {
            .info-grid { grid-template-columns: 1fr; }
        }
        .info-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 24px;
        }
        .info-card.side-a-card { border-top: 3px solid var(--gold); }
        .info-card.side-b-card { border-top: 3px solid var(--cyan); }
        .info-card h4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 22px;
            letter-spacing: .5px;
            margin-bottom: 12px;
        }
        .info-card.side-a-card h4 { color: var(--gold); }
        .info-card.side-b-card h4 { color: var(--cyan); }
        .info-card p { font-size: 14px; }
        .info-card ul li { font-size: 13.5px; }

        /* ── CALLOUT ── */
        .callout {
            display: flex;
            gap: 16px;
            padding: 22px 24px;
            border-radius: 14px;
            border: 1px solid rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.05);
        }
        .callout i {
            color: var(--gold);
            font-size: 22px;
            flex-shrink: 0;
            margin-top: 2px;
        }
        .callout p { margin-bottom: 0; color: var(--text); font-size: 14.5px; }
        .callout strong { color: var(--white); }

        /* ── MYTH GRID ── */
        .myth-grid {
            display: grid;
            grid-template-columns: 1fr;
            gap: 14px;
        }
        .myth-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
        }
        .myth-card .myth-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--red);
            margin-bottom: 6px;
        }
        .myth-card .fact-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin: 10px 0 4px;
        }
        .myth-card p { margin-bottom: 0; font-size: 14px; }

        /* ── VERDICT ── */
        .verdict-box {
            border: 1px solid rgba(255, 180, 0, 0.3);
            background: linear-gradient(135deg, rgba(255, 180, 0, 0.08), rgba(0, 212, 255, 0.04));
            border-radius: 16px;
            padding: 32px;
        }
        .verdict-box .verdict-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .verdict-lines {
            display: flex;
            flex-direction: column;
            gap: 10px;
            margin-top: 18px;
        }
        .verdict-line {
            display: flex;
            gap: 12px;
            align-items: baseline;
            font-size: 14.5px;
            color: var(--text);
        }
        .verdict-line .vl-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 15px;
            letter-spacing: .5px;
            flex-shrink: 0;
            width: 90px;
        }
        .verdict-line.a .vl-tag { color: var(--gold); }
        .verdict-line.b .vl-tag { color: var(--cyan); }

        /* ── FAQ ── */
        .faq-item {
            border-bottom: 1px solid var(--border);
            padding: 18px 0;
            cursor: pointer;
        }
        .faq-item:first-child { padding-top: 0; }
        .faq-q {
            display: flex;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            font-size: 15px;
            font-weight: 600;
            color: var(--white);
        }
        .faq-q i {
            color: var(--gold);
            transition: transform .3s;
            flex-shrink: 0;
        }
        .faq-item.open .faq-q i { transform: rotate(45deg); }
        .faq-a {
            max-height: 0;
            overflow: hidden;
            transition: max-height .3s ease;
        }
        .faq-item.open .faq-a { max-height: 300px; }
        .faq-a p {
            padding-top: 12px;
            font-size: 14px;
            color: var(--text);
            margin-bottom: 0;
        }

        /* ── STANDARDS ── */
        .standards-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .standards-grid { grid-template-columns: 1fr; }
        }
        .standard-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            display: flex;
            gap: 14px;
        }
        .standard-card i {
            color: var(--gold);
            font-size: 18px;
            margin-top: 2px;
        }
        .standard-card h5 {
            font-size: 13.5px;
            color: var(--white);
            margin-bottom: 4px;
        }
        .standard-card p {
            font-size: 12.5px;
            margin-bottom: 0;
            opacity: .8;
        }

        /* ── RELATED ── */
        .related-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .related-grid { grid-template-columns: 1fr; }
        }
        .related-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            text-decoration: none;
            display: block;
            transition: all .3s;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.3);
            transform: translateY(-3px);
        }
        .related-card .rc-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 6px;
        }
        .related-card .hl5 {
            font-size: 14px;
            color: var(--white);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong { color: var(--gold); }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover { color: var(--gold); }

        .scroll-top {
            position: fixed;
            bottom: 30px;
            right: 30px;
            z-index: 999;
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: var(--gold);
            border: none;
            color: #000;
            font-size: 18px;
            cursor: pointer;
            opacity: 0;
            transform: translateY(20px);
            transition: all .3s;
            box-shadow: 0 8px 24px rgba(255, 180, 0, 0.25);
        }
        .scroll-top.visible { opacity: 1; transform: translateY(0); }
        .scroll-top:hover { transform: translateY(-4px) scale(1.05); }

        .final-note {
            font-size: 13.5px;
            color: var(--text);
            opacity: .8;
            font-style: italic;
            border-left: 3px solid var(--gold);
            padding-left: 16px;
        }

        /* ── DIAGRAM STRIP ── */
        .diagram-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .diagram-strip { grid-template-columns: 1fr; }
        }
        .diagram-card {
            border-radius: 14px;
            padding: 20px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .diagram-card.a { border-bottom: 3px solid var(--gold); }
        .diagram-card.b { border-bottom: 3px solid var(--cyan); }
        .diagram-card .dc-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 16px;
            letter-spacing: 1px;
            margin-bottom: 10px;
        }
        .diagram-card.a .dc-title { color: var(--gold); }
        .diagram-card.b .dc-title { color: var(--cyan); }
        .diagram-card pre {
            font-family: 'Courier New', monospace;
            font-size: 12.5px;
            line-height: 1.5;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
        }

        .flow-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 20px 24px;
        }
        .flow-block pre {
            font-family: 'Courier New', monospace;
            font-size: 13px;
            line-height: 1.7;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
            margin: 0;
        }

        /* ── DH-STYLE STAT STRIP ── */
        .dh-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .dh-strip { grid-template-columns: 1fr; }
        }
        .dh-card {
            border-radius: 14px;
            padding: 22px;
            text-align: center;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .dh-card.a { border-bottom: 3px solid var(--gold); }
        .dh-card.b { border-bottom: 3px solid var(--cyan); }
        .dh-card .dh-value {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: .5px;
        }
        .dh-card.a .dh-value { color: var(--gold); }
        .dh-card.b .dh-value { color: var(--cyan); }
        .dh-card .dh-label {
            font-size: 12px;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            margin-top: 6px;
        }

        @media(max-width:600px) {
            nav { padding: 0 20px; }
            .breadcrumb { padding: 100px 20px 0; }
            .container { padding: 0 20px; }
            footer { padding: 20px; flex-direction: column; text-align: center; }
        }
    

        .academy-cta {
            position: relative;
            border: 1px solid rgba(255, 180, 0, 0.35);
            border-radius: 14px;
            background: linear-gradient(160deg, rgba(255, 180, 0, 0.08), var(--card) 55%);
            padding: 48px 44px;
            overflow: hidden;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: -60px;
            right: -60px;
            width: 220px;
            height: 220px;
            background: radial-gradient(circle, rgba(255, 180, 0, 0.16), transparent 70%);
            pointer-events: none;
        }
        .academy-cta-eyebrow {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            color: var(--gold);
            font-size: 12.5px;
            font-weight: 700;
            letter-spacing: 2px;
            text-transform: uppercase;
            margin-bottom: 14px;
        }
        .academy-cta h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 34px;
            letter-spacing: 1px;
            line-height: 1.15;
            margin-bottom: 16px;
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            max-width: 720px;
            margin-bottom: 10px;
        }
        .academy-cta .hl4 {
            color: var(--white);
            font-size: 17px;
            font-weight: 700;
            margin: 26px 0 12px;
        }
        .academy-path {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 8px;
            margin-bottom: 20px;
        }
        .academy-path span {
            background: rgba(255, 255, 255, 0.04);
            border: 1px solid var(--border);
            border-radius: 6px;
            padding: 7px 14px;
            font-size: 12.5px;
            font-weight: 600;
            letter-spacing: 0.4px;
            color: var(--text);
            white-space: nowrap;
        }
        .academy-path i {
            color: var(--gold);
            font-size: 11px;
            opacity: 0.8;
        }
        .academy-cta-actions {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
            margin-top: 26px;
        }
        .academy-btn {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .academy-btn-primary {
            background: var(--gold);
            color: #060d1a;
            border: 1px solid var(--gold);
        }
        .academy-btn-primary:hover {
            background: transparent;
            color: var(--gold);
        }
        .academy-btn-outline {
            border: 1px solid var(--border);
            color: var(--white);
        }
        .academy-btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }
        .academy-cta-tagline {
            margin-top: 28px;
            padding-top: 20px;
            border-top: 1px solid var(--border);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 3px;
            text-transform: uppercase;
            color: var(--gold);
            opacity: 0.85;
        }
        @media(max-width:600px) {
            .academy-cta { padding: 32px 22px; }
            .academy-cta h2 { font-size: 26px; }
        }
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#faq",
        "url": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html",
        "inLanguage": "en",
        "isPartOf": {
          "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#article"
        },
        "mainEntity": [
          {
            "@type": "Question",
            "name": "What is the fundamental difference between preventive and predictive maintenance?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Preventive maintenance is performed at planned time or usage intervals regardless of actual condition, while predictive maintenance uses measured equipment condition and trend analysis to decide when maintenance is needed."
            }
          },
          {
            "@type": "Question",
            "name": "Does predictive maintenance always reduce cost?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Not necessarily overall. It can reduce unnecessary replacement and unplanned downtime, but it also requires a higher initial investment in sensors, monitoring systems, and trained analysis personnel."
            }
          },
          {
            "@type": "Question",
            "name": "Is predictive maintenance the same as condition-based maintenance?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Predictive maintenance is a condition-based maintenance approach — it uses condition and trend data rather than a calendar to determine when maintenance is needed."
            }
          },
          {
            "@type": "Question",
            "name": "Can preventive and predictive maintenance be used together?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes. Most practical AGL maintenance programs use preventive maintenance as the baseline schedule and add predictive monitoring for critical equipment where sufficient condition data is available."
            }
          },
          {
            "@type": "Question",
            "name": "Which AGL equipment typically benefits most from predictive maintenance?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Equipment that can provide continuous or periodic condition data — such as CCRs, LED fixtures, and control systems — is best positioned to benefit, since trend analysis depends on having that data."
            }
          },
          {
            "@type": "Question",
            "name": "Does preventive maintenance guarantee equipment won't fail between services?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "No. Preventive maintenance reduces the probability of failure but is not condition-aware, so a fault developing between scheduled intervals may not be caught until the next inspection or until it causes an operational issue."
            }
          }
        ]
      }
    </script>
    <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns=%27http://www.w3.org/2000/svg%27 viewBox=%270 0 32 32%27%3E%3Crect width=%2732%27 height=%2732%27 rx=%276%27 fill=%27%23060d1a%27/%3E%3Cpath d=%27M16 5l2.2 8.8L27 16l-8.8 2.2L16 27l-2.2-8.8L5 16l8.8-2.2z%27 fill=%27%23FFB400%27/%3E%3C/svg%3E" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <meta name="theme-color" content="#060d1a" />
<style id="agl-shared-fixes">.hl4, .hl5 { font-weight: 700; } /*hl*/

/* shared responsive, accessibility & mobile-nav hardening */
html{-webkit-text-size-adjust:100%}
img,svg,video{max-width:100%;height:auto}
.container,.info-card,.callout,.verdict-box,.myth-card,.faq-item,.related-card,.standards-grid>*,.info-grid>*,.vs-title>*{min-width:0}
.info-card,.callout,.verdict-box,.page-hero p,.vs-title,.vs-title>*,.related-card h3,.related-card .hl5,.final-note,.diagram-block{overflow-wrap:anywhere}
.diagram-block{white-space:pre-wrap;max-width:100%}
.compare-table-wrap{max-width:100%;-webkit-overflow-scrolling:touch}
a:focus-visible,button:focus-visible,.faq-q:focus-visible,.hamburger:focus-visible{outline:2px solid var(--gold,#FFB400);outline-offset:3px;border-radius:4px}
.hamburger{background:none;border:0;cursor:pointer}
@media(max-width:900px){
 .nav-links.mobile-open,.nav-links.open{display:flex;position:absolute;top:70px;left:0;right:0;flex-direction:column;gap:0;background:#060d1a;border-bottom:1px solid rgba(255,180,0,.3);padding:10px 0;z-index:1001}
 .nav-links.mobile-open a,.nav-links.open a{display:block;padding:14px 24px}
}
@media(max-width:700px){
 .vs-title{flex-wrap:wrap}
 .info-grid,.myth-grid,.standards-grid{grid-template-columns:1fr!important}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{animation-duration:.01ms!important;transition-duration:.01ms!important}}
</style>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#article",
    "headline": "Preventive vs Predictive Maintenance: Complete AGL Comparison",
    "description": "Preventive vs predictive maintenance for AGL systems: service at planned intervals versus condition data and trend analysis to decide when service is needed.",
    "url": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html"
    },
    "inLanguage": "en",
    "keywords": "preventive maintenance, predictive maintenance, AGL maintenance strategy, airfield lighting maintenance, condition-based maintenance, trend analysis maintenance",
    "articleSection": "Testing, Maintenance & Troubleshooting",
    "image": {
      "@type": "ImageObject",
      "url": "https://rahulsharmaagl.in/assets/og/comparison-preventive-vs-predictive-maintenance.jpg"
    },
    "isAccessibleForFree": true,
    "author": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "publisher": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "isPartOf": {
      "@type": "CollectionPage",
      "@id": "https://rahulsharmaagl.in/agl-comparisons.html#collection",
      "name": "AGL Comparison Library",
      "url": "https://rahulsharmaagl.in/agl-comparisons.html"
    },
    "breadcrumb": {
      "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#breadcrumb"
    },
    "hasPart": {
      "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#faq"
    }
  }
</script>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "@id": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html#breadcrumb",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://rahulsharmaagl.in/index.html"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Knowledge Hub",
        "item": "https://rahulsharmaagl.in/knowledge-hub.html"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Comparison Library",
        "item": "https://rahulsharmaagl.in/agl-comparisons.html"
      },
      {
        "@type": "ListItem",
        "position": 4,
        "name": "Preventive vs Predictive Maintenance",
        "item": "https://rahulsharmaagl.in/comparison-preventive-vs-predictive-maintenance.html"
      }
    ]
  }
</script>
"<style>
/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
.container .legal-banner{max-width:none;padding:0;margin:14px 0 22px;}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-4px 0 22px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--gold),#ffd36b);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:var(--dark);flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;}
.expert-item{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;display:flex;gap:14px;min-width:0;}
.expert-item>i{color:var(--cyan);font-size:18px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:6px;}
.expert-item h5{font-size:13.5px;color:var(--white);margin:0;}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--cyan);background:rgba(0,212,255,0.08);border:1px solid rgba(0,212,255,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.section .expert-item p{font-size:13.5px;line-height:1.65;margin:0;color:var(--text);}
@media(max-width:700px){.expert-grid{grid-template-columns:minmax(0,1fr);}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links" id="navLinks">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html">Components</a></li>
            <li><a href="agl-comparisons.html" class="active">Comparisons</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <a href="index.html#contact" class="nav-cta">Get in Touch</a>
        <button class="hamburger" id="hamburgerBtn" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></button>
    </nav>

    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
        <a href="agl-comparisons.html">Comparison Library</a><span>/</span>
        <span class="current">Preventive vs Predictive Maintenance</span>
    </div>

    <div class="container" role="main" id="main">

        <!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>General comparison &mdash; not a requirement, specification or recommendation &mdash; read before relying.</strong> This page is an independent educational summary for qualified personnel. It paraphrases standards and practice that are revised from time to time and may be incomplete or out of date; it is not official text of any standard or regulation, not an approved procedure or design, and not operational guidance for pilots or air traffic control. Verify against the current official documents and your project requirements. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
            <div class="page-tag"><i class="fa-solid fa-wrench"></i> Testing, Maintenance &amp; Troubleshooting Comparison</div>
            <h1 class="vs-title">
                <span class="side-a">PREVENTIVE</span>
                <span class="vs-badge-lg">VS</span>
                <span class="side-b">PREDICTIVE</span>
            </h1>
            <p class="page-sub">Two maintenance philosophies for AGL systems — preventive maintenance is performed at planned time or usage intervals to reduce the probability of failure, while predictive maintenance uses actual equipment-condition data and trend analysis to determine when maintenance is genuinely needed. Preventive asks "when does the schedule say to service it?" Predictive asks "what does the equipment's condition say?"</p>
        </div>

        <div class="section">
            <div class="section-tag">01 · Snapshot</div>
            <h2>At a Glance</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Feature</th>
                            <th class="col-a">Preventive Maintenance</th>
                            <th class="col-b">Predictive Maintenance</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Basis</td><td>Time / operating hours / cycles</td><td>Actual equipment condition</td></tr>
                        <tr><td class="param-cell">Main objective</td><td>Prevent likely failures</td><td>Predict failure before it occurs</td></tr>
                        <tr><td class="param-cell">Trigger</td><td>Scheduled interval</td><td>Condition/trend reaches a limit</td></tr>
                        <tr><td class="param-cell">Data requirement</td><td>Relatively low</td><td>Higher</td></tr>
                        <tr><td class="param-cell">Sensors / monitoring</td><td>Not always required</td><td>Often required</td></tr>
                        <tr><td class="param-cell">Maintenance timing</td><td>Fixed or predefined</td><td>Condition-dependent</td></tr>
                        <tr><td class="param-cell">Unnecessary maintenance</td><td>Possible</td><td>Generally reduced</td></tr>
                        <tr><td class="param-cell">Initial cost</td><td>Lower</td><td>Higher</td></tr>
                        <tr><td class="param-cell">Technical complexity</td><td>Lower</td><td>Higher</td></tr>
                        <tr><td class="param-cell">AGL example</td><td>Replace lamp every defined interval</td><td>Replace/inspect based on measured degradation</td></tr>
                    </tbody>
                </table>
            </div>
            <div class="dh-strip">
                <div class="dh-card a">
                    <div class="dh-value">Time-Based</div>
                    <div class="dh-label">Preventive Trigger</div>
                </div>
                <div class="dh-card b">
                    <div class="dh-value">Condition-Based</div>
                    <div class="dh-label">Predictive Trigger</div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">02 · Basic Difference</div>
            <h2>Preventive Maintenance</h2>
            <div class="info-card side-a-card">
                <p>Preventive maintenance asks: <strong style="color:var(--white)">"When should we service this equipment according to the maintenance schedule?"</strong> The work is performed at a predefined interval, even if the equipment is currently operating normally.</p>
                <div class="flow-block">
                    <pre>INSTALLATION
     │
     ▼
  OPERATING
     │
     ▼
SCHEDULED INTERVAL
     │
     ▼
 MAINTENANCE
     │
     ▼
RETURN TO SERVICE
     │
     ▼
 NEXT INTERVAL</pre>
                </div>
                <p style="margin-top:14px;margin-bottom:0;">Example — a 12-month AGL fixture service: clean the optical system, inspect connections, check alignment, and replace specified components on schedule.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">03 · Basic Difference</div>
            <h2>Predictive Maintenance</h2>
            <div class="info-card side-b-card">
                <p>Predictive maintenance asks: <strong style="color:var(--white)">"What is the actual condition of this equipment, and when is maintenance likely to become necessary?"</strong> Data is collected, trended, and used to plan work before an operational failure occurs.</p>
                <div class="flow-block">
                    <pre>  EQUIPMENT
      │
      ▼
MEASURE CONDITION
      │
      ▼
 COLLECT DATA
      │
      ▼
 ANALYSE TREND
      │
      ▼
PREDICT DEGRADATION
      │
      ▼
PLAN MAINTENANCE</pre>
                </div>
                <p style="margin-top:14px;margin-bottom:0;">Example — a CCR trended on output current, temperature, alarm history, operating hours, and component condition, with maintenance planned once the trend analysis flags a concern.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">04 · The Core Distinction</div>
            <h2>Calendar-Driven vs Deterioration-Driven</h2>
            <div class="diagram-strip">
                <div class="diagram-card a">
                    <div class="dc-title">PREVENTIVE</div>
                    <pre>TIME
 │
 ├─────────┬─────────┬─────────
           │         │
        SERVICE   SERVICE   SERVICE</pre>
                </div>
                <div class="diagram-card b">
                    <div class="dc-title">PREDICTIVE</div>
                    <pre>CONDITION
 │
 │       /
 │      /
 │     /
 │____/____________ TIME
       ↑
  MAINTENANCE
   REQUIRED</pre>
                </div>
            </div>
            <div class="callout" style="margin-top:20px;">
                <i class="fa-solid fa-lightbulb"></i>
                <p><strong>Easy memory:</strong> Preventive = maintain based on time or usage. Predictive = maintain based on condition and trends.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">05 · Why Preventive Maintenance Is Used</div>
            <h2>Simple, Schedulable, Low-Complexity</h2>
            <p>Preventive maintenance is the practical baseline for most AGL systems because it is simple to plan, easy for maintenance teams to implement, and does not depend on sensors or monitoring infrastructure. The main trade-off is that equipment may be serviced earlier than actually necessary.</p>
            <ul style="margin-bottom:0;">
                <li>Simple to schedule and budget</li>
                <li>Lower monitoring and data-collection cost</li>
                <li>Easy for maintenance teams to implement consistently</li>
                <li>Lower technical complexity and initial investment</li>
            </ul>
        </div>

        <div class="section">
            <div class="section-tag">06 · Why Predictive Maintenance Is Used</div>
            <h2>Targeted, Data-Driven, Condition-Aware</h2>
            <p>Predictive maintenance becomes valuable where CCRs, LED fixtures, control systems, or other critical equipment can provide sufficient condition data to identify degradation before it becomes an operational failure. It generally reduces unnecessary replacement and makes better use of remaining equipment life, at the cost of higher technical complexity.</p>
            <ul style="margin-bottom:0;">
                <li>Maintenance can be better targeted to actual need</li>
                <li>Reduced unnecessary replacement of serviceable parts</li>
                <li>Better use of equipment life</li>
                <li>Potentially lower unplanned downtime</li>
            </ul>
        </div>

        <div class="section">
            <div class="section-tag">07 · Simple Example</div>
            <h2>CCR Cooling Fan</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp1">Preventive Approach</h3>
                    <div class="flow-block">
                        <pre>EVERY 12 MONTHS
       │
       ▼
INSPECT / SERVICE FAN</pre>
                    </div>
                    <p style="margin-top:14px;margin-bottom:0;">It makes no difference whether the fan has logged 2,000, 4,000, or 6,000 operating hours — the maintenance occurs according to the schedule.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp2">Predictive Approach</h3>
                    <div class="flow-block">
                        <pre>FAN CONDITION
     │
     ├── Vibration
     ├── Temperature
     ├── Current
     └── Noise
          │
          ▼
      TREND ↑
          │
          ▼
BEARING DEGRADATION
    SUSPECTED
          │
          ▼
 PLAN REPLACEMENT</pre>
                    </div>
                    <p style="margin-top:14px;margin-bottom:0;">Maintenance is performed once the monitored condition indicates that degradation is actually developing.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">08 · AGL Example</div>
            <h2>Runway Light</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp1">Preventive Approach</h3>
                    <div class="flow-block">
                        <pre>RUNWAY LIGHT
     │
     ▼
SCHEDULED INSPECTION
     │
     ▼
  CLEAN LENS
     │
     ▼
CHECK ALIGNMENT
     │
     ▼
CHECK CONNECTIONS</pre>
                    </div>
                    <p style="margin-top:14px;margin-bottom:0;">The work is performed at predefined intervals regardless of the fixture's current output.</p>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp2">Predictive Approach</h3>
                    <div class="flow-block">
                        <pre>LIGHT OUTPUT
     │
    100%
     ↓
    98%
     ↓
    95%
     ↓
    92%
     ↓
TREND ANALYSIS</pre>
                    </div>
                    <p style="margin-top:14px;margin-bottom:0;">A declining output trend can flag maintenance before the light reaches an unacceptable condition. Exact acceptance limits must come from the applicable project/maintenance criteria.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">09 · Maintenance Hierarchy</div>
            <h2>Predictive ≠ Preventive</h2>
            <p>Predictive maintenance is actually a condition-based maintenance approach — a distinct branch from preventive within the broader maintenance hierarchy.</p>
            <div class="flow-block">
                <pre>MAINTENANCE
     │
     ├── Corrective
     │      │
     │      ▼
     │  After failure/defect
     │
     ├── Preventive
     │      │
     │      ▼
     │  Time / usage based
     │
     └── Predictive
            │
            ▼
        Condition / trend based</pre>
            </div>
            <div class="callout" style="margin-top:20px;">
                <i class="fa-solid fa-circle-info"></i>
                <p><strong>Key point:</strong> all predictive maintenance is proactive, but not all preventive maintenance is predictive.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">10 · Typical AGL Applications</div>
            <h2>Equipment-by-Equipment View</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">AGL Equipment</th>
                            <th class="col-a">Preventive Maintenance</th>
                            <th class="col-b">Predictive Maintenance</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Runway light</td><td>Scheduled cleaning/inspection</td><td>Photometric degradation trend</td></tr>
                        <tr><td class="param-cell">Taxiway light</td><td>Scheduled inspection</td><td>Output/condition trend</td></tr>
                        <tr><td class="param-cell">CCR</td><td>Scheduled servicing</td><td>Temperature/current/alarm trends</td></tr>
                        <tr><td class="param-cell">Isolation transformer</td><td>Periodic testing</td><td>Condition monitoring where available</td></tr>
                        <tr><td class="param-cell">Control panel</td><td>Scheduled inspection</td><td>Alarm/event trend analysis</td></tr>
                        <tr><td class="param-cell">AGL cable circuit</td><td>Periodic electrical testing</td><td>Insulation/condition trend where monitored</td></tr>
                        <tr><td class="param-cell">LED fixture</td><td>Scheduled inspection</td><td>LED output/thermal degradation trend</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">11 · Common Misconceptions</div>
            <h2>Myths vs Facts</h2>
            <div class="myth-grid">
                <div class="myth-card">
                    <div class="myth-label">Myth: Predictive maintenance replaces preventive maintenance entirely</div>
                    <div class="fact-label">Fact</div>
                    <p>Preventive maintenance remains the practical baseline for most AGL equipment. Predictive maintenance is generally layered on top for critical equipment where sufficient condition data is available, not used as a wholesale replacement.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: Preventive maintenance is an outdated approach</div>
                    <div class="fact-label">Fact</div>
                    <p>Preventive maintenance is simple, low-cost, and easy to implement consistently. It remains appropriate wherever monitoring infrastructure is not justified or available.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: Predictive maintenance is always cheaper overall</div>
                    <div class="fact-label">Fact</div>
                    <p>Predictive maintenance can reduce unnecessary replacement and unplanned downtime, but it carries a higher initial investment in sensors, monitoring, and trained personnel for data analysis.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: Every piece of AGL equipment needs predictive maintenance</div>
                    <div class="fact-label">Fact</div>
                    <p>Predictive maintenance becomes valuable specifically where equipment can provide sufficient condition data to identify degradation trends — not as a default requirement across every component.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">12 · Engineering Comparison</div>
            <h2>Full Engineering Parameters</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Parameter</th>
                            <th class="col-a">Preventive Maintenance</th>
                            <th class="col-b">Predictive Maintenance</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Maintenance trigger</td><td>Time/usage</td><td>Condition</td></tr>
                        <tr><td class="param-cell">Failure prevention</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Condition monitoring</td><td>Optional</td><td>Central to approach</td></tr>
                        <tr><td class="param-cell">Data analysis</td><td>Limited</td><td>Important</td></tr>
                        <tr><td class="param-cell">Fixed interval</td><td>Yes</td><td>Not necessarily</td></tr>
                        <tr><td class="param-cell">Initial investment</td><td>Lower</td><td>Higher</td></tr>
                        <tr><td class="param-cell">Technical complexity</td><td>Lower</td><td>Higher</td></tr>
                        <tr><td class="param-cell">Maintenance efficiency</td><td>Good</td><td>Potentially better</td></tr>
                        <tr><td class="param-cell">Equipment utilization</td><td>May be lower</td><td>Potentially higher</td></tr>
                        <tr><td class="param-cell">Unplanned failure risk</td><td>Reduced</td><td>Can be further reduced</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">13 · Selection Logic</div>
            <h2>Choosing the Right Strategy</h2>
            <div class="flow-block">
                <pre>DOES THE EQUIPMENT PROVIDE
SUFFICIENT CONDITION DATA TO
IDENTIFY DEGRADATION TRENDS?
              │
       ┌──────┴──────┐
       │             │
      YES            NO
       │             │
       ▼             ▼
  PREDICTIVE     PREVENTIVE
 MAINTENANCE     MAINTENANCE
  MAY BE          REMAINS THE
 JUSTIFIED       PRACTICAL BASELINE</pre>
            </div>
            <p style="margin-top:16px;">The final selection depends on:</p>
            <ul style="margin-bottom:0;">
                <li>Criticality of the equipment to safe airport operation</li>
                <li>Availability of sensors/monitoring for that equipment type</li>
                <li>Cost of unnecessary maintenance versus cost of monitoring</li>
                <li>Availability of trained personnel for trend analysis</li>
                <li>Applicable maintenance program and project/contract requirements</li>
            </ul>
        </div>

        <div class="section">
            <div class="section-tag">14 · Engineering Verdict</div>
            <h2>Preventive vs Predictive Maintenance</h2>
            <div class="verdict-box">
                <div class="verdict-tag"><i class="fa-solid fa-gavel"></i> Engineering Verdict</div>
                <p><strong>Preventive maintenance is planned maintenance performed at defined time, usage, or operating intervals to reduce the probability of failure.</strong></p>
                <p style="margin-bottom:0;"><strong>Predictive maintenance is condition-based maintenance using measurements, monitoring, and trend analysis to identify when maintenance is actually needed.</strong> For AGL systems, preventive maintenance is generally the practical baseline, while predictive maintenance becomes valuable where CCRs, LED fixtures, control systems, or other critical equipment provide sufficient condition data to identify degradation before an operational failure occurs.</p>
                <div class="verdict-lines">
                    <div class="verdict-line a"><span class="vl-tag">Preventive</span><span>"Service it before the scheduled failure risk becomes high."</span></div>
                    <div class="verdict-line b"><span class="vl-tag">Predictive</span><span>"Monitor its condition and service it when the data shows deterioration."</span></div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">Predictive maintenance does not eliminate the need for preventive maintenance — most AGL maintenance programs combine both, applying preventive scheduling as the baseline and predictive monitoring where condition data justifies it.</p>
        </div>

        <div class="section" id="expert-notes">
            <div class="section-tag">Field Insight</div>
            <h2>Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item"><i class="fa-solid fa-chart-line" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Collect Reliable Data Before Relying on Predictions</h3><span class="expert-tag">Data</span></div><p>Predictive methods need trustworthy measurements.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-calendar-check" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Keep a Basic Preventive Plan as a Safety Net</h3><span class="expert-tag">Fallback</span></div><p>Do not drop schedules until predictions are proven.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-bell" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Set Action Thresholds in Advance</h3><span class="expert-tag">Management</span></div><p>Define what triggers work.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-file-lines" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Review Results Regularly</h3><span class="expert-tag">Improvement</span></div><p>Update the approach with experience.</p></div></div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">15 · FAQ</div>
            <h2>Frequently Asked Questions</h2>
            <div id="faqList">
                <div class="faq-item">
                    <div class="faq-q">What is the fundamental difference between preventive and predictive maintenance? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Preventive maintenance is performed at planned time or usage intervals regardless of actual condition, while predictive maintenance uses measured equipment condition and trend analysis to decide when maintenance is needed.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Does predictive maintenance always reduce cost? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Not necessarily overall. It can reduce unnecessary replacement and unplanned downtime, but it also requires a higher initial investment in sensors, monitoring systems, and trained analysis personnel.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Is predictive maintenance the same as condition-based maintenance? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Predictive maintenance is a condition-based maintenance approach — it uses condition and trend data rather than a calendar to determine when maintenance is needed.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Can preventive and predictive maintenance be used together? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes. Most practical AGL maintenance programs use preventive maintenance as the baseline schedule and add predictive monitoring for critical equipment where sufficient condition data is available.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Which AGL equipment typically benefits most from predictive maintenance? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Equipment that can provide continuous or periodic condition data — such as CCRs, LED fixtures, and control systems — is best positioned to benefit, since trend analysis depends on having that data.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Does preventive maintenance guarantee equipment won't fail between services? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>No. Preventive maintenance reduces the probability of failure but is not condition-aware, so a fault developing between scheduled intervals may not be caught until the next inspection or until it causes an operational issue.</p></div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">16 · Standards &amp; Reference Basis</div>
            <h2>Governing Documents</h2>
            <p style="margin-bottom:20px;">For an actual project design, always verify the current edition of the applicable documents.</p>
            <div class="standards-grid">
                <div class="standard-card">
                    <i class="fa-solid fa-globe"></i>
                    <div>
                        <h3 class="hp4">ICAO Annex 14, Volume I</h3>
                        <p>Aerodrome Design and Operations — general maintenance provisions for visual aids and AGL systems.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-book"></i>
                    <div>
                        <h3 class="hp4">ICAO Doc 9137, Part 9</h3>
                        <p>Airport Services Manual, Part 9 — Airport Maintenance Practices, including scheduled and condition-based approaches.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-file-shield"></i>
                    <div>
                        <h3 class="hp4">FAA AC 150/5340-26</h3>
                        <p>Maintenance of Airport Visual Aid Facilities — reference framework for scheduled inspection and maintenance of AGL equipment.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-building-columns"></i>
                    <div>
                        <h3 class="hp4">DGCA / AAI Requirements</h3>
                        <p>For Indian airport projects, also verify applicable DGCA requirements, AAI requirements, airport-specific maintenance manuals and contract specifications.</p>
                    </div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">The exact interval, monitoring scope, and acceptance limits for any AGL maintenance program must come from the governing standard, the airport's approved maintenance manual, and manufacturer recommendations — not from a general comparison.</p>
        </div>

        <div class="section">
            <div class="academy-cta">
                <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
                <h2>Compare the Systems. Then Learn How to Engineer Them.</h2>
                <p>Understanding the difference between AGL systems is the first step. The next step is knowing how to design, install, test, commission and maintain them correctly.</p>
                <div class="hl4">Build Practical AGL Engineering Skills</div>
                <p>Go deeper with structured training from Precision AGL Academy, covering:</p>
                <div class="academy-path">
                    <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Design &amp; Electrical Engineering</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Approach Lighting</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Installation &amp; Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Maintenance &amp; Troubleshooting</span>
                </div>
                <p>Learn how AGL systems work as part of a complete airport lighting system, not just as individual components or configurations.</p>
                <div class="academy-cta-actions">
                    <a href="academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-book-open"></i> Explore AGL Courses</a>
                    <a href="index.html#contact" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your AGL Learning Journey</a>
                </div>
                <div class="academy-cta-tagline">Compare. Understand. Apply. Engineer.</div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">Related Comparisons</div>
            <h2>Continue Exploring</h2>
            <div class="related-grid">
                <a class="related-card" href="comparison-routine-inspection-vs-preventive-maintenance.html">
                    <div class="rc-tag">Testing &amp; Maintenance</div>
                    <div class="hl5">Routine Inspection vs Preventive Maintenance</div>
                </a>
                <a class="related-card" href="comparison-corrective-vs-preventive-maintenance.html">
                    <div class="rc-tag">Testing &amp; Maintenance</div>
                    <div class="hl5">Corrective vs Preventive Maintenance</div>
                </a>
                <a class="related-card" href="agl-comparisons.html">
                    <div class="rc-tag">Comparison Library</div>
                    <div class="hl5">Browse All Comparisons</div>
                </a>
            </div>
        </div>

    </div>

    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this page &mdash; Electrical, testing, installation and commissioning comparisons.</strong> Currents, voltages, power ratings, insulation, earth, cable, transformer, CCR and test content is generic and indicative; real equipment differs by make, model, design and age. Nothing here is a test procedure, acceptance limit or sizing rule. Testing and work on series circuits, CCRs, isolating transformers, cables and connectors can be fatal; carry it out only on equipment that is isolated, locked out and proved dead under your approved procedures and the manufacturer&rsquo;s instructions. A completed test or commissioning step is not a certificate or acceptance.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL), aerodrome electrical and project personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>A comparison is not a requirement or a recommendation.</strong> Tables, &ldquo;at a glance&rdquo; summaries, pros and cons, and statements of which option is typical, preferred or better are simplified and general. They are not specifications, designs, approved procedures or instructions, and the right choice depends on your project specification, the aerodrome&rsquo;s category and approved design, and the competent regulator. Nothing here is an endorsement of any technology, product, supplier or method.</li><li><strong>Standards and regulations.</strong> References to ICAO Annex 14 and other ICAO documents, FAA advisory circulars and orders, IEC, IEEE, ISO, BIS, DGCA, AAI and other standards are paraphrased summaries for orientation, not official text. They may be incomplete or out of date, and editions and amendments are revised from time to time. Consult the current official documents. Following this content does not guarantee compliance with any law, standard, contract or regulatory approval. Contract, specification and official requirements always prevail.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and control equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Explanations of how lights, signs and systems are used by pilots, vehicle operators or air traffic control are for understanding only and are not operational procedures or instructions. Nothing here authorises return to service, a change of operating category (CAT I/II/III), a NOTAM, a flight-inspection outcome or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Values and figures.</strong> Power, current, voltage, photometric, dimensional and time values, categories and tolerances are generic and indicative. Real installations differ by design, make, model, age and condition. Do not use them as design, sizing, test or acceptance criteria without checking the current official source and the manufacturer&rsquo;s data.</li><li><strong>Costs, energy and lifecycle.</strong> Statements about cost, energy saving, lifetime, reliability or maintenance effort are illustrative tendencies, not measured results, forecasts or guarantees, and are not financial, investment or procurement advice.</li><li><strong>Generic content; no warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, contractual dispute or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, ISO, BIS, DGCA, AAI, any airport, regulator, certification body or equipment manufacturer. Third-party names, document numbers, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. You may view this page for personal reference and internal training, keeping this notice attached. You may not copy, republish, redistribute, scrape or commercially use the Comparison Library without our prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, outdated reference, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>

<footer>
        <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="agl-comparisons.html">Comparisons</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#contact">Contact</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <button class="scroll-top" id="scrollTop" aria-label="Scroll to top"><i class="fa-solid fa-arrow-up"></i></button>

    <script>
        document.querySelectorAll('.faq-item').forEach(item => {
            item.querySelector('.faq-q').addEventListener('click', () => {
                const wasOpen = item.classList.contains('open');
                document.querySelectorAll('.faq-item.open').forEach(i => i.classList.remove('open'));
                if (!wasOpen) item.classList.add('open');
            });
        });

        const scrollBtn = document.getElementById('scrollTop');
        window.addEventListener('scroll', () => {
            scrollBtn.classList.toggle('visible', window.scrollY > 400);
        });
        scrollBtn.addEventListener('click', () => {
            window.scrollTo({ top: 0, behavior: 'smooth' });
        });
    </script>

<script id="agl-nav-fix">
(function(){var b=document.getElementById('hamburgerBtn'),n=document.getElementById('navLinks');if(!b||!n||b.dataset.bound)return;b.dataset.bound='1';
function s(o){n.classList.toggle('mobile-open',o);b.classList.toggle('open',o);b.setAttribute('aria-expanded',o?'true':'false');b.setAttribute('aria-label',o?'Close menu':'Open menu')}
b.addEventListener('click',function(){s(!n.classList.contains('mobile-open'))});
n.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){s(false)})});
document.addEventListener('keydown',function(e){if(e.key==='Escape')s(false)});})();
</script>
</body>
</html>
