<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>SAT vs Commissioning Test: Complete AGL Comparison</title>
    <meta name="description" content="SAT vs commissioning test for AGL projects: verifying installed equipment meets acceptance criteria versus verifying the whole system is energized and ready." />
    <meta name="keywords" content="SAT, site acceptance test, commissioning test, AGL commissioning, airfield lighting acceptance testing, FAT SAT commissioning, project test procedures" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow" />
    <link rel="canonical" href="https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html" />

    <!-- Open Graph / Facebook -->
    <meta property="og:type" content="article" />
    <meta property="og:url" content="https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html" />
    <meta property="og:title" content="SAT vs Commissioning Test | Precision AGL Academy" />
    <meta property="og:description" content="SAT vs commissioning test for AGL projects: verifying installed equipment meets acceptance criteria versus verifying the whole system is energized and ready." />
    <meta property="og:site_name" content="Precision AGL Academy" />
    <meta property="og:locale" content="en_US" />

    <!-- Twitter -->
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:url" content="https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html" />
    <meta name="twitter:title" content="SAT vs Commissioning Test | Precision AGL Academy" />
    <meta name="twitter:description" content="SAT vs commissioning test for AGL projects: verifying installed equipment meets acceptance criteria versus verifying the whole system is energized and ready." />
    <meta property="og:image" content="https://rahulsharmaagl.in/assets/og/comparison-sat-vs-commissioning-test.jpg" />
    <meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/comparison-sat-vs-commissioning-test.jpg" />
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
    <style>.hl4, .hl5 { font-weight: 700; } /*hl*/

        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1100px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        .container {
            width: 100%;
            max-width: 1100px;
            margin: auto;
            padding: 0 40px;
            position: relative;
            z-index: 1;
        }

        /* ── HERO ── */
        .page-hero {
            padding: 40px 0 30px;
        }
        .page-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .vs-title {
            display: flex;
            align-items: center;
            gap: 22px;
            flex-wrap: wrap;
        }
        h1.vs-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 58px;
            letter-spacing: 1.5px;
            line-height: 1;
        }
        .vs-title .side-a { color: var(--gold); }
        .vs-title .side-b { color: var(--cyan); }
        .vs-badge-lg {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 20px;
            letter-spacing: 2px;
            color: var(--dark);
            background: var(--white);
            width: 46px;
            height: 46px;
            border-radius: 50%;
            display: flex;
            align-items: center;
            justify-content: center;
            flex-shrink: 0;
        }
        .page-sub {
            font-size: 16px;
            line-height: 1.8;
            color: var(--text);
            max-width: 800px;
            margin-top: 18px;
        }
        @media(max-width:700px) {
            h1.vs-title { font-size: 36px; }
        }

        /* ── SECTION ── */
        .section {
            padding: 46px 0;
            border-top: 1px solid var(--border);
        }
        .section:first-of-type { border-top: none; }
        .section-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 13px;
            letter-spacing: 2px;
            color: var(--gold);
            opacity: .7;
            margin-bottom: 8px;
        }
        .section h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 18px;
        }
        .section h3 {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 19px;
            font-weight: 700;
            letter-spacing: .3px;
            color: var(--gold);
            margin: 22px 0 10px;
        }
        .section p {
            font-size: 15px;
            line-height: 1.85;
            color: var(--text);
            margin-bottom: 12px;
        }
        .section ul {
            margin: 10px 0 16px 0;
            padding-left: 0;
            list-style: none;
        }
        .section ul li {
            font-size: 14.5px;
            line-height: 1.7;
            color: var(--text);
            padding-left: 24px;
            position: relative;
            margin-bottom: 8px;
        }
        .section ul li::before {
            content: '\f054';
            font-family: 'Font Awesome 6 Free';
            font-weight: 900;
            font-size: 9px;
            color: var(--gold);
            position: absolute;
            left: 4px;
            top: 5px;
        }

        /* ── SNAPSHOT TABLE ── */
        .compare-table-wrap {
            overflow-x: auto;
            border-radius: 14px;
            border: 1px solid var(--border);
        }
        table.compare-table {
            width: 100%;
            border-collapse: collapse;
            font-size: 13.5px;
            min-width: 640px;
        }
        table.compare-table th, table.compare-table td {
            padding: 14px 18px;
            text-align: left;
            border-bottom: 1px solid var(--border);
            vertical-align: top;
        }
        table.compare-table thead th {
            background: rgba(255, 255, 255, 0.04);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 12px;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            font-weight: 700;
        }
        table.compare-table thead th.col-param { color: var(--text); }
        table.compare-table thead th.col-a { color: var(--gold); }
        table.compare-table thead th.col-b { color: var(--cyan); }
        table.compare-table td.param-cell {
            font-weight: 600;
            color: var(--white);
            font-size: 13px;
            white-space: nowrap;
        }
        table.compare-table td { color: var(--text); }
        table.compare-table tbody tr:last-child td { border-bottom: none; }
        table.compare-table tbody tr:hover { background: rgba(255, 255, 255, 0.02); }

        /* ── TWO-COL INFO CARDS ── */
        .info-grid {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
        }
        @media(max-width:700px) {
            .info-grid { grid-template-columns: 1fr; }
        }
        .info-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 24px;
        }
        .info-card.side-a-card { border-top: 3px solid var(--gold); }
        .info-card.side-b-card { border-top: 3px solid var(--cyan); }
        .info-card h4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 22px;
            letter-spacing: .5px;
            margin-bottom: 12px;
        }
        .info-card.side-a-card h4 { color: var(--gold); }
        .info-card.side-b-card h4 { color: var(--cyan); }
        .info-card p { font-size: 14px; }
        .info-card ul li { font-size: 13.5px; }

        /* ── CALLOUT ── */
        .callout {
            display: flex;
            gap: 16px;
            padding: 22px 24px;
            border-radius: 14px;
            border: 1px solid rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.05);
        }
        .callout i {
            color: var(--gold);
            font-size: 22px;
            flex-shrink: 0;
            margin-top: 2px;
        }
        .callout p { margin-bottom: 0; color: var(--text); font-size: 14.5px; }
        .callout strong { color: var(--white); }

        /* ── MYTH GRID ── */
        .myth-grid {
            display: grid;
            grid-template-columns: 1fr;
            gap: 14px;
        }
        .myth-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
        }
        .myth-card .myth-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--red);
            margin-bottom: 6px;
        }
        .myth-card .fact-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin: 10px 0 4px;
        }
        .myth-card p { margin-bottom: 0; font-size: 14px; }

        /* ── VERDICT ── */
        .verdict-box {
            border: 1px solid rgba(255, 180, 0, 0.3);
            background: linear-gradient(135deg, rgba(255, 180, 0, 0.08), rgba(0, 212, 255, 0.04));
            border-radius: 16px;
            padding: 32px;
        }
        .verdict-box .verdict-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .verdict-lines {
            display: flex;
            flex-direction: column;
            gap: 10px;
            margin-top: 18px;
        }
        .verdict-line {
            display: flex;
            gap: 12px;
            align-items: baseline;
            font-size: 14.5px;
            color: var(--text);
        }
        .verdict-line .vl-tag {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 15px;
            letter-spacing: .5px;
            flex-shrink: 0;
            width: 90px;
        }
        .verdict-line.a .vl-tag { color: var(--gold); }
        .verdict-line.b .vl-tag { color: var(--cyan); }

        /* ── FAQ ── */
        .faq-item {
            border-bottom: 1px solid var(--border);
            padding: 18px 0;
            cursor: pointer;
        }
        .faq-item:first-child { padding-top: 0; }
        .faq-q {
            display: flex;
            justify-content: space-between;
            align-items: center;
            gap: 16px;
            font-size: 15px;
            font-weight: 600;
            color: var(--white);
        }
        .faq-q i {
            color: var(--gold);
            transition: transform .3s;
            flex-shrink: 0;
        }
        .faq-item.open .faq-q i { transform: rotate(45deg); }
        .faq-a {
            max-height: 0;
            overflow: hidden;
            transition: max-height .3s ease;
        }
        .faq-item.open .faq-a { max-height: 300px; }
        .faq-a p {
            padding-top: 12px;
            font-size: 14px;
            color: var(--text);
            margin-bottom: 0;
        }

        /* ── STANDARDS ── */
        .standards-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .standards-grid { grid-template-columns: 1fr; }
        }
        .standard-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            display: flex;
            gap: 14px;
        }
        .standard-card i {
            color: var(--gold);
            font-size: 18px;
            margin-top: 2px;
        }
        .standard-card h5 {
            font-size: 13.5px;
            color: var(--white);
            margin-bottom: 4px;
        }
        .standard-card p {
            font-size: 12.5px;
            margin-bottom: 0;
            opacity: .8;
        }

        /* ── RELATED ── */
        .related-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .related-grid { grid-template-columns: 1fr; }
        }
        .related-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            text-decoration: none;
            display: block;
            transition: all .3s;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.3);
            transform: translateY(-3px);
        }
        .related-card .rc-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 6px;
        }
        .related-card .hl5 {
            font-size: 14px;
            color: var(--white);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong { color: var(--gold); }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover { color: var(--gold); }

        .scroll-top {
            position: fixed;
            bottom: 30px;
            right: 30px;
            z-index: 999;
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: var(--gold);
            border: none;
            color: #000;
            font-size: 18px;
            cursor: pointer;
            opacity: 0;
            transform: translateY(20px);
            transition: all .3s;
            box-shadow: 0 8px 24px rgba(255, 180, 0, 0.25);
        }
        .scroll-top.visible { opacity: 1; transform: translateY(0); }
        .scroll-top:hover { transform: translateY(-4px) scale(1.05); }

        .final-note {
            font-size: 13.5px;
            color: var(--text);
            opacity: .8;
            font-style: italic;
            border-left: 3px solid var(--gold);
            padding-left: 16px;
        }

        /* ── DIAGRAM STRIP ── */
        .diagram-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .diagram-strip { grid-template-columns: 1fr; }
        }
        .diagram-card {
            border-radius: 14px;
            padding: 20px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .diagram-card.a { border-bottom: 3px solid var(--gold); }
        .diagram-card.b { border-bottom: 3px solid var(--cyan); }
        .diagram-card .dc-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 16px;
            letter-spacing: 1px;
            margin-bottom: 10px;
        }
        .diagram-card.a .dc-title { color: var(--gold); }
        .diagram-card.b .dc-title { color: var(--cyan); }
        .diagram-card pre {
            font-family: 'Courier New', monospace;
            font-size: 12.5px;
            line-height: 1.5;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
        }

        .flow-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 20px 24px;
        }
        .flow-block pre {
            font-family: 'Courier New', monospace;
            font-size: 13px;
            line-height: 1.7;
            color: var(--text);
            white-space: pre;
            overflow-x: auto;
            margin: 0;
        }

        /* ── DH-STYLE STAT STRIP ── */
        .dh-strip {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 20px;
            margin-top: 20px;
        }
        @media(max-width:700px) {
            .dh-strip { grid-template-columns: 1fr; }
        }
        .dh-card {
            border-radius: 14px;
            padding: 22px;
            text-align: center;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
        }
        .dh-card.a { border-bottom: 3px solid var(--gold); }
        .dh-card.b { border-bottom: 3px solid var(--cyan); }
        .dh-card .dh-value {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: .5px;
        }
        .dh-card.a .dh-value { color: var(--gold); }
        .dh-card.b .dh-value { color: var(--cyan); }
        .dh-card .dh-label {
            font-size: 12px;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            margin-top: 6px;
        }

        @media(max-width:600px) {
            nav { padding: 0 20px; }
            .breadcrumb { padding: 100px 20px 0; }
            .container { padding: 0 20px; }
            footer { padding: 20px; flex-direction: column; text-align: center; }
        }
    
        .academy-cta {
            position: relative;
            border: 1px solid rgba(255, 180, 0, 0.35);
            border-radius: 14px;
            background: linear-gradient(160deg, rgba(255, 180, 0, 0.08), var(--card) 55%);
            padding: 48px 44px;
            overflow: hidden;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: -60px;
            right: -60px;
            width: 220px;
            height: 220px;
            background: radial-gradient(circle, rgba(255, 180, 0, 0.16), transparent 70%);
            pointer-events: none;
        }
        .academy-cta-eyebrow {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            color: var(--gold);
            font-size: 12.5px;
            font-weight: 700;
            letter-spacing: 2px;
            text-transform: uppercase;
            margin-bottom: 14px;
        }
        .academy-cta h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 34px;
            letter-spacing: 1px;
            line-height: 1.15;
            margin-bottom: 16px;
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            max-width: 720px;
            margin-bottom: 10px;
        }
        .academy-cta .hl4 {
            color: var(--white);
            font-size: 17px;
            font-weight: 700;
            margin: 26px 0 12px;
        }
        .academy-path {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 8px;
            margin-bottom: 20px;
        }
        .academy-path span {
            background: rgba(255, 255, 255, 0.04);
            border: 1px solid var(--border);
            border-radius: 6px;
            padding: 7px 14px;
            font-size: 12.5px;
            font-weight: 600;
            letter-spacing: 0.4px;
            color: var(--text);
            white-space: nowrap;
        }
        .academy-path i {
            color: var(--gold);
            font-size: 11px;
            opacity: 0.8;
        }
        .academy-cta-actions {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
            margin-top: 26px;
        }
        .academy-btn {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .academy-btn-primary {
            background: var(--gold);
            color: #060d1a;
            border: 1px solid var(--gold);
        }
        .academy-btn-primary:hover {
            background: transparent;
            color: var(--gold);
        }
        .academy-btn-outline {
            border: 1px solid var(--border);
            color: var(--white);
        }
        .academy-btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }
        .academy-cta-tagline {
            margin-top: 28px;
            padding-top: 20px;
            border-top: 1px solid var(--border);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 3px;
            text-transform: uppercase;
            color: var(--gold);
            opacity: 0.85;
        }
        @media(max-width:600px) {
            .academy-cta { padding: 32px 22px; }
            .academy-cta h2 { font-size: 26px; }
        }
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#faq",
        "url": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html",
        "inLanguage": "en",
        "isPartOf": {
          "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#article"
        },
        "mainEntity": [
          {
            "@type": "Question",
            "name": "What is the fundamental difference between SAT and commissioning?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "SAT formally verifies that the installed equipment/system meets the agreed acceptance criteria. Commissioning verifies that the complete system has been correctly installed, adjusted, energized, integrated and made ready for safe operation."
            }
          },
          {
            "@type": "Question",
            "name": "Does commissioning always happen before SAT?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "A typical sequence places commissioning before SAT, but this is not universal. Some project specifications combine commissioning and SAT into a single integrated stage, or run SAT as an activity that includes commissioning tests."
            }
          },
          {
            "@type": "Question",
            "name": "Is a commissioning failure the same as a SAT failure?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "No. A commissioning failure is expected as part of getting the system operational and is resolved through adjustment and retest. A failed SAT item is typically raised as an NCR or punch item and can affect formal project acceptance."
            }
          },
          {
            "@type": "Question",
            "name": "What does pre-commissioning check that commissioning does not?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Pre-commissioning asks whether everything is installed and ready to energize. Commissioning then asks whether the system operates correctly once it is energized and configured."
            }
          },
          {
            "@type": "Question",
            "name": "Who typically witnesses SAT versus commissioning?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Client witness is common during SAT since it is the formal acceptance step. Commissioning may also require client presence, but its main purpose is technical readiness rather than formal sign-off."
            }
          },
          {
            "@type": "Question",
            "name": "Can SAT and commissioning test the same AGL functions?",
            "acceptedAnswer": {
              "@type": "Answer",
              "text": "Yes. Functions such as CCR step operation, lighting operation, remote control, monitoring and alarms are commonly checked in both — the difference lies in the purpose and formality of the test, not necessarily the function tested."
            }
          }
        ]
      }
    </script>
    <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns=%27http://www.w3.org/2000/svg%27 viewBox=%270 0 32 32%27%3E%3Crect width=%2732%27 height=%2732%27 rx=%276%27 fill=%27%23060d1a%27/%3E%3Cpath d=%27M16 5l2.2 8.8L27 16l-8.8 2.2L16 27l-2.2-8.8L5 16l8.8-2.2z%27 fill=%27%23FFB400%27/%3E%3C/svg%3E" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <meta name="theme-color" content="#060d1a" />
<style id="agl-shared-fixes">.hl4, .hl5 { font-weight: 700; } /*hl*/

/* shared responsive, accessibility & mobile-nav hardening */
html{-webkit-text-size-adjust:100%}
img,svg,video{max-width:100%;height:auto}
.container,.info-card,.callout,.verdict-box,.myth-card,.faq-item,.related-card,.standards-grid>*,.info-grid>*,.vs-title>*{min-width:0}
.info-card,.callout,.verdict-box,.page-hero p,.vs-title,.vs-title>*,.related-card h3,.related-card .hl5,.final-note,.diagram-block{overflow-wrap:anywhere}
.diagram-block{white-space:pre-wrap;max-width:100%}
.compare-table-wrap{max-width:100%;-webkit-overflow-scrolling:touch}
a:focus-visible,button:focus-visible,.faq-q:focus-visible,.hamburger:focus-visible{outline:2px solid var(--gold,#FFB400);outline-offset:3px;border-radius:4px}
.hamburger{background:none;border:0;cursor:pointer}
@media(max-width:900px){
 .nav-links.mobile-open,.nav-links.open{display:flex;position:absolute;top:70px;left:0;right:0;flex-direction:column;gap:0;background:#060d1a;border-bottom:1px solid rgba(255,180,0,.3);padding:10px 0;z-index:1001}
 .nav-links.mobile-open a,.nav-links.open a{display:block;padding:14px 24px}
}
@media(max-width:700px){
 .vs-title{flex-wrap:wrap}
 .info-grid,.myth-grid,.standards-grid{grid-template-columns:1fr!important}
}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}*{animation-duration:.01ms!important;transition-duration:.01ms!important}}
</style>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "Article",
    "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#article",
    "headline": "SAT vs Commissioning Test: Complete AGL Comparison",
    "description": "SAT vs commissioning test for AGL projects: verifying installed equipment meets acceptance criteria versus verifying the whole system is energized and ready.",
    "url": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html",
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html"
    },
    "inLanguage": "en",
    "keywords": "SAT, site acceptance test, commissioning test, AGL commissioning, airfield lighting acceptance testing, FAT SAT commissioning, project test procedures",
    "articleSection": "Testing, Maintenance & Troubleshooting",
    "image": {
      "@type": "ImageObject",
      "url": "https://rahulsharmaagl.in/assets/og/comparison-sat-vs-commissioning-test.jpg"
    },
    "isAccessibleForFree": true,
    "author": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "publisher": {
      "@type": "Organization",
      "@id": "https://rahulsharmaagl.in/#organization",
      "name": "Precision AGL Academy",
      "url": "https://rahulsharmaagl.in/"
    },
    "isPartOf": {
      "@type": "CollectionPage",
      "@id": "https://rahulsharmaagl.in/agl-comparisons.html#collection",
      "name": "AGL Comparison Library",
      "url": "https://rahulsharmaagl.in/agl-comparisons.html"
    },
    "breadcrumb": {
      "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#breadcrumb"
    },
    "hasPart": {
      "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#faq"
    }
  }
</script>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "@id": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html#breadcrumb",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://rahulsharmaagl.in/index.html"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Knowledge Hub",
        "item": "https://rahulsharmaagl.in/knowledge-hub.html"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Comparison Library",
        "item": "https://rahulsharmaagl.in/agl-comparisons.html"
      },
      {
        "@type": "ListItem",
        "position": 4,
        "name": "SAT vs Commissioning Test",
        "item": "https://rahulsharmaagl.in/comparison-sat-vs-commissioning-test.html"
      }
    ]
  }
</script>
"<style>
/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
.container .legal-banner{max-width:none;padding:0;margin:14px 0 22px;}
</style>
<style id="expert-notes-css">
.expert-byline{display:flex;align-items:center;gap:14px;margin:-4px 0 22px;}
.expert-avatar{width:44px;height:44px;border-radius:50%;background:linear-gradient(135deg,var(--gold),#ffd36b);display:flex;align-items:center;justify-content:center;font-size:15px;font-weight:700;color:var(--dark);flex-shrink:0;}
.expert-byline-text .name{font-size:14.5px;font-weight:700;color:var(--white);}
.expert-byline-text .role{font-size:12px;color:var(--text);}
.expert-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:16px;}
.expert-item{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;display:flex;gap:14px;min-width:0;}
.expert-item>i{color:var(--cyan);font-size:18px;margin-top:2px;flex-shrink:0;}
.expert-item-head{display:flex;align-items:center;flex-wrap:wrap;gap:6px 10px;margin-bottom:6px;}
.expert-item h5{font-size:13.5px;color:var(--white);margin:0;}
.expert-tag{font-size:10px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;color:var(--cyan);background:rgba(0,212,255,0.08);border:1px solid rgba(0,212,255,0.3);border-radius:20px;padding:2px 10px;white-space:nowrap;}
.section .expert-item p{font-size:13.5px;line-height:1.65;margin:0;color:var(--text);}
@media(max-width:700px){.expert-grid{grid-template-columns:minmax(0,1fr);}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp1{font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(0, 212, 255)!important;border-top-color:rgb(0, 212, 255)!important;color:rgb(0, 212, 255)!important;font-family:"Bebas Neue", sans-serif!important;letter-spacing:0.5px!important;margin-bottom:12px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:0px!important;margin-top:0px!important}}@media (min-width:769px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}@media (max-width:480px){html body .hp4{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;font-family:Barlow, sans-serif!important;font-size:13.5px!important;letter-spacing:normal!important;margin-bottom:4px!important;margin-top:0px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links" id="navLinks">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html">Components</a></li>
            <li><a href="agl-comparisons.html" class="active">Comparisons</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <a href="index.html#contact" class="nav-cta">Get in Touch</a>
        <button class="hamburger" id="hamburgerBtn" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></button>
    </nav>

    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="knowledge-hub.html">Knowledge Hub</a><span>/</span>
        <a href="agl-comparisons.html">Comparison Library</a><span>/</span>
        <span class="current">SAT vs Commissioning Test</span>
    </div>

    <div class="container" role="main" id="main">

        <!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>General comparison &mdash; not a requirement, specification or recommendation &mdash; read before relying.</strong> This page is an independent educational summary for qualified personnel. It paraphrases standards and practice that are revised from time to time and may be incomplete or out of date; it is not official text of any standard or regulation, not an approved procedure or design, and not operational guidance for pilots or air traffic control. Verify against the current official documents and your project requirements. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
            <div class="page-tag"><i class="fa-solid fa-wrench"></i> Testing, Maintenance &amp; Troubleshooting Comparison</div>
            <h1 class="vs-title">
                <span class="side-a">SAT</span>
                <span class="vs-badge-lg">VS</span>
                <span class="side-b">COMMISSIONING</span>
            </h1>
            <p class="page-sub">Site Acceptance Test (SAT) verifies that the installed equipment/system meets the agreed acceptance criteria at site. Commissioning verifies that the complete installed system has been correctly installed, adjusted, energized, integrated, and made ready for safe operation. In many AGL contracts the two activities overlap or are combined — always follow the project's approved test procedures.</p>
        </div>

        <div class="section">
            <div class="section-tag">01 · Snapshot</div>
            <h2>At a Glance</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Feature</th>
                            <th class="col-a">SAT</th>
                            <th class="col-b">Commissioning Test</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Full form</td><td>Site Acceptance Test</td><td>Commissioning Test</td></tr>
                        <tr><td class="param-cell">Main purpose</td><td>Formal site acceptance</td><td>Prepare and prove system for operation</td></tr>
                        <tr><td class="param-cell">Timing</td><td>After installation</td><td>During/after installation, before operation</td></tr>
                        <tr><td class="param-cell">Main focus</td><td>Contractual acceptance criteria</td><td>Installation, configuration, adjustment, operation</td></tr>
                        <tr><td class="param-cell">Equipment scope</td><td>Installed equipment/system</td><td>Complete installed system</td></tr>
                        <tr><td class="param-cell">Site interfaces</td><td>Tested</td><td>Fully integrated</td></tr>
                        <tr><td class="param-cell">Functional testing</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Calibration/adjustment</td><td>As required</td><td>Important</td></tr>
                        <tr><td class="param-cell">Client witness</td><td>Common</td><td>May be required</td></tr>
                        <tr><td class="param-cell">Final handover</td><td>Often linked to acceptance</td><td>Supports readiness for operation</td></tr>
                    </tbody>
                </table>
            </div>
            <div class="dh-strip">
                <div class="dh-card a">
                    <div class="dh-value">Acceptance</div>
                    <div class="dh-label">SAT Core Question</div>
                </div>
                <div class="dh-card b">
                    <div class="dh-value">Readiness</div>
                    <div class="dh-label">Commissioning Core Question</div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">02 · Basic Difference</div>
            <h2>SAT</h2>
            <div class="info-card side-a-card">
                <p>SAT is the formal test performed at the project site, run against a predefined acceptance procedure.</p>
                <div class="flow-block">
                    <pre>INSTALLATION
     │
     ▼
SITE PRE-CHECKS
     │
     ▼
    SAT
     │
     ▼
   PASS?
  ↙     ↘
NO       YES
 │         │
 ▼         ▼
RECTIFY   ACCEPTANCE</pre>
                </div>
                <p style="margin-top:14px;margin-bottom:0;">The SAT procedure normally defines exactly what must be demonstrated for formal acceptance.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">03 · Basic Difference</div>
            <h2>Commissioning Test</h2>
            <div class="info-card side-b-card">
                <p>Commissioning is broader than a single acceptance test — it is the technical process of getting the system into a correctly operating condition.</p>
                <div class="flow-block">
                    <pre>INSTALL → INSPECT → TEST → ENERGIZE
   → CONFIGURE → ADJUST → INTEGRATE
   → FUNCTIONAL TEST → READY FOR OPERATION</pre>
                </div>
                <p style="margin-top:14px;margin-bottom:0;">The objective is to make the system operate correctly, not simply to demonstrate compliance.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">04 · The Biggest Difference</div>
            <h2>Meet Acceptance vs Prove Readiness</h2>
            <div class="diagram-strip">
                <div class="diagram-card a">
                    <div class="dc-title">SAT</div>
                    <pre>APPROVED PROCEDURE
       │
       ▼
  DEMONSTRATE
       │
       ▼
 FORMAL ACCEPTANCE</pre>
                </div>
                <div class="diagram-card b">
                    <div class="dc-title">COMMISSIONING</div>
                    <pre>INSTALLED SYSTEM
       │
       ▼
CHECK / ADJUST / INTEGRATE
       │
       ▼
 READY FOR OPERATION</pre>
                </div>
            </div>
            <div class="callout" style="margin-top:20px;">
                <i class="fa-solid fa-lightbulb"></i>
                <p><strong>Easy memory:</strong> SAT asks "does it meet the requirements?" Commissioning asks "does it work correctly?"</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">05 · Scope of Activities</div>
            <h2>What Each Activity Covers</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp1">SAT Scope</h3>
                    <p>For an AGL system, this could include:</p>
                    <ul style="margin-bottom:0;">
                        <li>CCR operation</li>
                        <li>Current-step operation</li>
                        <li>AGL lighting operation</li>
                        <li>Control functions</li>
                        <li>Remote control</li>
                        <li>Monitoring</li>
                        <li>Alarm functions</li>
                        <li>Communication, interlocking and protection functions</li>
                    </ul>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp2">Commissioning Scope</h3>
                    <p>Commissioning may include:</p>
                    <ul style="margin-bottom:0;">
                        <li>Installation verification &amp; cable testing</li>
                        <li>Equipment checks &amp; energization</li>
                        <li>Parameter configuration &amp; protection setting verification</li>
                        <li>Functional testing &amp; control-system integration</li>
                        <li>Monitoring &amp; alarm testing</li>
                        <li>Operational checks</li>
                        <li>Rectification and retesting</li>
                    </ul>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">06 · AGL Example</div>
            <h2>New CCR Connected to a Runway Circuit</h2>
            <p>Consider a new AGL CCR connected to a runway circuit. Commissioning progressively verifies the chain, then SAT formally demonstrates the operating result.</p>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp1">Commissioning: Progressive Verification</h3>
                    <div class="flow-block">
                        <pre>CCR
 ├─ Installation ✓
 ├─ Power supply ✓
 ├─ Earthing ✓
 ├─ Control wiring ✓
 ├─ Settings ✓
 └─ Protection ✓
   │
   ▼
SERIES CIRCUIT
 ├─ Continuity ✓
 ├─ Insulation ✓
 └─ Circuit checks ✓
   │
   ▼
ISOLATION TRANSFORMERS
   │
   ▼
RUNWAY LIGHTS
   │
   ▼
CONTROL + MONITORING</pre>
                    </div>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp2">SAT: Formal Demonstration</h3>
                    <div class="flow-block">
                        <pre>CCR STEP 1       ✓
CCR STEP 2       ✓
CCR STEP 3       ✓
CCR STEP 4       ✓
REMOTE ON/OFF    ✓
ALARM            ✓
MONITORING       ✓
LIGHT OPERATION  ✓</pre>
                    </div>
                    <p style="margin-top:14px;margin-bottom:0;">Results are recorded against the approved SAT procedure.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">07 · Typical Project Sequence</div>
            <h2>Where Each Stage Sits</h2>
            <p>A typical sequence places commissioning before a final SAT — but this is not universal.</p>
            <div class="flow-block">
                <pre>FAT → DELIVERY → INSTALLATION → PRE-COMMISSIONING
   → COMMISSIONING → SAT → FINAL ACCEPTANCE</pre>
            </div>
            <p style="margin-top:16px;">Some project specifications combine the two into a single site testing stage instead:</p>
            <div class="flow-block">
                <pre>INSTALLATION
      │
      ▼
COMMISSIONING + SAT
      │
      ▼
  ACCEPTANCE</pre>
            </div>
            <div class="callout" style="margin-top:20px;">
                <i class="fa-solid fa-file-contract"></i>
                <p><strong>Always follow the project's approved ITP, commissioning procedure and SAT procedure</strong> — the contract specification controls the actual sequence, not general convention.</p>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">08 · Three-Stage Distinction</div>
            <h2>Pre-Commissioning vs Commissioning vs SAT</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">Stage</th>
                            <th class="col-a">Main Question</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Pre-commissioning</td><td>Is everything installed and ready to energize?</td></tr>
                        <tr><td class="param-cell">Commissioning</td><td>Does the system operate correctly after energization/configuration?</td></tr>
                        <tr><td class="param-cell">SAT</td><td>Does the installed system satisfy the formal acceptance requirements?</td></tr>
                    </tbody>
                </table>
            </div>
            <div class="flow-block" style="margin-top:20px;">
                <pre>PRE-COMMISSIONING → "Cables and equipment are installed correctly."
COMMISSIONING     → "System operates correctly."
SAT               → "System meets the contractual acceptance criteria."</pre>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">09 · Testing Depth</div>
            <h2>Iterative Adjustment vs Predefined Procedure</h2>
            <div class="info-grid">
                <div class="info-card side-a-card">
                    <h3 style="font-size:16px;" class="hp1">Commissioning</h3>
                    <p>Can be detailed and iterative — the purpose is to make the system work correctly.</p>
                    <div class="flow-block">
                        <pre>TEST → ADJUST → RETEST
   → CONFIGURE → RETEST</pre>
                    </div>
                </div>
                <div class="info-card side-b-card">
                    <h3 style="font-size:16px;" class="hp2">SAT</h3>
                    <p>Normally follows a predefined acceptance procedure — the objective is to formally demonstrate compliance.</p>
                    <div class="flow-block">
                        <pre>TEST ITEM → ACCEPTANCE CRITERION
   → RESULT → PASS / FAIL</pre>
                    </div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">10 · Failure Handling</div>
            <h2>How a Failed Test Is Treated</h2>
            <div class="diagram-strip">
                <div class="diagram-card a">
                    <div class="dc-title">SAT FAILURE</div>
                    <pre>SAT
 │
 ▼
FAIL
 │
 ▼
NCR / PUNCH ITEM
 │
 ▼
RECTIFICATION
 │
 ▼
RETEST → ACCEPTANCE</pre>
                </div>
                <div class="diagram-card b">
                    <div class="dc-title">COMMISSIONING FAILURE</div>
                    <pre>TEST
 │
 ▼
FAIL
 │
 ▼
ADJUST / REPAIR
 │
 ▼
RETEST → PASS</pre>
                </div>
            </div>
            <p style="margin-top:16px;">A commissioning failure is expected as part of getting the system operational. A failed SAT item, by contrast, can affect formal project acceptance.</p>
        </div>

        <div class="section">
            <div class="section-tag">11 · AGL-Specific Comparison</div>
            <h2>Activity-by-Activity Breakdown</h2>
            <div class="compare-table-wrap">
                <table class="compare-table">
                    <thead>
                        <tr>
                            <th class="col-param">AGL Activity</th>
                            <th class="col-b">Commissioning</th>
                            <th class="col-a">SAT</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr><td class="param-cell">Verify installation</td><td>Yes</td><td>May be verified</td></tr>
                        <tr><td class="param-cell">Cable testing</td><td>Yes</td><td>As specified</td></tr>
                        <tr><td class="param-cell">CCR energization</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">CCR configuration</td><td>Yes</td><td>Verify</td></tr>
                        <tr><td class="param-cell">Current-step operation</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Isolation transformer checks</td><td>Yes</td><td>As specified</td></tr>
                        <tr><td class="param-cell">Lighting operation</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Remote control</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Monitoring</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Alarm simulation</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">System integration</td><td>Yes</td><td>Yes</td></tr>
                        <tr><td class="param-cell">Adjustment/optimization</td><td>Yes</td><td>Usually limited</td></tr>
                        <tr><td class="param-cell">Formal contractual acceptance</td><td>Not necessarily</td><td>Yes</td></tr>
                    </tbody>
                </table>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">12 · Common Misconceptions</div>
            <h2>Myths vs Facts</h2>
            <div class="myth-grid">
                <div class="myth-card">
                    <div class="myth-label">Myth: SAT and commissioning are always two completely separate stages</div>
                    <div class="fact-label">Fact</div>
                    <p>SAT and commissioning are not universally defined as fully separate activities. Many project specifications combine them, or run SAT as an activity that includes commissioning tests — the contract specification and approved test procedures control the actual scope.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: Commissioning is just a rehearsal for SAT</div>
                    <div class="fact-label">Fact</div>
                    <p>Commissioning is the technical process of installing, energizing, configuring, adjusting and integrating the system so it actually works. SAT then formally demonstrates that the working system meets the agreed acceptance criteria — the two have different objectives, not just different levels of formality.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: A commissioning failure and a SAT failure are handled the same way</div>
                    <div class="fact-label">Fact</div>
                    <p>Commissioning failures are expected and are resolved through adjustment and retest as part of getting the system operational. A failed SAT item is typically logged as an NCR or punch item and can affect formal project acceptance.</p>
                </div>
                <div class="myth-card">
                    <div class="myth-label">Myth: SAT tests different things than commissioning</div>
                    <div class="fact-label">Fact</div>
                    <p>The two activities often test many of the same functions — CCR steps, lighting operation, remote control, monitoring and alarms. What differs is the purpose: commissioning proves the system works, SAT formally records that it meets the acceptance criteria.</p>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">13 · Purpose Options in a Contract</div>
            <h2>How Projects Structure the Two Activities</h2>
            <div class="flow-block">
                <pre>OPTION A                OPTION B                  OPTION C

COMMISSIONING           COMMISSIONING             SAT
      │                       +                 includes
      ▼                     SAT                COMMISSIONING TESTS
     SAT                     │
                              ▼
                         ACCEPTANCE</pre>
            </div>
            <p style="margin-top:16px;">Therefore, don't define SAT and commissioning solely by terminology. The contract specification and approved test procedures control the actual scope on a given project.</p>
        </div>

        <div class="section">
            <div class="section-tag">14 · Engineering Verdict</div>
            <h2>SAT vs Commissioning Test</h2>
            <div class="verdict-box">
                <div class="verdict-tag"><i class="fa-solid fa-gavel"></i> Engineering Verdict</div>
                <p><strong>Commissioning is the technical process of checking, energizing, configuring, adjusting, integrating and proving the installed system is ready for operation.</strong></p>
                <p style="margin-bottom:0;"><strong>SAT is the formal site acceptance test used to demonstrate that the installed equipment/system meets the project-specific acceptance requirements.</strong> There is project-specific overlap between the two, and in many AGL contracts commissioning activities are performed within or alongside SAT.</p>
                <div class="verdict-lines">
                    <div class="verdict-line a"><span class="vl-tag">SAT</span><span>Predefined procedure → demonstrate → formal acceptance.</span></div>
                    <div class="verdict-line b"><span class="vl-tag">Commissioning</span><span>Install → energize → configure → adjust → ready for operation.</span></div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">A typical AGL sequence runs FAT → Installation → Pre-commissioning → Commissioning → SAT → Handover. But if the project specification combines commissioning and SAT, they may be performed as one integrated site testing stage — always follow the governing procedure, not a general rule of thumb.</p>
        </div>

        <div class="section" id="expert-notes">
            <div class="section-tag">Field Insight</div>
            <h2>Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item"><i class="fa-solid fa-list-check" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Do Not Merge the Two Records</h3><span class="expert-tag">Records</span></div><p>Keep acceptance evidence and commissioning data separate and clear.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-handshake" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Agree Acceptance Criteria Before Starting</h3><span class="expert-tag">Preparation</span></div><p>Settle the test list and values in advance.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-rotate" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Define Retest Rules</h3><span class="expert-tag">Retests</span></div><p>Agree what to repeat after rectification.</p></div></div>
                <div class="expert-item"><i class="fa-solid fa-folder-open" aria-hidden="true"></i><div><div class="expert-item-head"><h3 class="hp3">Hand Over a Complete Baseline</h3><span class="expert-tag">Handover</span></div><p>Provide settings, results and photographs.</p></div></div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">15 · FAQ</div>
            <h2>Frequently Asked Questions</h2>
            <div id="faqList">
                <div class="faq-item">
                    <div class="faq-q">What is the fundamental difference between SAT and commissioning? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>SAT formally verifies that the installed equipment/system meets the agreed acceptance criteria. Commissioning verifies that the complete system has been correctly installed, adjusted, energized, integrated and made ready for safe operation.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Does commissioning always happen before SAT? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>A typical sequence places commissioning before SAT, but this is not universal. Some project specifications combine commissioning and SAT into a single integrated stage, or run SAT as an activity that includes commissioning tests.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Is a commissioning failure the same as a SAT failure? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>No. A commissioning failure is expected as part of getting the system operational and is resolved through adjustment and retest. A failed SAT item is typically raised as an NCR or punch item and can affect formal project acceptance.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">What does pre-commissioning check that commissioning does not? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Pre-commissioning asks whether everything is installed and ready to energize. Commissioning then asks whether the system operates correctly once it is energized and configured.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Who typically witnesses SAT versus commissioning? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Client witness is common during SAT since it is the formal acceptance step. Commissioning may also require client presence, but its main purpose is technical readiness rather than formal sign-off.</p></div>
                </div>
                <div class="faq-item">
                    <div class="faq-q">Can SAT and commissioning test the same AGL functions? <i class="fa-solid fa-plus"></i></div>
                    <div class="faq-a"><p>Yes. Functions such as CCR step operation, lighting operation, remote control, monitoring and alarms are commonly checked in both — the difference lies in the purpose and formality of the test, not necessarily the function tested.</p></div>
                </div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">16 · Standards &amp; Reference Basis</div>
            <h2>Governing Documents</h2>
            <p style="margin-bottom:20px;">For an actual project, always verify the current edition of the applicable documents and the project's own ITP, commissioning procedure and SAT procedure.</p>
            <div class="standards-grid">
                <div class="standard-card">
                    <i class="fa-solid fa-file-shield"></i>
                    <div>
                        <h3 class="hp4">Project ITP</h3>
                        <p>The Inspection and Test Plan defines which activities are classified as pre-commissioning, commissioning and SAT, and the hold/witness points for each.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-globe"></i>
                    <div>
                        <h3 class="hp4">ICAO Annex 14, Volume I</h3>
                        <p>Aerodrome Design and Operations — general basis for AGL system performance that commissioning and SAT are ultimately verifying against.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-building-columns"></i>
                    <div>
                        <h3 class="hp4">DGCA / AAI Requirements</h3>
                        <p>For Indian airport projects, also verify applicable DGCA requirements, AAI requirements, airport-specific technical specifications, and contract-specific commissioning/SAT procedures.</p>
                    </div>
                </div>
                <div class="standard-card">
                    <i class="fa-solid fa-triangle-exclamation"></i>
                    <div>
                        <h3 class="hp4">Final Engineering Note</h3>
                        <p>Do not assume SAT and commissioning are always separate stages. The contract specification and approved test procedures — not general terminology — define the actual scope and sequence on a given project.</p>
                    </div>
                </div>
            </div>
            <p class="final-note" style="margin-top:22px;">Commissioning proves the system works; SAT formally records that it meets the agreed acceptance requirements — on many AGL projects, the two are performed together.</p>
        </div>

        <div class="section">
            <div class="academy-cta">
                <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
                <h2>Compare the Systems. Then Learn How to Engineer Them.</h2>
                <p>Understanding the difference between AGL systems is the first step. The next step is knowing how to design, install, test, commission and maintain them correctly.</p>
                <div class="hl4">Build Practical AGL Engineering Skills</div>
                <p>Go deeper with structured training from Precision AGL Academy, covering:</p>
                <div class="academy-path">
                    <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Design &amp; Electrical Engineering</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Approach Lighting</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Installation &amp; Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Maintenance &amp; Troubleshooting</span>
                </div>
                <p>Learn how AGL systems work as part of a complete airport lighting system, not just as individual components or configurations.</p>
                <div class="academy-cta-actions">
                    <a href="academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-book-open"></i> Explore AGL Courses</a>
                    <a href="index.html#contact" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your AGL Learning Journey</a>
                </div>
                <div class="academy-cta-tagline">Compare. Understand. Apply. Engineer.</div>
            </div>
        </div>

        <div class="section">
            <div class="section-tag">Related Comparisons</div>
            <h2>Continue Exploring</h2>
            <div class="related-grid">
                <a class="related-card" href="comparison-fat-vs-sat.html">
                    <div class="rc-tag">Testing &amp; Commissioning</div>
                    <div class="hl5">FAT vs SAT</div>
                </a>
                <a class="related-card" href="comparison-routine-inspection-vs-preventive-maintenance.html">
                    <div class="rc-tag">Testing &amp; Commissioning</div>
                    <div class="hl5">Routine Inspection vs Preventive Maintenance</div>
                </a>
                <a class="related-card" href="agl-comparisons.html">
                    <div class="rc-tag">Comparison Library</div>
                    <div class="hl5">Browse All Comparisons</div>
                </a>
            </div>
        </div>

    </div>

    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this page &mdash; Electrical, testing, installation and commissioning comparisons.</strong> Currents, voltages, power ratings, insulation, earth, cable, transformer, CCR and test content is generic and indicative; real equipment differs by make, model, design and age. Nothing here is a test procedure, acceptance limit or sizing rule. Testing and work on series circuits, CCRs, isolating transformers, cables and connectors can be fatal; carry it out only on equipment that is isolated, locked out and proved dead under your approved procedures and the manufacturer&rsquo;s instructions. A completed test or commissioning step is not a certificate or acceptance.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL), aerodrome electrical and project personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>A comparison is not a requirement or a recommendation.</strong> Tables, &ldquo;at a glance&rdquo; summaries, pros and cons, and statements of which option is typical, preferred or better are simplified and general. They are not specifications, designs, approved procedures or instructions, and the right choice depends on your project specification, the aerodrome&rsquo;s category and approved design, and the competent regulator. Nothing here is an endorsement of any technology, product, supplier or method.</li><li><strong>Standards and regulations.</strong> References to ICAO Annex 14 and other ICAO documents, FAA advisory circulars and orders, IEC, IEEE, ISO, BIS, DGCA, AAI and other standards are paraphrased summaries for orientation, not official text. They may be incomplete or out of date, and editions and amendments are revised from time to time. Consult the current official documents. Following this content does not guarantee compliance with any law, standard, contract or regulatory approval. Contract, specification and official requirements always prevail.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and control equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Explanations of how lights, signs and systems are used by pilots, vehicle operators or air traffic control are for understanding only and are not operational procedures or instructions. Nothing here authorises return to service, a change of operating category (CAT I/II/III), a NOTAM, a flight-inspection outcome or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Values and figures.</strong> Power, current, voltage, photometric, dimensional and time values, categories and tolerances are generic and indicative. Real installations differ by design, make, model, age and condition. Do not use them as design, sizing, test or acceptance criteria without checking the current official source and the manufacturer&rsquo;s data.</li><li><strong>Costs, energy and lifecycle.</strong> Statements about cost, energy saving, lifetime, reliability or maintenance effort are illustrative tendencies, not measured results, forecasts or guarantees, and are not financial, investment or procurement advice.</li><li><strong>Generic content; no warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, contractual dispute or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, ISO, BIS, DGCA, AAI, any airport, regulator, certification body or equipment manufacturer. Third-party names, document numbers, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. You may view this page for personal reference and internal training, keeping this notice attached. You may not copy, republish, redistribute, scrape or commercially use the Comparison Library without our prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, outdated reference, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>

<footer>
        <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="agl-comparisons.html">Comparisons</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#contact">Contact</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <button class="scroll-top" id="scrollTop" aria-label="Scroll to top"><i class="fa-solid fa-arrow-up"></i></button>

    <script>
        document.querySelectorAll('.faq-item').forEach(item => {
            item.querySelector('.faq-q').addEventListener('click', () => {
                const wasOpen = item.classList.contains('open');
                document.querySelectorAll('.faq-item.open').forEach(i => i.classList.remove('open'));
                if (!wasOpen) item.classList.add('open');
            });
        });

        const scrollBtn = document.getElementById('scrollTop');
        window.addEventListener('scroll', () => {
            scrollBtn.classList.toggle('visible', window.scrollY > 400);
        });
        scrollBtn.addEventListener('click', () => {
            window.scrollTo({ top: 0, behavior: 'smooth' });
        });
    </script>

<script id="agl-nav-fix">
(function(){var b=document.getElementById('hamburgerBtn'),n=document.getElementById('navLinks');if(!b||!n||b.dataset.bound)return;b.dataset.bound='1';
function s(o){n.classList.toggle('mobile-open',o);b.classList.toggle('open',o);b.setAttribute('aria-expanded',o?'true':'false');b.setAttribute('aria-label',o?'Close menu':'Open menu')}
b.addEventListener('click',function(){s(!n.classList.contains('mobile-open'))});
n.querySelectorAll('a').forEach(function(a){a.addEventListener('click',function(){s(false)})});
document.addEventListener('keydown',function(e){if(e.key==='Escape')s(false)});})();
</script>
</body>
</html>
