<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Power Quality Monitor for AGL: Function, Construction &amp; Testing</title>
    <meta name="description" content="Power Quality Monitor explained: voltage/current/harmonic monitoring for AGL power supplies, IEC/IEEE/EN standards, installation checks and maintenance." />
    <meta name="keywords" content="power quality monitor, AGL, voltage monitoring, harmonic monitoring, IEC standards, IEEE standards, EN standards, airfield power supply" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1" />
    <meta name="googlebot" content="index, follow" />
    <link rel="icon" type="image/svg+xml" href="favicon.svg" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <link rel="canonical" href="https://rahulsharmaagl.in/component-power-quality-monitor.html" />
    <meta property="og:type" content="article" />
    <meta property="og:title" content="Power Quality Monitor for AGL: Function, Construction &amp; Testing" />
    <meta property="og:description" content="Power Quality Monitor explained: voltage/current/harmonic monitoring for AGL power supplies, IEC/IEEE/EN standards, installation checks and maintenance." />
    <meta property="og:url" content="https://rahulsharmaagl.in/component-power-quality-monitor.html" />
    <meta property="og:site_name" content="AGL Component Library" />
    <meta property="og:locale" content="en_US" />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="Power Quality Monitor for AGL: Function, Construction &amp; Testing" />
    <meta name="twitter:description" content="Power Quality Monitor explained: voltage/current/harmonic monitoring for AGL power supplies, IEC/IEEE/EN standards, installation checks and maintenance." />
    <meta property="og:image" content="https://encrypted-tbn0.gstatic.com/images?q=tbn:ANd9GcSMw5eCBCPqqll5XbSM4C7VbmVV-Fn3qyyYCLOcjX3iMYr0-L6jfVQCCDU&amp;s=10" />
    <meta property="og:image:alt" content="Power Quality Monitor" />
    <meta name="twitter:image" content="https://encrypted-tbn0.gstatic.com/images?q=tbn:ANd9GcSMw5eCBCPqqll5XbSM4C7VbmVV-Fn3qyyYCLOcjX3iMYr0-L6jfVQCCDU&amp;s=10" />
    <meta name="twitter:image:alt" content="Power Quality Monitor" />
    <meta name="twitter:site" content="@rahulsharmaagl" />
    <meta property="article:author" content="Precision AGL Academy" />
    <meta property="article:section" content="AGL Component Library" />
    <meta property="article:publisher" content="https://rahulsharmaagl.in/" />
    <meta name="theme-color" content="#060d1a" />
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#article",
        "headline": "Power Quality Monitor for AGL: Function, Construction & Testing",
        "name": "Power Quality Monitor | AGL Component Library | Precision AGL Academy",
        "description": "Power Quality Monitor explained: voltage/current/harmonic monitoring for AGL power supplies, IEC/IEEE/EN standards, installation checks and maintenance.",
        "url": "https://rahulsharmaagl.in/component-power-quality-monitor.html",
        "inLanguage": "en",
        "mainEntityOfPage": {
          "@type": "WebPage",
          "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html"
        },
        "about": {
          "@type": "Thing",
          "name": "Power Quality Monitor"
        },
        "articleSection": "CCR & Power Systems",
        "keywords": "power quality monitor, AGL, voltage monitoring, harmonic monitoring, IEC standards, IEEE standards, EN standards, airfield power supply",
        "image": {
          "@type": "ImageObject",
          "url": "https://encrypted-tbn0.gstatic.com/images?q=tbn:ANd9GcSMw5eCBCPqqll5XbSM4C7VbmVV-Fn3qyyYCLOcjX3iMYr0-L6jfVQCCDU&s=10"
        },
        "isAccessibleForFree": true,
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "isPartOf": {
          "@type": "CollectionPage",
          "@id": "https://rahulsharmaagl.in/component-library.html#collection",
          "name": "AGL Component Library",
          "url": "https://rahulsharmaagl.in/component-library.html"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#breadcrumb"
        },
        "hasPart": {
          "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#faq"
        }
      }
    </script>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Knowledge Hub",
            "item": "https://rahulsharmaagl.in/knowledge-hub.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Component Library",
            "item": "https://rahulsharmaagl.in/component-library.html"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "Power Quality Monitor",
            "item": "https://rahulsharmaagl.in/component-power-quality-monitor.html"
          }
        ]
      }
    </script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#faq", "url": "https://rahulsharmaagl.in/component-power-quality-monitor.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/component-power-quality-monitor.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is a Power Quality Monitor?", "acceptedAnswer": {"@type": "Answer", "text": "A Power Quality Monitor (PQM) is an advanced electronic instrument designed to continuously assess the quality of electrical power in AGL distribution systems. It measures a wide range of parameters including voltage sags/swells, harmonics (THD), flicker, unbalance, frequency deviations, and transient events. By providing real-time data and historical trend analysis, the PQM enables early detection of power quality issues that could affect the performance and lifespan of Constant Current Regulators (CCRs), UPS systems, and sensitive electronic controls."}}, {"@type": "Question", "name": "What is the purpose of a Power Quality Monitor?", "acceptedAnswer": {"@type": "Answer", "text": "The PQM exists because CCRs and other AGL electronics can degrade or fail from power-quality problems that never trip a simple overcurrent or overvoltage protection device — harmonics, flicker, and unbalance can quietly stress equipment for months before a failure finally appears, by which point the root cause is far harder to trace back to its source."}}, {"@type": "Question", "name": "Where is a Power Quality Monitor used and installed?", "acceptedAnswer": {"@type": "Answer", "text": "Power Quality Monitors are typically installed at key points in the AGL power distribution network, including: Main Incoming Supply: At the utility metering point to monitor the quality of power entering the airfield. Power Distribution Panels: At the input of each distribution panel to monitor power quality for all connected CCRs. CCR Inputs: At individual CCR input feeders to detect supply anomalies that could affect regulator performance."}}, {"@type": "Question", "name": "How does a Power Quality Monitor work?", "acceptedAnswer": {"@type": "Answer", "text": "A Power Quality Monitor operates by sampling voltage and current waveforms at high speed (typically up to 512 samples per cycle) and performing digital signal processing to extract a comprehensive set of power quality parameters. Key functions include: Voltage and Current Measurement: True RMS values for each phase, including neutral and ground currents. Harmonic Analysis: Total Harmonic Distortion (THD) and individual harmonic orders up to the 50th or 63rd, identifying harmonic sources and their impact."}}, {"@type": "Question", "name": "What are the typical technical parameters of a Power Quality Monitor?", "acceptedAnswer": {"@type": "Answer", "text": "Typical values are — Measurement Type: True RMS, 3-phase + neutral + ground; Input Voltage: Up to 600V AC (direct), 1000V with PT (potential transformer); Input Current: 1A or 5A CT (current transformer) inputs; Frequency Range: 45–65 Hz; Harmonic Analysis: Up to 63rd harmonic for voltage and current; Sampling Rate: Up to 512 samples per cycle (25.6 kHz at 50 Hz); Accuracy: Voltage/current: ±0.1% of reading; Power: ±0.2% of reading; Communication Protocols: Modbus RTU (RS485), Modbus TCP (Ethernet), SNMP, DNP3, IEC 61850; Data Storage: Internal memory (up to several GB) for waveform and trend data."}}, {"@type": "Question", "name": "What are the electrical requirements for a Power Quality Monitor?", "acceptedAnswer": {"@type": "Answer", "text": "Typical requirements are — Auxiliary Power Supply: 100–240V AC or 24–48V DC for the unit's own control electronics and display; Power Consumption: < 15W typical (auxiliary supply, excludes sensed circuit); Voltage Sensing Input: Direct connection up to 600V AC, or via a potential transformer (PT) for higher voltages, with fused disconnect terminals; Current Sensing Input: 1A or 5A CT secondary inputs, fitted with CT shorting terminals for safe removal; Signal/Data Cable: Shielded twisted-pair (RS-485) or Ethernet run to SCADA/ALCMS; Surge Protection: Surge arrestors on voltage/current sensing inputs and on communication lines."}}, {"@type": "Question", "name": "Which standards apply to a Power Quality Monitor?", "acceptedAnswer": {"@type": "Answer", "text": "The main references are IEC 61000-4-30 — Testing and measurement techniques — Power quality measurement methods (Class A accuracy); IEEE 1159 — Recommended practice for monitoring electric power quality; EN 50160 — Voltage characteristics of electricity supplied by public distribution networks; IEC 61850 — Communication networks and systems for power utility automation (for substation integration). Always verify the current edition and your aerodrome's approved requirements."}}, {"@type": "Question", "name": "How often should a Power Quality Monitor be inspected and maintained?", "acceptedAnswer": {"@type": "Answer", "text": "Typical maintenance tasks and intervals are: CT/PT Ratio Verification (annual); Calibration Check (annual); Communication Link Test (semi-annual); Storage & Logging Review (quarterly); Firmware Verification (as needed); Enclosure & Wiring Check (annual). Your airport's approved maintenance programme takes precedence."}}, {"@type": "Question", "name": "How do I troubleshoot common Power Quality Monitor faults?", "acceptedAnswer": {"@type": "Answer", "text": "Common symptoms covered are: Inaccurate or Implausible Readings; Loss of Communication with the ALCMS; Missing Event Data or Full Storage; Measurement Accuracy Drifting Over Time. For example, for \"Inaccurate or Implausible Readings\": Likely Cause: Current transformer (CT) or potential transformer (PT) ratios have been misconfigured, a frequent commissioning or replacement error. Diagnostic Steps: Compare the configured CT/PT ratios in the monitor against the actual installed transformer ratings; cross-check a known load against the displayed reading. Corrective Action: Correct the CT/PT ratio configuration in the monitor and re-verify readings against a calibrated reference."}}]}</script>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet" />
    <style>.hl4, .hl5, .hl6 { font-weight: 700; } /*hl*/

        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --green: #2ecc71;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* NAV */
        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
            background: transparent;
            cursor: pointer;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        
            nav.nav-open .nav-links {
                display: flex;
                flex-direction: column;
                position: absolute;
                top: 70px;
                left: 0;
                right: 0;
                background: rgba(6, 13, 26, 0.98);
                padding: 20px 40px;
                gap: 20px;
                border-bottom: 1px solid rgba(255, 180, 0, 0.3);
            }
            nav.nav-open .nav-cta {
                display: inline-flex;
                margin: 0 40px 20px;
            }
        }

        /* BREADCRUMB */
        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* COMPONENT HERO */
        .comp-hero {
            padding: 40px 40px 70px;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
            display: flex;
            justify-content: space-between;
            align-items: flex-start;
            gap: 30px;
        }
        .comp-hero-text {
            flex: 1;
            min-width: 0;
        }
        .comp-img-wrap {
            flex-shrink: 0;
        }
        .comp-img-box {
            border: 3px solid var(--gold);
            border-radius: 14px;
            background: rgba(255, 180, 0, 0.04);
            box-shadow: 0 0 0 1px rgba(255, 180, 0, 0.15), 0 10px 30px rgba(0, 0, 0, 0.4);
            overflow: hidden;
            display: flex;
            align-items: center;
            justify-content: center;
        }
        .comp-img-box i {
            font-size: 100px;
            color: var(--gold);
            opacity: 0.6;
        }
        @media(max-width:768px) {
            .comp-hero {
                flex-direction: column;
            }
            .comp-img-wrap {
                align-self: flex-end;
            }
        }

        .comp-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .comp-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 64px;
            letter-spacing: 2px;
            line-height: 1;
            margin-bottom: 18px;
        }
        .comp-title span {
            color: var(--gold);
        }
        .comp-title .comp-title-sfx{display:block;font-size:.34em;letter-spacing:1px;margin-top:10px;color:var(--text-muted,#B8C5DB);font-family:'Barlow',sans-serif;font-weight:600;line-height:1.25}
        .comp-sub {
            font-size: 17px;
            line-height: 1.8;
            color: var(--text);
            max-width: 760px;
        }
        @media(max-width:768px) {
            .comp-title {
                font-size: 42px;
            }
        }

        /* SECTIONS */
        section {
            padding: 0 0 90px;
            position: relative;
            z-index: 1;
        }
        .container {
            width: 100%;
            max-width: 1300px;
            margin: auto;
            padding: 0 40px;
        }
        .block-label {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            font-size: 12px;
            font-weight: 700;
            letter-spacing: 2.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 16px;
        }
        .block-label::before {
            content: '';
            width: 30px;
            height: 1px;
            background: var(--gold);
        }
        .block-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 36px;
            letter-spacing: 1px;
            line-height: 1;
            margin-bottom: 20px;
        }
        /* FAQ */
        .faq-list { display: flex; flex-direction: column; gap: 10px; }
        .faq-intro { font-size: 15px; color: var(--text); line-height: 1.7; max-width: 760px; margin-bottom: 22px; }
        .faq-item { background: var(--card); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
        .faq-item summary { list-style: none; cursor: pointer; padding: 16px 20px; display: flex; align-items: center; gap: 14px; font-size: 15px; font-weight: 600; color: var(--white); line-height: 1.5; }
        .faq-item summary::-webkit-details-marker { display: none; }
        .faq-item summary:hover { background: rgba(255, 255, 255, 0.02); }
        .faq-item summary:focus-visible { outline: 2px solid var(--gold); outline-offset: -2px; }
        .faq-q { flex-grow: 1; }
        .faq-num { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 1.5px; color: #000; background: var(--gold); padding: 4px 10px; border-radius: 5px; white-space: nowrap; }
        .faq-item .chev { color: var(--text); font-size: 12px; transition: transform .25s; }
        .faq-item[open] .chev { transform: rotate(180deg); }
        .faq-item[open] summary { border-bottom: 1px solid var(--border); }
        .faq-a { padding: 16px 24px 20px; font-size: 15px; line-height: 1.85; color: var(--text); }
        @media(max-width:700px) { .faq-item summary { padding: 14px 16px; font-size: 14px; } .faq-a { padding: 14px 16px 18px; } }

        .info-panel {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 34px;
            margin-bottom: 24px;
        }
        .info-panel p {
            font-size: 15.5px;
            line-height: 1.9;
            color: var(--text);
        }
        .info-panel p strong {
            color: var(--white);
        }
        .info-panel ul {
            color: var(--text);
            font-size: 15.5px;
            line-height: 1.9;
            padding-left: 24px;
            margin-top: 12px;
        }
        .info-panel ul li {
            margin-bottom: 6px;
        }

        /* DIAGRAM BLOCK */
        .diagram-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 40px 34px 30px;
        }
        .diagram-flow {
            display: flex;
            flex-direction: column;
            align-items: center;
        }
        .diagram-row {
            display: flex;
            gap: 20px;
            justify-content: center;
            flex-wrap: wrap;
        }
        .diagram-node {
            background: var(--card);
            border: 1px solid var(--border);
            border-radius: 10px;
            padding: 14px 22px;
            font-size: 14px;
            font-weight: 600;
            color: var(--white);
            text-align: center;
            letter-spacing: .2px;
        }
        .diagram-node i {
            color: var(--gold);
            margin-right: 8px;
        }
        .diagram-node.dashed {
            border-style: dashed;
            border-color: var(--gold);
            opacity: .9;
        }
        .diagram-node.busbar {
            background: linear-gradient(90deg, rgba(255, 180, 0, .14), rgba(255, 180, 0, .04));
            border: 1px solid var(--gold);
            color: var(--gold);
            font-family: 'Bebas Neue', sans-serif;
            font-size: 22px;
            letter-spacing: 1.5px;
            padding: 16px 46px;
        }
        .diagram-node.small {
            font-size: 12.5px;
            padding: 10px 16px;
        }
        .diagram-node.cyan {
            border-color: var(--cyan);
        }
        .diagram-node.cyan i {
            color: var(--cyan);
        }
        .diagram-node.red {
            border-color: var(--red);
            border-style: dashed;
        }
        .diagram-node.red i {
            color: var(--red);
        }
        .diagram-node.final {
            border-color: var(--gold);
            background: rgba(255, 180, 0, .08);
            color: var(--gold);
            font-weight: 700;
        }
        .diagram-arrow {
            color: var(--gold);
            font-size: 15px;
            margin: 8px 0;
        }
        .diagram-tap-row {
            display: flex;
            gap: 90px;
            justify-content: center;
            margin: 4px 0;
            flex-wrap: wrap;
        }
        .diagram-tap-branch {
            display: flex;
            flex-direction: column;
            align-items: center;
            gap: 6px;
        }
        .diagram-tap-stub {
            width: 1px;
            height: 16px;
            background: var(--border);
        }
        .diagram-fork {
            display: flex;
            gap: 44px;
            justify-content: center;
            align-items: flex-start;
            flex-wrap: wrap;
            margin: 6px 0;
        }
        .diagram-fork-path {
            display: flex;
            flex-direction: column;
            align-items: center;
            gap: 10px;
            min-width: 220px;
        }
        .diagram-fork-path-label {
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: 1.5px;
            color: var(--text);
            opacity: .6;
            margin-bottom: 2px;
        }
        .diagram-loop-note {
            display: flex;
            align-items: center;
            gap: 8px;
            font-size: 12.5px;
            color: var(--text);
            opacity: .8;
            margin-top: 16px;
            justify-content: center;
            text-align: center;
        }
        .diagram-loop-note i {
            color: var(--gold);
        }
        .diagram-note {
            font-size: 12px;
            color: var(--text);
            opacity: .6;
            text-align: center;
            margin-top: 14px;
        }

        .param-table {
            width: 100%;
            border-collapse: collapse;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            overflow: hidden;
        }
        .param-table th {
            text-align: left;
            padding: 16px 22px;
            background: rgba(255, 180, 0, 0.06);
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            border-bottom: 1px solid var(--border);
        }
        .param-table td {
            padding: 16px 22px;
            font-size: 14.5px;
            color: var(--text);
            border-bottom: 1px solid var(--border);
        }
        .param-table tr:last-child td {
            border-bottom: none;
        }
        .param-table td.val {
            color: var(--white);
            font-weight: 600;
        }

        .std-chip-row {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
        }
        .std-chip {
            display: flex;
            align-items: center;
            gap: 14px;
            padding: 18px 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            flex: 1;
            min-width: 260px;
            transition: all .3s;
        }
        .std-chip:hover {
            border-color: rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.04);
        }
        .std-chip i {
            color: var(--gold);
            font-size: 18px;
        }.std-chip h3 {
            font-size: 14px;
            font-weight: 700;
            margin-bottom: 3px;
        }
        .std-chip p {
            font-size: 12.5px;
            color: var(--text);
        }

        .maint-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .maint-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(0, 212, 255, 0.04);
            border: 1px solid rgba(0, 212, 255, 0.18);
            border-radius: 12px;
        }
        .maint-item i {
            color: var(--cyan);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .maint-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.maint-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .maint-freq {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--cyan);
            background: rgba(0, 212, 255, 0.1);
            border: 1px solid rgba(0, 212, 255, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .maint-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .maint-grid {
                grid-template-columns: 1fr;
            }
        }

        .test-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .test-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(255, 180, 0, 0.04);
            border: 1px solid rgba(255, 180, 0, 0.18);
            border-radius: 12px;
        }
        .test-item i {
            color: var(--gold);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .test-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.test-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .test-stage {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .test-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .test-grid {
                grid-template-columns: 1fr;
            }
        }

        .expert-byline {
            display: flex;
            align-items: center;
            gap: 14px;
            margin: -6px 0 24px;
        }
        .expert-avatar {
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--green), #58e08a);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 15px;
            font-weight: 700;
            color: #000;
            flex-shrink: 0;
        }
        .expert-byline-text .name {
            font-size: 14.5px;
            font-weight: 700;
            color: var(--white);
        }
        .expert-byline-text .role {
            font-size: 12px;
            color: var(--text);
        }
        .expert-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .expert-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(46, 204, 113, 0.05);
            border: 1px solid rgba(46, 204, 113, 0.2);
            border-radius: 12px;
        }
        .expert-item i {
            color: var(--green);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .expert-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.expert-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .expert-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--green);
            background: rgba(46, 204, 113, 0.12);
            border: 1px solid rgba(46, 204, 113, 0.3);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .expert-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .expert-grid {
                grid-template-columns: 1fr;
            }
        }
        .issue-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .issue-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.15);
            border-radius: 12px;
        }
        .issue-item i {
            color: var(--red);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }.issue-item h3 {
            font-size: 14.5px;
            font-weight: 700;
            margin-bottom: 5px;
        }
        .issue-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }

        .ts-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .ts-item {
            padding: 22px 24px 20px;
            background: rgba(46, 204, 113, 0.04);
            border: 1px solid rgba(46, 204, 113, 0.18);
            border-radius: 12px;
        }
        .ts-item-head {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: 14px;
        }
        .ts-item-head i {
            color: var(--green);
            font-size: 16px;
            flex-shrink: 0;
        }.ts-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .ts-row {
            display: grid;
            grid-template-columns: 130px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .ts-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .ts-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--green);
            padding-top: 1px;
        }
        .ts-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .ts-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
        }

        .fm-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .fm-item {
            padding: 22px 24px 20px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.18);
            border-radius: 12px;
        }
        .fm-item-head {
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 10px 14px;
            margin-bottom: 14px;
        }
        .fm-item-head-left {
            display: flex;
            align-items: center;
            gap: 12px;
        }
        .fm-item-head i {
            color: var(--red);
            font-size: 16px;
            flex-shrink: 0;
        }.fm-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .fm-sev {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            border-radius: 20px;
            padding: 2px 12px;
            white-space: nowrap;
            border: 1px solid;
        }
        .fm-sev-high {
            color: var(--red);
            background: rgba(230, 57, 70, 0.1);
            border-color: rgba(230, 57, 70, 0.3);
        }
        .fm-sev-medium {
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border-color: rgba(255, 180, 0, 0.3);
        }
        .fm-sev-low {
            color: var(--green);
            background: rgba(46, 204, 113, 0.1);
            border-color: rgba(46, 204, 113, 0.3);
        }
        .fm-row {
            display: grid;
            grid-template-columns: 150px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .fm-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .fm-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--red);
            padding-top: 1px;
        }
        .fm-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .fm-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
            .fm-item-head {
                flex-direction: column;
                align-items: flex-start;
            }
        }

        .related-grid {
            display: grid;
            grid-template-columns: repeat(4, 1fr);
            gap: 16px;
        }
        @media(max-width:900px) {
            .related-grid {
                grid-template-columns: repeat(2, 1fr);
            }
        }
        .related-card {
            padding: 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            text-decoration: none;
            transition: all .3s;
            display: block;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.25);
            transform: translateY(-4px);
        }
        .related-card i {
            color: var(--gold);
            font-size: 18px;
            margin-bottom: 12px;
            display: block;
        }.related-card .hl5 {
            font-size: 13.5px;
            font-weight: 700;
            color: var(--white);
        }

        .academy-cta {
            position: relative;
            background: linear-gradient(160deg, #0d1e38, #0a1628 60%, #0d1e38);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 50px;
            overflow: hidden;
            margin-bottom: 24px;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
        }
        .academy-cta-grid {
            display: grid;
            grid-template-columns: 1.3fr 1fr;
            gap: 40px;
            align-items: center;
        }
        @media(max-width:900px) {
            .academy-cta-grid {
                grid-template-columns: 1fr;
            }
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            margin-bottom: 14px;
            max-width: 560px;
        }
        .academy-cta-actions {
            display: flex;
            gap: 14px;
            flex-wrap: wrap;
            margin-top: 24px;
        }
        .academy-pathway {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 22px 20px;
        }
        .academy-pathway-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .academy-pathway-flow {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 6px 4px;
        }
        .academy-pathway-flow span {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13.5px;
            font-weight: 600;
            color: var(--white);
            background: rgba(255, 180, 0, 0.08);
            border: 1px solid rgba(255, 180, 0, 0.2);
            padding: 5px 10px;
            border-radius: 20px;
            white-space: nowrap;
        }
        .academy-pathway-flow i {
            color: var(--gold);
            font-size: 10px;
            opacity: .6;
        }

        .cta-strip {
            background: linear-gradient(135deg, #0d1e38, #1a2f50);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 18px;
            padding: 40px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 20px;
        }.cta-strip .hl4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 1px;
        }
        .cta-strip p {
            font-size: 14px;
            color: var(--text);
            margin-top: 4px;
        }
        .btn {
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            display: inline-flex;
            align-items: center;
            gap: 8px;
            transition: all .3s;
            border: none;
            cursor: pointer;
        }
        .btn-gold {
            background: var(--gold);
            color: #000;
        }
        .btn-gold:hover {
            background: #ffc933;
            transform: translateY(-3px);
        }
        .btn-outline {
            background: transparent;
            color: var(--white);
            border: 1px solid rgba(255, 255, 255, 0.2);
        }
        .btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong {
            color: var(--gold);
        }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover {
            color: var(--gold);
        }

        /* ── CONTACT MODAL ── */
        .modal-overlay {
            position: fixed;
            inset: 0;
            z-index: 9999;
            background: rgba(6, 13, 26, 0.85);
            backdrop-filter: blur(12px);
            display: none;
            align-items: center;
            justify-content: center;
            padding: 20px;
            animation: fadeIn .25s ease;
        }
        .modal-overlay.open {
            display: flex;
        }
        .modal-box {
            background: var(--card);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 20px;
            max-width: 540px;
            width: 100%;
            padding: 40px 40px 36px;
            position: relative;
            box-shadow: 0 30px 80px rgba(0, 0, 0, 0.8);
            animation: slideUp .3s ease;
        }
        .modal-close {
            position: absolute;
            top: 16px;
            right: 20px;
            background: none;
            border: none;
            color: var(--text);
            font-size: 24px;
            cursor: pointer;
            transition: color .3s;
            padding: 4px 8px;
        }
        .modal-close:hover {
            color: var(--gold);
        }
        .modal-box .avatar {
            width: 64px;
            height: 64px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--gold), #ffc933);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 28px;
            font-weight: 700;
            color: #000;
            margin-bottom: 16px;
        }
        .modal-box h3 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 4px;
        }
        .modal-box .modal-sub {
            color: var(--text);
            font-size: 15px;
            margin-bottom: 24px;
        }
        .modal-contact-item {
            display: flex;
            align-items: center;
            gap: 16px;
            padding: 14px 0;
            border-bottom: 1px solid rgba(255, 255, 255, 0.05);
        }
        .modal-contact-item:last-of-type {
            border-bottom: none;
        }
        .modal-contact-item i {
            color: var(--gold);
            font-size: 18px;
            width: 24px;
            text-align: center;
        }
        .modal-contact-item .info {
            flex: 1;
        }
        .modal-contact-item .info .label {
            font-size: 11px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--text);
            opacity: .6;
        }
        .modal-contact-item .info .value {
            font-size: 15px;
            font-weight: 500;
            color: var(--white);
        }
        .modal-contact-item .info .value a {
            color: var(--white);
            text-decoration: none;
            transition: color .3s;
        }
        .modal-contact-item .info .value a:hover {
            color: var(--gold);
        }
        .modal-actions {
            display: flex;
            gap: 12px;
            margin-top: 28px;
            flex-wrap: wrap;
        }
        .modal-actions .btn {
            flex: 1;
            justify-content: center;
            min-width: 140px;
        }
        .modal-social-row {
            display: flex;
            gap: 12px;
            margin-top: 20px;
            flex-wrap: wrap;
        }
        .modal-soc-btn {
            width: 44px;
            height: 44px;
            border-radius: 10px;
            background: rgba(255, 255, 255, 0.06);
            border: 1px solid var(--border);
            display: flex;
            align-items: center;
            justify-content: center;
            color: var(--text);
            font-size: 18px;
            text-decoration: none;
            transition: all .3s;
        }
        .modal-soc-btn:hover {
            background: var(--gold);
            color: #000;
            border-color: var(--gold);
            transform: translateY(-3px);
        }
        @keyframes fadeIn {
            from {
                opacity: 0;
            }
            to {
                opacity: 1;
            }
        }
        @keyframes slideUp {
            from {
                opacity: 0;
                transform: translateY(30px);
            }
            to {
                opacity: 1;
                transform: translateY(0);
            }
        }
        @media(max-width:600px) {
            .modal-box {
                padding: 30px 20px 28px;
            }
            .modal-box h3 {
                font-size: 26px;
            }
        }
    
        /* --- site-wide fixes: mobile menu, skip link, small screens --- */
        .skip-link { position: absolute; left: -9999px; top: 8px; z-index: 5000; background: #FFB400; color: #000; padding: 10px 16px; border-radius: 6px; font-weight: 700; text-decoration: none; }
        .skip-link:focus { left: 8px; }
        .hamburger { background: none; border: 0; padding: 8px; align-items: center; justify-content: center; }
        .nav-links.open { display: flex; position: fixed; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; padding: 8px 0 14px; background: rgba(6, 13, 26, 0.98); backdrop-filter: blur(20px); border-bottom: 1px solid rgba(255, 180, 0, 0.3); }
        .nav-links.open li { padding: 13px 40px; }
        .hamburger span { transition: transform .25s, opacity .25s; }
        .hamburger.active span:nth-child(1) { transform: translateY(7px) rotate(45deg); }
        .hamburger.active span:nth-child(2) { opacity: 0; }
        .hamburger.active span:nth-child(3) { transform: translateY(-7px) rotate(-45deg); }
        @media (max-width: 768px) {
            .param-table { display: block; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
            .comp-hero-text { min-width: 0; max-width: 100%; }
            .comp-title, .comp-sub, .comp-tag { overflow-wrap: anywhere; }
            img, svg { max-width: 100%; }main p, main h2, main h3, main h4, main h5, main h6, main .hl4, main .hl5, main .hl6, main li, main td, main th { overflow-wrap: anywhere; }
            [class$="-grid"] > *, .cta-strip > *, .maint-item > *, .test-item > * { min-width: 0; }
            :has(> svg[style*="min-width"]) { overflow-x: auto; }
            .comp-img-wrap { width: 100%; max-width: 100%; }
            .comp-img-box { width: 100% !important; max-width: 100%; height: auto !important; aspect-ratio: 4 / 3; }
        }
    
        /* ── Legal banner and notice ── */
        .legal-banner{max-width:1300px;margin:6px auto 0;padding:0 40px;position:relative;z-index:1;}
        .legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
        .legal-banner-inner strong{color:var(--gold,#FFB400);}
        .legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
        .legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
        .legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
        .legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
        .legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum strong{color:var(--gold,#FFB400);}
        .legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
        .legal-list li{margin-bottom:9px;}
        .legal-list strong{color:var(--white,#f0f4ff);}
        .legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
        .legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
        @media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style>
/* Image disclaimer caption */
.comp-img-note{display:block;width:0;min-width:100%;box-sizing:border-box;margin:8px 2px 0;font-size:11.5px;line-height:1.45;font-style:italic;color:rgba(255,255,255,.62);text-align:left}
.comp-img-note a{color:var(--gold);text-decoration:underline}
</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
    <a class="skip-link" href="#main-content">Skip to main content</a>

    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html" class="active">Components</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#articles">Articles</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <button class="nav-cta" id="navContactBtn"><i class="fa-regular fa-envelope"></i> Get in Touch</button>
        <button class="hamburger" aria-label="Open menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <main id="main-content">

    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="component-library.html">Component Library</a><span>/</span>
        <span class="current">Power Quality Monitor</span>
    </div>

    <div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational information for qualified AGL personnel. It is not an approved procedure, product datasheet, design basis or regulatory instruction, and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Values shown are typical, not product-specific. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
    <div class="comp-hero">
        <div class="comp-hero-text">
            <div class="comp-tag"><i class="fa-solid fa-chart-line"></i> AGL Component Library By Precision AGL Academy</div>
            <h1 class="comp-title">Power <span>Quality Monitor</span><span class="comp-title-sfx">for AGL: Function, Construction and Testing</span></h1>
            <p class="comp-sub">A sophisticated instrumentation device that continuously measures and analyses the quality of electrical power supplied to AGL equipment. It monitors voltage, current, frequency, harmonics, power factor, and other critical parameters to ensure stable and reliable operation of Constant Current Regulators and lighting systems.</p>
        </div>
        <div class="comp-img-wrap">
            <div class="comp-img-box" style="width:550px;height:340px;">
                <img src="https://encrypted-tbn0.gstatic.com/images?q=tbn:ANd9GcSMw5eCBCPqqll5XbSM4C7VbmVV-Fn3qyyYCLOcjX3iMYr0-L6jfVQCCDU&amp;s=10" alt="Power Quality Monitor" width="550" height="340" />
            </div>
            <p class="comp-img-note" role="note"><strong>Image disclaimer:</strong> For identification and illustration only. It may show a product by another manufacturer and may not depict the exact item described; it is not a statement of any product&rsquo;s quality, approval or performance. Third-party image and trademark rights belong to their owners. <a href="#legal-disclaimer">See full notice</a>.</p>
        </div>
    </div>

    <section>
        <div class="container">
            <div class="block-label">Overview</div>
            <h2 class="block-title">What Is a Power Quality Monitor?</h2>
            <div class="info-panel">
                <p>A <strong>Power Quality Monitor (PQM)</strong> is an advanced electronic instrument designed to continuously assess the quality of electrical power in AGL distribution systems. It measures a wide range of parameters including voltage sags/swells, harmonics (THD), flicker, unbalance, frequency deviations, and transient events. By providing real-time data and historical trend analysis, the PQM enables early detection of power quality issues that could affect the performance and lifespan of Constant Current Regulators (CCRs), UPS systems, and sensitive electronic controls.</p>
                <p style="margin-top:14px;">In the context of AGL, power quality is paramount — even minor disturbances can cause flickering lights, erratic CCR behaviour, or premature equipment failure. The PQM acts as a diagnostic tool for maintenance teams, helping them identify root causes of power-related problems and enabling proactive corrective actions.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Purpose</div>
            <h2 class="block-title">Purpose &amp; Function</h2>
            <div class="info-panel">
                <p>The PQM exists because CCRs and other AGL electronics can degrade or fail from power-quality problems that never trip a simple overcurrent or overvoltage protection device — harmonics, flicker, and unbalance can quietly stress equipment for months before a failure finally appears, by which point the root cause is far harder to trace back to its source. By continuously logging these parameters rather than just reacting to gross faults, the monitor turns an otherwise invisible, slow-developing degradation into visible trend data that maintenance teams can act on before a CCR or UPS actually fails. Its purpose is therefore preventive rather than protective: it doesn't stop a bad event from reaching equipment, but it gives the airfield's maintenance program the diagnostic evidence needed to fix the underlying power-supply problem before repeated stress turns into an unplanned outage.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Application</div>
            <h2 class="block-title">Where Is It Used?</h2>
            <div class="info-panel">
                <p>Power Quality Monitors are typically installed at key points in the AGL power distribution network, including:</p>
                <ul>
                    <li><strong>Main Incoming Supply:</strong> At the utility metering point to monitor the quality of power entering the airfield.</li>
                    <li><strong>Power Distribution Panels:</strong> At the input of each distribution panel to monitor power quality for all connected CCRs.</li>
                    <li><strong>CCR Inputs:</strong> At individual CCR input feeders to detect supply anomalies that could affect regulator performance.</li>
                    <li><strong>UPS Input and Output:</strong> To verify that the UPS is providing clean power and to detect any degradation in UPS performance.</li>
                    <li><strong>Generator Interface:</strong> At generator output to ensure stable power quality when operating on backup.</li>
                    <li><strong>Integration with ALCMS:</strong> Providing continuous data to the central ALCMS for remote monitoring, alarming, and historical analysis.</li>
                </ul>
                <p style="margin-top:14px;">PQM units are also used for compliance verification against IEEE 519, EN 50160, and other power quality standards, and to support warranty claims on sensitive AGL equipment.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Placement</div>
            <h2 class="block-title">Installation &amp; Location</h2>
            <div class="info-panel">
                <p>PQM units are DIN-rail or panel-mounted at the specific point in the network they are monitoring, rather than in one central location — units are fitted at the utility metering point, at the input of each power distribution panel, at individual CCR input feeders, and at the UPS and generator interface, with voltage connections made directly or through PTs and current sensed via CT loops around the incoming conductors. Each unit's communication port (RS-485, Ethernet, or fibre for IEC 61850) is wired back to the ALCMS network so readings from every monitoring point can be trended and alarmed centrally. Because CT and PT wiring must not be opened while energised, units are installed with test terminal blocks or shorting links to allow safe isolation for maintenance.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Function</div>
            <h2 class="block-title">How Does It Work?</h2>
            <div class="info-panel">
                <p>A Power Quality Monitor operates by sampling voltage and current waveforms at high speed (typically up to 512 samples per cycle) and performing digital signal processing to extract a comprehensive set of power quality parameters. Key functions include:</p>
                <ul>
                    <li><strong>Voltage and Current Measurement:</strong> True RMS values for each phase, including neutral and ground currents.</li>
                    <li><strong>Harmonic Analysis:</strong> Total Harmonic Distortion (THD) and individual harmonic orders up to the 50th or 63rd, identifying harmonic sources and their impact.</li>
                    <li><strong>Power Factor and Energy:</strong> Displacement and true power factor, active, reactive, and apparent power, and energy consumption.</li>
                    <li><strong>Event Detection:</strong> Detection and recording of sags, swells, transients, interruptions, and frequency deviations with timestamping and waveform capture.</li>
                    <li><strong>Flicker Measurement:</strong> Short-term and long-term flicker (Pst and Plt) as per IEC 61000-4-15.</li>
                    <li><strong>Unbalance Monitoring:</strong> Negative sequence and zero sequence voltage and current unbalance.</li>
                    <li><strong>Data Logging and Trend Analysis:</strong> Continuous recording of parameters with configurable intervals, enabling trend analysis and predictive maintenance.</li>
                    <li><strong>Alarming and Communication:</strong> Configurable alarms for threshold violations, with notifications via Modbus, SNMP, or digital outputs to the ALCMS.</li>
                </ul>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Architecture</div>
            <h2 class="block-title">System Architecture &amp; Control Logic</h2>
            <div class="info-panel">
                <p>A Power Quality Monitor is an observation point, not a control point — it has no direct authority over the current loop, the CCR, or any fixture. Its role in the wider control architecture is to sample, analyse, and report: the diagram below shows how one sampled waveform is processed in parallel into every power quality parameter, then merged into a single logging and alarming stream that is pushed upstream via Modbus, SNMP, or a digital output. What happens next is decided elsewhere. Alarm data typically reaches the ALCMS, where it can be correlated with occupancy, weather, or maintenance schedules and turned into an action — dispatching a technician, logging a trend for predictive maintenance, or, where the PQM is monitoring a CCR's output directly, informing a decision to derate or trip that circuit. On sites using a <a href="component-smart-ccr.html">Smart CCR</a>, the two devices often sit side by side on the same communications network: the Smart CCR already self-monitors its own output quality internally, so an independent PQM adds an unbiased second measurement point plus broader visibility across sags, swells, and harmonics that a single regulator's own diagnostics wouldn't otherwise capture.</p>
            </div>
            <div class="diagram-block">
                <div class="diagram-flow">
                    <div class="diagram-node"><i class="fa-solid fa-wave-square"></i>Voltage &amp; Current Waveform Sampling (up to 512 samples/cycle)</div>
                    <div class="diagram-arrow"><i class="fa-solid fa-arrow-down"></i></div>
                    <div class="diagram-node busbar">DSP ENGINE</div>
                    <div class="diagram-arrow"><i class="fa-solid fa-arrow-down"></i></div>
                    <div class="diagram-row">
                        <div class="diagram-node cyan small">Harmonic Analysis (THD)</div>
                        <div class="diagram-node cyan small">Event Detection (Sags/Swells/Transients)</div>
                        <div class="diagram-node cyan small">Flicker (Pst/Plt)</div>
                        <div class="diagram-node cyan small">Voltage/Current Unbalance</div>
                        <div class="diagram-node cyan small">Power Factor &amp; Energy</div>
                    </div>
                    <div class="diagram-arrow"><i class="fa-solid fa-arrow-down"></i></div>
                    <div class="diagram-node small">Data Logging &amp; Trend Analysis</div>
                    <div class="diagram-arrow"><i class="fa-solid fa-arrow-down"></i></div>
                    <div class="diagram-node final">Alarming &amp; Communication (Modbus/SNMP) &rarr; ALCMS</div>
                </div>
                <p class="diagram-note">Monitoring only — the PQM reports data and alarms upstream but never issues a command back to the circuit itself.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Construction</div>
            <h2 class="block-title">Physical Construction</h2>
            <div class="info-panel">
                <p>A Power Quality Monitor is typically a compact DIN-rail or panel-mounted instrument, housed in a moulded plastic or steel enclosure with a front-facing LCD or LED display for local readout of key parameters. Internally, high-accuracy voltage and current measurement circuitry &mdash; fed from voltage taps and current transformers on the monitored circuit &mdash; interfaces with a digital signal processor that computes harmonics, flicker, and other power quality indices. Communication ports (Ethernet, RS-485/Modbus, or USB) are provided on the rear or base for integration with the ALCMS or a dedicated power quality management system, along with terminal blocks for the voltage and CT current inputs and the unit's own low-voltage supply. Where installed within a CCR cabinet or distribution panel rather than as a standalone instrument, the PQM is typically DIN-rail mounted alongside the other control electronics, sharing the parent enclosure's cooling and cable entry provisions.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Specification</div>
            <h2 class="block-title">Technical Parameters</h2>
            <table class="param-table">
                <tr><th>Parameter</th><th>Typical Value</th></tr>
                <tr><td>Measurement Type</td><td class="val">True RMS, 3-phase + neutral + ground</td></tr>
                <tr><td>Input Voltage</td><td class="val">Up to 600V AC (direct), 1000V with PT (potential transformer)</td></tr>
                <tr><td>Input Current</td><td class="val">1A or 5A CT (current transformer) inputs</td></tr>
                <tr><td>Frequency Range</td><td class="val">45–65 Hz</td></tr>
                <tr><td>Harmonic Analysis</td><td class="val">Up to 63rd harmonic for voltage and current</td></tr>
                <tr><td>Sampling Rate</td><td class="val">Up to 512 samples per cycle (25.6 kHz at 50 Hz)</td></tr>
                <tr><td>Accuracy</td><td class="val">Voltage/current: ±0.1% of reading; Power: ±0.2% of reading</td></tr>
                <tr><td>Communication Protocols</td><td class="val">Modbus RTU (RS485), Modbus TCP (Ethernet), SNMP, DNP3, IEC 61850</td></tr>
                <tr><td>Data Storage</td><td class="val">Internal memory (up to several GB) for waveform and trend data</td></tr>
                <tr><td>Display</td><td class="val">Graphical LCD or touchscreen with real-time waveform display</td></tr>
                <tr><td>Enclosure</td><td class="val">Panel-mount (IP52) or DIN-rail (IP20)</td></tr>
                <tr><td>Standards</td><td class="val">IEC 61000-4-30 (Class A or S), IEEE 1159, EN 50160</td></tr>
            </table>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Power Supply</div>
            <h2 class="block-title">Electrical Requirements</h2>
            <table class="param-table">
                <tr><th>Requirement</th><th>Typical Value</th></tr>
                <tr><td>Auxiliary Power Supply</td><td class="val">100–240V AC or 24–48V DC for the unit's own control electronics and display</td></tr>
                <tr><td>Power Consumption</td><td class="val">&lt; 15W typical (auxiliary supply, excludes sensed circuit)</td></tr>
                <tr><td>Voltage Sensing Input</td><td class="val">Direct connection up to 600V AC, or via a potential transformer (PT) for higher voltages, with fused disconnect terminals</td></tr>
                <tr><td>Current Sensing Input</td><td class="val">1A or 5A CT secondary inputs, fitted with CT shorting terminals for safe removal</td></tr>
                <tr><td>Signal/Data Cable</td><td class="val">Shielded twisted-pair (RS-485) or Ethernet run to SCADA/ALCMS</td></tr>
                <tr><td>Surge Protection</td><td class="val">Surge arrestors on voltage/current sensing inputs and on communication lines</td></tr>
                <tr><td>Earthing/Grounding</td><td class="val">Chassis and CT/PT secondary neutral bonded to the switchboard/panel earth bar</td></tr>
                <tr><td>Isolation</td><td class="val">PT/CT inputs provide galvanic isolation from the primary high-voltage/current circuit being monitored</td></tr>
                <tr><td>Backup Power</td><td class="val">Internal battery or supercapacitor to maintain real-time clock and event logging through supply interruptions</td></tr>
            </table>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Compliance</div>
            <h2 class="block-title">Applicable Standards</h2>
            <div class="std-chip-row">
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61000-4-30</h3><p>Testing and measurement techniques — Power quality measurement methods (Class A accuracy)</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEEE 1159</h3><p>Recommended practice for monitoring electric power quality</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>EN 50160</h3><p>Voltage characteristics of electricity supplied by public distribution networks</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61850</h3><p>Communication networks and systems for power utility automation (for substation integration)</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Prerequisites</div>
            <h2 class="block-title">Installation Requirements</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-screwdriver-wrench"></i>
                    <div>
                        <div class="test-item-head"><h3>DIN-Rail/Panel Mounting</h3><span class="test-stage">Mechanical</span></div>
                        <p>Fit the instrument to the DIN rail or panel cut-out at the monitored circuit's location, keeping the front display accessible for local readout where fitted.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Voltage Tap Connection</h3><span class="test-stage">Electrical</span></div>
                        <p>Connect the voltage measurement inputs directly or via potential transformers as required, confirming phase rotation and reference matches the monitored circuit.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-plug"></i>
                    <div>
                        <div class="test-item-head"><h3>Current Transformer Installation</h3><span class="test-stage">Electrical</span></div>
                        <p>Install the current transformers with the correct polarity and burden rating, and never leave a CT secondary open-circuit while the primary is energised.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-microchip"></i>
                    <div>
                        <div class="test-item-head"><h3>Low-Voltage Supply Connection</h3><span class="test-stage">Electrical</span></div>
                        <p>Terminate the instrument's own low-voltage supply at the labelled terminal block, confirming voltage matches the unit's rating before energising.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-network-wired"></i>
                    <div>
                        <div class="test-item-head"><h3>Communication Cabling</h3><span class="test-stage">Systems</span></div>
                        <p>Run and terminate the Ethernet, RS-485/Modbus, or USB link to the ALCMS or power quality management system, confirming the protocol and addressing match the design.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-sliders"></i>
                    <div>
                        <div class="test-item-head"><h3>Configuration &amp; Calibration</h3><span class="test-stage">Systems</span></div>
                        <p>Configure CT/PT ratios, nominal voltage, and alarm thresholds to match the monitored circuit before any readings are relied upon.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Pre-Energisation Sign-off</h3><span class="test-stage">Documentation</span></div>
                        <p>Record voltage/CT connections, ratio settings, and communication address as-built before the monitor is first energised.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Verification</div>
            <h2 class="block-title">Testing &amp; Commissioning</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Wiring &amp; CT/VT Polarity Check</h3><span class="test-stage">Pre-Energisation</span></div>
                        <p>Verify current and voltage transformer wiring and polarity into the monitor before energisation, since reversed polarity silently corrupts every downstream reading.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Calibration Verification Against Reference Meter</h3><span class="test-stage">Energisation</span></div>
                        <p>Compare the monitor's voltage, current, and power readings against a calibrated reference meter at the same point, confirming accuracy within the specified tolerance.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Sag/Swell &amp; Transient Event Simulation</h3><span class="test-stage">Energisation</span></div>
                        <p>Inject a controlled voltage sag, swell, or transient and confirm the monitor detects, timestamps, and logs the event correctly.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Harmonic &amp; THD Measurement Check</h3><span class="test-stage">Energisation</span></div>
                        <p>Confirm harmonic and THD readings match an independent reference measurement, since these values often drive maintenance decisions on connected CCRs.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Alarm Threshold Verification</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Confirm each configured alarm threshold triggers at the correct value and reports to the intended destination (panel, ALCMS, or SCADA).</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Communication &amp; Data Logging Verification</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Confirm the monitor's historical log correctly timestamps and stores data, and that the communication link to the monitoring system remains stable under load.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Documentation &amp; As-Built Sign-off</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Record calibration, event-simulation, and alarm-threshold test results in the commissioning dossier for handover.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Upkeep</div>
            <h2 class="block-title">Inspection &amp; Maintenance</h2>
            <div class="maint-grid">
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>CT/PT Ratio Verification</h3><span class="maint-freq">Annual</span></div>
                        <p>Verify current transformer and potential transformer ratio settings against the installed hardware, especially after any CT/PT replacement.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Calibration Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Recalibrate measurement accuracy using a portable calibrator or factory service, since drift accumulates over time and undermines data integrity.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Communication Link Test</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Test Modbus TCP/RTU connectivity to the ALCMS and confirm any redundant communication paths are functional.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Storage &amp; Logging Review</h3><span class="maint-freq">Quarterly</span></div>
                        <p>Check internal storage utilisation and logging intervals, and confirm automatic upload to the central historian to prevent data loss.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Firmware Verification</h3><span class="maint-freq">As needed</span></div>
                        <p>Apply firmware updates per manufacturer procedure and confirm compatibility with connected CCRs and the ALCMS.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Enclosure &amp; Wiring Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Inspect wiring terminations and enclosure seals for corrosion or looseness that could introduce measurement errors.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Notes</div>
            <h2 class="block-title">Common Field Issues</h2>
            <div class="issue-list">
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Incorrect CT/PT Ratios</h3><p>Misconfiguration of current transformer (CT) and potential transformer (PT) ratios is a frequent error, leading to inaccurate readings. Always verify CT/PT settings during commissioning and after any replacement.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Communication Loss with ALCMS</h3><p>PQMs often use Modbus TCP or RTU. Network interruptions, incorrect IP addressing, or baud rate mismatches can result in loss of data to the central system. Implement redundant communication paths and regular status checks.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Data Overload and Storage Management</h3><p>Continuous logging of high-resolution data can quickly fill internal storage. Configure appropriate logging intervals and implement automatic data upload to a central historian to prevent loss of critical event data.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Calibration Drift</h3><p>Over time, measurement accuracy can drift. Regular calibration (typically annually) using a portable calibrator or factory calibration service is essential to maintain the integrity of power quality data.</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Diagnostics</div>
            <h2 class="block-title">Troubleshooting Guide</h2>
            <div class="ts-list">
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Inaccurate or Implausible Readings</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Current transformer (CT) or potential transformer (PT) ratios have been misconfigured, a frequent commissioning or replacement error.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Compare the configured CT/PT ratios in the monitor against the actual installed transformer ratings; cross-check a known load against the displayed reading.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Correct the CT/PT ratio configuration in the monitor and re-verify readings against a calibrated reference.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Loss of Communication with the ALCMS</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Damaged or poorly terminated RS-485/Ethernet cabling, connector corrosion, or a network configuration mismatch (baud rate, parity, IP addressing) between the two devices.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check cable continuity and shielding/grounding along the run; verify termination resistors are correctly placed; confirm both ends are configured with matching communication settings.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Repair or replace the damaged cable section, correct the termination or configuration mismatch, and confirm stable communication over a sustained test period before returning to service.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Missing Event Data or Full Storage</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Continuous high-resolution logging has filled the monitor's internal storage, overwriting or preventing capture of new event data.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check current storage utilisation and logging interval configuration; review whether automatic upload to a central historian is active.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Adjust logging intervals to an appropriate resolution and configure automatic data upload to a central historian to prevent future storage loss.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Measurement Accuracy Drifting Over Time</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">Normal component aging has caused the monitor's measurement accuracy to drift outside acceptable tolerance since its last calibration.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Compare current readings against a portable calibrator or reference instrument at the same measurement point.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Perform calibration via a portable calibrator or the manufacturer's factory calibration service, and log the result against the annual schedule.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Reliability</div>
            <h2 class="block-title">Failure Modes &amp; Root Causes</h2>
            <div class="fm-list">
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Sensor / CT Calibration Drift</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Ageing of current transformer or voltage sensing components, or thermal cycling gradually shifting the calibration reference over years of service.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Inaccurate or implausible readings that erode confidence in the monitor's data without an obvious fault indication.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Periodic calibration check against a reference meter, and trend review of readings for a gradual drift pattern.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Loss of Communication with the ALCMS</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Damaged or corroded communication cabling, a failed communication port, or electrical noise on a shared conduit run.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Power quality data stops reaching the ALCMS, leaving a gap in the centralised monitoring and trend record.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Communication diagnostic/heartbeat check at the ALCMS, and continuity testing of the comms cable.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Data Storage Full / Logging Failure</h3></div>
                        <span class="fm-sev fm-sev-low">Low Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Storage media reaching end of write-cycle life, a full log buffer with no rotation configured, or file-system corruption after an unclean shutdown.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Missing event data or an inability to log new measurements, leaving gaps in the historical record.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Storage capacity and health check during maintenance, and verification that historical logs are complete after any monitor reboot.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Measurement Accuracy Drifting Over Time</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Component ageing in the analogue front-end, or accumulated thermal stress shifting reference voltages away from factory calibration.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Readings slowly diverge from actual circuit conditions, potentially masking a genuine developing power quality issue.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Scheduled calibration verification against a certified reference instrument, at the interval specified by the manufacturer.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Surge Damage to Input Circuits</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A lightning-induced transient or switching surge on the monitored power lines that exceeds the input protection rating.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Damaged sensing inputs, erratic readings, or complete loss of monitoring function on the affected channel.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Post-storm functional check of each monitored channel, and inspection of onboard surge protection devices for visible damage.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Firmware / Software Fault</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A firmware update interrupted mid-write, an electrical transient during operation, or a latent software fault triggered by a specific data condition.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Unit becomes unresponsive, reboots unexpectedly, or produces implausible readings until power-cycled or reflashed.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Event log review after an anomaly, and firmware version verification against the latest validated release.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Precautions</div>
            <h2 class="block-title">Safety &amp; Operational Notes</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-triangle-exclamation"></i>
                    <div>
                        <div class="test-item-head"><h3>Never Open-Circuit a Live CT Secondary</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>If the monitor is connected via current transformers, never open the CT secondary circuit while the primary is energised; an open CT secondary can develop a dangerous high-voltage spike. Always short the secondary before disconnecting the monitor's current inputs.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Live Voltage Measurement Points</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>Voltage inputs are typically wired directly to distribution busbars or CCR supply terminals; treat these connections as live at all times the monitored circuit is energised, and use rated test leads and PPE for any measurement or wiring work.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-shield-halved"></i>
                    <div>
                        <div class="test-item-head"><h3>PPE for Work Near Live Instrumentation Wiring</h3><span class="test-stage">Personnel Safety</span></div>
                        <p>Wear appropriate PPE when working inside a panel where the monitor's CT and PT wiring is present, since these connections often can't be isolated without also isolating the circuit being measured.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-microchip"></i>
                    <div>
                        <div class="test-item-head"><h3>ESD-Sensitive Electronics</h3><span class="test-stage">Operational</span></div>
                        <p>Use anti-static precautions when handling the monitor's internal processing board or communication interface cards.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-plane-arrival"></i>
                    <div>
                        <div class="test-item-head"><h3>Coordinate Before Isolating a Monitored Circuit</h3><span class="test-stage">Operational</span></div>
                        <p>If diagnosing a power-quality event requires isolating the circuit the monitor is connected to, coordinate with ATC and raise a NOTAM as for any other work on that circuit.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Restore to Compliant State</h3><span class="test-stage">Compliance</span></div>
                        <p>Confirm all CT/PT connections are correctly re-terminated and the monitor is reading plausible values before closing out the work, since a swapped or open CT connection can silently produce incorrect readings.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Insight</div>
            <h2 class="block-title">Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item">
                    <i class="fa-solid fa-ruler-combined"></i>
                    <div>
                        <div class="expert-item-head"><h3>An Incorrect CT/PT Ratio Poisons Every Reading Downstream</h3><span class="expert-tag">Commissioning</span></div>
                        <p>If a current or voltage transformer's ratio is entered wrong in the monitor's configuration, every parameter it derives — harmonics, sags, unbalance — will be internally consistent-looking but systematically wrong, and the error can go unnoticed for a long time since nothing looks obviously broken. Verify CT/PT ratio configuration against the actual installed transformers at commissioning, not just trust the default or as-specified value.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="expert-item-head"><h3>Calibration Drift Is Slow and Easy to Miss Without a Reference Check</h3><span class="expert-tag">Calibration</span></div>
                        <p>A power quality monitor's own internal sensing can drift gradually from a true reference over years without producing any alarm, since the unit has no independent way to know its own readings have become inaccurate. Periodically verify calibration against a traceable reference meter rather than relying solely on the monitor's self-reported health status.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-bell"></i>
                    <div>
                        <div class="expert-item-head"><h3>Alarm Thresholds Should Reflect the Site's Actual Supply, Not Generic Defaults</h3><span class="expert-tag">Configuration</span></div>
                        <p>A monitor left on factory-default alarm thresholds can either flood operators with nuisance alarms on a site with naturally noisier supply characteristics, or miss genuinely significant events on an unusually clean supply where the defaults are too loose. Tune alarm thresholds against the site's own baseline power quality data rather than leaving generic defaults in place.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-database"></i>
                    <div>
                        <div class="expert-item-head"><h3>Data Logging Storage Fills Up Silently</h3><span class="expert-tag">Maintenance</span></div>
                        <p>A monitor logging detailed waveform captures for every transient event can fill its onboard storage and begin overwriting older data without any obvious operator notification, right around the time a historical trend would actually be needed for an investigation. Review storage utilisation and logging retention settings on a schedule rather than assuming capacity is unlimited.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-network-wired"></i>
                    <div>
                        <div class="expert-item-head"><h3>Losing Comms With the ALCMS Doesn't Mean the Monitor Has Stopped Working</h3><span class="expert-tag">Diagnostics</span></div>
                        <p>A power quality monitor can continue measuring and logging correctly at the device itself even while its link to the ALCMS is down, and treating "no data at the ALCMS" as "the monitor has failed" leads to unnecessary equipment replacement. Check the communication link and the device's local logs separately before concluding the monitor itself needs attention.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="expert-item-head"><h3>Correlate PQM Events With CCR Fault Timestamps</h3><span class="expert-tag">Troubleshooting</span></div>
                        <p>A sag, swell, or transient event logged by the power quality monitor at the same timestamp as a CCR fault trip is often the real root cause of that trip, but the two systems' records are rarely cross-referenced by default. Make a habit of checking PQM event history against any CCR fault timestamp during root-cause investigation rather than treating the CCR fault in isolation.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section id="faq">
        <div class="container">
            <div class="block-label">Quick Answers</div>
            <h2 class="block-title">Frequently Asked Questions</h2>
            <p class="faq-intro">Short answers about the Power Quality Monitor: what it is, how it works, typical specifications, standards, maintenance and common faults.</p>
            <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What is a Power Quality Monitor?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A Power Quality Monitor (PQM) is an advanced electronic instrument designed to continuously assess the quality of electrical power in AGL distribution systems. It measures a wide range of parameters including voltage sags/swells, harmonics (THD), flicker, unbalance, frequency deviations, and transient events. By providing real-time data and historical trend analysis, the PQM enables early detection of power quality issues that could affect the performance and lifespan of Constant Current Regulators (CCRs), UPS systems, and sensitive electronic controls.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">What is the purpose of a Power Quality Monitor?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The PQM exists because CCRs and other AGL electronics can degrade or fail from power-quality problems that never trip a simple overcurrent or overvoltage protection device — harmonics, flicker, and unbalance can quietly stress equipment for months before a failure finally appears, by which point the root cause is far harder to trace back to its source.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">Where is a Power Quality Monitor used and installed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Power Quality Monitors are typically installed at key points in the AGL power distribution network, including: Main Incoming Supply: At the utility metering point to monitor the quality of power entering the airfield. Power Distribution Panels: At the input of each distribution panel to monitor power quality for all connected CCRs. CCR Inputs: At individual CCR input feeders to detect supply anomalies that could affect regulator performance.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">How does a Power Quality Monitor work?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A Power Quality Monitor operates by sampling voltage and current waveforms at high speed (typically up to 512 samples per cycle) and performing digital signal processing to extract a comprehensive set of power quality parameters. Key functions include: Voltage and Current Measurement: True RMS values for each phase, including neutral and ground currents. Harmonic Analysis: Total Harmonic Distortion (THD) and individual harmonic orders up to the 50th or 63rd, identifying harmonic sources and their impact.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">What are the typical technical parameters of a Power Quality Monitor?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical values are — Measurement Type: True RMS, 3-phase + neutral + ground; Input Voltage: Up to 600V AC (direct), 1000V with PT (potential transformer); Input Current: 1A or 5A CT (current transformer) inputs; Frequency Range: 45–65 Hz; Harmonic Analysis: Up to 63rd harmonic for voltage and current; Sampling Rate: Up to 512 samples per cycle (25.6 kHz at 50 Hz); Accuracy: Voltage/current: ±0.1% of reading; Power: ±0.2% of reading; Communication Protocols: Modbus RTU (RS485), Modbus TCP (Ethernet), SNMP, DNP3, IEC 61850; Data Storage: Internal memory (up to several GB) for waveform and trend data.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q6</span><span class="faq-q">What are the electrical requirements for a Power Quality Monitor?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical requirements are — Auxiliary Power Supply: 100–240V AC or 24–48V DC for the unit's own control electronics and display; Power Consumption: &lt; 15W typical (auxiliary supply, excludes sensed circuit); Voltage Sensing Input: Direct connection up to 600V AC, or via a potential transformer (PT) for higher voltages, with fused disconnect terminals; Current Sensing Input: 1A or 5A CT secondary inputs, fitted with CT shorting terminals for safe removal; Signal/Data Cable: Shielded twisted-pair (RS-485) or Ethernet run to SCADA/ALCMS; Surge Protection: Surge arrestors on voltage/current sensing inputs and on communication lines.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q7</span><span class="faq-q">Which standards apply to a Power Quality Monitor?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The main references are IEC 61000-4-30 — Testing and measurement techniques — Power quality measurement methods (Class A accuracy); IEEE 1159 — Recommended practice for monitoring electric power quality; EN 50160 — Voltage characteristics of electricity supplied by public distribution networks; IEC 61850 — Communication networks and systems for power utility automation (for substation integration). Always verify the current edition and your aerodrome's approved requirements.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q8</span><span class="faq-q">How often should a Power Quality Monitor be inspected and maintained?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical maintenance tasks and intervals are: CT/PT Ratio Verification (annual); Calibration Check (annual); Communication Link Test (semi-annual); Storage &amp; Logging Review (quarterly); Firmware Verification (as needed); Enclosure &amp; Wiring Check (annual). Your airport's approved maintenance programme takes precedence.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q9</span><span class="faq-q">How do I troubleshoot common Power Quality Monitor faults?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Common symptoms covered are: Inaccurate or Implausible Readings; Loss of Communication with the ALCMS; Missing Event Data or Full Storage; Measurement Accuracy Drifting Over Time. For example, for "Inaccurate or Implausible Readings": Likely Cause: Current transformer (CT) or potential transformer (PT) ratios have been misconfigured, a frequent commissioning or replacement error. Diagnostic Steps: Compare the configured CT/PT ratios in the monitor against the actual installed transformer ratings; cross-check a known load against the displayed reading. Corrective Action: Correct the CT/PT ratio configuration in the monitor and re-verify readings against a calibrated reference.</p></div>
                </details>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Explore Further</div>
            <h2 class="block-title">Related Components</h2>
            <div class="related-grid">
                <a href="component-constant-current-regulator.html" class="related-card"><i class="fa-solid fa-microchip"></i><div class="hl5">Constant Current Regulator</div></a>
                <a href="component-ups.html" class="related-card"><i class="fa-solid fa-battery-full"></i><div class="hl5">Uninterruptible Power Supply</div></a>
                <a href="component-power-distribution-panel.html" class="related-card"><i class="fa-solid fa-bolt"></i><div class="hl5">Power Distribution Panel</div></a>
                <a href="component-alcms-server.html" class="related-card"><i class="fa-solid fa-server"></i><div class="hl5">ALCMS Server</div></a>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="academy-cta">
                <div class="block-label">Go Further</div>
                <div class="academy-cta-grid">
                    <div>
                        <h2 class="block-title">Go Beyond the Component. Understand the Complete AGL System.</h2>
                        <p>You have explored the component. Now understand how it works within the complete Airfield Ground Lighting system.</p>
                        <p>Learn AGL from fundamentals to design, installation, testing, photometry, commissioning, maintenance and troubleshooting through structured technical training at Precision AGL Academy.</p>
                        <p>Build practical knowledge. Understand the circuit. Read the standards. Troubleshoot with confidence.</p>
                        <p><strong>Your next step in AGL starts here.</strong></p>
                        <div class="academy-cta-actions">
                            <a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore AGL Courses</a>
                            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Learning</a>
                        </div>
                    </div>
                    <div class="academy-pathway">
                        <div class="academy-pathway-label">The Learning Pathway</div>
                        <div class="academy-pathway-flow">
                            <span>Learn</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Understand</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Design</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Test</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Maintain</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Document</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Apply</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Certify</span>
                        </div>
                    </div>
                </div>
            </div>
            <div class="cta-strip">
                <div><div class="hl4">Need expert guidance on power quality monitoring for your AGL system?</div><p>Precision AGL Academy provides advice on PQM placement, configuration, data interpretation, and integration with ALCMS for proactive maintenance.</p></div>
                <button class="btn btn-gold" id="contactCtaBtn"><i class="fa-solid fa-envelope"></i> Contact Us</button>
            </div>
        </div>
    </section>

    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this type of equipment:</strong> The components on this page are part of series-circuit, high-voltage or high-current systems that can be lethal. Never open, disconnect or work on a series circuit under load, never run a constant current regulator into an open circuit, and never test, measure or handle any cable, connector, transformer or switchgear that has not been isolated, locked out, proved dead and discharged under the aerodrome&rsquo;s procedure. Insulation-resistance and high-potential test voltages are themselves hazardous. Ratings, sizes and values shown are typical and must not be used to select, size or install equipment.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page on Power Quality Monitor is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing here authorises installation, modification, energisation, adjustment, return to service, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification or approval decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications, ratings and typical values.</strong> Descriptions, parameters, ratings, dimensions, photometric values, wattages, service lives, maintenance tasks and intervals, failure modes, certifications (for example CE, FCC, UL or IEC marks) and part or type designations are general, typical and indicative. They may not match any particular product, make, model or version, and they are not a datasheet, design, specification, selection, sizing, procurement or acceptance criterion. The manufacturer&rsquo;s current documents, the approved design and the project specification prevail.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, BIS, DGCA and other standards are paraphrased summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval, and the regulator&rsquo;s requirements always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, equipment make and model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence, brands and no endorsement.</strong> This is an independent publication. It is not affiliated with, sponsored by or endorsed by ICAO, the FAA, the IEC, DGCA, AAI, any airport, regulator, supplier or equipment manufacturer. Third-party names, product designations, standard designations and trademarks (including Megger&reg;, Siemens, Eaton, Crouse-Hinds, ADB SAFEGATE, Fluke, ABB and Honeywell) belong to their respective owners and are used only for identification and description. Mention of a brand, product or supplier is not a recommendation, and we do not sell, supply or quote for any component described.</li><li><strong>Images and third-party content.</strong> Images and illustrations are shown to help identify the type of component. They may show products of various manufacturers, may not depict the exact item described, and are not a statement about any product&rsquo;s quality, approval or performance. Copyright and trademarks in third-party images, logos and photographs belong to their respective owners and are not claimed as ours. If you are a rights holder and want an image removed, replaced or credited, email <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a> with the page address and we will act promptly.</li><li><strong>Training and services.</strong> Mentions of training, courses, consultation, advice, selection, installation, calibration or other support, including the &ldquo;Learn&hellip;Certify&rdquo; pathway, describe learning stages and are not an offer, quotation, tender or promise of any result. Contacting us or our replying creates no engagement or duty of care; an engagement exists only under a written agreement. We are not a regulator or certification body, and completing any course or reading this content is not a certification, accreditation or authorisation to work on any aerodrome.</li><li><strong>Copyright, privacy and corrections.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Text, structure, compilations and diagrams may be viewed for personal reference and internal training only; any other copying, republication or commercial use needs our written permission. If you email, telephone or message us, we use your details only to respond and handle your matter, in line with applicable Indian law including the Digital Personal Data Protection Act, 2023; please do not send confidential or security-sensitive information. To display this page your browser requests fonts, icons and images from third-party servers, which receive your IP address and browser details under their own policies. Content is reviewed periodically with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
    </main>

    <footer>
        <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#gallery">Gallery</a>
            <a href="index.html#contact">Contact</a>
            <a href="sitemap.xml" target="_blank" rel="noopener">Sitemap</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <!-- ─── CONTACT MODAL ─── -->
    <div class="modal-overlay" id="contactModal">
        <div class="modal-box">
            <button class="modal-close" id="modalCloseBtn" aria-label="Close">&times;</button>
            <div class="avatar">PA</div>
            <h3>Precision AGL Academy</h3>
            <p class="modal-sub">Airfield Ground Lighting Training &amp; Technical Education</p>

            <div class="modal-contact-item">
                <i class="fa-regular fa-envelope"></i>
                <div class="info">
                    <div class="label">Email</div>
                    <div class="value"><a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20Power%20Quality%20Monitor">precisionaglsolutions@gmail.com</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-phone"></i>
                <div class="info">
                    <div class="label">Phone</div>
                    <div class="value"><a href="tel:+919821496412">+91 98214 96412</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-building"></i>
                <div class="info">
                    <div class="label">Based in</div>
                    <div class="value">New Delhi, India</div>
                </div>
            </div>

            <div class="modal-social-row">
                <a href="https://www.linkedin.com/in/rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-linkedin-in"></i></a>
                <a href="https://wa.me/919821496412" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-whatsapp"></i></a>
                <a href="https://youtube.com/@rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-youtube"></i></a>
                <a href="https://www.instagram.com/aglrahulsharma/" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-instagram"></i></a>
            </div>

            <div class="modal-actions">
                <a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20Power%20Quality%20Monitor" class="btn btn-gold"><i class="fa-regular fa-envelope"></i> Send Email</a>
                <button class="btn btn-outline" id="modalCloseBtn2">Close</button>
            </div>
        </div>
    </div>

    <!-- ─── MODAL CONTROLLER ─── -->
    <script>
        (function() {
            const modal = document.getElementById('contactModal');
            const openBtns = [
                document.getElementById('contactCtaBtn'),
                document.getElementById('navContactBtn')
            ];
            const closeBtns = [
                document.getElementById('modalCloseBtn'),
                document.getElementById('modalCloseBtn2')
            ];

            function openModal(e) {
                if (e) e.preventDefault();
                modal.classList.add('open');
                document.body.style.overflow = 'hidden';
            }

            function closeModal() {
                modal.classList.remove('open');
                document.body.style.overflow = '';
            }

            openBtns.forEach(btn => { if (btn) btn.addEventListener('click', openModal); });
            closeBtns.forEach(btn => { if (btn) btn.addEventListener('click', closeModal); });

            modal.addEventListener('click', function(e) {
                if (e.target === modal) closeModal();
            });

            document.addEventListener('keydown', function(e) {
                if (e.key === 'Escape' && modal.classList.contains('open')) closeModal();
            });

            const navEl = document.getElementById('navbar');
            const hamburger = navEl.querySelector('.hamburger');
            if (hamburger) {
                hamburger.addEventListener('click', function() {
                    navEl.classList.toggle('nav-open');
                });
                navEl.querySelectorAll('.nav-links a').forEach(link => {
                    link.addEventListener('click', () => navEl.classList.remove('nav-open'));
                });
            }
        })();
    </script>


    <script>
        (function() {
            var burger = document.querySelector('.hamburger');
            var links = document.querySelector('.nav-links');
            if (!burger || !links) return;
            burger.addEventListener('click', function() {
                var open = links.classList.toggle('open');
                burger.classList.toggle('active', open);
                burger.setAttribute('aria-expanded', open ? 'true' : 'false');
            });
            links.addEventListener('click', function(e) {
                if (e.target.tagName === 'A') {
                    links.classList.remove('open');
                    burger.classList.remove('active');
                    burger.setAttribute('aria-expanded', 'false');
                }
            });
        })();
    </script>

</body>
</html>