<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>UPS Bypass Panel for AGL: Function, Construction &amp; Testing</title>
    <meta name="description" content="UPS bypass panel reference guide: make-before-break transfer switch for critical AGL control equipment, uninterrupted load transfer." />
    <meta name="keywords" content="UPS bypass panel, transfer switch, AGL, airfield ground lighting, uninterruptible power supply" />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow, max-image-preview:large" />
    <meta name="googlebot" content="index, follow, max-image-preview:large" />
    <link rel="icon" type="image/svg+xml" href="favicon.svg" />
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
    <link rel="canonical" href="https://rahulsharmaagl.in/component-ups-bypass-panel.html" />
    <meta property="og:type" content="article" />
    <meta property="og:title" content="UPS Bypass Panel for AGL: Function, Construction &amp; Testing" />
    <meta property="og:description" content="UPS bypass panel reference guide: make-before-break transfer switch for critical AGL control equipment, uninterrupted load transfer." />
    <meta property="og:url" content="https://rahulsharmaagl.in/component-ups-bypass-panel.html" />
    <meta property="og:site_name" content="AGL Component Library" />
    <meta property="og:locale" content="en_US" />
    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:title" content="UPS Bypass Panel for AGL: Function, Construction &amp; Testing" />
    <meta name="twitter:description" content="UPS bypass panel reference guide: make-before-break transfer switch for critical AGL control equipment, uninterrupted load transfer." />
    <meta name="theme-color" content="#060d1a" />
    <meta property="og:image" content="https://5.imimg.com/data5/SELLER/Default/2023/3/295168252/MW/AQ/DK/97299639/mains-ups-bypass-panel-500x500.jpg" />
    <meta property="og:image:alt" content="UPS Bypass Panel — AGL component reference" />
    <meta name="twitter:image" content="https://5.imimg.com/data5/SELLER/Default/2023/3/295168252/MW/AQ/DK/97299639/mains-ups-bypass-panel-500x500.jpg" />
    <meta property="article:author" content="Precision AGL Academy" />
    <meta property="article:section" content="Power Distribution &amp; Control Systems" />
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#article",
        "headline": "UPS Bypass Panel for AGL: Function, Construction & Testing",
        "description": "UPS bypass panel reference guide: make-before-break transfer switch for critical AGL control equipment, uninterrupted load transfer.",
        "url": "https://rahulsharmaagl.in/component-ups-bypass-panel.html",
        "inLanguage": "en",
        "mainEntityOfPage": {
          "@type": "WebPage",
          "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html"
        },
        "about": {
          "@type": "Thing",
          "name": "UPS Bypass Panel"
        },
        "articleSection": "Control & Monitoring",
        "keywords": "UPS bypass panel, transfer switch, AGL, airfield ground lighting, uninterruptible power supply",
        "image": {
          "@type": "ImageObject",
          "url": "https://5.imimg.com/data5/SELLER/Default/2023/3/295168252/MW/AQ/DK/97299639/mains-ups-bypass-panel-500x500.jpg"
        },
        "isAccessibleForFree": true,
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/",
          "logo": {
            "@type": "ImageObject",
            "url": "https://rahulsharmaagl.in/favicon.png"
          },
          "sameAs": [
            "https://www.linkedin.com/in/rahulsharmaagl",
            "https://youtube.com/@rahulsharmaagl",
            "https://www.instagram.com/aglrahulsharma/"
          ]
        },
        "isPartOf": {
          "@type": "CollectionPage",
          "@id": "https://rahulsharmaagl.in/component-library.html#collection",
          "name": "AGL Component Library",
          "url": "https://rahulsharmaagl.in/component-library.html"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#breadcrumb"
        },
        "hasPart": {
          "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#faq"
        }
      }
    </script>
    <script type="application/ld+json">
      {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Knowledge Hub",
            "item": "https://rahulsharmaagl.in/knowledge-hub.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Component Library",
            "item": "https://rahulsharmaagl.in/component-library.html"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "UPS Bypass Panel",
            "item": "https://rahulsharmaagl.in/component-ups-bypass-panel.html"
          }
        ]
      }
    </script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#faq", "url": "https://rahulsharmaagl.in/component-ups-bypass-panel.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/component-ups-bypass-panel.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is a UPS bypass panel?", "acceptedAnswer": {"@type": "Answer", "text": "A UPS bypass panel, also called a maintenance bypass switch or static bypass panel, is a switchgear assembly that provides an alternate power path around an uninterruptible power supply. It lets the UPS be taken offline for maintenance, repair or replacement while critical loads stay powered from the mains."}}, {"@type": "Question", "name": "Why does an AGL system need a UPS bypass panel?", "acceptedAnswer": {"@type": "Answer", "text": "ALCMS servers, communication gateways and CCR control circuits cannot simply be switched off while a UPS battery or module is serviced, or monitoring and control of some or all of the lighting system would be lost. The panel separates \"the UPS needs maintenance\" from \"the protected equipment must go dark\"."}}, {"@type": "Question", "name": "What equipment does a bypass panel protect?", "acceptedAnswer": {"@type": "Answer", "text": "ALCMS servers, workstations and operator consoles, communication racks including switches, routers, gateways and fibre equipment, and CCR control circuits such as controllers, monitoring panels and communication interfaces."}}, {"@type": "Question", "name": "How does a UPS bypass panel work?", "acceptedAnswer": {"@type": "Answer", "text": "In normal operation the UPS is fed from the mains and its output feeds the load through the panel, with the bypass switch open. For maintenance the operator makes a controlled transfer to the direct mains-to-load bypass path, then isolates the UPS input and output. The documented manufacturer sequence must be followed."}}, {"@type": "Question", "name": "What happens if the bypass sequence is done wrongly?", "acceptedAnswer": {"@type": "Answer", "text": "Doing it out of order, for example opening the UPS output before closing the bypass, can cause a complete loss of power to the load. Use clearly labelled switches and interlock keys, and retrain personnel on the manufacturer's documented sequence if this has happened."}}, {"@type": "Question", "name": "What is the interlock for?", "acceptedAnswer": {"@type": "Answer", "text": "A mechanical key or electrical interlock stops both the bypass and the UPS output being closed at the same time, which would back-feed the UPS. A worn or misaligned mechanical interlock should be repaired or replaced, and an electrical interlock can be added."}}, {"@type": "Question", "name": "What are the typical ratings?", "acceptedAnswer": {"@type": "Answer", "text": "Voltage of 120 VAC, 230 VAC or 400 VAC three-phase to match the UPS, current ratings from 16 A to 400 A, at 50/60 Hz, with 1- to 4-pole switching. Switching is manual (rotary switch or circuit breaker) or motorised, and Form C relay outputs report bypass status, isolator position and faults."}}, {"@type": "Question", "name": "Where is a UPS bypass panel installed?", "acceptedAnswer": {"@type": "Answer", "text": "Immediately beside the UPS it protects, in the same electrical room or shelter, wired between the utility supply, the UPS and the load so all three paths meet at one switching point. It is mounted in its own lockable floor-standing or wall-mounted enclosure."}}, {"@type": "Question", "name": "Which standards apply to UPS bypass panels?", "acceptedAnswer": {"@type": "Answer", "text": "The main references are IEC 61439 (low-voltage switchgear and controlgear assemblies), IEC 60947 (switches, disconnectors and circuit breakers), UL 508A (industrial control panels) and NFPA 70 (NEC). Always verify the current edition and your approved requirements."}}, {"@type": "Question", "name": "How often should a UPS bypass panel be maintained?", "acceptedAnswer": {"@type": "Answer", "text": "Typical intervals are semi-annual for interlock function tests and communication and alarm function tests, and annual for a live bypass transfer test, contact and switch inspection, overcurrent protection check and terminal and busbar tightness with a thermal scan under load. Your approved maintenance programme takes precedence."}}]}</script>
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet" />
    <style>.hl4, .hl5, .hl6 { font-weight: 700; } /*hl*/

        /* ── RESET & BASE ── */
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        html {
            scroll-behavior: smooth;
        }
        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --red: #E63946;
            --cyan: #00d4ff;
            --green: #2ecc71;
            --text: #c8d8f0;
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
        }
        body {
            font-family: 'Barlow', sans-serif;
            background: var(--dark);
            color: var(--white);
            overflow-x: hidden;
        }
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* ── NAV ── */
        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
            background: transparent;
            cursor: pointer;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        /* ── BREADCRUMB ── */
        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* ── COMPONENT HERO ── */
        .comp-hero {
            padding: 40px 40px 70px;
            max-width: 1300px;
            margin: auto;
            position: relative;
            z-index: 1;
            display: flex;
            justify-content: space-between;
            align-items: flex-start;
            gap: 30px;
        }
        .comp-hero-text {
            flex: 1;
            min-width: 0;
        }
        .comp-img-wrap {
            flex-shrink: 0;
        }
        .comp-img-box {
            border: 3px solid var(--gold);
            border-radius: 14px;
            background: rgba(255, 180, 0, 0.04);
            box-shadow: 0 0 0 1px rgba(255, 180, 0, 0.15), 0 10px 30px rgba(0, 0, 0, 0.4);
            overflow: hidden;
            display: flex;
            align-items: center;
            justify-content: center;
        }
        .comp-img-box i {
            font-size: 100px;
            color: var(--gold);
            opacity: 0.6;
        }
        @media(max-width:768px) {
            .comp-hero {
                flex-direction: column;
            }
            .comp-img-wrap {
                align-self: flex-end;
            }
        }

        .comp-tag {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 6px 16px;
            border: 1px solid rgba(0, 212, 255, 0.25);
            background: rgba(0, 212, 255, 0.06);
            border-radius: 100px;
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 22px;
        }
        .comp-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 64px;
            letter-spacing: 2px;
            line-height: 1;
            margin-bottom: 18px;
        }
        .comp-title span {
            color: var(--gold);
        }
        .comp-title .comp-title-sfx{display:block;font-size:.34em;letter-spacing:1px;margin-top:10px;color:var(--text-muted,#B8C5DB);font-family:'Barlow',sans-serif;font-weight:600;line-height:1.25}
        .comp-sub {
            font-size: 17px;
            line-height: 1.8;
            color: var(--text);
            max-width: 760px;
        }
        @media(max-width:768px) {
            .comp-title {
                font-size: 42px;
            }
        }

        /* ── SECTIONS ── */
        section {
            padding: 0 0 90px;
            position: relative;
            z-index: 1;
        }
        .container {
            width: 100%;
            max-width: 1300px;
            margin: auto;
            padding: 0 40px;
        }
        .block-label {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            font-size: 12px;
            font-weight: 700;
            letter-spacing: 2.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 16px;
        }
        .block-label::before {
            content: '';
            width: 30px;
            height: 1px;
            background: var(--gold);
        }
        .block-title {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 36px;
            letter-spacing: 1px;
            line-height: 1;
            margin-bottom: 20px;
        }
        .info-panel {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 34px;
            margin-bottom: 24px;
        }
        .info-panel p {
            font-size: 15.5px;
            line-height: 1.9;
            color: var(--text);
        }
        .info-panel p strong {
            color: var(--white);
        }
        .info-panel ul {
            color: var(--text);
            font-size: 15.5px;
            line-height: 1.9;
            margin-top: 12px;
            padding-left: 24px;
        }
        .info-panel ul li {
            margin-bottom: 6px;
        }

        .param-table {
            width: 100%;
            border-collapse: collapse;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            overflow: hidden;
        }
        .param-table th {
            text-align: left;
            padding: 16px 22px;
            background: rgba(255, 180, 0, 0.06);
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            border-bottom: 1px solid var(--border);
        }
        .param-table td {
            padding: 16px 22px;
            font-size: 14.5px;
            color: var(--text);
            border-bottom: 1px solid var(--border);
        }
        .param-table tr:last-child td {
            border-bottom: none;
        }
        .param-table td.val {
            color: var(--white);
            font-weight: 600;
        }

        .std-chip-row {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
        }
        .std-chip {
            display: flex;
            align-items: center;
            gap: 14px;
            padding: 18px 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            flex: 1;
            min-width: 260px;
            transition: all .3s;
        }
        .std-chip:hover {
            border-color: rgba(255, 180, 0, 0.25);
            background: rgba(255, 180, 0, 0.04);
        }
        .std-chip i {
            color: var(--gold);
            font-size: 18px;
        }.std-chip h3 {
            font-size: 14px;
            font-weight: 700;
            margin-bottom: 3px;
        }
        .std-chip p {
            font-size: 12.5px;
            color: var(--text);
        }

        .maint-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .maint-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(0, 212, 255, 0.04);
            border: 1px solid rgba(0, 212, 255, 0.18);
            border-radius: 12px;
        }
        .maint-item i {
            color: var(--cyan);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .maint-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.maint-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .maint-freq {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--cyan);
            background: rgba(0, 212, 255, 0.1);
            border: 1px solid rgba(0, 212, 255, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .maint-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .maint-grid {
                grid-template-columns: 1fr;
            }
        }

        .test-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .test-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(255, 180, 0, 0.04);
            border: 1px solid rgba(255, 180, 0, 0.18);
            border-radius: 12px;
        }
        .test-item i {
            color: var(--gold);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .test-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.test-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .test-stage {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .test-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .test-grid {
                grid-template-columns: 1fr;
            }
        }


        .expert-byline {
            display: flex;
            align-items: center;
            gap: 14px;
            margin: -6px 0 24px;
        }
        .expert-avatar {
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--green), #58e08a);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 15px;
            font-weight: 700;
            color: #000;
            flex-shrink: 0;
        }
        .expert-byline-text .name {
            font-size: 14.5px;
            font-weight: 700;
            color: var(--white);
        }
        .expert-byline-text .role {
            font-size: 12px;
            color: var(--text);
        }
        .expert-grid {
            display: grid;
            grid-template-columns: repeat(2, 1fr);
            gap: 14px;
        }
        .expert-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(46, 204, 113, 0.05);
            border: 1px solid rgba(46, 204, 113, 0.2);
            border-radius: 12px;
        }
        .expert-item i {
            color: var(--green);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }
        .expert-item-head {
            display: flex;
            align-items: center;
            gap: 10px;
            margin-bottom: 5px;
        }.expert-item h3 {
            font-size: 14.5px;
            font-weight: 700;
        }
        .expert-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            color: var(--green);
            background: rgba(46, 204, 113, 0.12);
            border: 1px solid rgba(46, 204, 113, 0.3);
            border-radius: 20px;
            padding: 2px 10px;
            white-space: nowrap;
        }
        .expert-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:800px) {
            .expert-grid {
                grid-template-columns: 1fr;
            }
        }
        .issue-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .issue-item {
            display: flex;
            gap: 16px;
            padding: 20px 24px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.15);
            border-radius: 12px;
        }
        .issue-item i {
            color: var(--red);
            font-size: 16px;
            margin-top: 2px;
            flex-shrink: 0;
        }.issue-item h3 {
            font-size: 14.5px;
            font-weight: 700;
            margin-bottom: 5px;
        }
        .issue-item p {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }

        .ts-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .ts-item {
            padding: 22px 24px 20px;
            background: rgba(46, 204, 113, 0.04);
            border: 1px solid rgba(46, 204, 113, 0.18);
            border-radius: 12px;
        }
        .ts-item-head {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: 14px;
        }
        .ts-item-head i {
            color: var(--green);
            font-size: 16px;
            flex-shrink: 0;
        }.ts-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .ts-row {
            display: grid;
            grid-template-columns: 130px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .ts-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .ts-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--green);
            padding-top: 1px;
        }
        .ts-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .ts-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
        }

        .fm-list {
            display: flex;
            flex-direction: column;
            gap: 14px;
        }
        .fm-item {
            padding: 22px 24px 20px;
            background: rgba(230, 57, 70, 0.04);
            border: 1px solid rgba(230, 57, 70, 0.18);
            border-radius: 12px;
        }
        .fm-item-head {
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 10px 14px;
            margin-bottom: 14px;
        }
        .fm-item-head-left {
            display: flex;
            align-items: center;
            gap: 12px;
        }
        .fm-item-head i {
            color: var(--red);
            font-size: 16px;
            flex-shrink: 0;
        }.fm-item-head h3 {
            font-size: 15px;
            font-weight: 700;
        }
        .fm-sev {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: .8px;
            text-transform: uppercase;
            border-radius: 20px;
            padding: 2px 12px;
            white-space: nowrap;
            border: 1px solid;
        }
        .fm-sev-high {
            color: var(--red);
            background: rgba(230, 57, 70, 0.1);
            border-color: rgba(230, 57, 70, 0.3);
        }
        .fm-sev-medium {
            color: var(--gold);
            background: rgba(255, 180, 0, 0.1);
            border-color: rgba(255, 180, 0, 0.3);
        }
        .fm-sev-low {
            color: var(--green);
            background: rgba(46, 204, 113, 0.1);
            border-color: rgba(46, 204, 113, 0.3);
        }
        .fm-row {
            display: grid;
            grid-template-columns: 150px 1fr;
            gap: 4px 14px;
            padding: 10px 0;
            border-top: 1px solid var(--border);
        }
        .fm-row:first-of-type {
            border-top: none;
            padding-top: 0;
        }
        .fm-row-label {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--red);
            padding-top: 1px;
        }
        .fm-row-value {
            font-size: 13.5px;
            color: var(--text);
            line-height: 1.7;
        }
        @media(max-width:700px) {
            .fm-row {
                grid-template-columns: 1fr;
                gap: 4px;
            }
            .fm-item-head {
                flex-direction: column;
                align-items: flex-start;
            }
        }

        .related-grid {
            display: grid;
            grid-template-columns: repeat(4, 1fr);
            gap: 16px;
        }
        @media(max-width:900px) {
            .related-grid {
                grid-template-columns: repeat(2, 1fr);
            }
        }
        .related-card {
            padding: 22px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            text-decoration: none;
            transition: all .3s;
            display: block;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.25);
            transform: translateY(-4px);
        }
        .related-card i {
            color: var(--gold);
            font-size: 18px;
            margin-bottom: 12px;
            display: block;
        }.related-card .hl5 {
            font-size: 13.5px;
            font-weight: 700;
            color: var(--white);
        }

        .academy-cta {
            position: relative;
            background: linear-gradient(160deg, #0d1e38, #0a1628 60%, #0d1e38);
            border: 1px solid rgba(255, 180, 0, 0.25);
            border-radius: 20px;
            padding: 50px;
            overflow: hidden;
            margin-bottom: 24px;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
        }
        .academy-cta-grid {
            display: grid;
            grid-template-columns: 1.3fr 1fr;
            gap: 40px;
            align-items: center;
        }
        @media(max-width:900px) {
            .academy-cta-grid {
                grid-template-columns: 1fr;
            }
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            margin-bottom: 14px;
            max-width: 560px;
        }
        .academy-cta-actions {
            display: flex;
            gap: 14px;
            flex-wrap: wrap;
            margin-top: 24px;
        }
        .academy-pathway {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 14px;
            padding: 22px 20px;
        }
        .academy-pathway-label {
            font-size: 11px;
            font-weight: 700;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 14px;
        }
        .academy-pathway-flow {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 6px 4px;
        }
        .academy-pathway-flow span {
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13.5px;
            font-weight: 600;
            color: var(--white);
            background: rgba(255, 180, 0, 0.08);
            border: 1px solid rgba(255, 180, 0, 0.2);
            padding: 5px 10px;
            border-radius: 20px;
            white-space: nowrap;
        }
        .academy-pathway-flow i {
            color: var(--gold);
            font-size: 10px;
            opacity: .6;
        }

        .cta-strip {
            background: linear-gradient(135deg, #0d1e38, #1a2f50);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 18px;
            padding: 40px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 20px;
        }.cta-strip .hl4 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 1px;
        }
        .cta-strip p {
            font-size: 14px;
            color: var(--text);
            margin-top: 4px;
        }
        .btn {
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            display: inline-flex;
            align-items: center;
            gap: 8px;
            transition: all .3s;
            border: none;
            cursor: pointer;
        }
        .btn-gold {
            background: var(--gold);
            color: #000;
        }
        .btn-gold:hover {
            background: #ffc933;
            transform: translateY(-3px);
        }
        .btn-outline {
            background: transparent;
            color: var(--white);
            border: 1px solid rgba(255, 255, 255, 0.2);
        }
        .btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }

        /* ── FOOTER ── */
        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong {
            color: var(--gold);
        }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover {
            color: var(--gold);
        }

        /* ── CONTACT MODAL ── */
        .modal-overlay {
            position: fixed;
            inset: 0;
            z-index: 9999;
            background: rgba(6, 13, 26, 0.85);
            backdrop-filter: blur(12px);
            display: none;
            align-items: center;
            justify-content: center;
            padding: 20px;
            animation: fadeIn .25s ease;
        }
        .modal-overlay.open {
            display: flex;
        }
        .modal-box {
            background: var(--card);
            border: 1px solid rgba(255, 180, 0, 0.2);
            border-radius: 20px;
            max-width: 540px;
            width: 100%;
            padding: 40px 40px 36px;
            position: relative;
            box-shadow: 0 30px 80px rgba(0, 0, 0, 0.8);
            animation: slideUp .3s ease;
        }
        .modal-close {
            position: absolute;
            top: 16px;
            right: 20px;
            background: none;
            border: none;
            color: var(--text);
            font-size: 24px;
            cursor: pointer;
            transition: color .3s;
            padding: 4px 8px;
        }
        .modal-close:hover {
            color: var(--gold);
        }
        .modal-box .avatar {
            width: 64px;
            height: 64px;
            border-radius: 50%;
            background: linear-gradient(135deg, var(--gold), #ffc933);
            display: flex;
            align-items: center;
            justify-content: center;
            font-size: 28px;
            font-weight: 700;
            color: #000;
            margin-bottom: 16px;
        }
        .modal-box h3 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 32px;
            letter-spacing: 1px;
            margin-bottom: 4px;
        }
        .modal-box .modal-sub {
            color: var(--text);
            font-size: 15px;
            margin-bottom: 24px;
        }
        .modal-contact-item {
            display: flex;
            align-items: center;
            gap: 16px;
            padding: 14px 0;
            border-bottom: 1px solid rgba(255, 255, 255, 0.05);
        }
        .modal-contact-item:last-of-type {
            border-bottom: none;
        }
        .modal-contact-item i {
            color: var(--gold);
            font-size: 18px;
            width: 24px;
            text-align: center;
        }
        .modal-contact-item .info {
            flex: 1;
        }
        .modal-contact-item .info .label {
            font-size: 11px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            color: var(--text);
            opacity: .6;
        }
        .modal-contact-item .info .value {
            font-size: 15px;
            font-weight: 500;
            color: var(--white);
        }
        .modal-contact-item .info .value a {
            color: var(--white);
            text-decoration: none;
            transition: color .3s;
        }
        .modal-contact-item .info .value a:hover {
            color: var(--gold);
        }
        .modal-actions {
            display: flex;
            gap: 12px;
            margin-top: 28px;
            flex-wrap: wrap;
        }
        .modal-actions .btn {
            flex: 1;
            justify-content: center;
            min-width: 140px;
        }
        .modal-social-row {
            display: flex;
            gap: 12px;
            margin-top: 20px;
            flex-wrap: wrap;
        }
        .modal-soc-btn {
            width: 44px;
            height: 44px;
            border-radius: 10px;
            background: rgba(255, 255, 255, 0.06);
            border: 1px solid var(--border);
            display: flex;
            align-items: center;
            justify-content: center;
            color: var(--text);
            font-size: 18px;
            text-decoration: none;
            transition: all .3s;
        }
        .modal-soc-btn:hover {
            background: var(--gold);
            color: #000;
            border-color: var(--gold);
            transform: translateY(-3px);
        }
        @keyframes fadeIn {
            from {
                opacity: 0;
            }
            to {
                opacity: 1;
            }
        }
        @keyframes slideUp {
            from {
                opacity: 0;
                transform: translateY(30px);
            }
            to {
                opacity: 1;
                transform: translateY(0);
            }
        }
        @media(max-width:600px) {
            .modal-box {
                padding: 30px 20px 28px;
            }
            .modal-box h3 {
                font-size: 26px;
            }
        }

        /* DIAGRAM BLOCK */
        .diagram-block {
            margin-top: 24px;
            padding: 34px 30px;
            background: var(--card);
            border: 1px solid var(--border);
            border-radius: 12px;
        }
        .diagram-caption {
            text-align: center;
            font-size: 12.5px;
            color: var(--text);
            letter-spacing: .3px;
            margin-bottom: 26px;
        }
        .dflow {
            display: flex;
            flex-direction: column;
            align-items: center;
        }
        .dnode {
            background: var(--navy);
            border: 1px solid var(--border);
            border-left: 3px solid var(--gold);
            border-radius: 8px;
            padding: 14px 22px;
            text-align: center;
            width: 100%;
            max-width: 460px;
        }
        .dnode.cyan { border-left-color: var(--cyan); }
        .dnode.red { border-left-color: var(--red); }
        .dnode.muted { border-left-color: var(--text); opacity: .6; }
        .dnode.final {
            border: 1px solid var(--gold);
            border-left: 3px solid var(--gold);
            background: rgba(255, 180, 0, 0.06);
        }.dnode .hl6 {
            font-family: 'Barlow Condensed', sans-serif;
            font-weight: 700;
            font-size: 14.5px;
            letter-spacing: .4px;
            text-transform: uppercase;
            color: var(--white);
            margin-bottom: 5px;
        }
        .dnode p {
            font-size: 12px;
            line-height: 1.5;
            color: var(--text);
        }
        .darrow {
            color: var(--gold);
            font-size: 20px;
            line-height: 1;
            margin: 6px 0;
        }
        .dfork {
            display: flex;
            gap: 22px;
            justify-content: center;
            align-items: flex-start;
            flex-wrap: wrap;
            width: 100%;
            margin: 4px 0;
        }
        .dbranch {
            display: flex;
            flex-direction: column;
            align-items: center;
            flex: 1;
            min-width: 220px;
            max-width: 340px;
        }
        .dbranch-tag {
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 1.2px;
            text-transform: uppercase;
            color: var(--gold);
            margin-bottom: 10px;
        }
        .dbranch.cyan .dbranch-tag { color: var(--cyan); }
        .dbranch.red .dbranch-tag { color: var(--red); }
        .dbranch .darrow { margin: 6px 0; }
        .dgrid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 14px;
            width: 100%;
            max-width: 700px;
            margin: 4px 0;
        }
        .dgrid .dnode {
            max-width: none;
            padding: 12px 14px;
        }
        @media (max-width: 700px) {
            .dfork { flex-direction: column; align-items: center; }
            .dgrid { grid-template-columns: 1fr 1fr; }
        }

            /* FAQ */
        .faq-list { display: flex; flex-direction: column; gap: 10px; }
        .faq-intro { font-size: 15px; color: var(--text); line-height: 1.7; max-width: 760px; margin-bottom: 22px; }
        .faq-item { background: var(--card); border: 1px solid var(--border); border-radius: 12px; overflow: hidden; }
        .faq-item summary { list-style: none; cursor: pointer; padding: 16px 20px; display: flex; align-items: center; gap: 14px; font-size: 15px; font-weight: 600; color: var(--white); line-height: 1.5; }
        .faq-item summary::-webkit-details-marker { display: none; }
        .faq-item summary:hover { background: rgba(255, 255, 255, 0.02); }
        .faq-item summary:focus-visible { outline: 2px solid var(--gold); outline-offset: -2px; }
        .faq-q { flex-grow: 1; }
        .faq-num { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 1.5px; color: #000; background: var(--gold); padding: 4px 10px; border-radius: 5px; white-space: nowrap; }
        .faq-item .chev { color: var(--text); font-size: 12px; transition: transform .25s; }
        .faq-item[open] .chev { transform: rotate(180deg); }
        .faq-item[open] summary { border-bottom: 1px solid var(--border); }
        .faq-a { padding: 16px 24px 20px; font-size: 15px; line-height: 1.85; color: var(--text); }
        @media(max-width:700px) { .faq-item summary { padding: 14px 16px; font-size: 14px; } .faq-a { padding: 14px 16px 18px; } }
    
        /* --- site-wide fixes: mobile menu, skip link, small screens --- */
        .skip-link { position: absolute; left: -9999px; top: 8px; z-index: 5000; background: #FFB400; color: #000; padding: 10px 16px; border-radius: 6px; font-weight: 700; text-decoration: none; }
        .skip-link:focus { left: 8px; }
        .hamburger { background: none; border: 0; padding: 8px; align-items: center; justify-content: center; }
        .nav-links.open { display: flex; position: fixed; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; padding: 8px 0 14px; background: rgba(6, 13, 26, 0.98); backdrop-filter: blur(20px); border-bottom: 1px solid rgba(255, 180, 0, 0.3); }
        .nav-links.open li { padding: 13px 40px; }
        .hamburger span { transition: transform .25s, opacity .25s; }
        .hamburger.active span:nth-child(1) { transform: translateY(7px) rotate(45deg); }
        .hamburger.active span:nth-child(2) { opacity: 0; }
        .hamburger.active span:nth-child(3) { transform: translateY(-7px) rotate(-45deg); }
        @media (max-width: 768px) {
            .param-table { display: block; max-width: 100%; overflow-x: auto; -webkit-overflow-scrolling: touch; }
            .comp-hero-text { min-width: 0; max-width: 100%; }
            .comp-title, .comp-sub, .comp-tag { overflow-wrap: anywhere; }
            img, svg { max-width: 100%; }main p, main h2, main h3, main h4, main h5, main h6, main .hl4, main .hl5, main .hl6, main li, main td, main th { overflow-wrap: anywhere; }
            [class$="-grid"] > *, .cta-strip > *, .maint-item > *, .test-item > * { min-width: 0; }
            :has(> svg[style*="min-width"]) { overflow-x: auto; }
            .comp-img-wrap { width: 100%; max-width: 100%; }
            .comp-img-box { width: 100% !important; max-width: 100%; height: auto !important; aspect-ratio: 4 / 3; }
        }
    
        /* ── Legal banner and notice ── */
        .legal-banner{max-width:1300px;margin:6px auto 0;padding:0 40px;position:relative;z-index:1;}
        .legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
        .legal-banner-inner strong{color:var(--gold,#FFB400);}
        .legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
        .legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
        .legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
        .legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
        .legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
        .legal-addendum strong{color:var(--gold,#FFB400);}
        .legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
        .legal-list li{margin-bottom:9px;}
        .legal-list strong{color:var(--white,#f0f4ff);}
        .legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
        .legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
        @media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
      /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style>
/* Image disclaimer caption */
.comp-img-note{display:block;width:0;min-width:100%;box-sizing:border-box;margin:8px 2px 0;font-size:11.5px;line-height:1.45;font-style:italic;color:rgba(255,255,255,.62);text-align:left}
.comp-img-note a{color:var(--gold);text-decoration:underline}
</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
    <a class="skip-link" href="#main-content">Skip to main content</a>

    <!-- ─── NAV ─── -->
    <nav id="navbar">
        <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links">
            <li><a href="index.html#about">About</a></li>
            <li><a href="knowledge-hub.html">Knowledge Hub</a></li>
            <li><a href="component-library.html" class="active">Components</a></li>
            <li><a href="standards-companion.html">Standards</a></li>
            <li><a href="index.html#articles">Articles</a></li>
            <li><a href="index.html#contact">Contact</a></li>
        </ul>
        <button class="nav-cta" id="navContactBtn"><i class="fa-regular fa-envelope"></i> Get in Touch</button>
        <button class="hamburger" aria-label="Open menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <main id="main-content">

    <!-- ─── BREADCRUMB ─── -->
    <div class="breadcrumb">
        <a href="index.html">Home</a><span>/</span>
        <a href="component-library.html">Component Library</a><span>/</span>
        <span class="current">UPS Bypass Panel</span>
    </div>

    <!-- ─── HERO ─── -->
    <div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational information for qualified AGL personnel. It is not an approved procedure, product datasheet, design basis or regulatory instruction, and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Values shown are typical, not product-specific. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
    <div class="comp-hero">
        <div class="comp-hero-text">
            <div class="comp-tag"><i class="fa-solid fa-bolt"></i> AGL Component Library By Precision AGL Academy</div>
            <h1 class="comp-title">UPS <span>Bypass Panel</span><span class="comp-title-sfx">for AGL: Function, Construction and Testing</span></h1>
            <p class="comp-sub">A maintenance bypass switchgear assembly that enables the UPS to be isolated and safely serviced without interrupting power to critical AGL loads. The UPS Bypass Panel provides a manual or automatic transfer path around the UPS, ensuring continuous power availability during UPS maintenance, battery replacement, or failure, and is an essential component for high‑availability AGL power systems.</p>
        </div>
        <div class="comp-img-wrap">
            <div class="comp-img-box" style="width:500px;height:500px;">
                <img src="https://5.imimg.com/data5/SELLER/Default/2023/3/295168252/MW/AQ/DK/97299639/mains-ups-bypass-panel-500x500.jpg" alt="UPS Bypass Panel" width="500" height="500" />
            </div>
            <p class="comp-img-note" role="note"><strong>Image disclaimer:</strong> For identification and illustration only. It may show a product by another manufacturer and may not depict the exact item described; it is not a statement of any product&rsquo;s quality, approval or performance. Third-party image and trademark rights belong to their owners. <a href="#legal-disclaimer">See full notice</a>.</p>
        </div>
    </div>

    <!-- ─── OVERVIEW ─── -->
    <section>
        <div class="container">
            <div class="block-label">Overview</div>
            <h2 class="block-title">What Is a UPS Bypass Panel?</h2>
            <div class="info-panel">
                <p>A <strong>UPS Bypass Panel</strong> — also known as a maintenance bypass switch, UPS bypass switchgear, or static bypass panel — is a switchgear assembly that provides an alternate power path around an Uninterruptible Power Supply (UPS). It typically consists of a combination of manually operated or motorised switches (isolators, circuit breakers, or contactors) that allow the UPS to be taken offline for maintenance, repair, or replacement while the connected critical loads (ALCMS servers, communication equipment, CCR control circuits) remain powered from the mains supply.</p>
                <p style="margin-top:12px;">Key characteristics of the UPS Bypass Panel include:</p>
                <ul>
                    <li><strong>Maintenance Bypass Path:</strong> Provides a direct connection from the utility (mains) input to the UPS output, bypassing the UPS entirely. This allows the UPS to be isolated and de‑energised for safe servicing.</li>
                    <li><strong>Isolation Switching:</strong> Includes input and output isolators (switches or circuit breakers) that allow the UPS to be completely disconnected from both the supply and the load.</li>
                    <li><strong>Interlock and Safety Logic:</strong> Implements mechanical or electrical interlocks to prevent accidental parallel operation of the UPS and bypass paths, ensuring that the UPS is not connected while the bypass is closed, and vice versa.</li>
                    <li><strong>Indication and Monitoring:</strong> Provides status indication (LEDs, meters, or touchscreen) showing the position of the bypass switch, input/output voltage/current, and alarm conditions (e.g., bypass not available).</li>
                    <li><strong>Automatic or Manual Operation:</strong> Can be configured as manually operated (for planned maintenance) or automatic (with motorised switches for remote or automated transfer in case of UPS failure).</li>
                    <li><strong>Form Factor:</strong> Typically housed in a floor‑standing or wall‑mounted enclosure (IP20 or higher) with lockable doors, suitable for installation in electrical rooms, control centres, or equipment shelters.</li>
                    <li><strong>Integration with ALCMS:</strong> May include communication interfaces (Modbus, SNMP) to report bypass status and alarms to the ALCMS for remote monitoring.</li>
                </ul>
                <p style="margin-top:12px;">In airfield lighting systems, the UPS Bypass Panel is a critical part of the power distribution chain that feeds the ALCMS, communication networks, and control electronics. It ensures that these systems remain operational during UPS maintenance, battery change‑out, or in the event of a UPS fault, preventing downtime that could compromise airfield lighting control and monitoring.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Purpose</div>
            <h2 class="block-title">Purpose &amp; Function</h2>
            <div class="info-panel">
                <p>The bypass panel exists to decouple "the UPS needs maintenance" from "the equipment it protects must go dark." ALCMS servers, communication gateways, and CCR control circuits are not things an airfield can simply switch off for an afternoon while a battery is replaced or a UPS module is serviced — doing so would mean losing monitoring and control capability over some or all of the lighting system during that window. By routing power directly from the mains around the UPS, the panel lets that maintenance happen with zero interruption to the loads it protects. The interlock logic is just as important as the bypass path itself: it exists specifically to prevent a technician from accidentally creating a dangerous parallel-source condition, ensuring the convenience of maintenance-without-downtime never comes at the cost of an unsafe switching error.</p>
            </div>
        </div>
    </section>

    <!-- ─── APPLICATION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Application</div>
            <h2 class="block-title">Where Is It Used?</h2>
            <div class="info-panel">
                <p>The UPS Bypass Panel is deployed in all AGL installations where UPS systems protect critical control and communication equipment. Key applications include:</p>
                <ul>
                    <li><strong>ALCMS Server and Workstation Power:</strong> Providing a maintenance bypass for UPS units that supply power to the ALCMS servers, workstations, and operator consoles.</li>
                    <li><strong>Communication Equipment Racks:</strong> Enabling safe servicing of UPS units that power network switches, routers, communication gateways, and fiber optic equipment.</li>
                    <li><strong>CCR Control Circuits:</strong> Protecting the power supply to CCR controllers, monitoring panels, and communication interfaces that are fed from UPS systems.</li>
                    <li><strong>SCADA and RTU Power:</strong> Providing bypass capability for UPS units that power SCADA servers, remote terminal units (RTUs), and telemetry equipment.</li>
                    <li><strong>Control Room Power Distribution:</strong> Located in the main electrical room or control centre, offering a convenient point for isolating UPS units without affecting the entire facility.</li>
                    <li><strong>Remote Substations and Equipment Shelters:</strong> Deployed in remote substations where UPS maintenance would otherwise require a complete shutdown of local AGL control equipment.</li>
                    <li><strong>Airport Operations Centres:</strong> Supporting the high‑availability power requirements of airport operations centres that rely on UPS‑protected AGL control systems.</li>
                </ul>
            </div>
        </div>
    </section>

    <!-- ─── PLACEMENT ─── -->
    <section>
        <div class="container">
            <div class="block-label">Placement</div>
            <h2 class="block-title">Installation &amp; Location</h2>
            <div class="info-panel">
                <p>The bypass panel is installed immediately adjacent to the UPS it protects, in the same electrical room or equipment shelter, wired in-line between the utility supply, the UPS, and the protected load so that all three paths — mains input, UPS output, and bypass — meet at a single switching point rather than being routed separately. It is mounted in its own floor-standing or wall-mounted enclosure with lockable doors, positioned for clear access to the switch handles and status indication so a technician can safely operate the isolators without needing to reach into the UPS cabinet itself. Cabling in and out of the panel is sized and protected to match the full load current of the equipment it serves, with the interlock wiring between the UPS and bypass switch positions kept short and direct so the mechanical or electrical lockout logic cannot be defeated by a wiring fault. Where the panel reports status to the ALCMS, its communication link is run alongside the general control-room network cabling rather than through the UPS itself, so bypass status remains visible even while the UPS is fully isolated for service.</p>
            </div>
        </div>
    </section>

    <!-- ─── FUNCTION ─── -->
    <section>
        <div class="container">
            <div class="block-label">Function</div>
            <h2 class="block-title">How Does It Work?</h2>
            <div class="info-panel">
                <p>The UPS Bypass Panel operates as a transfer switch that allows the load to be fed directly from the mains supply while isolating the UPS. Key functional aspects include:</p>
                <ul>
                    <li><strong>Normal Operation:</strong> In normal operation, the UPS input is fed from the mains, and the UPS output feeds the critical load through the panel. The bypass switch is open (OFF), and the UPS is online, providing conditioned power and battery backup.</li>
                    <li><strong>Maintenance Bypass Procedure:</strong> When maintenance is required, the operator performs a controlled transfer:
                        <ul>
                            <li>First, ensure the UPS is in bypass mode (if available) or synchronise the UPS output with the mains (if the UPS supports static bypass).</li>
                            <li>Close the maintenance bypass switch (or circuit breaker) to connect the load directly to the mains.</li>
                            <li>Open the UPS output isolator to disconnect the load from the UPS.</li>
                            <li>Open the UPS input isolator to disconnect the UPS from the mains.</li>
                            <li>The UPS is now fully isolated and can be safely serviced, while the load continues to receive mains power via the bypass path.</li>
                        </ul>
                    </li>
                    <li><strong>Restoration Procedure:</strong> To restore normal operation:
                        <ul>
                            <li>Close the UPS input isolator to apply mains power to the UPS.</li>
                            <li>Start the UPS and allow it to synchronise and charge.</li>
                            <li>Close the UPS output isolator to connect the load back to the UPS.</li>
                            <li>Open the maintenance bypass switch to remove the bypass path.</li>
                            <li>The load is now fed from the UPS again.</li>
                        </ul>
                    </li>
                    <li><strong>Interlock Logic:</strong> To prevent unsafe operation, the panel includes mechanical or electrical interlocks that prevent the bypass switch from being closed while the UPS output isolator is closed, and vice versa. This ensures that the UPS and bypass are never paralleled (which could cause damage).</li>
                    <li><strong>Automatic Transfer (Optional):</strong> In advanced panels, the bypass switch can be motorised and integrated with the UPS monitoring system. If the UPS fails (overload, over temperature, or internal fault), the system can automatically transfer the load to bypass to prevent a total power loss.</li>
                    <li><strong>Monitoring and Indication:</strong> The panel provides local indication of switch positions (ON/OFF), input and output voltages, and current. It may also include alarm contacts for remote monitoring of bypass status and faults.</li>
                </ul>
                <p style="margin-top:12px;">The panel is designed for fail‑safe operation: the bypass path is a simple, passive connection (no active electronics) to ensure maximum reliability. In the event of a complete power failure on the mains, the bypass path will not provide power, so the load would rely on the UPS if it is still online or on battery until power is restored.</p>
            </div>
        </div>
    </section>

    <!-- ─── SYSTEM ARCHITECTURE ─── -->
    <section>
        <div class="container">
            <div class="block-label">System Architecture</div>
            <h2 class="block-title">Transfer Switch Architecture &amp; Control Logic</h2>
            <div class="diagram-block">
                <p class="diagram-caption">Bypass closes before the UPS disconnects &mdash; the load is never dropped</p>
                <div class="dflow">
                    <div class="dnode final"><div class="hl6">Normal Operation</div><p>UPS online; bypass switch open; load fed via conditioned power with battery backup</p></div>
                    <div class="darrow">&#8595;</div>
                    <div class="dfork">
                        <div class="dbranch cyan">
                            <div class="dbranch-tag">Maintenance Bypass</div>
                            <div class="dnode cyan"><p>1. Synchronise UPS with mains (static bypass)</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode cyan"><p>2. Close bypass switch &mdash; load now on mains</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode cyan"><p>3. Open UPS output isolator</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode cyan"><p>4. Open UPS input isolator &mdash; UPS fully isolated for service</p></div>
                        </div>
                        <div class="dbranch">
                            <div class="dbranch-tag">Restoration</div>
                            <div class="dnode"><p>1. Close UPS input isolator</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode"><p>2. Start UPS, allow it to sync and charge</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode"><p>3. Close UPS output isolator &mdash; load back on UPS</p></div>
                            <div class="darrow">&#8595;</div>
                            <div class="dnode"><p>4. Open bypass switch</p></div>
                        </div>
                    </div>
                    <div class="darrow">&#8595;</div>
                    <div class="dnode red"><div class="hl6">Interlock Enforced Throughout</div><p>Bypass and UPS output can never both be closed &mdash; the two paths are never paralleled</p></div>
                </div>
            </div>
        </div>
    </section>

    <!-- ─── TECHNICAL PARAMETERS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Construction</div>
            <h2 class="block-title">Physical Construction</h2>
            <div class="info-panel">
                <p>The panel is built as freestanding or wall-mounted switchgear, typically a sheet-steel enclosure with front-access doors, housing the isolators, circuit breakers, or contactors that form the bypass, input, and output switching paths as busbar-connected assemblies rather than loose point-to-point wiring. Manually operated switches use externally accessible handles interlocked so an operator cannot select an unsafe combination of positions (such as isolating the UPS output while still connected to bypass), while motorised or static bypass versions add contactors or solid-state switches driven by the panel's internal control logic. Busbars and connections are sized and spaced to the panel's full-load current rating with clear phase segregation, and the enclosure includes cable gland plates top or bottom for the incoming mains, UPS, and load-side cabling, along with a control-wiring compartment kept physically separated from the power busbars for safety and to reduce electrical noise on any monitoring circuits.</p>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Specification</div>
            <h2 class="block-title">Technical Parameters</h2>
            <table class="param-table">
                <tr><th>Parameter</th><th>Typical Value</th></tr>
                <tr><td>Voltage Rating</td><td class="val">120 VAC, 230 VAC, 400 VAC (3‑phase), depending on UPS</td></tr>
                <tr><td>Current Rating</td><td class="val">16 A, 32 A, 63 A, 100 A, 200 A, 400 A (customisable)</td></tr>
                <tr><td>Frequency</td><td class="val">50/60 Hz</td></tr>
                <tr><td>Number of Poles</td><td class="val">1‑pole, 2‑pole, 3‑pole, 4‑pole (with neutral switching)</td></tr>
                <tr><td>Switch Type</td><td class="val">Manual (rotary switch or circuit breaker) or Motorised (for automatic transfer)</td></tr>
                <tr><td>Interlock</td><td class="val">Mechanical key interlock or electrical interlock (contactors)</td></tr>
                <tr><td>Bypass Path</td><td class="val">Direct mains‑to‑load connection (passive)</td></tr>
                <tr><td>Isolation Switches</td><td class="val">UPS input isolator, UPS output isolator, bypass switch</td></tr>
                <tr><td>Protection</td><td class="val">Overcurrent protection (circuit breakers or fuses), surge protection (optional)</td></tr>
                <tr><td>Indication</td><td class="val">Status LEDs, analog meters (voltage/current) or digital display</td></tr>
                <tr><td>Alarm Outputs</td><td class="val">Form C relay contacts for bypass status, isolator position, fault</td></tr>
                <tr><td>Communication Interface</td><td class="val">Modbus RTU, Modbus TCP, SNMP (optional)</td></tr>
                <tr><td>Enclosure Type</td><td class="val">Floor‑standing (IP20, IP31) or wall‑mount (IP54 for outdoor)</td></tr>
                <tr><td>Material</td><td class="val">Powder‑coated steel or stainless steel (for corrosive environments)</td></tr>
                <tr><td>Operating Temperature</td><td class="val">-10°C to +55°C (indoor), -25°C to +70°C (outdoor with heater)</td></tr>
                <tr><td>Storage Temperature</td><td class="val">-40°C to +85°C</td></tr>
                <tr><td>Power Supply (Control)</td><td class="val">24 VDC or 120/230 VAC (for motorised switches and monitoring)</td></tr>
                <tr><td>Mounting</td><td class="val">Free‑standing (floor) or wall‑mount</td></tr>
                <tr><td>Dimensions (Typical)</td><td class="val">600×800×250mm (wall‑mount), 800×1200×400mm (floor‑standing)</td></tr>
                <tr><td>Certifications</td><td class="val">CE, UL, CSA, IEC 61000‑6‑2 (EMC immunity), IEC 61439 (low‑voltage switchgear)</td></tr>
            </table>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Power Supply</div>
            <h2 class="block-title">Electrical Requirements</h2>
            <table class="param-table">
                <tr><th>Requirement</th><th>Typical Value</th></tr>
                <tr><td>Circuit Type</td><td class="val">Mains, UPS-output, and bypass circuits interlocked within a single panel</td></tr>
                <tr><td>Supply Voltage</td><td class="val">120 VAC, 230 VAC, or 400 VAC (3-phase), matching the associated UPS</td></tr>
                <tr><td>Bypass Path</td><td class="val">Direct mains-to-load connection, isolated from the UPS output by mechanical/electrical interlock during transfer</td></tr>
                <tr><td>Cable Type</td><td class="val">Sized per the panel's rated current (16-400A), with separate glanded entries for mains, UPS, and load cabling</td></tr>
                <tr><td>Insulation Resistance</td><td class="val">≥ 50 MΩ (megger test, cable-to-ground)</td></tr>
                <tr><td>Earthing/Grounding</td><td class="val">Panel enclosure and neutral/earth bars bonded to the site earth grid</td></tr>
                <tr><td>Fault Protection</td><td class="val">Overcurrent protection per pole, with Form C alarm relay outputs for bypass status, isolator position, and fault</td></tr>
            </table>
        </div>
    </section>

    <!-- ─── STANDARDS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Compliance</div>
            <h2 class="block-title">Applicable Standards</h2>
            <div class="std-chip-row">
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 61439</h3><p>Low‑voltage switchgear and controlgear assemblies — general rules for bypass panels</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>IEC 60947</h3><p>Low‑voltage switchgear and controlgear — switches, disconnectors, and circuit breakers</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>UL 508A</h3><p>Industrial control panels — safety requirements for bypass switchgear</p></div></div>
                <div class="std-chip"><i class="fa-solid fa-book"></i><div><h3>NFPA 70 (NEC)</h3><p>National Electrical Code – general electrical installation requirements for switchgear and bypass panels</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Prerequisites</div>
            <h2 class="block-title">Installation Requirements</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-map-location-dot"></i>
                    <div>
                        <div class="test-item-head"><h3>Adjacent Panel Siting</h3><span class="test-stage">Site</span></div>
                        <p>Install immediately adjacent to the UPS it protects, in the same electrical room or equipment shelter, wired in-line so mains input, UPS output, and bypass paths meet at a single switching point.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-box-archive"></i>
                    <div>
                        <div class="test-item-head"><h3>Enclosure Mounting &amp; Access</h3><span class="test-stage">Mechanical</span></div>
                        <p>Mount in its own floor-standing or wall-mounted lockable enclosure, positioned for clear access to switch handles and status indication.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Load-Rated Cabling</h3><span class="test-stage">Electrical</span></div>
                        <p>Size and protect cabling in and out of the panel to match the full load current of the equipment it serves.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-lock"></i>
                    <div>
                        <div class="test-item-head"><h3>Interlock Wiring</h3><span class="test-stage">Electrical</span></div>
                        <p>Keep interlock wiring between the UPS and bypass switch positions short and direct so the mechanical or electrical lockout logic cannot be defeated by a wiring fault.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-network-wired"></i>
                    <div>
                        <div class="test-item-head"><h3>ALCMS Communication Routing</h3><span class="test-stage">Electrical</span></div>
                        <p>Run the panel's communication link alongside the general control-room network cabling rather than through the UPS itself, so bypass status stays visible even while the UPS is isolated.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-toggle-on"></i>
                    <div>
                        <div class="test-item-head"><h3>Isolator Function Verification</h3><span class="test-stage">Documentation</span></div>
                        <p>Confirm the UPS input isolator, UPS output isolator, and bypass switch each operate correctly and interlock as designed.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Pre-Energisation Sign-off</h3><span class="test-stage">Documentation</span></div>
                        <p>Record switch positions, interlock wiring, and cabling ratings as-built before the panel is closed up.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Verification</div>
            <h2 class="block-title">Testing &amp; Commissioning</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Insulation Resistance Test</h3><span class="test-stage">Pre-Energisation</span></div>
                        <p>Megger-test incoming and outgoing power wiring at the panel before energisation, confirming insulation resistance clears the acceptable minimum.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Manual/Automatic Bypass Transfer Test</h3><span class="test-stage">Energisation</span></div>
                        <p>Operate the bypass switch through manual and automatic transfer to confirm the load transfers to raw mains without interruption to the AGL circuit.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Interlock &amp; Protection Verification</h3><span class="test-stage">Energisation</span></div>
                        <p>Confirm mechanical and electrical interlocks prevent an out-of-phase or simultaneous connection between the UPS output and bypass source.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Load Test Under Bypass</h3><span class="test-stage">Energisation</span></div>
                        <p>Apply the full connected load through the bypass path and confirm voltage and current remain within the panel's rated limits.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Enclosure &amp; Terminal Torque Check</h3><span class="test-stage">Pre-Energisation</span></div>
                        <p>Verify enclosure seals and torque every power terminal to the panel's specification before it is placed in service.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Documentation &amp; As-Built Sign-off</h3><span class="test-stage">Final Acceptance</span></div>
                        <p>Record insulation, transfer test, and load test results in the commissioning dossier for handover.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <!-- ─── FIELD ISSUES ─── -->
    <section>
        <div class="container">
            <div class="block-label">Upkeep</div>
            <h2 class="block-title">Inspection &amp; Maintenance</h2>
            <div class="maint-grid">
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Bypass Transfer Test</h3><span class="maint-freq">Annual</span></div>
                        <p>Perform a live transfer to bypass and back under controlled conditions to confirm the switching sequence operates cleanly without a load interruption.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Interlock Function Test</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Verify the mechanical key or electrical interlock still prevents an unsafe switching sequence between UPS and bypass paths.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Contact &amp; Switch Inspection</h3><span class="maint-freq">Annual</span></div>
                        <p>Inspect isolator and bypass switch contacts for pitting or overheating discolouration, since this panel carries full load current during bypass operation.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Overcurrent Protection Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Test circuit breakers or inspect fuses to confirm overcurrent protection trips correctly at rated values.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Terminal &amp; Busbar Tightness Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Re-torque terminal and busbar connections to spec and thermally scan under load to catch developing hot spots before they cause a failure.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Communication &amp; Alarm Function Test</h3><span class="maint-freq">Semi-annual</span></div>
                        <p>Verify Modbus/SNMP reporting and confirm bypass-status, isolator-position, and fault alarm relays trip correctly.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Enclosure &amp; Seal Inspection</h3><span class="maint-freq">Annual</span></div>
                        <p>For outdoor wall-mount units, inspect enclosure gaskets and glands to confirm the rated IP54 protection is intact.</p>
                    </div>
                </div>
                <div class="maint-item">
                    <i class="fa-solid fa-clipboard-check"></i>
                    <div>
                        <div class="maint-item-head"><h3>Indication &amp; Metering Accuracy Check</h3><span class="maint-freq">Annual</span></div>
                        <p>Verify status LEDs and analog/digital voltage-current meters read accurately against a calibrated reference.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Notes</div>
            <h2 class="block-title">Common Field Issues</h2>
            <div class="issue-list">
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Incorrect Bypass Sequence</h3><p>Performing the bypass transfer in the wrong sequence (e.g., opening the UPS output before closing the bypass) can cause a complete loss of power to the load. Always follow the manufacturer's documented procedure, which typically involves putting the UPS into static bypass (if available) before closing the maintenance bypass. Use clearly labelled switches and interlock keys to enforce the correct sequence.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Mechanical Interlock Failure</h3><p>Over time, mechanical interlocks (key‑operated) can wear or become misaligned, potentially allowing both the bypass and UPS output to be closed simultaneously. This can cause back‑feeding and damage to the UPS. Regularly inspect and maintain the interlock mechanism. Consider using electrical interlocks (contactors) as a secondary safeguard.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Loose Connections and Overheating</h3><p>High current through the bypass path can cause terminal connections to heat up if not properly torqued. Periodic thermographic inspections should be performed, and all connections should be re‑torqued to manufacturer specifications during scheduled maintenance.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Inadequate Short‑Circuit Rating</h3><p>The bypass switch and associated cabling must be rated for the prospective short‑circuit current of the supply. If the panel is undersized, a fault could cause catastrophic failure. Ensure the panel's short‑circuit withstand rating matches the upstream protection.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Communication Failure with ALCMS</h3><p>If the panel provides remote monitoring, loss of communication may prevent operators from knowing the bypass status. Implement redundant communication paths and local indication (LEDs) that remain active even if the communication link is lost.</p></div></div>
                <div class="issue-item"><i class="fa-solid fa-triangle-exclamation"></i><div><h3>Ageing of Isolating Switches</h3><p>Mechanical switches have a limited number of operations. After many cycles, contacts can become pitted or eroded, leading to high resistance and heating. Plan for periodic replacement based on the switch's mechanical life and the frequency of bypass operations.</p></div></div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Diagnostics</div>
            <h2 class="block-title">Troubleshooting Guide</h2>
            <div class="ts-list">
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Load Lost Power During a Bypass Transfer</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">The bypass sequence was performed out of order (e.g. opening the UPS output before closing the bypass), interrupting supply to the load.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Review the operation log against the manufacturer's documented bypass sequence to confirm the order of operations used.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Retrain personnel on the correct documented sequence, and confirm labelling and interlock keys are in place to enforce it going forward.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Both Bypass and UPS Output Found Closed Simultaneously</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A worn or misaligned mechanical (key-operated) interlock has failed to prevent both paths from being closed at once.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Inspect the interlock mechanism for wear, misalignment, or failure to engage; check for evidence of back-feed damage to the UPS.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Repair or replace the mechanical interlock, and consider adding an electrical (contactor) interlock as a secondary safeguard.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Bypass Path Running Warm</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">High current through the bypass path has heated loose or under-torqued terminal connections.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Perform a thermographic inspection of the bypass path connections during normal load.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Re-torque all connections to the manufacturer's specification during the next scheduled maintenance window.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Panel or Cabling Damaged Following a Fault</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">The bypass switch or cabling was undersized for the supply's prospective short-circuit current.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the panel's short-circuit withstand rating against the upstream protection's let-through energy.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Replace the panel or cabling with correctly rated equipment matching the upstream protection before returning to service.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Bypass Status Not Visible at the ALCMS</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">A communication link failure between the panel and the ALCMS has cut off remote status reporting.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the communication link status and cabling; confirm whether local LED indication is still functioning.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Restore the communication link, and confirm local indication remains a reliable fallback independent of the link.</div></div>
                </div>
                <div class="ts-item">
                    <div class="ts-item-head"><i class="fa-solid fa-lightbulb"></i><h3>Switch Operation Feels Stiff or Shows Heating After Many Cycles</h3></div>
                    <div class="ts-row"><div class="ts-row-label">Likely Cause</div><div class="ts-row-value">The isolating switch has accumulated wear from repeated operations, pitting or eroding its contacts.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Diagnostic Steps</div><div class="ts-row-value">Check the switch's operation count against its rated mechanical life; inspect contacts for pitting if accessible.</div></div>
                    <div class="ts-row"><div class="ts-row-label">Corrective Action</div><div class="ts-row-value">Plan for switch replacement based on remaining mechanical life and the site's bypass operation frequency.</div></div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Reliability</div>
            <h2 class="block-title">Failure Modes &amp; Root Causes</h2>
            <div class="fm-list">
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Bypass Contactor Failure to Transfer</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Contact wear or welding from repeated transfer cycles, or a control logic fault that prevents the contactor from completing its travel.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Load lost power during a bypass transfer, leaving the AGL circuit briefly unsupported at the moment of transfer.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Scheduled functional transfer test under load, and physical inspection of the contactor during maintenance.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Interlock Failure / Simultaneous Closure</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A worn or misadjusted mechanical interlock, or a control logic fault that fails to prevent both paths from closing together.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Both bypass and UPS output found closed simultaneously, creating a risk of a source conflict or circulating current.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Interlock function test during scheduled maintenance, and control logic verification against the specified sequence.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Bypass Path Overheating</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Loose or under-torqued connections in the bypass path developing high resistance under load current over time.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Bypass path running warm, which can progress to a connection failure if left uncorrected.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Thermal imaging of the bypass path under load, and torque-check of connections during scheduled maintenance.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Fault Damage to Panel or Cabling</h3></div>
                        <span class="fm-sev fm-sev-high">High Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">A downstream short circuit or overload event that the panel's protection did not clear quickly enough to prevent thermal damage.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Panel or cabling damaged following a fault, potentially compromising the panel's ability to transfer reliably going forward.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Post-fault inspection of the panel and cabling, and functional retest of the transfer sequence before returning to service.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Status Reporting Failure</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Damaged or corroded communication cabling, a failed communication port, or a misconfigured status point mapping.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Bypass status not visible at the ALCMS, leaving operators without confirmation of which power path is currently active.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Communication diagnostic/heartbeat check at the ALCMS, and verification that reported status matches the panel's actual position.</div></div>
                </div>
                <div class="fm-item">
                    <div class="fm-item-head">
                        <div class="fm-item-head-left"><i class="fa-solid fa-bolt-lightning"></i><h3>Switch Mechanism Wear</h3></div>
                        <span class="fm-sev fm-sev-medium">Medium Severity</span>
                    </div>
                    <div class="fm-row"><div class="fm-row-label">Root Cause</div><div class="fm-row-value">Mechanical wear on the switch mechanism from repeated manual or automatic operation over many transfer cycles.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Effect</div><div class="fm-row-value">Switch operation feels stiff or shows heating after many cycles, indicating the mechanism is approaching the end of its reliable service life.</div></div>
                    <div class="fm-row"><div class="fm-row-label">Detection Method</div><div class="fm-row-value">Operating force check and thermal imaging during scheduled maintenance, tracked against the switch's rated cycle life.</div></div>
                </div>
            </div>
        </div>
    </section>

    <!-- ─── RELATED COMPONENTS ─── -->
    <section>
        <div class="container">
            <div class="block-label">Precautions</div>
            <h2 class="block-title">Safety &amp; Operational Notes</h2>
            <div class="test-grid">
                <div class="test-item">
                    <i class="fa-solid fa-bolt"></i>
                    <div>
                        <div class="test-item-head"><h3>Confirm Bypass Path Before UPS Isolation</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>Transfer critical loads to the bypass path and confirm they are stable on mains supply before isolating the UPS for maintenance; do not de-energise the UPS while it is still the sole source feeding connected loads.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-right-left"></i>
                    <div>
                        <div class="test-item-head"><h3>Follow the Correct Switching Sequence</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>Operate the panel's isolators, breakers, or contactors in the manufacturer's specified sequence when transferring to or from bypass; an out-of-sequence operation can momentarily interrupt the load or create a make-before-break fault condition.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-lock"></i>
                    <div>
                        <div class="test-item-head"><h3>Lock Out the Isolated UPS</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>Once the UPS is isolated on the bypass panel, lock out and tag its input and output isolators before working on the UPS itself, and verify zero energy at its terminals despite the bypass being engaged.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-battery-half"></i>
                    <div>
                        <div class="test-item-head"><h3>Residual Battery Energy</h3><span class="test-stage">Electrical Safety</span></div>
                        <p>Treat the UPS battery string as a separate, potentially hazardous energy source even after the unit is isolated from the bypass panel; follow the UPS's own isolation and lock-out procedure for the battery circuit before working on it.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-magnifying-glass-location"></i>
                    <div>
                        <div class="test-item-head"><h3>Confirm Load Status Before and After Transfer</h3><span class="test-stage">Operational</span></div>
                        <p>Verify which loads are fed through the panel and confirm their status before and after any transfer, since critical loads (ALCMS servers, CCR control circuits) losing power briefly during an uncoordinated switch can disrupt airfield lighting control.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-shield-halved"></i>
                    <div>
                        <div class="test-item-head"><h3>PPE for Switching Operations</h3><span class="test-stage">Personnel Safety</span></div>
                        <p>Use insulated tools and appropriate PPE when operating switchgear on the bypass panel, particularly where the incoming supply has a high prospective fault current.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-tarp"></i>
                    <div>
                        <div class="test-item-head"><h3>FOD Control at the Panel</h3><span class="test-stage">Operational</span></div>
                        <p>Keep tools and fasteners accounted for at all times when the panel is open, and secure or remove any loose material before closing it.</p>
                    </div>
                </div>
                <div class="test-item">
                    <i class="fa-solid fa-circle-check"></i>
                    <div>
                        <div class="test-item-head"><h3>Restore to Compliant State</h3><span class="test-stage">Compliance</span></div>
                        <p>Do not leave the panel in bypass mode, with an isolator mid-position, or with a lock-out device still fitted after work is complete and verified safe; confirm the UPS is back in normal online operation before closing out the work order.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Field Insight</div>
            <h2 class="block-title">Engineering &amp; Expert Notes</h2>
            <div class="expert-byline">
                <div class="expert-avatar">RS</div>
                <div class="expert-byline-text">
                    <div class="name">By Rahul Sharma</div>
                    <div class="role">Airfield Ground Lighting Specialist</div>
                </div>
            </div>
            <div class="expert-grid">
                <div class="expert-item">
                    <i class="fa-solid fa-route"></i>
                    <div>
                        <div class="expert-item-head"><h3>Confirm the Bypass Path Is Actually Carrying Load Before Opening the UPS Isolators</h3><span class="expert-tag">Operational</span></div>
                        <p>The whole sequence depends on the bypass switch carrying load before the UPS is isolated. Verify load current on the bypass path itself, not just switch position — a switch that looks closed can still have a poor contact.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-shield-halved"></i>
                    <div>
                        <div class="expert-item-head"><h3>Interlocks Prevent Paralleling — Don't Work Around Them</h3><span class="expert-tag">Electrical Safety</span></div>
                        <p>The mechanical/electrical interlock exists specifically to stop the UPS output and bypass path from ever being closed simultaneously. Defeating it to speed up a transfer risks paralleling two sources that were never designed to be synchronised.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-magnifying-glass"></i>
                    <div>
                        <div class="expert-item-head"><h3>Follow the Sequence Exactly — Order Matters, Not Just End State</h3><span class="expert-tag">Operational</span></div>
                        <p>Closing the bypass switch before opening the UPS output isolator, and the reverse order on restoration, is what keeps the load from ever being dropped. Performing the steps out of order, even reaching the same final positions, can cause a momentary loss of power to critical AGL loads.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-vial-circle-check"></i>
                    <div>
                        <div class="expert-item-head"><h3>Battery Energy Persists After the UPS Is Isolated</h3><span class="expert-tag">Electrical Safety</span></div>
                        <p>Isolating the UPS from both mains and load doesn't discharge its battery. Treat the UPS as carrying stored energy until confirmed otherwise, since its internal battery circuit remains live independent of the isolators' position.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-tower-broadcast"></i>
                    <div>
                        <div class="expert-item-head"><h3>Confirm Load Status Immediately After Every Step, Not Just at Sign-Off</h3><span class="expert-tag">Commissioning</span></div>
                        <p>Verify voltage and current at the load right after each step of the bypass or restoration sequence — a fault introduced mid-sequence is far easier to isolate to that specific step than to find later during final sign-off.</p>
                    </div>
                </div>
                <div class="expert-item">
                    <i class="fa-solid fa-tarp"></i>
                    <div>
                        <div class="expert-item-head"><h3>FOD and Housekeeping Still Apply to Switchgear</h3><span class="expert-tag">Operational</span></div>
                        <p>Treat the bypass panel with the same tool and hardware accounting discipline as any other AGL component — a dropped tool inside energised switchgear is a far more serious event than the same mistake at a light fixture.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <section id="faq">
        <div class="container">
            <div class="block-label">Quick Answers</div>
            <h2 class="block-title">Frequently Asked Questions</h2>
            <p class="faq-intro">Short answers about UPS bypass panels: what they do, transfer sequence, interlocks, ratings, standards, maintenance and common faults.</p>
            <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What is a UPS bypass panel?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A UPS bypass panel, also called a maintenance bypass switch or static bypass panel, is a switchgear assembly that provides an alternate power path around an uninterruptible power supply. It lets the UPS be taken offline for maintenance, repair or replacement while critical loads stay powered from the mains.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">Why does an AGL system need a UPS bypass panel?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>ALCMS servers, communication gateways and CCR control circuits cannot simply be switched off while a UPS battery or module is serviced, or monitoring and control of some or all of the lighting system would be lost. The panel separates "the UPS needs maintenance" from "the protected equipment must go dark".</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">What equipment does a bypass panel protect?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>ALCMS servers, workstations and operator consoles, communication racks including switches, routers, gateways and fibre equipment, and CCR control circuits such as controllers, monitoring panels and communication interfaces.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">How does a UPS bypass panel work?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>In normal operation the UPS is fed from the mains and its output feeds the load through the panel, with the bypass switch open. For maintenance the operator makes a controlled transfer to the direct mains-to-load bypass path, then isolates the UPS input and output. The documented manufacturer sequence must be followed.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">What happens if the bypass sequence is done wrongly?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Doing it out of order, for example opening the UPS output before closing the bypass, can cause a complete loss of power to the load. Use clearly labelled switches and interlock keys, and retrain personnel on the manufacturer's documented sequence if this has happened.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q6</span><span class="faq-q">What is the interlock for?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>A mechanical key or electrical interlock stops both the bypass and the UPS output being closed at the same time, which would back-feed the UPS. A worn or misaligned mechanical interlock should be repaired or replaced, and an electrical interlock can be added.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q7</span><span class="faq-q">What are the typical ratings?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Voltage of 120 VAC, 230 VAC or 400 VAC three-phase to match the UPS, current ratings from 16 A to 400 A, at 50/60 Hz, with 1- to 4-pole switching. Switching is manual (rotary switch or circuit breaker) or motorised, and Form C relay outputs report bypass status, isolator position and faults.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q8</span><span class="faq-q">Where is a UPS bypass panel installed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Immediately beside the UPS it protects, in the same electrical room or shelter, wired between the utility supply, the UPS and the load so all three paths meet at one switching point. It is mounted in its own lockable floor-standing or wall-mounted enclosure.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q9</span><span class="faq-q">Which standards apply to UPS bypass panels?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The main references are IEC 61439 (low-voltage switchgear and controlgear assemblies), IEC 60947 (switches, disconnectors and circuit breakers), UL 508A (industrial control panels) and NFPA 70 (NEC). Always verify the current edition and your approved requirements.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q10</span><span class="faq-q">How often should a UPS bypass panel be maintained?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Typical intervals are semi-annual for interlock function tests and communication and alarm function tests, and annual for a live bypass transfer test, contact and switch inspection, overcurrent protection check and terminal and busbar tightness with a thermal scan under load. Your approved maintenance programme takes precedence.</p></div>
                </details>
            </div>
        </div>
    </section>

    <section>
        <div class="container">
            <div class="block-label">Explore Further</div>
            <h2 class="block-title">Related Components</h2>
            <div class="related-grid">
                <a href="component-ups.html" class="related-card"><i class="fa-solid fa-battery-full"></i><div class="hl5">UPS</div></a>
                <a href="component-power-distribution-panel.html" class="related-card"><i class="fa-solid fa-bolt"></i><div class="hl5">Power Distribution Panel</div></a>
                <a href="component-generator-interface.html" class="related-card"><i class="fa-solid fa-plug"></i><div class="hl5">Generator Interface</div></a>
                <a href="component-alcms-server.html" class="related-card"><i class="fa-solid fa-server"></i><div class="hl5">ALCMS Server</div></a>
            </div>
        </div>
    </section>

    <!-- ─── CTA ─── -->
    <section>
        <div class="container">
            <div class="academy-cta">
                <div class="block-label">Go Further</div>
                <div class="academy-cta-grid">
                    <div>
                        <h2 class="block-title">Go Beyond the Component. Understand the Complete AGL System.</h2>
                        <p>You have explored the component. Now understand how it works within the complete Airfield Ground Lighting system.</p>
                        <p>Learn AGL from fundamentals to design, installation, testing, photometry, commissioning, maintenance and troubleshooting through structured technical training at Precision AGL Academy.</p>
                        <p>Build practical knowledge. Understand the circuit. Read the standards. Troubleshoot with confidence.</p>
                        <p><strong>Your next step in AGL starts here.</strong></p>
                        <div class="academy-cta-actions">
                            <a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore AGL Courses</a>
                            <a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Learning</a>
                        </div>
                    </div>
                    <div class="academy-pathway">
                        <div class="academy-pathway-label">The Learning Pathway</div>
                        <div class="academy-pathway-flow">
                            <span>Learn</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Understand</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Design</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Test</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Maintain</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Document</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Apply</span><i class="fa-solid fa-chevron-right"></i>
                            <span>Certify</span>
                        </div>
                    </div>
                </div>
            </div>
            <div class="cta-strip">
                <div><div class="hl4">Need expert guidance on UPS Bypass Panel selection, installation, or maintenance procedures for your AGL system?</div><p>Precision AGL Academy provides advice on bypass panel sizing, interlock design, safety procedures, and integration with your power infrastructure.</p></div>
                <button class="btn btn-gold" id="contactCtaBtn"><i class="fa-solid fa-envelope"></i> Contact Us</button>
            </div>
        </div>
    </section>

    <!-- ─── FOOTER ─── -->
    <!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page.</p><div class="legal-addendum"><strong>Specific to this type of equipment:</strong> Control, monitoring, sensor, data and smart-system content on this page is general and educational. Settings, alarm thresholds, interlocks, communication parameters and software configurations are not a configuration baseline. Do not connect to, alter or disable any operational control or monitoring system, or any network that serves it, without authorisation and a documented change process, and follow the aerodrome&rsquo;s cybersecurity rules. Sensor and weather information on this page is not an operational meteorological observation or aeronautical information, and analytics or AI outputs are decision support only.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page on UPS Bypass Panel is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and lighting equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing here authorises installation, modification, energisation, adjustment, return to service, a change of operating category (CAT I/II/III), a NOTAM or any aerodrome certification or approval decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications, ratings and typical values.</strong> Descriptions, parameters, ratings, dimensions, photometric values, wattages, service lives, maintenance tasks and intervals, failure modes, certifications (for example CE, FCC, UL or IEC marks) and part or type designations are general, typical and indicative. They may not match any particular product, make, model or version, and they are not a datasheet, design, specification, selection, sizing, procurement or acceptance criterion. The manufacturer&rsquo;s current documents, the approved design and the project specification prevail.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, BIS, DGCA and other standards are paraphrased summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval, and the regulator&rsquo;s requirements always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, equipment make and model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy, Precision AGL Solutions and their owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence, brands and no endorsement.</strong> This is an independent publication. It is not affiliated with, sponsored by or endorsed by ICAO, the FAA, the IEC, DGCA, AAI, any airport, regulator, supplier or equipment manufacturer. Third-party names, product designations, standard designations and trademarks (including Megger&reg;, Siemens, Eaton, Crouse-Hinds, ADB SAFEGATE, Fluke, ABB and Honeywell) belong to their respective owners and are used only for identification and description. Mention of a brand, product or supplier is not a recommendation, and we do not sell, supply or quote for any component described.</li><li><strong>Images and third-party content.</strong> Images and illustrations are shown to help identify the type of component. They may show products of various manufacturers, may not depict the exact item described, and are not a statement about any product&rsquo;s quality, approval or performance. Copyright and trademarks in third-party images, logos and photographs belong to their respective owners and are not claimed as ours. If you are a rights holder and want an image removed, replaced or credited, email <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a> with the page address and we will act promptly.</li><li><strong>Training and services.</strong> Mentions of training, courses, consultation, advice, selection, installation, calibration or other support, including the &ldquo;Learn&hellip;Certify&rdquo; pathway, describe learning stages and are not an offer, quotation, tender or promise of any result. Contacting us or our replying creates no engagement or duty of care; an engagement exists only under a written agreement. We are not a regulator or certification body, and completing any course or reading this content is not a certification, accreditation or authorisation to work on any aerodrome.</li><li><strong>Copyright, privacy and corrections.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Text, structure, compilations and diagrams may be viewed for personal reference and internal training only; any other copying, republication or commercial use needs our written permission. If you email, telephone or message us, we use your details only to respond and handle your matter, in line with applicable Indian law including the Digital Personal Data Protection Act, 2023; please do not send confidential or security-sensitive information. To display this page your browser requests fonts, icons and images from third-party servers, which receive your IP address and browser details under their own policies. Content is reviewed periodically with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
    </main>

    <footer>
        <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; All rights reserved</p>
        <div class="footer-links">
            <a href="index.html#about">About</a>
            <a href="component-library.html">Components</a>
            <a href="standards-companion.html">Standards</a>
            <a href="index.html#gallery">Gallery</a>
            <a href="index.html#contact">Contact</a>
            <a href="sitemap.xml" target="_blank" rel="noopener">Sitemap</a>
            <a href="legal-notice.html">Legal &amp; Disclaimer</a>
        </div>
    </footer>

    <!-- ─── CONTACT MODAL ─── -->
    <div class="modal-overlay" id="contactModal">
        <div class="modal-box">
            <button class="modal-close" id="modalCloseBtn" aria-label="Close">&times;</button>
            <div class="avatar">PA</div>
            <h3>Precision AGL Academy</h3>
            <p class="modal-sub">Airfield Ground Lighting Training &amp; Technical Education</p>

            <div class="modal-contact-item">
                <i class="fa-regular fa-envelope"></i>
                <div class="info">
                    <div class="label">Email</div>
                    <div class="value"><a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20UPS%20Bypass%20Panel">precisionaglsolutions@gmail.com</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-phone"></i>
                <div class="info">
                    <div class="label">Phone</div>
                    <div class="value"><a href="tel:+919821496412">+91 98214 96412</a></div>
                </div>
            </div>

            <div class="modal-contact-item">
                <i class="fa-regular fa-building"></i>
                <div class="info">
                    <div class="label">Based in</div>
                    <div class="value">New Delhi, India</div>
                </div>
            </div>

            <div class="modal-social-row">
                <a href="https://www.linkedin.com/in/rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-linkedin-in"></i></a>
                <a href="https://wa.me/919821496412" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-whatsapp"></i></a>
                <a href="https://youtube.com/@rahulsharmaagl" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-youtube"></i></a>
                <a href="https://www.instagram.com/aglrahulsharma/" target="_blank" class="modal-soc-btn" rel="noopener noreferrer"><i class="fa-brands fa-instagram"></i></a>
            </div>

            <div class="modal-actions">
                <a href="mailto:precisionaglsolutions@gmail.com?subject=AGL%20Inquiry%20-%20UPS%20Bypass%20Panel" class="btn btn-gold"><i class="fa-regular fa-envelope"></i> Send Email</a>
                <button class="btn btn-outline" id="modalCloseBtn2">Close</button>
            </div>
        </div>
    </div>

    <!-- ─── MODAL CONTROLLER ─── -->
    <script>
        (function() {
            const modal = document.getElementById('contactModal');
            const openBtns = [
                document.getElementById('contactCtaBtn'),
                document.getElementById('navContactBtn')
            ];
            const closeBtns = [
                document.getElementById('modalCloseBtn'),
                document.getElementById('modalCloseBtn2')
            ];

            function openModal(e) {
                if (e) e.preventDefault();
                modal.classList.add('open');
                document.body.style.overflow = 'hidden';
            }

            function closeModal() {
                modal.classList.remove('open');
                document.body.style.overflow = '';
            }

            openBtns.forEach(btn => { if (btn) btn.addEventListener('click', openModal); });
            closeBtns.forEach(btn => { if (btn) btn.addEventListener('click', closeModal); });

            modal.addEventListener('click', function(e) {
                if (e.target === modal) closeModal();
            });

            document.addEventListener('keydown', function(e) {
                if (e.key === 'Escape' && modal.classList.contains('open')) closeModal();
            });
        })();
    </script>


    <script>
        (function() {
            var burger = document.querySelector('.hamburger');
            var links = document.querySelector('.nav-links');
            if (!burger || !links) return;
            burger.addEventListener('click', function() {
                var open = links.classList.toggle('open');
                burger.classList.toggle('active', open);
                burger.setAttribute('aria-expanded', open ? 'true' : 'false');
            });
            links.addEventListener('click', function(e) {
                if (e.target.tagName === 'A') {
                    links.classList.remove('open');
                    burger.classList.remove('active');
                    burger.setAttribute('aria-expanded', 'false');
                }
            });
        })();
    </script>

</body>
</html>