<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 02 — Electrical Failures</title>
<meta name="description" content="Electrical failures in AGL series circuits: insulation breakdown, open and short circuits, earth faults, connector failure, high-resistance joints and surges."/>
<meta name="keywords" content="AGL electrical failure, series circuit fault, cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, high-resistance joint, voltage imbalance, circuit overload, loose terminal, polarity error, electrical surge damage, protection failure, FDB-ELF"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="The AGL Knowledge Hub by Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/division-02-electrical-failures.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/division-02-electrical-failures.html"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 02 — Electrical Failures"/>
<meta property="og:description" content="Electrical failures in AGL series circuits: insulation breakdown, open and short circuits, earth faults, connector failure, high-resistance joints and surges."/>
<meta property="og:url" content="https://rahulsharmaagl.in/division-02-electrical-failures.html"/>
<meta property="og:site_name" content="The AGL Knowledge Hub by Precision AGL Academy"/>
<meta property="og:locale" content="en_IN"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-division-02.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og-division-02.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 02 — Electrical Failures — AGL Failure Database"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 02 — Electrical Failures"/>
<meta name="twitter:description" content="Electrical failures in AGL series circuits: insulation breakdown, open and short circuits, earth faults, connector failure, high-resistance joints and surges."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-division-02.jpg"/>
<meta name="twitter:image:alt" content="Division 02 — Electrical Failures — AGL Failure Database"/>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@graph": [
      {
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#article",
        "headline": "Division 02 — Electrical Failures",
        "description": "20 electrical-failure categories covering the AGL series circuit — cable, connector, termination, insulation, wiring, protection and surge failures.",
        "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html",
        "inLanguage": "en",
        "isPartOf": {
          "@id": "https://rahulsharmaagl.in/failure-database.html#dataset"
        },
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "about": {
          "@type": "Thing",
          "name": "Airfield Ground Lighting (AGL) failure analysis"
        },
        "keywords": "AGL electrical failure, series circuit fault, cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, high-resistance joint, voltage imbalance, circuit overload, loose terminal, polarity error, electrical surge damage, protection failure, FDB-ELF",
        "articleSection": "Airfield Ground Lighting",
        "image": {
          "@type": "ImageObject",
          "url": "https://rahulsharmaagl.in/assets/og-division-02.jpg"
        },
        "isAccessibleForFree": true,
        "mainEntityOfPage": {
          "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#webpage"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#breadcrumb"
        },
        "hasPart": [
          {
            "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#topics"
          },
          {
            "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#faq"
          }
        ]
      },
      {
        "@type": "WebPage",
        "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#webpage",
        "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html",
        "name": "Division 02 — Electrical Failures",
        "description": "Electrical failures in AGL series circuits: insulation breakdown, open and short circuits, earth faults, connector failure, high-resistance joints and surges.",
        "inLanguage": "en",
        "isPartOf": {
          "@type": "WebSite",
          "@id": "https://rahulsharmaagl.in/#website",
          "name": "The AGL Knowledge Hub by Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#breadcrumb"
        },
        "image": {
          "@type": "ImageObject",
          "url": "https://rahulsharmaagl.in/assets/og-division-02.jpg"
        },
        "isAccessibleForFree": true,
        "mainEntity": {
          "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#article"
        }
      },
      {
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Failure Database",
            "item": "https://rahulsharmaagl.in/failure-database.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Division 02 — Electrical Failures",
            "item": "https://rahulsharmaagl.in/division-02-electrical-failures.html"
          }
        ]
      },
      {
        "@type": "ItemList",
        "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#topics",
        "name": "Division 02 Failure Topics",
        "numberOfItems": 20,
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Cable Insulation Breakdown",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-01"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Open Circuit",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-02"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Short Circuit",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-03"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "Earth Fault",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-04"
          },
          {
            "@type": "ListItem",
            "position": 5,
            "name": "Connector Failure",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-05"
          },
          {
            "@type": "ListItem",
            "position": 6,
            "name": "High-Resistance Joint",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-06"
          },
          {
            "@type": "ListItem",
            "position": 7,
            "name": "Voltage Imbalance",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-07"
          },
          {
            "@type": "ListItem",
            "position": 8,
            "name": "Circuit Overload",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-08"
          },
          {
            "@type": "ListItem",
            "position": 9,
            "name": "Cable Termination Failure",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-09"
          },
          {
            "@type": "ListItem",
            "position": 10,
            "name": "Cable Joint Failure",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-10"
          },
          {
            "@type": "ListItem",
            "position": 11,
            "name": "Insulation Deterioration",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-11"
          },
          {
            "@type": "ListItem",
            "position": 12,
            "name": "Leakage Current",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-12"
          },
          {
            "@type": "ListItem",
            "position": 13,
            "name": "Poor Electrical Connection",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-13"
          },
          {
            "@type": "ListItem",
            "position": 14,
            "name": "Loose Terminal",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-14"
          },
          {
            "@type": "ListItem",
            "position": 15,
            "name": "Incorrect Wiring",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-15"
          },
          {
            "@type": "ListItem",
            "position": 16,
            "name": "Polarity Error",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-16"
          },
          {
            "@type": "ListItem",
            "position": 17,
            "name": "Circuit Continuity Failure",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-17"
          },
          {
            "@type": "ListItem",
            "position": 18,
            "name": "Intermittent Electrical Fault",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-18"
          },
          {
            "@type": "ListItem",
            "position": 19,
            "name": "Electrical Surge Damage",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-19"
          },
          {
            "@type": "ListItem",
            "position": 20,
            "name": "Electrical Protection Failure",
            "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html#elf-20"
          }
        ]
      }
    ]
  }
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#faq", "url": "https://rahulsharmaagl.in/division-02-electrical-failures.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/division-02-electrical-failures.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is Division 02 — Electrical Failures in the AGL Failure Database?", "acceptedAnswer": {"@type": "Answer", "text": "Division 02 covers the electrical path that feeds AGL fixtures: the series circuit and its associated electrical connections. It contains 20 published topics (ELF-01 to ELF-20) covering cable, circuit, connector, termination, insulation, protection and associated-equipment failures."}}, {"@type": "Question", "name": "Which electrical failures does Division 02 cover?", "acceptedAnswer": {"@type": "Answer", "text": "Cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, high-resistance joint, voltage imbalance, circuit overload, cable termination failure, cable joint failure, insulation deterioration, leakage current, poor electrical connection, loose terminal, incorrect wiring, polarity error, circuit continuity failure, intermittent electrical fault, electrical surge damage and electrical protection failure."}}, {"@type": "Question", "name": "How are the 20 electrical failure topics organised?", "acceptedAnswer": {"@type": "Answer", "text": "The first eight topics are the primary, core electrical-failure categories, and the remaining twelve are expanded diagnostic and failure-intelligence categories that do not replace the original eight. The topics are grouped into five logical sets while keeping the original numbering: Cable & Circuit Integrity (8 topics), Connection & Termination (6 topics), and three two-topic groups covering electrical performance, wiring and configuration, and transient and protection."}}, {"@type": "Question", "name": "What failure chains does Division 02 capture?", "acceptedAnswer": {"@type": "Answer", "text": "Division 02 records the full chain because one electrical failure can lead to another. For example, cable ageing leads to insulation deterioration, low insulation resistance, leakage current, an earth fault, a CCR trip and a lighting outage. In a connection chain, a loose terminal leads to high contact resistance, heating, connection deterioration, an intermittent fault and finally an open circuit. Moisture, surge and incorrect-wiring chains are also captured."}}, {"@type": "Question", "name": "Why rule out electrical causes before recording a fixture failure in Division 01?", "acceptedAnswer": {"@type": "Answer", "text": "Division 01 captures failures at the fixture level, while Division 02 captures failures in the electrical path feeding those fixtures. A fixture that appears failed may in fact be starved by an open circuit, an earth fault or a high-resistance joint upstream, so these Division 02 causes should be ruled out first."}}, {"@type": "Question", "name": "What should be recorded for an electrical failure?", "acceptedAnswer": {"@type": "Answer", "text": "Each electrical failure should become a standard failure record. Fields include failure ID, airport/project, circuit and cable identification, equipment affected, failure date, operating condition, failure category and mode, symptoms, test results, fault location, physical evidence, environmental condition, previous failure history, root and contributing cause, corrective and preventive action, retesting, operational impact, downtime, severity, related SOP, drawing and test report, photographs, lessons learned and recurrence status."}}, {"@type": "Question", "name": "How is a cable insulation or earth fault investigated?", "acceptedAnswer": {"@type": "Answer", "text": "The circuit is isolated safely and insulation-resistance testing is performed. Readings are compared with historical values, and the circuit is segmented where necessary to locate the defective section. The cable is then inspected physically, and joints and terminations are checked. Evidence includes IR test readings, the cable-test report, fault location, cable photographs, maintenance history and environmental conditions."}}, {"@type": "Question", "name": "How are failure severity and operational impact classified?", "acceptedAnswer": {"@type": "Answer", "text": "Every failure receives a severity classification, plus operational-impact tagging. The classes are Critical / Safety-Critical (immediate operational or safety risk), Major / Operationally Critical (significant availability impact), Moderate (reduced performance, not yet critical), Minor / Non-Critical (limited or no operational effect), and Degradation / Intermittent / Latent (a developing or hidden fault)."}}, {"@type": "Question", "name": "Which RCA categories are most relevant to electrical failures?", "acceptedAnswer": {"@type": "Answer", "text": "Division 02 links every failure to the Root Cause Analysis Database. The most relevant RCA categories are Electrical, Thermal, Environmental, Installation, Maintenance, Material, Component and Human/Procedural."}}]}</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:780px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.2);border-radius:10px;max-width:780px;}
  .precedence-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--cyan);}

  .core-note{margin-top:14px;display:flex;gap:12px;padding:14px 18px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.22);border-radius:10px;max-width:780px;}
  .core-note i{color:var(--gold);font-size:14px;margin-top:2px;}
  .core-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .core-note strong{color:var(--gold);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .group-label{display:flex;align-items:center;gap:10px;margin:30px 0 12px;}
  .group-label .gl-letter{font-family:'Bebas Neue',sans-serif;font-size:15px;letter-spacing:1px;color:#000;background:var(--gold);width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
  .group-label .gl-text{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--white);}
  .group-label .gl-count{font-size:11px;color:var(--text);margin-left:auto;}
  .group-label:first-child{margin-top:0;}

  .core-badge{font-size:9.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--dark);background:var(--gold);padding:3px 8px;border-radius:5px;white-space:nowrap;margin-left:8px;}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .tfield ul:last-child{margin-bottom:0;}

  .chain-mini{display:flex;flex-wrap:wrap;gap:5px;align-items:center;margin-top:2px;}
  .chain-mini span{font-size:10.5px;font-weight:700;letter-spacing:.3px;padding:5px 9px;border-radius:6px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.2);color:var(--red);}
  .chain-mini i{color:var(--text);opacity:.5;font-size:9px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card.full{grid-column:1 / -1;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .app-card .sub{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:12px 0 6px;}
  .app-card .sub:first-of-type{margin-top:0;}

  .records-list{columns:2;column-gap:20px;}
  @media(max-width:600px){.records-list{columns:1;}}
  .records-list li{font-size:12.5px;color:var(--text);line-height:1.9;break-inside:avoid;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:10.5px;font-weight:700;letter-spacing:.4px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .case-list{display:flex;flex-direction:column;gap:12px;}
  .case-item{padding:13px 15px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .case-item .case-title{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:7px;}
  .case-item p{font-size:12.5px;color:var(--text);line-height:1.75;margin:0 0 4px;}
  .case-item p strong{color:var(--white);}

  .tag-cloud{display:flex;flex-wrap:wrap;gap:7px;}
  .tag-cloud span{font-size:11px;padding:6px 12px;border-radius:100px;background:rgba(155,107,255,0.1);border:1px solid rgba(155,107,255,0.28);color:var(--purple);}

  .sev-list{display:flex;flex-direction:column;gap:8px;}
  .sev-item{display:flex;align-items:center;gap:10px;padding:9px 12px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .sev-item .dot{width:8px;height:8px;border-radius:50%;flex-shrink:0;}
  .sev-item p{font-size:12.5px;color:var(--text);margin:0;}
  .sev-item p strong{color:var(--white);}
  .dot-crit{background:var(--red);box-shadow:0 0 8px rgba(230,57,70,.5);}
  .dot-maj{background:var(--gold);box-shadow:0 0 8px rgba(255,180,0,.5);}
  .dot-mod{background:var(--cyan);box-shadow:0 0 8px rgba(0,212,255,.5);}
  .dot-min{background:var(--green);box-shadow:0 0 8px rgba(46,204,113,.5);}
  .dot-lat{background:var(--purple);box-shadow:0 0 8px rgba(155,107,255,.5);}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{max-width:1100px;margin:50px auto 0;padding:0 40px;}
  .academy-cta-inner{position:relative;overflow:hidden;border:1px solid rgba(255,180,0,0.25);border-radius:16px;background:linear-gradient(135deg,rgba(255,180,0,0.06),rgba(0,212,255,0.04) 60%,var(--card));padding:44px 46px;}
  .academy-cta-inner::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.14),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{font-size:11.5px;font-weight:700;letter-spacing:1.6px;text-transform:uppercase;color:var(--gold);margin-bottom:10px;}
  .academy-cta h3{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white);line-height:1.15;margin-bottom:14px;}
  .academy-cta-lead{font-size:14.5px;line-height:1.8;color:var(--text);max-width:760px;}
  .academy-cta-sub{font-size:14.5px;line-height:1.8;color:var(--white);font-weight:600;margin-top:16px;}
  .academy-cta-block{margin-top:26px;padding-top:24px;border-top:1px solid var(--border);}
  .academy-cta-block h4{font-size:13.5px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;color:var(--cyan);margin-bottom:10px;}
  .academy-cta-block>p{font-size:13.5px;color:var(--text);margin-bottom:12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;font-size:12.5px;font-weight:600;color:var(--text);margin-bottom:16px;}
  .academy-path span{padding:6px 12px;border:1px solid var(--border);border-radius:20px;background:rgba(255,255,255,0.03);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:10px;opacity:.7;}
  .academy-cta-note{font-size:13.5px;color:var(--text);line-height:1.7;margin-bottom:0;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:22px;}
  .academy-btn-primary{padding:13px 28px;border-radius:8px;background:var(--gold);color:#000;font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-primary:hover{background:#ffc633;}
  .academy-btn-outline{padding:13px 28px;border-radius:8px;border:1px solid var(--border);color:var(--white);font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .academy-cta-tagline{margin-top:24px;font-size:12.5px;color:var(--text);opacity:.75;font-style:italic;}
  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

  /* === Pre-publication fixes: mobile menu, anchors, tables, a11y === */
  .hamburger{background:none;border:0;padding:8px;margin:-8px;}
  .hamburger span{display:block;transition:transform .25s,opacity .2s;}
  .hamburger:focus-visible,.back-top:focus-visible,.nav-links a:focus-visible,.nav-cta:focus-visible,.search-box input:focus-visible,.filter-tab:focus-visible,.div-card:focus-visible,.topic-card summary:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  nav.open .hamburger span:nth-child(1){transform:translateY(7px) rotate(45deg);}
  nav.open .hamburger span:nth-child(2){opacity:0;}
  nav.open .hamburger span:nth-child(3){transform:translateY(-7px) rotate(-45deg);}
  @media(max-width:900px){
    nav{padding:0 20px;}
    nav.open .nav-links{display:flex;flex-direction:column;gap:0;position:absolute;top:70px;left:0;right:0;background:rgba(6,13,26,0.98);border-bottom:1px solid rgba(255,180,0,0.3);padding:8px 0 16px;max-height:calc(100vh - 70px);overflow-y:auto;}
    nav.open .nav-links li a{display:block;padding:13px 24px;border-bottom:1px solid var(--border);}
  }
  .topic-card{scroll-margin-top:90px;}
  .tbl-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%;}
  .tbl-scroll>table{min-width:520px;}
  .back-top{cursor:pointer;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links" id="navLinks">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="failure-database.html" class="active">Failure Database</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button class="hamburger" id="navToggle" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></button>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="failure-database.html">Failure Database</a><span>/</span>
  <span class="current">Division 02 — Electrical Failures</span>
</div>

<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> This database is a generic, independent educational reference for qualified AGL personnel. Failure records are illustrative; they are not actual incident reports, findings of fault, approved procedures or regulatory instructions, and do not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-bolt"></i> Division 02 of 25 · Failure Database</div>
  <h1 class="page-title">Electrical <span>Failures</span></h1>
  <p class="page-sub">The core electrical failure-mode database for the AGL series circuit and associated electrical connections. Do not classify every lighting outage as a fixture failure — first determine whether the actual failure is in the cable, circuit, connector, termination, insulation, electrical connection, protection system or associated equipment.</p>

  <div class="div-stats">
    <div class="s"><div class="n">20 / 20</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">ELF-01 → 20</div><div class="l">Failure ID Range</div></div>
    <div class="s"><div class="n">5 Groups</div><div class="l">Cable · Connection · Performance · Wiring · Protection</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-circle-info"></i>
    <p><strong>Key principle —</strong> Do not classify every lighting outage as a fixture failure. First determine whether the actual failure is in the cable, circuit, connector, termination, insulation, electrical connection, protection system, or associated equipment. Every electrical failure record should capture the full failure chain — one electrical failure can lead to another.</p>
  </div>

  <div class="core-note">
    <i class="fa-solid fa-star"></i>
    <p><strong>Core categories —</strong> Cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, high-resistance joint, voltage imbalance and circuit overload are the eight starting electrical-failure categories of Division 02. The remaining twelve topics are expanded diagnostic and failure-intelligence categories, not replacements for the original eight.</p>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-diagram-project"></i>
    <p><strong>Relationship to Division 05 —</strong> ELF-01, 02, 03, 04, 05, 09 and 10 (cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, cable termination failure and cable joint failure) are treated here at the general series-circuit/electrical level. For the cable- and connector-hardware-specific version of the same failure modes — physical construction, installation cause and connector-interface detail — see <a href="division-05-cable-and-connector-failures.html">Division 05 — Cable &amp; Connector Failures</a>.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" aria-label="Search topics" placeholder="Search 20 published topics (e.g. 'earth fault', 'connector', 'surge')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 02 · <em>Electrical Failure Topics</em></h2>
        <span class="subsection-count">20 of 20 topics published</span>
      </div>
      <div id="topicList">

      <div class="group-label"><div class="gl-letter">A</div><div class="gl-text">Cable &amp; Circuit Integrity Failures</div><div class="gl-count">8 topics</div></div>

      <details class="topic-card" id="elf-01" data-search="elf-01 cable insulation breakdown failure or deterioration of cable insulation resulting in reduced insulation integrity, leakage, earth fault, short circuit or eventual circuit failure. low insulation resistance earth-fault alarm repeated ccr protection trips intermittent operation complete circuit outage increasing leakage current cable heating cable ageing mechanical damage moisture ingress thermal stress improper installation excessive bending chemical/environmental deterioration electrical overstress ir test readings cable-test report fault location cable photographs maintenance history environmental conditions">
        <summary>
          <span class="code-badge">ELF-01</span>
          <span class="topic-title">Cable Insulation Breakdown</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Failure or deterioration of cable insulation resulting in reduced insulation integrity, leakage, earth fault, short circuit or eventual circuit failure.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Typical Symptoms</h3>
            <ul><li>Low insulation resistance</li><li>Earth-fault alarm</li><li>Repeated CCR protection trips</li><li>Intermittent operation</li><li>Complete circuit outage</li><li>Increasing leakage current</li><li>Cable heating in severe cases</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Cable ageing</li><li>Mechanical damage</li><li>Moisture ingress</li><li>Thermal stress</li><li>Improper installation</li><li>Excessive bending</li><li>Chemical/environmental deterioration</li><li>Electrical overstress</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <ul><li>Isolate the circuit safely</li><li>Perform insulation-resistance testing</li><li>Compare phase/series-circuit readings with historical values</li><li>Segment the circuit where necessary</li><li>Locate the defective section</li><li>Inspect cable physically</li><li>Check joints and terminations</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-camera"></i> Evidence</h3>
            <ul><li>IR test readings</li><li>Cable-test report</li><li>Fault location</li><li>Cable photographs</li><li>Maintenance history</li><li>Environmental conditions</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-02" data-search="elf-02 open circuit complete interruption of the electrical path in the agl circuit. primary cable cable joint connector transformer connection secondary lead terminal internal fixture connection circuit outage multiple fixtures extinguished ccr unable to establish normal output circuit continuity failure abnormal ccr indication trace the circuit systematically failure mode not root cause broken cable conductor mechanical damage loose terminal incorrect maintenance torque">
        <summary>
          <span class="code-badge">ELF-02</span>
          <span class="topic-title">Open Circuit</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Complete interruption of the electrical path in the AGL circuit.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-location-dot"></i> Possible Locations</h3>
            <ul><li>Primary cable</li><li>Cable joint</li><li>Connector</li><li>Transformer connection</li><li>Secondary lead</li><li>Terminal</li><li>Internal fixture connection</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Circuit outage</li><li>Multiple fixtures extinguished</li><li>CCR unable to establish normal output</li><li>Circuit continuity failure</li><li>Abnormal CCR indication</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Trace the circuit systematically rather than replacing individual fixtures without confirmation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Important Distinction</h3>
            <p>An <strong>open circuit is a failure mode</strong>, not necessarily the root cause. For example:</p>
            <div class="chain-mini"><span>OPEN CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>BROKEN CABLE CONDUCTOR</span><i class="fa-solid fa-chevron-right"></i><span>MECHANICAL DAMAGE</span></div>
            <p style="margin-top:10px;">or</p>
            <div class="chain-mini"><span>OPEN CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>LOOSE TERMINAL</span><i class="fa-solid fa-chevron-right"></i><span>INCORRECT MAINTENANCE TORQUE</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-03" data-search="elf-03 short circuit unintended low-resistance electrical connection producing abnormal current flow. damaged insulation cable-to-cable contact water ingress failed component damaged connector incorrect wiring internal equipment fault ccr protection trip excessive current circuit shutdown protection alarm cable heating repeated trip condition transformers fixture secondary circuits internal equipment moisture">
        <summary>
          <span class="code-badge">ELF-03</span>
          <span class="topic-title">Short Circuit</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Unintended low-resistance electrical connection producing abnormal current flow.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Damaged insulation</li><li>Cable-to-cable contact</li><li>Water ingress</li><li>Failed component</li><li>Damaged connector</li><li>Incorrect wiring</li><li>Internal equipment fault</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>CCR protection trip</li><li>Excessive current</li><li>Circuit shutdown</li><li>Protection alarm</li><li>Cable heating</li><li>Repeated trip condition</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Cable insulation</li><li>Connectors</li><li>Joints</li><li>Transformers</li><li>Fixture secondary circuits</li><li>Internal equipment</li><li>Moisture</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-04" data-search="elf-04 earth fault unintended connection between an energized circuit and earth/ground. earth-fault alarm low insulation resistance ccr trip circuit instability leakage current partial or complete outage isolate circuit insulation testing sectionalize circuit identify fault location inspect component confirm root cause cable insulation breakdown moisture ingress damaged cable damaged connector fixture insulation failure transformer insulation failure poor sealing water accumulation">
        <summary>
          <span class="code-badge">ELF-04</span>
          <span class="topic-title">Earth Fault</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Unintended connection between an energized circuit and earth/ground.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Typical Symptoms</h3>
            <ul><li>Earth-fault alarm</li><li>Low insulation resistance</li><li>CCR trip</li><li>Circuit instability</li><li>Leakage current</li><li>Partial or complete outage</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation Sequence</h3>
            <div class="chain-mini"><span>EARTH-FAULT INDICATION</span><i class="fa-solid fa-chevron-right"></i><span>ISOLATE CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>INSULATION TESTING</span><i class="fa-solid fa-chevron-right"></i><span>SECTIONALIZE CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>IDENTIFY FAULT LOCATION</span><i class="fa-solid fa-chevron-right"></i><span>INSPECT COMPONENT/CABLE</span><i class="fa-solid fa-chevron-right"></i><span>CONFIRM ROOT CAUSE</span></div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Root Causes</h3>
            <ul><li>Cable insulation breakdown</li><li>Moisture ingress</li><li>Damaged cable</li><li>Damaged connector</li><li>Fixture insulation failure</li><li>Transformer insulation failure</li><li>Poor sealing</li><li>Water accumulation</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-05" data-search="elf-05 connector failure one of the starting electrical-failure categories. open connection poor contact high contact resistance loose connector moisture ingress corrosion incorrect assembly damaged connector locking failure intermittent light operation fixture outage localized heating voltage drop circuit instability connector body contact condition locking mechanism sealing termination contact resistance cross-reference division 05 cable connector failures">
        <summary>
          <span class="code-badge">ELF-05</span>
          <span class="topic-title">Connector Failure</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Connector failure is identified as one of the starting electrical-failure categories for Division 02.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Open connection</li><li>Poor contact</li><li>High contact resistance</li><li>Loose connector</li><li>Moisture ingress</li><li>Corrosion</li><li>Incorrect assembly</li><li>Damaged connector</li><li>Locking failure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Intermittent light operation</li><li>Fixture outage</li><li>Localized heating</li><li>Voltage drop</li><li>Circuit instability</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Inspect</h3>
            <ul><li>Connector body</li><li>Contact condition</li><li>Locking mechanism</li><li>Sealing</li><li>Corrosion</li><li>Cable termination</li><li>Contact resistance</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>For detailed connector-specific failure analysis, cross-reference <strong>Division 05 — Cable &amp; Connector Failures</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-06" data-search="elf-06 high-resistance joint a connection having abnormally high electrical resistance. loose connection poor crimp corrosion contamination incorrect connector assembly damaged contact poor termination voltage drop localized heating flickering reduced fixture output intermittent operation progressive joint deterioration poor connection increased resistance heating further deterioration eventual open circuit early detection during preventive maintenance">
        <summary>
          <span class="code-badge">ELF-06</span>
          <span class="topic-title">High-Resistance Joint</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A connection having abnormally high electrical resistance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Causes</h3>
            <ul><li>Loose connection</li><li>Poor crimp</li><li>Corrosion</li><li>Contamination</li><li>Incorrect connector assembly</li><li>Damaged contact</li><li>Poor termination</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Voltage drop</li><li>Localized heating</li><li>Flickering</li><li>Reduced fixture output</li><li>Intermittent operation</li><li>Progressive joint deterioration</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-chart-line"></i> Failure Progression</h3>
            <div class="chain-mini"><span>POOR CONNECTION</span><i class="fa-solid fa-chevron-right"></i><span>INCREASED RESISTANCE</span><i class="fa-solid fa-chevron-right"></i><span>HEATING</span><i class="fa-solid fa-chevron-right"></i><span>FURTHER DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>EVENTUAL OPEN CIRCUIT</span></div>
            <p style="margin-top:10px;">This makes high-resistance joints particularly important for <strong>early detection during preventive maintenance</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-07" data-search="elf-07 voltage imbalance abnormal voltage distribution within an electrical system or associated agl electrical arrangement. uneven loading transformer problem cable resistance variation connection problem supply abnormality circuit configuration problem unequal equipment performance fixture intensity variation equipment overheating repeated component failures voltage measurements measurement location ccr operating step circuit condition transformer condition cable/connection condition">
        <summary>
          <span class="code-badge">ELF-07</span>
          <span class="topic-title">Voltage Imbalance</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Abnormal voltage distribution within an electrical system or associated AGL electrical arrangement.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Uneven loading</li><li>Transformer problem</li><li>Cable resistance variation</li><li>Connection problem</li><li>Supply abnormality</li><li>Circuit configuration problem</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Unequal equipment performance</li><li>Fixture intensity variation</li><li>Equipment overheating</li><li>Repeated component failures</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Record</h3>
            <ul><li>Voltage measurements</li><li>Measurement location</li><li>CCR operating step</li><li>Circuit condition</li><li>Transformer condition</li><li>Cable/connection condition</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-08" data-search="elf-08 circuit overload final category among the eight starting electrical-failure categories. electrical loading exceeding the intended operating capacity of the circuit or equipment. incorrect circuit design incorrect fixture quantity incorrect load calculation equipment/component failure incorrect configuration abnormal operating condition incorrect replacement component excessive ccr output demand protection operation overheating cable temperature increase equipment shutdown repeated protection trips circuit load fixture quantity transformer ratings ccr capacity current voltage cable condition circuit configuration recent modifications">
        <summary>
          <span class="code-badge">ELF-08</span>
          <span class="topic-title">Circuit Overload</span>
          <span class="core-badge">Core</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Electrical loading exceeding the intended operating capacity of the circuit or equipment. This is the final category among the eight starting electrical-failure categories.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Incorrect circuit design</li><li>Incorrect fixture quantity</li><li>Incorrect load calculation</li><li>Equipment/component failure</li><li>Incorrect configuration</li><li>Abnormal operating condition</li><li>Incorrect replacement component</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Excessive CCR output demand</li><li>Protection operation</li><li>Overheating</li><li>Cable temperature increase</li><li>Equipment shutdown</li><li>Repeated protection trips</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Verify</h3>
            <ul><li>Circuit load</li><li>Fixture quantity</li><li>Transformer ratings</li><li>CCR capacity</li><li>Current</li><li>Voltage</li><li>Cable condition</li><li>Circuit configuration</li><li>Recent modifications</li></ul>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">B</div><div class="gl-text">Connection &amp; Termination Failures</div><div class="gl-count">6 topics</div></div>

      <details class="topic-card" id="elf-09" data-search="elf-09 cable termination failure loose termination broken conductor poor crimp incorrect termination damaged insulation corrosion high contact resistance incorrect termination length intermittent circuit open circuit high resistance local heating voltage drop electrical integrity mechanical integrity">
        <summary>
          <span class="code-badge">ELF-09</span>
          <span class="topic-title">Cable Termination Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Loose termination</li><li>Broken conductor</li><li>Poor crimp</li><li>Incorrect termination</li><li>Damaged insulation</li><li>Corrosion</li><li>High contact resistance</li><li>Incorrect termination length</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Intermittent circuit</li><li>Open circuit</li><li>High resistance</li><li>Local heating</li><li>Voltage drop</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Check both the <strong>electrical integrity and mechanical integrity</strong> of the termination.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-10" data-search="elf-10 cable joint failure joint open circuit joint insulation failure water ingress high resistance poor mechanical connection joint overheating incorrect joint installation joint location joint type installation date previous repair history ir result continuity result physical joint condition installation error material defect ageing moisture mechanical damage incorrect jointing procedure">
        <summary>
          <span class="code-badge">ELF-10</span>
          <span class="topic-title">Cable Joint Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Joint open circuit</li><li>Joint insulation failure</li><li>Water ingress</li><li>High resistance</li><li>Poor mechanical connection</li><li>Joint overheating</li><li>Incorrect joint installation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-camera"></i> Important Evidence</h3>
            <ul><li>Joint location</li><li>Joint type</li><li>Installation date</li><li>Previous repair history</li><li>IR result</li><li>Continuity result</li><li>Physical joint condition</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass-chart"></i> RCA Possibilities</h3>
            <ul><li>Installation error</li><li>Material defect</li><li>Ageing</li><li>Moisture</li><li>Mechanical damage</li><li>Incorrect jointing procedure</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-11" data-search="elf-11 insulation deterioration broader than an immediate insulation breakdown. normal insulation ageing deterioration reduced ir leakage earth fault circuit failure age heat moisture uv/environmental exposure chemical contamination mechanical stress electrical stress historical insulation-resistance trend progressive degradation before complete failure">
        <summary>
          <span class="code-badge">ELF-11</span>
          <span class="topic-title">Insulation Deterioration</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>This is broader than an immediate insulation breakdown.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-chart-line"></i> Failure Progression</h3>
            <div class="chain-mini"><span>NORMAL INSULATION</span><i class="fa-solid fa-chevron-right"></i><span>AGEING</span><i class="fa-solid fa-chevron-right"></i><span>DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>REDUCED IR</span><i class="fa-solid fa-chevron-right"></i><span>LEAKAGE</span><i class="fa-solid fa-chevron-right"></i><span>EARTH FAULT</span><i class="fa-solid fa-chevron-right"></i><span>CIRCUIT FAILURE</span></div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Age</li><li>Heat</li><li>Moisture</li><li>UV/environmental exposure</li><li>Chemical contamination</li><li>Mechanical stress</li><li>Electrical stress</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-database"></i> Recommended Database Field</h3>
            <p>Record the <strong>historical insulation-resistance trend</strong>, not just the latest measurement. That allows the database to identify progressive degradation before complete failure.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-12" data-search="elf-12 leakage current unintended current flowing through insulation paths, earth paths or other unintended electrical paths. insulation deterioration moisture cable damage contamination fixture insulation failure transformer insulation degradation earth-fault alarm increased leakage protection operation reduced circuit reliability previous records normal operating condition circuit condition environmental conditions">
        <summary>
          <span class="code-badge">ELF-12</span>
          <span class="topic-title">Leakage Current</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Unintended current flowing through insulation paths, earth paths or other unintended electrical paths.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Insulation deterioration</li><li>Moisture</li><li>Cable damage</li><li>Contamination</li><li>Fixture insulation failure</li><li>Transformer insulation degradation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Earth-fault alarm</li><li>Increased leakage</li><li>Protection operation</li><li>Reduced circuit reliability</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Compare leakage/current readings against previous records, normal operating condition, circuit condition and environmental conditions.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-13" data-search="elf-13 poor electrical connection loose connection corroded connection poor crimp inadequate contact incorrect termination contaminated contact surface intermittent operation voltage drop heating flickering high resistance installation maintenance component quality environmental deterioration mechanical vibration ageing">
        <summary>
          <span class="code-badge">ELF-13</span>
          <span class="topic-title">Poor Electrical Connection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Loose connection</li><li>Corroded connection</li><li>Poor crimp</li><li>Inadequate contact</li><li>Incorrect termination</li><li>Contaminated contact surface</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Intermittent operation</li><li>Voltage drop</li><li>Heating</li><li>Flickering</li><li>High resistance</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass-chart"></i> RCA</h3>
            <p>Determine whether the poor connection resulted from installation, maintenance, component quality, environmental deterioration, mechanical vibration or ageing.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-14" data-search="elf-14 loose terminal terminal connection that has lost the required mechanical/electrical tightness. intermittent operation heating voltage fluctuation high resistance open circuit terminal tightness signs of overheating discolouration corrosion conductor condition correct termination torque failure mode root cause incorrect maintenance torque">
        <summary>
          <span class="code-badge">ELF-14</span>
          <span class="topic-title">Loose Terminal</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Terminal connection that has lost the required mechanical/electrical tightness.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <ul><li>Intermittent operation</li><li>Heating</li><li>Voltage fluctuation</li><li>High resistance</li><li>Open circuit</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Terminal tightness</li><li>Signs of overheating</li><li>Discolouration</li><li>Corrosion</li><li>Conductor condition</li><li>Correct termination</li><li>Torque where specified</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Important Connection</h3>
            <p>A loose terminal can be both <strong>failure mode:</strong> loose terminal, and <strong>root cause:</strong> incorrect maintenance torque. The database should keep those fields separate.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">C</div><div class="gl-text">Wiring &amp; Configuration Failures</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="elf-15" data-search="elf-15 incorrect wiring incorrect conductor connection incorrect circuit routing wrong terminal incorrect equipment connection incorrect replacement wiring drawing-to-installation mismatch circuit failure equipment malfunction incorrect intensity protection trip short circuit open circuit unsafe operating condition as-built installation approved drawing wiring diagram actual termination">
        <summary>
          <span class="code-badge">ELF-15</span>
          <span class="topic-title">Incorrect Wiring</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Incorrect conductor connection</li><li>Incorrect circuit routing</li><li>Wrong terminal</li><li>Incorrect equipment connection</li><li>Incorrect replacement wiring</li><li>Drawing-to-installation mismatch</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Consequences</h3>
            <ul><li>Circuit failure</li><li>Equipment malfunction</li><li>Incorrect intensity</li><li>Protection trip</li><li>Short circuit</li><li>Open circuit</li><li>Unsafe operating condition</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Compare:</p>
            <div class="chain-mini"><span>AS-BUILT INSTALLATION</span><i class="fa-solid fa-chevron-right"></i><span>APPROVED DRAWING</span><i class="fa-solid fa-chevron-right"></i><span>WIRING DIAGRAM</span><i class="fa-solid fa-chevron-right"></i><span>ACTUAL TERMINATION</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-16" data-search="elf-16 polarity error incorrect polarity of an electrical connection. installation error incorrect termination incorrect wiring incorrect component replacement documentation error equipment malfunction incorrect operation protection activation failure to operate abnormal measurement expected polarity actual polarity test instrument test result wiring condition corrective action">
        <summary>
          <span class="code-badge">ELF-16</span>
          <span class="topic-title">Polarity Error</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Incorrect polarity of an electrical connection.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Installation error</li><li>Incorrect termination</li><li>Incorrect wiring</li><li>Incorrect component replacement</li><li>Documentation error</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Symptoms</h3>
            <p>Depending on the equipment involved:</p>
            <ul><li>Equipment malfunction</li><li>Incorrect operation</li><li>Protection activation</li><li>Failure to operate</li><li>Abnormal measurement</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-camera"></i> Evidence</h3>
            <p>Record expected polarity, actual polarity, test instrument, test result, wiring condition and corrective action.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">D</div><div class="gl-text">Circuit Integrity Failures</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="elf-17" data-search="elf-17 circuit continuity failure failure to maintain a continuous electrical path through the intended circuit. open cable failed joint failed connector loose terminal broken conductor component disconnection continuity testing systematically after safe isolation test/result condition broken conductor failed joint loose connector incorrect termination">
        <summary>
          <span class="code-badge">ELF-17</span>
          <span class="topic-title">Circuit Continuity Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Failure to maintain a continuous electrical path through the intended circuit.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Open cable</li><li>Failed joint</li><li>Failed connector</li><li>Loose terminal</li><li>Broken conductor</li><li>Component disconnection</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Perform continuity testing systematically after safe isolation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Important Distinction</h3>
            <p><strong>Continuity failure</strong> describes the test/result condition. The actual root cause could be broken conductor, failed joint, loose connector or incorrect termination.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-18" data-search="elf-18 intermittent electrical fault electrical fault that appears and disappears rather than remaining continuously present. flickering fixture intermittent circuit outage repeated ccr alarms fault disappears after switching fault appears during vibration or temperature change difficult to reproduce loose connections high-resistance joints cable damage moisture thermal effects connector problems mechanical movement intermittent insulation breakdown exact operating conditions">
        <summary>
          <span class="code-badge">ELF-18</span>
          <span class="topic-title">Intermittent Electrical Fault</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Electrical fault that appears and disappears rather than remaining continuously present.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Typical Symptoms</h3>
            <ul><li>Flickering fixture</li><li>Intermittent circuit outage</li><li>Repeated CCR alarms</li><li>Fault disappears after switching</li><li>Fault appears during vibration or temperature change</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Difficulties</h3>
            <p>Intermittent faults are often difficult to reproduce.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Consider</h3>
            <ul><li>Loose connections</li><li>High-resistance joints</li><li>Cable damage</li><li>Moisture</li><li>Thermal effects</li><li>Connector problems</li><li>Mechanical movement</li><li>Intermittent insulation breakdown</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-camera"></i> Evidence</h3>
            <p>Record the exact operating conditions under which the fault occurred.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">E</div><div class="gl-text">Electrical Transient &amp; Protection Failures</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="elf-19" data-search="elf-19 electrical surge damage damage resulting from an abnormal transient electrical event. led driver failure electronic component damage protection-component failure insulation damage control equipment failure repeated fixture failure lightning-related transient switching transient supply disturbance protection-system inadequacy date/time of failure weather condition lightning activity equipment affected protection condition surge-protection status number of simultaneously failed components systemic electrical transient individual component failure">
        <summary>
          <span class="code-badge">ELF-19</span>
          <span class="topic-title">Electrical Surge Damage</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Damage resulting from an abnormal transient electrical event.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Effects</h3>
            <ul><li>LED driver failure</li><li>Electronic component damage</li><li>Protection-component failure</li><li>Insulation damage</li><li>Control equipment failure</li><li>Repeated fixture failure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Sources</h3>
            <ul><li>Lightning-related transient</li><li>Switching transient</li><li>Supply disturbance</li><li>Protection-system inadequacy</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-camera"></i> Evidence</h3>
            <p>Record date/time of failure, weather condition, lightning activity if known, equipment affected, protection condition, surge-protection status and number of simultaneously failed components.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Pattern</h3>
            <p>If multiple fixtures/components fail simultaneously, investigate whether the event represents a <strong>systemic electrical transient</strong> rather than individual component failure.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="elf-20" data-search="elf-20 electrical protection failure failure of protective equipment or protective functionality to operate correctly. circuit protection surge protection overcurrent protection earth-fault protection protective relays associated protective devices protection does not operate nuisance operation incorrect trip level delayed operation failed protective component incorrect setting major equipment damage system outage protection device settings calibration trip history event logs wiring coordination physical condition test records">
        <summary>
          <span class="code-badge">ELF-20</span>
          <span class="topic-title">Electrical Protection Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Failure of protective equipment or protective functionality to operate correctly.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-location-dot"></i> Possible Areas</h3>
            <ul><li>Circuit protection</li><li>Surge protection</li><li>Overcurrent protection</li><li>Earth-fault protection</li><li>Protective relays</li><li>Associated protective devices</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Failure Modes</h3>
            <ul><li>Protection does not operate</li><li>Nuisance operation</li><li>Incorrect trip level</li><li>Delayed operation</li><li>Failed protective component</li><li>Incorrect setting</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Consequences</h3>
            <p>A protection failure can convert a relatively small electrical fault into <strong>major equipment damage or system outage</strong>.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Protection device</li><li>Settings</li><li>Calibration</li><li>Trip history</li><li>Event logs</li><li>Wiring</li><li>Coordination</li><li>Physical condition</li><li>Test records</li></ul>
          </div>
        </div>
      </details>

      </div>
    </div>

    <div class="no-results" id="noResults">No topics match your search.</div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Standard record structure, RCA relationships, classification and evidence layer that apply across all 20 Division 02 electrical-failure topics.</p>
      </div>

      <div class="appendix-grid">

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-file-lines"></i> A. Recommended Division 02 Failure Record</h3>
          <p>Each electrical failure should preferably be converted into a standard failure record with the following fields:</p>
          <ul class="records-list">
            <li>Failure ID</li>
            <li>Airport/Project</li>
            <li>Circuit Identification</li>
            <li>Equipment Affected</li>
            <li>Cable Identification</li>
            <li>Failure Date</li>
            <li>Operating Condition</li>
            <li>Failure Category</li>
            <li>Failure Mode</li>
            <li>Symptoms</li>
            <li>Initial Observations</li>
            <li>Test Results</li>
            <li>Fault Location</li>
            <li>Physical Evidence</li>
            <li>Environmental Condition</li>
            <li>Previous Failure History</li>
            <li>Root Cause</li>
            <li>Contributing Cause</li>
            <li>Corrective Action</li>
            <li>Preventive Action</li>
            <li>Retesting</li>
            <li>Operational Impact</li>
            <li>Downtime</li>
            <li>Severity</li>
            <li>Related SOP</li>
            <li>Related Drawing</li>
            <li>Related Test Report</li>
            <li>Photographs</li>
            <li>Lessons Learned</li>
            <li>Failure Recurrence Status</li>
          </ul>
        </div>

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i> B. Most Important RCA Relationships</h3>
          <p>Division 02 should specifically capture the <strong>failure chain</strong>, because one electrical failure can lead to another.</p>
          <div class="case-list">
            <div class="case-item">
              <div class="case-title">Example 1 — Cable</div>
              <div class="chain-mini"><span>CABLE AGEING</span><i class="fa-solid fa-chevron-right"></i><span>INSULATION DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>LOW IR</span><i class="fa-solid fa-chevron-right"></i><span>LEAKAGE CURRENT</span><i class="fa-solid fa-chevron-right"></i><span>EARTH FAULT</span><i class="fa-solid fa-chevron-right"></i><span>CCR TRIP</span><i class="fa-solid fa-chevron-right"></i><span>LIGHTING OUTAGE</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Example 2 — Connection</div>
              <div class="chain-mini"><span>LOOSE TERMINAL</span><i class="fa-solid fa-chevron-right"></i><span>HIGH CONTACT RESISTANCE</span><i class="fa-solid fa-chevron-right"></i><span>HEATING</span><i class="fa-solid fa-chevron-right"></i><span>CONNECTION DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>INTERMITTENT FAULT</span><i class="fa-solid fa-chevron-right"></i><span>OPEN CIRCUIT</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Example 3 — Moisture</div>
              <div class="chain-mini"><span>MOISTURE INGRESS</span><i class="fa-solid fa-chevron-right"></i><span>INSULATION DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>LEAKAGE CURRENT</span><i class="fa-solid fa-chevron-right"></i><span>EARTH FAULT</span><i class="fa-solid fa-chevron-right"></i><span>PROTECTION OPERATION</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Example 4 — Surge</div>
              <div class="chain-mini"><span>ELECTRICAL SURGE</span><i class="fa-solid fa-chevron-right"></i><span>PROTECTION OVERSTRESS</span><i class="fa-solid fa-chevron-right"></i><span>DRIVER/COMPONENT DAMAGE</span><i class="fa-solid fa-chevron-right"></i><span>MULTIPLE FIXTURE FAILURES</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Example 5 — Installation</div>
              <div class="chain-mini"><span>INCORRECT WIRING</span><i class="fa-solid fa-chevron-right"></i><span>POLARITY/CONFIGURATION ERROR</span><i class="fa-solid fa-chevron-right"></i><span>ABNORMAL OPERATION</span><i class="fa-solid fa-chevron-right"></i><span>EQUIPMENT FAILURE</span></div>
            </div>
          </div>
          <p style="margin-top:14px;">These relationships become extremely valuable when Division 02 is later connected to the <strong>Root Cause Analysis Database</strong> and <strong>Reliability &amp; Failure Trend Analysis</strong>.</p>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-layer-group"></i> C. Classification Groups</h3>
          <p>The 20 topics are organised into five logical groups while retaining the original numbering, making the database easier to search without changing the master architecture:</p>
          <ul>
            <li><strong>A — Cable &amp; Circuit Integrity</strong> (Topics 1–4, 11, 12, 17, 18)</li>
            <li><strong>B — Connection &amp; Termination</strong> (Topics 5, 6, 9, 10, 13, 14)</li>
            <li><strong>C — Electrical Performance</strong> (Topics 7, 8)</li>
            <li><strong>D — Wiring &amp; Configuration</strong> (Topics 15, 16)</li>
            <li><strong>E — Electrical Transient &amp; Protection</strong> (Topics 19, 20)</li>
          </ul>
          <p style="margin-top:10px;">The <strong>first eight remain the primary/core electrical-failure categories</strong>; the remaining twelve are expanded diagnostic and failure-intelligence categories, not replacements for the original eight.</p>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-shield-halved"></i> D. Failure Severity</h3>
          <p>Every failure receives a severity classification, plus operational-impact tagging:</p>
          <div class="sev-list">
            <div class="sev-item"><div class="dot dot-crit"></div><p><strong>Critical / Safety-Critical</strong> — immediate operational or safety risk</p></div>
            <div class="sev-item"><div class="dot dot-maj"></div><p><strong>Major / Operationally Critical</strong> — significant availability impact</p></div>
            <div class="sev-item"><div class="dot dot-mod"></div><p><strong>Moderate</strong> — reduced performance, not yet critical</p></div>
            <div class="sev-item"><div class="dot dot-min"></div><p><strong>Minor / Non-Critical</strong> — limited or no operational effect</p></div>
            <div class="sev-item"><div class="dot dot-lat"></div><p><strong>Degradation / Intermittent / Latent</strong> — developing or hidden fault</p></div>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-magnifying-glass-chart"></i> E. RCA Connection</h3>
          <p>Division 02 links every failure to the Root Cause Analysis Database. The most relevant RCA categories for electrical failures are:</p>
          <div class="tag-cloud">
            <span>Electrical</span><span>Thermal</span><span>Environmental</span><span>Installation</span><span>Maintenance</span><span>Material</span><span>Component</span><span>Human/Procedural</span>
          </div>
        </div>

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-code-compare"></i> Division 02 vs. Division 01</h3>
          <p>Division 01 captures failures at the <strong>fixture level</strong> — LED, driver, lamp, optics, housing. Division 02 captures failures in the <strong>electrical path feeding those fixtures</strong> — cable, circuit, connector, termination, insulation, protection and associated equipment. Before recording a lighting outage in Division 01, first rule out the Division 02 causes covered here: a fixture that appears failed may in fact be starved by an open circuit, an earth fault, or a high-resistance joint upstream.</p>
        </div>

      </div>

    </div>


    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about electrical failures in the AGL series circuit, as covered in Division 02 of the AGL Failure Database.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 02 — Electrical Failures in the AGL Failure Database?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 02 covers the electrical path that feeds AGL fixtures: the series circuit and its associated electrical connections. It contains 20 published topics (ELF-01 to ELF-20) covering cable, circuit, connector, termination, insulation, protection and associated-equipment failures.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">Which electrical failures does Division 02 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Cable insulation breakdown, open circuit, short circuit, earth fault, connector failure, high-resistance joint, voltage imbalance, circuit overload, cable termination failure, cable joint failure, insulation deterioration, leakage current, poor electrical connection, loose terminal, incorrect wiring, polarity error, circuit continuity failure, intermittent electrical fault, electrical surge damage and electrical protection failure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">How are the 20 electrical failure topics organised?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The first eight topics are the primary, core electrical-failure categories, and the remaining twelve are expanded diagnostic and failure-intelligence categories that do not replace the original eight. The topics are grouped into five logical sets while keeping the original numbering: Cable &amp; Circuit Integrity (8 topics), Connection &amp; Termination (6 topics), and three two-topic groups covering electrical performance, wiring and configuration, and transient and protection.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">What failure chains does Division 02 capture?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 02 records the full chain because one electrical failure can lead to another. For example, cable ageing leads to insulation deterioration, low insulation resistance, leakage current, an earth fault, a CCR trip and a lighting outage. In a connection chain, a loose terminal leads to high contact resistance, heating, connection deterioration, an intermittent fault and finally an open circuit. Moisture, surge and incorrect-wiring chains are also captured.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">Why rule out electrical causes before recording a fixture failure in Division 01?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 01 captures failures at the fixture level, while Division 02 captures failures in the electrical path feeding those fixtures. A fixture that appears failed may in fact be starved by an open circuit, an earth fault or a high-resistance joint upstream, so these Division 02 causes should be ruled out first.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">What should be recorded for an electrical failure?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Each electrical failure should become a standard failure record. Fields include failure ID, airport/project, circuit and cable identification, equipment affected, failure date, operating condition, failure category and mode, symptoms, test results, fault location, physical evidence, environmental condition, previous failure history, root and contributing cause, corrective and preventive action, retesting, operational impact, downtime, severity, related SOP, drawing and test report, photographs, lessons learned and recurrence status.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">How is a cable insulation or earth fault investigated?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The circuit is isolated safely and insulation-resistance testing is performed. Readings are compared with historical values, and the circuit is segmented where necessary to locate the defective section. The cable is then inspected physically, and joints and terminations are checked. Evidence includes IR test readings, the cable-test report, fault location, cable photographs, maintenance history and environmental conditions.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">How are failure severity and operational impact classified?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every failure receives a severity classification, plus operational-impact tagging. The classes are Critical / Safety-Critical (immediate operational or safety risk), Major / Operationally Critical (significant availability impact), Moderate (reduced performance, not yet critical), Minor / Non-Critical (limited or no operational effect), and Degradation / Intermittent / Latent (a developing or hidden fault).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q9</span><span class="faq-q">Which RCA categories are most relevant to electrical failures?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 02 links every failure to the Root Cause Analysis Database. The most relevant RCA categories are Electrical, Thermal, Environmental, Installation, Maintenance, Material, Component and Human/Procedural.</p></div>
      </details>
      </div>
    </div>

  </div>
</section>


<div class="academy-cta">
  <div class="academy-cta-inner">
    <div class="academy-cta-eyebrow">Beyond the Fault Log</div>
    <h3>DON&rsquo;T JUST FIX THE FAULT. UNDERSTAND THE CIRCUIT.</h3>
    <p class="academy-cta-lead">From loose terminations and insulation breakdown to earth faults and voltage drop, electrical failures rarely have a single cause &mdash; real troubleshooting means understanding series-circuit behaviour and load characteristics well enough to find the fault, not just the symptom.</p>
    <p class="academy-cta-sub">Take that knowledge further with Precision AGL Academy.</p>
    <div class="academy-cta-block">
      <div class="hl4">Build Practical AGL Troubleshooting Skills</div>
      <p>Learn how to connect:</p>
      <div class="academy-path">
        <span>Failure Symptoms</span><i class="fa-solid fa-chevron-right"></i>
        <span>System Understanding</span><i class="fa-solid fa-chevron-right"></i>
        <span>Investigation</span><i class="fa-solid fa-chevron-right"></i>
        <span>Root Cause</span><i class="fa-solid fa-chevron-right"></i>
        <span>Corrective Action</span><i class="fa-solid fa-chevron-right"></i>
        <span>Verification</span><i class="fa-solid fa-chevron-right"></i>
        <span>Recurrence Prevention</span>
      </div>
      <p class="academy-cta-note">Develop structured knowledge across AGL fundamentals, components, electrical systems, testing, photometry, troubleshooting, maintenance and commissioning.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="academy-btn-primary">Explore Precision AGL Academy</a>
        <a href="index.html#contact" class="academy-btn-outline">Start AGL Training</a>
      </div>
    </div>
    <p class="academy-cta-tagline">Find the failure. Understand the cause. Build the engineering skill.</p>
  </div>
</div>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Electrical failure analysis involves series circuits that can carry lethal voltages. Nothing here authorises fault-finding on live equipment or the bypassing of any interlock or safety device. Always isolate, lock out, test and prove dead under your approved permit-to-work and LOTO system. Causes, ratings and values are generic and indicative; use the manufacturer&rsquo;s data.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This database is an independent educational and reference resource for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal, safety or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Illustrative content, not incident records.</strong> Failure modes, causes, effects, scenarios, examples, IDs, severity or criticality bands and statistics are generic and illustrative. They are not reports of real events, and no failure, cause or fault is attributed to any person, company, airport, manufacturer or product. Failure IDs and record numbers are internal reference labels, not official or regulatory identifiers.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not an approved or controlled document.</strong> Content, record layouts and Word downloads are generic uncontrolled templates, not approved procedures, investigation reports, certificates or regulatory records, and revision numbers and dates on them do not indicate formal issue. Review, adapt and approve them under your own document-control and safety management system before use. A completed investigation log is not an official investigation finding.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM, an incident-reporting decision or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, DGCA and other documents are for orientation only and may be incomplete or out of date. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, make, model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any downloaded record. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, DGCA, any airport, regulator or equipment manufacturer. Third-party names and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Word and print copies are for personal reference and internal training or adaptation within your own organisation, must keep this notice, and must not be sold, republished or presented as official documents.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="failure-database.html">Failure Database</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop" role="button" tabindex="0" aria-label="Back to top"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const groupLabels = document.querySelectorAll('.group-label');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    groupLabels.forEach(label => { label.style.display = q === '' ? '' : 'none'; });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER FAILURE ENTRY ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order (mini-heads, paragraphs, ordered
  // and unordered lists) and renders them as Word-friendly HTML, preserving structure.
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      }
    });
    return out;
  }

  function buildFailureWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <div class="tbl-scroll"><table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Failure Database &middot; Division 02 — Electrical Failures</div>
        </td>
      </tr></table></div>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <div class="tbl-scroll"><table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Ref. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table></div>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Failure Reference &middot; Uncontrolled</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <div style="border:1px solid #B3261E; border-left:4px solid #B3261E; background-color:#FDF1F0; padding:10px 14px; margin-top:14px; font-size:9pt; color:#1C1F26;"><b style="color:#B3261E;">UNCONTROLLED TEMPLATE &mdash; NOT AN INCIDENT REPORT OR APPROVED PROCEDURE.</b> This is a generic, illustrative failure reference from Precision AGL Academy. It is not a record of any real event, assigns no fault to any person, organisation or product, and is not a substitute for your approved procedures, permit-to-work, isolation/LOTO, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. See rahulsharmaagl.in/legal-notice.html.</div>

  ${sections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Investigation Log</h2>
  <div class="tbl-scroll"><table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:14%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Symptom Observed</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Confirmed Cause</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Corrective Action</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Investigated By</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
    </tr>
  </table></div>

  <div class="tbl-scroll"><table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Failure Database &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    UNCONTROLLED TEMPLATE &mdash; generic educational content; no warranty; use at your own risk and subject to the Legal Notice. This is a diagnostic reference document for root-cause investigation, not an investigation report and not a substitute for the airport's approved troubleshooting, isolation/LOTO, and permit-to-work procedures. Adopt only under your own document-control system and check against current official standards before use.
  </td></tr></table></div>

</body>
</html>`;
  }

  function downloadFailureAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildFailureWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this failure reference as a Word document — full diagnostic write-up plus a blank investigation log, as an uncontrolled template, for adaptation and approval under your own document-control system. It is not an official investigation or maintenance record.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadFailureAsWord(card);
    });
  });
</script>


<script>
/* Pre-publication fixes: mobile menu, deep links to topic cards, keyboard back-to-top */
(function(){
  var n=document.getElementById('navbar'),t=document.getElementById('navToggle');
  if(n&&t){
    t.addEventListener('click',function(){
      var o=n.classList.toggle('open');
      t.setAttribute('aria-expanded',o?'true':'false');
      t.setAttribute('aria-label',o?'Close menu':'Open menu');
    });
    n.querySelectorAll('.nav-links a').forEach(function(a){a.addEventListener('click',function(){n.classList.remove('open');t.setAttribute('aria-expanded','false');t.setAttribute('aria-label','Open menu');});});
    document.addEventListener('keydown',function(e){if(e.key==='Escape'&&n.classList.contains('open')){n.classList.remove('open');t.setAttribute('aria-expanded','false');t.focus();}});
  }
  function openHash(){
    var h=decodeURIComponent(location.hash.slice(1));
    if(!h)return;
    var el=document.getElementById(h);
    if(el&&el.tagName==='DETAILS'){el.style.display='';el.open=true;setTimeout(function(){el.scrollIntoView({block:'start'});},60);}
  }
  openHash();window.addEventListener('hashchange',openHash);
  var b=document.getElementById('backTop');
  if(b){b.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();b.click();}});}
})();
</script>
</body>
</html>
