<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 15 — Series Circuit Electrical Faults Troubleshooting</title>
<meta name="description" content="Series circuit electrical fault diagnosis: constant current regulator diagram, voltage-drop anomalies, earth faults and high-resistance connections."/>
<meta name="keywords" content="series circuit electrical fault, AGL current leakage diagnosis, constant current loop earth fault, high resistance connection fault, series circuit voltage drop"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta http-equiv="Content-Language" content="en"/>
<meta name="rating" content="general"/>
<meta name="theme-color" content="#060d1a"/>
<link rel="canonical" href="https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html"/>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 15 — Series Circuit Electrical Faults Troubleshooting"/>
<meta property="og:description" content="Series circuit electrical fault diagnosis: constant current regulator diagram, voltage-drop anomalies, earth faults and high-resistance connections."/>
<meta property="og:url" content="https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html"/>
<meta property="og:site_name" content="Precision AGL Academy — The AGL Engineer"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-division-15-series-circuit-electrical-faults.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 15 — Series Circuit Electrical Faults Troubleshooting | AGL Troubleshooting Atlas | Precision AGL Academy"/>
<meta property="og:locale" content="en_IN"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting Troubleshooting"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 15 — Series Circuit Electrical Faults Troubleshooting"/>
<meta name="twitter:description" content="Series circuit electrical fault diagnosis: constant current regulator diagram, voltage-drop anomalies, earth faults and high-resistance connections."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-division-15-series-circuit-electrical-faults.jpg"/>
<meta name="twitter:image:alt" content="Division 15 — Series Circuit Electrical Faults Troubleshooting | AGL Troubleshooting Atlas | Precision AGL Academy"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#article",
  "headline": "Division 15 — Series Circuit Electrical Faults Troubleshooting",
  "description": "Series circuit electrical fault diagnosis: constant current regulator diagram, voltage-drop anomalies, earth faults and high-resistance connections.",
  "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html",
  "inLanguage": "en",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "about": "Series Circuit Electrical Faults fault diagnosis for Airfield Ground Lighting (AGL) systems",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html"
  },
  "isPartOf": {
    "@type": "CollectionPage",
    "@id": "https://rahulsharmaagl.in/troubleshooting-atlas.html#webpage",
    "name": "AGL Troubleshooting Atlas",
    "url": "https://rahulsharmaagl.in/troubleshooting-atlas.html"
  },
  "keywords": "series circuit electrical fault, AGL current leakage diagnosis, constant current loop earth fault, high resistance connection fault, series circuit voltage drop",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-division-15-series-circuit-electrical-faults.jpg",
    "width": 1200,
    "height": 630
  },
  "isAccessibleForFree": true,
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://rahulsharmaagl.in/"},
    {"@type": "ListItem", "position": 2, "name": "AGL Troubleshooting Atlas", "item": "https://rahulsharmaagl.in/#troubleshooting-atlas"},
    {"@type": "ListItem", "position": 3, "name": "Division 15 — Series Circuit Electrical Faults", "item": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html"}
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#faq",
  "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What does Division 15 of the AGL Troubleshooting Atlas cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 15 is the Series Circuit Electrical Faults Troubleshooting reference. It publishes 20 diagnostic topics, SCF-391 to SCF-410, for Series Circuit Electrical Faults on airfield ground lighting systems."
      }
    },
    {
      "@type": "Question",
      "name": "What information does each topic include?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every topic follows the same diagnostic record: the symptom, equipment/system, possible causes ranked by likelihood (high, medium or low), required tools, safety precautions, diagnostic procedure, test points, root cause verification, corrective action, preventive action and related references (SOPs, standards, diagrams and case studies)."
      }
    },
    {
      "@type": "Question",
      "name": "Which Series Circuit Electrical Faults are covered?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The 20 topics are SCF-391 to SCF-410: Unexpected Circuit Resistance; Excessive Circuit Resistance; Low Circuit Resistance; Circuit Voltage Drop Excessive; Circuit Current Imbalance; Current Leakage to Earth; Earth Fault at Light; Earth Fault at Transformer; Earth Fault at Cable; Earth Fault at Connector; Multiple Simultaneous Light Failure; Single Light Failure; Two-Point Fault; Multiple Open Circuits; Hidden Open Circuit; Intermittent Open Circuit; High Resistance Fault; Temperature-Dependent Fault; Rain-Dependent Fault; Switching-Dependent Fault."
      }
    },
    {
      "@type": "Question",
      "name": "How does a diagnostic procedure begin in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Each procedure starts with observation before any intervention. For example, SCF-391 (Unexpected Circuit Resistance) begins: Re-verify the baseline value in the circuit record and confirm it corresponds to the correct circuit and the correct test method (loop, or loop-to-earth)."
      }
    },
    {
      "@type": "Question",
      "name": "What safety precautions apply when troubleshooting Series Circuit Electrical Faults?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Each topic lists its own precautions. For example, SCF-391 (Unexpected Circuit Resistance) starts with: LOTO the CCR before taking any resistance measurement."
      }
    },
    {
      "@type": "Question",
      "name": "Which SOPs are referenced in Division 15?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Related references in the topics include SOP-SCF-01 (Series Circuit Resistance Test Procedure), SOP-CCR-04 (CCR LOTO Procedure), SOP-SCF-02 (Loop Resistance Fault Location Procedure), SOP-SCF-03 (Reduced-Resistance Fault Location Procedure), SOP-SCF-04 (Voltage Drop Test Procedure), SOP-CCR-02 (CCR Output Verification), SOP-SCF-05 (Circuit Current Verification Procedure) and SOP-SCF-06 (Earth Leakage Fault Location Procedure), and 14 more."
      }
    },
    {
      "@type": "Question",
      "name": "Which standards are referenced in the Series Circuit Electrical Faults topics?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Where a standard applies, it appears in the topic's Related References. Those cited in this division include IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5340-30, FAA AC 150/5345-10, IS 12290, FAA AC 150/5345-46, FAA AC 150/5345-47 and FAA AC 150/5345-26."
      }
    },
    {
      "@type": "Question",
      "name": "How can I find a specific fault in Division 15 quickly?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Use the search box at the top of the page to filter the 20 published topics by code, fault name or keyword; matching topics open automatically. Each diagnostic record can also be downloaded as a Word (.doc) file."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#topics",
  "name": "Division 15 — Series Circuit Electrical Faults Troubleshooting — diagnostic topics",
  "numberOfItems": 20,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "SCF-391 — Unexpected Circuit Resistance",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-391"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "SCF-392 — Excessive Circuit Resistance",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-392"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "SCF-393 — Low Circuit Resistance",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-393"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "SCF-394 — Circuit Voltage Drop Excessive",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-394"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "SCF-395 — Circuit Current Imbalance",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-395"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "SCF-396 — Current Leakage to Earth",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-396"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "SCF-397 — Earth Fault at Light",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-397"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "SCF-398 — Earth Fault at Transformer",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-398"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "SCF-399 — Earth Fault at Cable",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-399"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "SCF-400 — Earth Fault at Connector",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-400"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "SCF-401 — Multiple Simultaneous Light Failure",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-401"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "SCF-402 — Single Light Failure",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-402"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "SCF-403 — Two-Point Fault",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-403"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "SCF-404 — Multiple Open Circuits",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-404"
    },
    {
      "@type": "ListItem",
      "position": 15,
      "name": "SCF-405 — Hidden Open Circuit",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-405"
    },
    {
      "@type": "ListItem",
      "position": 16,
      "name": "SCF-406 — Intermittent Open Circuit",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-406"
    },
    {
      "@type": "ListItem",
      "position": 17,
      "name": "SCF-407 — High Resistance Fault",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-407"
    },
    {
      "@type": "ListItem",
      "position": 18,
      "name": "SCF-408 — Temperature-Dependent Fault",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-408"
    },
    {
      "@type": "ListItem",
      "position": 19,
      "name": "SCF-409 — Rain-Dependent Fault",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-409"
    },
    {
      "@type": "ListItem",
      "position": 20,
      "name": "SCF-410 — Switching-Dependent Fault",
      "url": "https://rahulsharmaagl.in/division-15-series-circuit-electrical-faults.html#scf-410"
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:760px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .subsection-nav{display:flex;flex-wrap:wrap;gap:8px;margin:30px 0;}
  .subsection-nav a{font-size:11.5px;font-weight:600;padding:8px 14px;border-radius:100px;border:1px solid var(--border);color:var(--text);text-decoration:none;transition:all .2s;}
  .subsection-nav a.done{border-color:rgba(46,204,113,0.35);color:var(--green);}
  .subsection-nav a.pending{opacity:.5;}
  .subsection-nav a:hover.done{background:rgba(46,204,113,0.1);}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:44px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}
  .subsection.pending{opacity:.55;}
  .pending-note{font-size:12.5px;color:var(--text);padding:16px 18px;background:rgba(255,255,255,0.02);border:1px dashed var(--border);border-radius:10px;}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .symptom-line{font-size:13px;color:var(--text);line-height:1.7;margin:16px 0 20px;padding:12px 14px;background:rgba(0,212,255,0.04);border-left:3px solid var(--cyan);border-radius:6px;}
  .symptom-line strong{color:var(--cyan);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:4px;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .cause-item{display:flex;gap:10px;align-items:flex-start;margin-bottom:7px;padding:8px 12px;background:rgba(255,255,255,0.02);border-radius:7px;border:1px solid var(--border);}
  .cause-prob{font-size:9px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;padding:3px 8px;border-radius:100px;white-space:nowrap;margin-top:1px;}
  .prob-high .cause-prob{background:rgba(230,57,70,0.15);color:var(--red);}
  .prob-med .cause-prob{background:rgba(255,180,0,0.15);color:var(--gold);}
  .prob-low .cause-prob{background:rgba(200,216,240,0.12);color:var(--text);}
  .cause-text{font-size:12.5px;color:var(--text);line-height:1.6;}

  .tag-row{display:flex;flex-wrap:wrap;gap:7px;}
  .tag-row span{font-size:11px;padding:5px 11px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:100px;color:var(--text);}

  .safety-list li{color:var(--text);}
  .safety-list{border-left:2px solid rgba(230,57,70,0.3);padding-left:14px;margin-left:0;}

  .step-list{list-style:none;margin-left:0;counter-reset:step;}
  .step-list li{counter-increment:step;position:relative;padding-left:30px;font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .step-list li::before{content:counter(step);position:absolute;left:0;top:1px;width:20px;height:20px;background:rgba(0,212,255,0.1);border:1px solid rgba(0,212,255,0.25);color:var(--cyan);font-size:10px;font-weight:700;border-radius:5px;display:flex;align-items:center;justify-content:center;}
  .step-tag{display:inline-block;font-size:9px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--purple);background:rgba(155,107,255,0.1);border:1px solid rgba(155,107,255,0.25);padding:2px 7px;border-radius:100px;margin-right:7px;}

  .tp-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  @media(max-width:600px){.tp-grid{grid-template-columns:1fr;}}
  .tp-item{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:7px;padding:8px 12px;font-size:11.5px;color:var(--text);}

  .rev-line{margin-top:16px;padding-top:14px;border-top:1px solid var(--border);font-size:11px;color:rgba(200,216,240,0.5);display:flex;align-items:center;gap:7px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}

  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<style id="atlas-prepub-fixes">
/* pre-publication fixes: mobile nav, breadcrumb contrast, fluid headings, search width */
.breadcrumb .current{opacity:1;margin:0;}
.search-box{max-width:560px;}
.hamburger{background:none;border:0;padding:8px;display:none;flex-direction:column;gap:5px;cursor:pointer;}
.hamburger span{display:block;width:24px;height:2px;background:var(--white);transition:transform .3s,opacity .3s;}
.hamburger[aria-expanded="true"] span:nth-child(1){transform:translateY(7px) rotate(45deg);}
.hamburger[aria-expanded="true"] span:nth-child(2){opacity:0;}
.hamburger[aria-expanded="true"] span:nth-child(3){transform:translateY(-7px) rotate(-45deg);}
.mobile-menu{display:none;}
@media(max-width:900px){
  .hamburger{display:flex;}
  .mobile-menu{position:fixed;top:70px;left:0;right:0;z-index:999;background:var(--navy);border-bottom:1px solid rgba(255,180,0,.35);padding:8px 24px 22px;flex-direction:column;max-height:calc(100vh - 70px);overflow-y:auto;}
  .mobile-menu.open{display:flex;}
  .mobile-menu a{color:var(--text);text-decoration:none;font-size:14px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;padding:14px 0;border-bottom:1px solid rgba(255,255,255,.07);}
  .mobile-menu a.active{color:var(--gold);}
  .mobile-menu a.mm-cta{margin-top:16px;text-align:center;border:1px solid var(--gold);color:var(--gold);padding:12px;}
}
@media(max-width:480px){
  nav{padding-left:20px;padding-right:20px;}
  .nav-logo{font-size:20px;letter-spacing:2px;white-space:nowrap;}
  .page-title{font-size:clamp(28px,9.5vw,42px);overflow-wrap:anywhere;}
  .block-title{font-size:clamp(26px,8vw,36px);overflow-wrap:anywhere;}
}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="troubleshooting-atlas.html" class="active">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="component-library.html">Components</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button class="hamburger" id="navToggle" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="mobileMenu"><span></span><span></span><span></span></button>
</nav>
<div class="mobile-menu" id="mobileMenu">
  <a href="index.html#about">About</a>
  <a href="index.html#knowledge-hub">Knowledge Hub</a>
  <a href="troubleshooting-atlas.html" class="active">Troubleshooting</a>
  <a href="sop-library.html">SOP Library</a>
  <a href="component-library.html">Components</a>
  <a href="index.html#contact">Contact</a>
  <a href="index.html#contact" class="mm-cta">Get in Touch</a>
</div>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="troubleshooting-atlas.html">Troubleshooting Atlas</a><span>/</span>
  <span class="current">Division 15 &#x2014; Series Circuit Electrical Faults Troubleshooting</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i aria-hidden="true" class="fa-solid fa-bolt"></i> Division 15 of 30</div>
  <h1 class="page-title">Series Circuit Electrical <span>Faults Troubleshooting</span></h1>
  <p class="page-sub">Series circuit electrical fault diagnosis across the AGL constant-current loop &#x2014; resistance and voltage-drop anomalies, current leakage and earth faults localised through light, transformer, cable, and connector, single- and multiple-point open circuits, high-resistance connections, and faults that only manifest under specific temperature, rainfall, or switching conditions. Each topic follows the full engineering diagnostic record: symptom &#x2192; observation &#x2192; measurement &#x2192; decision &#x2192; fault location &#x2192; root cause &#x2192; verification &#x2192; corrective action &#x2192; preventive action.</p>

  <div class="div-stats">
    <div class="s"><div class="n">20 / 20</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">01</div><div class="l">of 1 Subsection Complete</div></div>
    <div class="s"><div class="n">11</div><div class="l">Fields per Topic</div></div>
  </div>

  <div class="subsection-nav">
    <a href="#ss1" class="done">01 &#183; Series Circuit Electrical Faults (20)</a>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i aria-hidden="true" class="fa-solid fa-magnifying-glass"></i>
        <input type="text" aria-label="Search" id="topicSearch" placeholder="Search 20 published topics (e.g. 'earth fault', 'resistance', 'intermittent')..."/>
      </div>
    </div>

    <!-- SUBSECTION 1 -->
    <div class="subsection" id="ss1">
      <div class="subsection-head">
        <h2>01 &#183; Series Circuit Electrical <em>Faults</em></h2>
        <span class="subsection-count">20 of 20 topics published</span>
      </div>
      <div id="topicList">
      <details class="topic-card" id="scf-391" data-search="scf-391 unexpected circuit resistance a routine or pre-energisation loop resistance measurement on a series circuit reads noticeably different from the recorded as-built or last-known-good baseline, with no fixture reported dark and no ccr alarm active. series circuit primary loop (ccr secondary output through isolation transformers and cable back to ccr), as measured loop-to-loop or loop-to-earth with the circuit isolated. circuit records/baseline itself outdated or incorrectly logged after a prior modification, addition, or repair of the run a recent repair, splice, or component replacement altered the loop's total resistance without being reflected in the maintenance record gradual, distributed insulation or connection ageing across the whole loop rather than a single discrete fault test equipment or test lead condition, calibration drift, or a different meter/technique used than for the baseline reading ambient temperature at time of test differing significantly from the baseline test temperature, affecting conductor resistance an early-stage, not-yet-symptomatic fault developing at one point in the loop digital loop/insulation resistance tester (megger) calibrated true-rms multimeter as-built circuit drawing with recorded baseline resistance maintenance/test history log temperature reference for the test session loto the ccr before taking any resistance measurement. confirm the circuit is fully isolated and discharged before connecting test leads. do not rely on a single anomalous reading to declare a fault - repeat the measurement before acting. re-verify the baseline value in the circuit record and confirm it corresponds to the correct circuit and the correct test method (loop, or loop-to-earth). repeat the resistance measurement at least twice, with the circuit fully isolated, to rule out a test-technique or connection error. check the maintenance log for any recent work on this circuit that could explain a genuine change in resistance. reading confirmed and no recorded explanation -> treat as a genuine deviation and proceed to segment-by-segment testing under scf-392/393. reading explained by recorded work or test-method difference -> update the baseline record and close out. establish whether the deviation reflects an actual physical change in the circuit or a record-keeping/test-condition discrepancy. current total loop resistance vs. baseline individual segment resistance where segmented testing is available ambient temperature at time of test maintenance log entries for the circuit confirm the reading is stable and repeatable across at least two independent measurements, and that the circuit record has been reconciled with either an explanation or an updated baseline. update the circuit's baseline resistance record if the change is confirmed genuine and within acceptable limits. correct the maintenance record if a prior repair was not logged. escalate to segment-by-segment testing under scf-392 (excessive) or scf-393 (low) if the deviation is outside acceptable tolerance. log loop resistance at every scheduled test using a consistent method, meter, and reference temperature. require all splices, repairs, and component changes on series circuits to be logged with an updated resistance reading. trend resistance readings year over year rather than treating each test in isolation. sop-scf-01 (series circuit resistance test procedure), sop-ccr-04 (ccr loto procedure) iec 60364 (insulation/loop testing), icao annex 14 vol i, faa ac 150/5340-30 series circuit as-built drawing with resistance log division 01 - ccr troubleshooting (source-side verification)" open>
        <summary>
          <span class="code-badge">SCF-391</span>
          <span class="topic-title">Unexpected Circuit Resistance</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A routine or pre-energisation loop resistance measurement on a series circuit reads noticeably different from the recorded as-built or last-known-good baseline, with no fixture reported dark and no CCR alarm active.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop (CCR secondary output through isolation transformers and cable back to CCR), as measured loop-to-loop or loop-to-earth with the circuit isolated.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Circuit records/baseline itself outdated or incorrectly logged after a prior modification, addition, or repair of the run</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A recent repair, splice, or component replacement altered the loop's total resistance without being reflected in the maintenance record</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Gradual, distributed insulation or connection ageing across the whole loop rather than a single discrete fault</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Test equipment or test lead condition, calibration drift, or a different meter/technique used than for the baseline reading</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Ambient temperature at time of test differing significantly from the baseline test temperature, affecting conductor resistance</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">An early-stage, not-yet-symptomatic fault developing at one point in the loop</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Digital loop/insulation resistance tester (megger)</span><span>Calibrated true-RMS multimeter</span><span>As-built circuit drawing with recorded baseline resistance</span><span>Maintenance/test history log</span><span>Temperature reference for the test session</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the CCR before taking any resistance measurement.</li><li>Confirm the circuit is fully isolated and discharged before connecting test leads.</li><li>Do not rely on a single anomalous reading to declare a fault &#x2014; repeat the measurement before acting.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Re-verify the baseline value in the circuit record and confirm it corresponds to the correct circuit and the correct test method (loop, or loop-to-earth).</li><li><span class="step-tag">Measurement</span>Repeat the resistance measurement at least twice, with the circuit fully isolated, to rule out a test-technique or connection error.</li><li><span class="step-tag">Observation</span>Check the maintenance log for any recent work on this circuit that could explain a genuine change in resistance.</li><li><span class="step-tag">Decision</span>Reading confirmed and no recorded explanation &#x2192; treat as a genuine deviation and proceed to segment-by-segment testing under SCF-392/393. Reading explained by recorded work or test-method difference &#x2192; update the baseline record and close out.</li><li><span class="step-tag">Root Cause</span>Establish whether the deviation reflects an actual physical change in the circuit or a record-keeping/test-condition discrepancy.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Current total loop resistance vs. baseline</div><div class="tp-item">Individual segment resistance where segmented testing is available</div><div class="tp-item">Ambient temperature at time of test</div><div class="tp-item">Maintenance log entries for the circuit</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Confirm the reading is stable and repeatable across at least two independent measurements, and that the circuit record has been reconciled with either an explanation or an updated baseline.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Update the circuit's baseline resistance record if the change is confirmed genuine and within acceptable limits.</li><li>Correct the maintenance record if a prior repair was not logged.</li><li>Escalate to segment-by-segment testing under SCF-392 (excessive) or SCF-393 (low) if the deviation is outside acceptable tolerance.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Log loop resistance at every scheduled test using a consistent method, meter, and reference temperature.</li><li>Require all splices, repairs, and component changes on series circuits to be logged with an updated resistance reading.</li><li>Trend resistance readings year over year rather than treating each test in isolation.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-01 (Series Circuit Resistance Test Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364 (insulation/loop testing), ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Resistance Log</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (source-side verification)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-392" data-search="scf-392 excessive circuit resistance total series circuit loop resistance measures significantly above baseline, and the ccr is having to drive a higher output voltage than normal to maintain the commanded constant current, potentially approaching the regulator's voltage limit or triggering a high-voltage alarm. series circuit primary loop - cable, splices, connectors, and isolation transformer primary windings in series around the ccr output. a developing high-resistance connection at a splice, terminal, or connector somewhere in the loop corrosion at a cable joint or pull-box connection increasing contact resistance one or more isolation transformer primary windings degraded, increasing their series impedance a recent repair using an incorrect cable gauge or an unnecessarily long splice run adding resistance cumulative resistance from a large number of ageing connections distributed across a long circuit ccr output voltage sensing or calibration issue reporting a resistance rise that is not physically present loop resistance tester (megger) clamp-on ammeter and true-rms multimeter ccr output voltage trend log thermal imaging camera series circuit fault locator / tdr as-built circuit drawing with segment breakpoints loto the ccr before any loop testing or connection work. treat any connection identified as high-resistance as a potential heat/fire risk - inspect for scorching or insulation damage before re-energising. allow components to cool before handling if the circuit was recently energised at a high step. review the ccr output voltage trend to confirm the regulator is compensating with higher voltage for a normal commanded current, consistent with a resistance rise rather than a current-sensing fault. with the circuit isolated, megger the loop in accessible segments and compare each against baseline to localise the segment contributing the greatest resistance increase. use thermal imaging during a brief live period, where safe to do so, to identify a hot connection consistent with high resistance under load. resistance rise isolated to one segment or connection -> localised repair. resistance rise distributed across many segments -> treat as cumulative loop ageing and plan proactive maintenance. isolate to the specific splice, connector, or transformer winding contributing most to the resistance rise. confirm with a full-loop re-test that resistance and ccr output voltage are restored to expected values. segment-by-segment loop resistance vs. baseline ccr output voltage trend for the commanded current thermal signature of suspect connections under load isolation transformer primary winding resistance after repair, re-test the full loop resistance and confirm the ccr output voltage for the commanded current has returned to its expected baseline range across all intensity steps. repair or replace the identified high-resistance splice or connector. replace an isolation transformer with a degraded primary winding. correct an incorrectly specified splice or cable run from a prior repair. include loop resistance and ccr output voltage trending in the periodic maintenance cycle. use thermal imaging on accessible connections during scheduled inspections. prioritise ageing connections for proactive replacement before they progress to a hard fault. sop-scf-02 (loop resistance fault location procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i, faa ac 150/5345-10 (constant current regulators) series circuit as-built drawing with segment breakpoints division 01 - ccr troubleshooting (output voltage limit alarms)">
        <summary>
          <span class="code-badge">SCF-392</span>
          <span class="topic-title">Excessive Circuit Resistance</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Total series circuit loop resistance measures significantly above baseline, and the CCR is having to drive a higher output voltage than normal to maintain the commanded constant current, potentially approaching the regulator's voltage limit or triggering a high-voltage alarm.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop &#x2014; cable, splices, connectors, and isolation transformer primary windings in series around the CCR output.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A developing high-resistance connection at a splice, terminal, or connector somewhere in the loop</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Corrosion at a cable joint or pull-box connection increasing contact resistance</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">One or more isolation transformer primary windings degraded, increasing their series impedance</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A recent repair using an incorrect cable gauge or an unnecessarily long splice run adding resistance</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Cumulative resistance from a large number of ageing connections distributed across a long circuit</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">CCR output voltage sensing or calibration issue reporting a resistance rise that is not physically present</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Loop resistance tester (megger)</span><span>Clamp-on ammeter and true-RMS multimeter</span><span>CCR output voltage trend log</span><span>Thermal imaging camera</span><span>Series circuit fault locator / TDR</span><span>As-built circuit drawing with segment breakpoints</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the CCR before any loop testing or connection work.</li><li>Treat any connection identified as high-resistance as a potential heat/fire risk &#x2014; inspect for scorching or insulation damage before re-energising.</li><li>Allow components to cool before handling if the circuit was recently energised at a high step.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Review the CCR output voltage trend to confirm the regulator is compensating with higher voltage for a normal commanded current, consistent with a resistance rise rather than a current-sensing fault.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, megger the loop in accessible segments and compare each against baseline to localise the segment contributing the greatest resistance increase.</li><li><span class="step-tag">Observation</span>Use thermal imaging during a brief live period, where safe to do so, to identify a hot connection consistent with high resistance under load.</li><li><span class="step-tag">Decision</span>Resistance rise isolated to one segment or connection &#x2192; localised repair. Resistance rise distributed across many segments &#x2192; treat as cumulative loop ageing and plan proactive maintenance.</li><li><span class="step-tag">Fault Location</span>Isolate to the specific splice, connector, or transformer winding contributing most to the resistance rise.</li><li><span class="step-tag">Root Cause</span>Confirm with a full-loop re-test that resistance and CCR output voltage are restored to expected values.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Segment-by-segment loop resistance vs. baseline</div><div class="tp-item">CCR output voltage trend for the commanded current</div><div class="tp-item">Thermal signature of suspect connections under load</div><div class="tp-item">Isolation transformer primary winding resistance</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-test the full loop resistance and confirm the CCR output voltage for the commanded current has returned to its expected baseline range across all intensity steps.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair or replace the identified high-resistance splice or connector.</li><li>Replace an isolation transformer with a degraded primary winding.</li><li>Correct an incorrectly specified splice or cable run from a prior repair.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include loop resistance and CCR output voltage trending in the periodic maintenance cycle.</li><li>Use thermal imaging on accessible connections during scheduled inspections.</li><li>Prioritise ageing connections for proactive replacement before they progress to a hard fault.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-02 (Loop Resistance Fault Location Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5345-10 (constant current regulators)</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Segment Breakpoints</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (output voltage limit alarms)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-393" data-search="scf-393 low circuit resistance total series circuit loop resistance measures significantly below baseline, without a corresponding earth-fault alarm, suggesting a partial short or reduced-impedance path has developed between conductors or across a transformer winding. series circuit primary loop and isolation transformer primary windings, tested loop-to-loop with the circuit isolated. partial insulation breakdown between the two primary conductors at a chafed or damaged cable point a shorted or partially shorted isolation transformer primary winding moisture bridging exposed conductor at a poorly sealed splice or connector, without yet producing a full earth-fault path an incorrect splice or repair inadvertently reducing loop impedance (e.g. conductors bridged) test equipment fault or lead condition producing a falsely low reading a parallel unintended path introduced by a temporary bonding or test connection left in place loop resistance tester (megger) true-rms multimeter series circuit fault locator / tdr as-built circuit drawing insulation resistance tester (1000v/2500v) loto the ccr before any testing. treat a low-resistance reading as a potential short-circuit hazard - do not re-energise the circuit until the cause is confirmed and cleared. be alert for signs of prior arcing or heat damage at the suspect location. confirm the low reading is repeatable and not an artefact of test lead placement or a temporary connection left on the circuit. with the circuit isolated, megger the loop in accessible segments and identify the segment showing reduced resistance relative to baseline. test each isolation transformer primary winding individually within the suspect segment to rule in or out a shorted transformer. fault isolated to a cable segment -> proceed to cable fault location. fault isolated to a single transformer -> replace that transformer. narrow to the specific cable length, splice, or transformer responsible for the reduced resistance. confirm with a full-loop re-test and an insulation resistance test that the reading is restored above the acceptable threshold. segment-by-segment loop resistance vs. baseline individual isolation transformer primary winding resistance suspect splice/connector condition full-loop insulation resistance after repair, re-test the full loop resistance and confirm it has returned to within the expected baseline range, with no residual reduced-impedance path detected. repair or replace the damaged cable section causing the partial short. replace the shorted isolation transformer. correct the faulty splice or remove any inadvertent bonding/test connection. include loop resistance testing in the periodic maintenance cycle to catch a developing partial short before it becomes a hard fault. ensure temporary test connections are logged and removed before returning a circuit to service. inspect splices for correct sealing and separation during routine maintenance. sop-scf-03 (reduced-resistance fault location procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i, is 12290 (isolating transformers) series circuit as-built drawing division 01 - ccr troubleshooting (current regulation behaviour under reduced impedance)">
        <summary>
          <span class="code-badge">SCF-393</span>
          <span class="topic-title">Low Circuit Resistance</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Total series circuit loop resistance measures significantly below baseline, without a corresponding earth-fault alarm, suggesting a partial short or reduced-impedance path has developed between conductors or across a transformer winding.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop and isolation transformer primary windings, tested loop-to-loop with the circuit isolated.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Partial insulation breakdown between the two primary conductors at a chafed or damaged cable point</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A shorted or partially shorted isolation transformer primary winding</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Moisture bridging exposed conductor at a poorly sealed splice or connector, without yet producing a full earth-fault path</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">An incorrect splice or repair inadvertently reducing loop impedance (e.g. conductors bridged)</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Test equipment fault or lead condition producing a falsely low reading</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A parallel unintended path introduced by a temporary bonding or test connection left in place</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Loop resistance tester (megger)</span><span>True-RMS multimeter</span><span>Series circuit fault locator / TDR</span><span>As-built circuit drawing</span><span>Insulation resistance tester (1000V/2500V)</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the CCR before any testing.</li><li>Treat a low-resistance reading as a potential short-circuit hazard &#x2014; do not re-energise the circuit until the cause is confirmed and cleared.</li><li>Be alert for signs of prior arcing or heat damage at the suspect location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm the low reading is repeatable and not an artefact of test lead placement or a temporary connection left on the circuit.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, megger the loop in accessible segments and identify the segment showing reduced resistance relative to baseline.</li><li><span class="step-tag">Measurement</span>Test each isolation transformer primary winding individually within the suspect segment to rule in or out a shorted transformer.</li><li><span class="step-tag">Decision</span>Fault isolated to a cable segment &#x2192; proceed to cable fault location. Fault isolated to a single transformer &#x2192; replace that transformer.</li><li><span class="step-tag">Fault Location</span>Narrow to the specific cable length, splice, or transformer responsible for the reduced resistance.</li><li><span class="step-tag">Root Cause</span>Confirm with a full-loop re-test and an insulation resistance test that the reading is restored above the acceptable threshold.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Segment-by-segment loop resistance vs. baseline</div><div class="tp-item">Individual isolation transformer primary winding resistance</div><div class="tp-item">Suspect splice/connector condition</div><div class="tp-item">Full-loop insulation resistance</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-test the full loop resistance and confirm it has returned to within the expected baseline range, with no residual reduced-impedance path detected.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair or replace the damaged cable section causing the partial short.</li><li>Replace the shorted isolation transformer.</li><li>Correct the faulty splice or remove any inadvertent bonding/test connection.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include loop resistance testing in the periodic maintenance cycle to catch a developing partial short before it becomes a hard fault.</li><li>Ensure temporary test connections are logged and removed before returning a circuit to service.</li><li>Inspect splices for correct sealing and separation during routine maintenance.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-03 (Reduced-Resistance Fault Location Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I, IS 12290 (isolating transformers)</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (current regulation behaviour under reduced impedance)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-394" data-search="scf-394 circuit voltage drop excessive the voltage drop measured across a section of the series circuit - or the ccr's total output voltage for the commanded current - is higher than expected, without a hard open or earth fault present. series circuit primary loop, ccr output stage, and isolation transformer primary windings across the affected section. a developing high-resistance connection within the measured section (see scf-392) causing localised voltage drop undersized conductor used in a prior repair for the length of run installed a long circuit run approaching its design voltage-drop limit even without a discrete fault, particularly at high intensity steps ccr nearing its maximum output voltage capability for the total connected load voltage measurement taken at an incorrect point or with an incorrect meter category, giving a misleading reading true-rms multimeter (cat iii/iv as appropriate) ccr output voltage/current trend log as-built circuit drawing with conductor gauge and length data clamp-on ammeter loto before disconnecting any point to insert a meter in series, or use appropriate live-measurement rated equipment and ppe if a live voltage-drop test is required. confirm meter category rating is appropriate for the circuit voltage before connecting. review the ccr output voltage and current trend to determine whether the total loop is approaching the regulator's rated output voltage for the commanded current. measure voltage drop across defined sections of the loop, with the circuit energised at a safe, controlled step if live testing is required and permitted, or isolate and measure resistance per scf-392 if not. compare the as-built conductor gauge and run length for the section against the expected voltage-drop calculation for that design. voltage drop consistent with a single high-resistance point -> treat as scf-392. voltage drop consistent with conductor gauge/length across the whole run -> treat as a design/loading issue rather than a discrete fault. confirm whether the excessive drop is due to a discrete fault, an undersized conductor, or the circuit approaching its designed capacity. section-by-section voltage drop ccr total output voltage vs. rated maximum for the commanded current conductor gauge and run length vs. design calculation after corrective action, re-measure section voltage drop and confirm ccr output voltage for the commanded current is within its normal operating range across all intensity steps. repair the high-resistance point identified within the affected section. replace an undersized conductor section with correctly rated cable. if the circuit is at or near its design voltage-drop limit without a fault, flag for capacity/load review rather than repeated fault-finding. verify conductor sizing against calculated voltage drop for any circuit extension or repair before installation. trend ccr output voltage for the commanded current over time to catch a gradual rise early. include voltage-drop verification in commissioning and periodic testing for long circuit runs. sop-scf-04 (voltage drop test procedure), sop-ccr-02 (ccr output verification) icao annex 14 vol i, faa ac 150/5345-10, is 12290 series circuit as-built drawing with conductor schedule division 01 - ccr troubleshooting (regulator output voltage limits)">
        <summary>
          <span class="code-badge">SCF-394</span>
          <span class="topic-title">Circuit Voltage Drop Excessive</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> The voltage drop measured across a section of the series circuit &#x2014; or the CCR's total output voltage for the commanded current &#x2014; is higher than expected, without a hard open or earth fault present.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop, CCR output stage, and isolation transformer primary windings across the affected section.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A developing high-resistance connection within the measured section (see SCF-392) causing localised voltage drop</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Undersized conductor used in a prior repair for the length of run installed</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A long circuit run approaching its design voltage-drop limit even without a discrete fault, particularly at high intensity steps</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">CCR nearing its maximum output voltage capability for the total connected load</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Voltage measurement taken at an incorrect point or with an incorrect meter category, giving a misleading reading</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>True-RMS multimeter (CAT III/IV as appropriate)</span><span>CCR output voltage/current trend log</span><span>As-built circuit drawing with conductor gauge and length data</span><span>Clamp-on ammeter</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before disconnecting any point to insert a meter in series, or use appropriate live-measurement rated equipment and PPE if a live voltage-drop test is required.</li><li>Confirm meter category rating is appropriate for the circuit voltage before connecting.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Review the CCR output voltage and current trend to determine whether the total loop is approaching the regulator's rated output voltage for the commanded current.</li><li><span class="step-tag">Measurement</span>Measure voltage drop across defined sections of the loop, with the circuit energised at a safe, controlled step if live testing is required and permitted, or isolate and measure resistance per SCF-392 if not.</li><li><span class="step-tag">Observation</span>Compare the as-built conductor gauge and run length for the section against the expected voltage-drop calculation for that design.</li><li><span class="step-tag">Decision</span>Voltage drop consistent with a single high-resistance point &#x2192; treat as SCF-392. Voltage drop consistent with conductor gauge/length across the whole run &#x2192; treat as a design/loading issue rather than a discrete fault.</li><li><span class="step-tag">Root Cause</span>Confirm whether the excessive drop is due to a discrete fault, an undersized conductor, or the circuit approaching its designed capacity.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Section-by-section voltage drop</div><div class="tp-item">CCR total output voltage vs. rated maximum for the commanded current</div><div class="tp-item">Conductor gauge and run length vs. design calculation</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After corrective action, re-measure section voltage drop and confirm CCR output voltage for the commanded current is within its normal operating range across all intensity steps.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair the high-resistance point identified within the affected section.</li><li>Replace an undersized conductor section with correctly rated cable.</li><li>If the circuit is at or near its design voltage-drop limit without a fault, flag for capacity/load review rather than repeated fault-finding.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify conductor sizing against calculated voltage drop for any circuit extension or repair before installation.</li><li>Trend CCR output voltage for the commanded current over time to catch a gradual rise early.</li><li>Include voltage-drop verification in commissioning and periodic testing for long circuit runs.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-04 (Voltage Drop Test Procedure), SOP-CCR-02 (CCR Output Verification)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5345-10, IS 12290</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Conductor Schedule</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (regulator output voltage limits)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-395" data-search="scf-395 circuit current imbalance the measured series circuit current does not consistently match the value commanded for the selected intensity step, or differs when measured at different points around the loop, when in a true series circuit the current should be identical at every point. ccr output, series circuit primary loop, and current measurement instrumentation/cts used for monitoring. ccr output current regulation fault or calibration drift - verify against a calibrated reference ammeter an unintended parallel or leakage current path allowing part of the current to bypass the intended series loop a clamp-on ammeter or monitoring ct reading in error due to incorrect placement, saturation, or calibration a developing earth fault providing a partial alternate current path (see scf-396 onward) harmonic or waveform distortion on the circuit affecting a true-rms reading if a non-true-rms meter is used calibrated true-rms clamp-on ammeter ccr reference/calibration ammeter earth-fault/ground-fault monitor reading oscilloscope or power quality logger (for waveform verification) treat the circuit as energised and hazardous during live current measurement - use correctly rated ct/clamp equipment. do not open a live series circuit to insert a meter in series - always use a clamp-on current measurement. confirm the discrepancy using a calibrated true-rms clamp-on ammeter at more than one point on the loop, ruling out a single faulty monitoring instrument. check the ccr's earth-fault/ground-fault monitor for any indicated leakage current that would account for a current difference around the loop. if instrumentation is confirmed accurate and a genuine difference exists, this indicates a parallel or leakage path is present rather than a true series condition. discrepancy resolves to an instrumentation error -> correct or recalibrate the meter. genuine current difference confirmed -> escalate to earth-fault/leakage investigation under scf-396. confirm whether the imbalance is instrumentation-related or reflects an actual leakage/parallel path in the circuit. current at ccr output current at one or more points around the loop earth-fault/ground-fault monitor reading reference/calibration ammeter comparison after corrective action, confirm current readings match at multiple points around the loop and the earth-fault monitor shows no unexplained leakage, across all commanded intensity steps. recalibrate or replace faulty monitoring instrumentation. investigate and repair a confirmed leakage or parallel path per scf-396 through scf-400. correct ccr current regulation calibration if drift is confirmed at the regulator itself. periodically cross-check ccr current readings against an independent calibrated reference ammeter. include earth-fault/ground-fault monitor verification in the periodic maintenance cycle. maintain calibration records for all series-circuit current measurement instruments. sop-scf-05 (circuit current verification procedure), sop-ccr-02 (ccr output verification) icao annex 14 vol i, faa ac 150/5345-10 ccr panel wiring and instrumentation diagram division 01 - ccr troubleshooting (current regulation faults)">
        <summary>
          <span class="code-badge">SCF-395</span>
          <span class="topic-title">Circuit Current Imbalance</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> The measured series circuit current does not consistently match the value commanded for the selected intensity step, or differs when measured at different points around the loop, when in a true series circuit the current should be identical at every point.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>CCR output, series circuit primary loop, and current measurement instrumentation/CTs used for monitoring.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">CCR output current regulation fault or calibration drift &#x2014; verify against a calibrated reference ammeter</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">An unintended parallel or leakage current path allowing part of the current to bypass the intended series loop</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A clamp-on ammeter or monitoring CT reading in error due to incorrect placement, saturation, or calibration</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A developing earth fault providing a partial alternate current path (see SCF-396 onward)</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Harmonic or waveform distortion on the circuit affecting a true-RMS reading if a non-true-RMS meter is used</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Calibrated true-RMS clamp-on ammeter</span><span>CCR reference/calibration ammeter</span><span>Earth-fault/ground-fault monitor reading</span><span>Oscilloscope or power quality logger (for waveform verification)</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>Treat the circuit as energised and hazardous during live current measurement &#x2014; use correctly rated CT/clamp equipment.</li><li>Do not open a live series circuit to insert a meter in series &#x2014; always use a clamp-on current measurement.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm the discrepancy using a calibrated true-RMS clamp-on ammeter at more than one point on the loop, ruling out a single faulty monitoring instrument.</li><li><span class="step-tag">Measurement</span>Check the CCR's earth-fault/ground-fault monitor for any indicated leakage current that would account for a current difference around the loop.</li><li><span class="step-tag">Measurement</span>If instrumentation is confirmed accurate and a genuine difference exists, this indicates a parallel or leakage path is present rather than a true series condition.</li><li><span class="step-tag">Decision</span>Discrepancy resolves to an instrumentation error &#x2192; correct or recalibrate the meter. Genuine current difference confirmed &#x2192; escalate to earth-fault/leakage investigation under SCF-396.</li><li><span class="step-tag">Root Cause</span>Confirm whether the imbalance is instrumentation-related or reflects an actual leakage/parallel path in the circuit.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Current at CCR output</div><div class="tp-item">Current at one or more points around the loop</div><div class="tp-item">Earth-fault/ground-fault monitor reading</div><div class="tp-item">Reference/calibration ammeter comparison</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After corrective action, confirm current readings match at multiple points around the loop and the earth-fault monitor shows no unexplained leakage, across all commanded intensity steps.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Recalibrate or replace faulty monitoring instrumentation.</li><li>Investigate and repair a confirmed leakage or parallel path per SCF-396 through SCF-400.</li><li>Correct CCR current regulation calibration if drift is confirmed at the regulator itself.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Periodically cross-check CCR current readings against an independent calibrated reference ammeter.</li><li>Include earth-fault/ground-fault monitor verification in the periodic maintenance cycle.</li><li>Maintain calibration records for all series-circuit current measurement instruments.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-05 (Circuit Current Verification Procedure), SOP-CCR-02 (CCR Output Verification)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5345-10</p>
            <p><strong>Diagram:</strong> CCR Panel Wiring and Instrumentation Diagram</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (current regulation faults)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-396" data-search="scf-396 current leakage to earth the ccr's earth-fault (ground-fault) monitor indicates a measurable leakage current from the series circuit to earth, below the level that trips protection, without any fixture reported dark. series circuit primary loop, isolation transformer insulation systems, and ccr earth-fault/ground-fault monitoring circuit. gradual moisture ingress at one or more cable joints, pull boxes, or base cans reducing insulation resistance a single degrading isolation transformer developing a partial insulation breakdown to its core/earth aged cable jacket allowing minor moisture or conductive contamination to bridge to earth at one point a connector with a corroded or partially seated pin providing a high-resistance leakage path to earth ccr earth-fault monitor sensitivity or calibration issue reporting leakage current that is not physically significant cumulative distributed insulation ageing across an older circuit rather than one discrete point ccr earth-fault/ground-fault trend log 1000v/2500v insulation resistance tester (megger) segment-by-segment test plan and as-built drawing moisture detection meter loto the circuit before insulation testing. treat any confirmed leakage current as a developing hazard rather than a nuisance reading - do not disable or desensitise earth-fault protection to suppress the reading. review the ccr earth-fault/ground-fault trend to determine whether leakage is stable, increasing, or correlates with weather (see scf-409). with the circuit isolated, megger the loop in accessible segments from pull boxes or base cans, comparing each against baseline. identify the segment or transformer contributing the greatest reduction in insulation resistance. leakage isolated to one segment/transformer -> localised repair per scf-397 through scf-400. leakage distributed across many segments -> treat as cumulative circuit ageing. narrow to the specific light, transformer, cable section, or connector contributing most to the leakage. confirm with a full-loop re-test that insulation resistance is restored to, or above, the acceptable threshold. segment-by-segment insulation resistance vs. baseline individual isolation transformer insulation resistance ccr earth-fault trend log joint/connector/base-can condition in the lowest-reading segment after repair, re-megger the full loop and confirm the reading is restored above the acceptable threshold, and monitor the ccr earth-fault trend over subsequent operating cycles. repair or replace the identified degraded cable segment, joint, or connector. replace the transformer with the leaking insulation. reseal an identified moisture entry point at a pull box, base can, or connector. schedule periodic full-loop insulation resistance testing and trend results rather than waiting for a nuisance trip. prioritise ageing circuit sections for proactive cable or connector replacement. seal known moisture entry points identified during preventive maintenance. sop-scf-06 (earth leakage fault location procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i, faa ac 150/5340-30 series circuit route drawing with insulation test log division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-396</span>
          <span class="topic-title">Current Leakage to Earth</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> The CCR's earth-fault (ground-fault) monitor indicates a measurable leakage current from the series circuit to earth, below the level that trips protection, without any fixture reported dark.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop, isolation transformer insulation systems, and CCR earth-fault/ground-fault monitoring circuit.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Gradual moisture ingress at one or more cable joints, pull boxes, or base cans reducing insulation resistance</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A single degrading isolation transformer developing a partial insulation breakdown to its core/earth</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Aged cable jacket allowing minor moisture or conductive contamination to bridge to earth at one point</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A connector with a corroded or partially seated pin providing a high-resistance leakage path to earth</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">CCR earth-fault monitor sensitivity or calibration issue reporting leakage current that is not physically significant</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Cumulative distributed insulation ageing across an older circuit rather than one discrete point</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>CCR earth-fault/ground-fault trend log</span><span>1000V/2500V insulation resistance tester (megger)</span><span>Segment-by-segment test plan and as-built drawing</span><span>Moisture detection meter</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before insulation testing.</li><li>Treat any confirmed leakage current as a developing hazard rather than a nuisance reading &#x2014; do not disable or desensitise earth-fault protection to suppress the reading.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Review the CCR earth-fault/ground-fault trend to determine whether leakage is stable, increasing, or correlates with weather (see SCF-409).</li><li><span class="step-tag">Measurement</span>With the circuit isolated, megger the loop in accessible segments from pull boxes or base cans, comparing each against baseline.</li><li><span class="step-tag">Measurement</span>Identify the segment or transformer contributing the greatest reduction in insulation resistance.</li><li><span class="step-tag">Decision</span>Leakage isolated to one segment/transformer &#x2192; localised repair per SCF-397 through SCF-400. Leakage distributed across many segments &#x2192; treat as cumulative circuit ageing.</li><li><span class="step-tag">Fault Location</span>Narrow to the specific light, transformer, cable section, or connector contributing most to the leakage.</li><li><span class="step-tag">Root Cause</span>Confirm with a full-loop re-test that insulation resistance is restored to, or above, the acceptable threshold.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Segment-by-segment insulation resistance vs. baseline</div><div class="tp-item">Individual isolation transformer insulation resistance</div><div class="tp-item">CCR earth-fault trend log</div><div class="tp-item">Joint/connector/base-can condition in the lowest-reading segment</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-megger the full loop and confirm the reading is restored above the acceptable threshold, and monitor the CCR earth-fault trend over subsequent operating cycles.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair or replace the identified degraded cable segment, joint, or connector.</li><li>Replace the transformer with the leaking insulation.</li><li>Reseal an identified moisture entry point at a pull box, base can, or connector.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Schedule periodic full-loop insulation resistance testing and trend results rather than waiting for a nuisance trip.</li><li>Prioritise ageing circuit sections for proactive cable or connector replacement.</li><li>Seal known moisture entry points identified during preventive maintenance.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-06 (Earth Leakage Fault Location Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Series Circuit Route Drawing with Insulation Test Log</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-397" data-search="scf-397 earth fault at light segment-by-segment insulation testing has localised a confirmed earth fault to an individual light fixture, distinguishing it from a fault in the cable, transformer, or connector serving that fixture. light fixture body, base can, and the internal wiring between the fixture's secondary connection and its lamp/led module. water ingress into the fixture body through a failed or degraded gasket/seal internal wiring insulation damage inside the fixture from heat, vibration, or age a conductive foreign body or debris bridging live wiring to the fixture's earthed body inside the base can physical damage to the fixture from vehicle/aircraft wheel loading or a ground strike compromising internal insulation manufacturing defect or latent fault in the fixture's internal insulation 1000v/2500v insulation resistance tester (megger) fixture-specific service/overhaul documentation replacement gaskets/seals base-can inspection kit loto the circuit before opening the fixture. treat the fixture as a potential shock hazard until confirmed isolated and the fault verified de-energised. allow the fixture to cool before handling if recently energised. with the circuit isolated and the fixture disconnected at its secondary connector, megger the fixture body and internal wiring independently of the base can and cable. open the fixture and inspect for water ingress, gasket/seal condition, internal wiring damage, or foreign debris. insulation fault confirmed within the fixture itself, isolated from cable/connector/transformer -> proceed to repair or replace the fixture. fault clears when fixture is disconnected but base can/connector remains suspect -> re-route to scf-400. identify the specific ingress point, damaged wiring run, or debris path causing the earth fault. fixture internal insulation resistance (isolated from cable/base can) gasket/seal condition internal wiring condition base can water/debris presence after repair or replacement, re-megger the fixture in isolation and confirm the reading is restored above the acceptable threshold before reconnecting to the circuit. replace failed gaskets/seals and confirm fixture is watertight before reinstallation. repair or replace damaged internal wiring. replace the fixture if internal damage is extensive or the fixture is beyond economical repair. clear debris and confirm the base can is properly drained. include fixture seal/gasket condition in the periodic maintenance and relamping cycle. confirm base can drainage is functioning during routine inspection. track fixtures with recurring earth-fault history for proactive replacement. sop-scf-07 (fixture-level earth fault isolation procedure), sop-ccr-04 (ccr loto procedure) icao annex 14 vol i, faa ac 150/5345-46, iec 60364 fixture assembly and seal detail drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-397</span>
          <span class="topic-title">Earth Fault at Light</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Segment-by-segment insulation testing has localised a confirmed earth fault to an individual light fixture, distinguishing it from a fault in the cable, transformer, or connector serving that fixture.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Light fixture body, base can, and the internal wiring between the fixture's secondary connection and its lamp/LED module.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Water ingress into the fixture body through a failed or degraded gasket/seal</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Internal wiring insulation damage inside the fixture from heat, vibration, or age</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A conductive foreign body or debris bridging live wiring to the fixture's earthed body inside the base can</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Physical damage to the fixture from vehicle/aircraft wheel loading or a ground strike compromising internal insulation</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Manufacturing defect or latent fault in the fixture's internal insulation</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>1000V/2500V insulation resistance tester (megger)</span><span>Fixture-specific service/overhaul documentation</span><span>Replacement gaskets/seals</span><span>Base-can inspection kit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before opening the fixture.</li><li>Treat the fixture as a potential shock hazard until confirmed isolated and the fault verified de-energised.</li><li>Allow the fixture to cool before handling if recently energised.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Measurement</span>With the circuit isolated and the fixture disconnected at its secondary connector, megger the fixture body and internal wiring independently of the base can and cable.</li><li><span class="step-tag">Observation</span>Open the fixture and inspect for water ingress, gasket/seal condition, internal wiring damage, or foreign debris.</li><li><span class="step-tag">Decision</span>Insulation fault confirmed within the fixture itself, isolated from cable/connector/transformer &#x2192; proceed to repair or replace the fixture. Fault clears when fixture is disconnected but base can/connector remains suspect &#x2192; re-route to SCF-400.</li><li><span class="step-tag">Root Cause</span>Identify the specific ingress point, damaged wiring run, or debris path causing the earth fault.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Fixture internal insulation resistance (isolated from cable/base can)</div><div class="tp-item">Gasket/seal condition</div><div class="tp-item">Internal wiring condition</div><div class="tp-item">Base can water/debris presence</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair or replacement, re-megger the fixture in isolation and confirm the reading is restored above the acceptable threshold before reconnecting to the circuit.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace failed gaskets/seals and confirm fixture is watertight before reinstallation.</li><li>Repair or replace damaged internal wiring.</li><li>Replace the fixture if internal damage is extensive or the fixture is beyond economical repair.</li><li>Clear debris and confirm the base can is properly drained.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include fixture seal/gasket condition in the periodic maintenance and relamping cycle.</li><li>Confirm base can drainage is functioning during routine inspection.</li><li>Track fixtures with recurring earth-fault history for proactive replacement.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-07 (Fixture-Level Earth Fault Isolation Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5345-46, IEC 60364</p>
            <p><strong>Diagram:</strong> Fixture Assembly and Seal Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-398" data-search="scf-398 earth fault at transformer segment-by-segment insulation testing has localised a confirmed earth fault to an isolation transformer, with the associated fixture, cable, and connector tested clear. individual isolation transformer serving one light fixture on the series circuit, including its primary and secondary windings and core. moisture ingress into the transformer housing degrading winding-to-core insulation internal winding insulation breakdown from thermal ageing or an internal short transformer physically damaged (impact, cracked housing) allowing moisture or contamination entry incorrect transformer type/rating installed at a prior replacement, operating outside its designed thermal/insulation margin manufacturing defect or latent insulation fault in the transformer 1000v/2500v insulation resistance tester (megger) isolation transformer test set replacement transformer of correct rating base-can inspection kit loto the circuit before disconnecting or testing the transformer. treat a confirmed transformer earth fault as a shock/fire hazard until the unit is removed from service. with the circuit isolated, disconnect the transformer from both the primary loop and the fixture, and megger the primary winding, secondary winding, and core independently. inspect the transformer housing for cracking, corrosion, or evidence of moisture ingress. insulation fault confirmed within the transformer, isolated from fixture and cable -> replace the transformer with a correctly rated unit. reading remains marginal after removal -> re-check the base can and connector per scf-400. confirm whether the fault is due to moisture ingress, thermal ageing, physical damage, or an incorrect unit. transformer primary winding insulation resistance transformer secondary winding insulation resistance transformer core condition base can/housing seal condition after replacement, re-megger the new transformer in isolation and confirm the reading meets specification before reconnecting to the circuit, then re-test the full loop. replace the faulty isolation transformer with a unit of the correct rating. confirm the replacement transformer is correctly sealed and seated in the base can. verify the transformer tap/rating matches the fixture's design requirement. include isolation transformer insulation testing in the periodic maintenance cycle. confirm transformer ratings match design specification at every replacement. track transformers with recurring earth-fault history by manufacturer/batch for possible systemic issues. sop-scf-08 (transformer earth fault isolation procedure), sop-ccr-04 (ccr loto procedure) is 12290, iec 60364, faa ac 150/5345-47 (isolation transformers) isolation transformer test data sheet division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-398</span>
          <span class="topic-title">Earth Fault at Transformer</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Segment-by-segment insulation testing has localised a confirmed earth fault to an isolation transformer, with the associated fixture, cable, and connector tested clear.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Individual isolation transformer serving one light fixture on the series circuit, including its primary and secondary windings and core.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Moisture ingress into the transformer housing degrading winding-to-core insulation</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Internal winding insulation breakdown from thermal ageing or an internal short</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Transformer physically damaged (impact, cracked housing) allowing moisture or contamination entry</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Incorrect transformer type/rating installed at a prior replacement, operating outside its designed thermal/insulation margin</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Manufacturing defect or latent insulation fault in the transformer</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>1000V/2500V insulation resistance tester (megger)</span><span>Isolation transformer test set</span><span>Replacement transformer of correct rating</span><span>Base-can inspection kit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before disconnecting or testing the transformer.</li><li>Treat a confirmed transformer earth fault as a shock/fire hazard until the unit is removed from service.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Measurement</span>With the circuit isolated, disconnect the transformer from both the primary loop and the fixture, and megger the primary winding, secondary winding, and core independently.</li><li><span class="step-tag">Observation</span>Inspect the transformer housing for cracking, corrosion, or evidence of moisture ingress.</li><li><span class="step-tag">Decision</span>Insulation fault confirmed within the transformer, isolated from fixture and cable &#x2192; replace the transformer with a correctly rated unit. Reading remains marginal after removal &#x2192; re-check the base can and connector per SCF-400.</li><li><span class="step-tag">Root Cause</span>Confirm whether the fault is due to moisture ingress, thermal ageing, physical damage, or an incorrect unit.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Transformer primary winding insulation resistance</div><div class="tp-item">Transformer secondary winding insulation resistance</div><div class="tp-item">Transformer core condition</div><div class="tp-item">Base can/housing seal condition</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After replacement, re-megger the new transformer in isolation and confirm the reading meets specification before reconnecting to the circuit, then re-test the full loop.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the faulty isolation transformer with a unit of the correct rating.</li><li>Confirm the replacement transformer is correctly sealed and seated in the base can.</li><li>Verify the transformer tap/rating matches the fixture's design requirement.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include isolation transformer insulation testing in the periodic maintenance cycle.</li><li>Confirm transformer ratings match design specification at every replacement.</li><li>Track transformers with recurring earth-fault history by manufacturer/batch for possible systemic issues.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-08 (Transformer Earth Fault Isolation Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IS 12290, IEC 60364, FAA AC 150/5345-47 (isolation transformers)</p>
            <p><strong>Diagram:</strong> Isolation Transformer Test Data Sheet</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-399" data-search="scf-399 earth fault at cable segment-by-segment insulation testing has localised a confirmed earth fault to a section of the series circuit primary cable itself, with the fixtures, transformers, and connectors serving that section tested clear. series circuit primary cable and its insulation system between two accessible test points (pull boxes, base cans, or transformer connections). cable jacket damage from a prior excavation, trenching, or ground-vehicle activity allowing moisture ingress aged cable jacket cracking from uv/thermal cycling, particularly at pavement expansion joints or exposed sections rodent or wildlife damage to the cable jacket a poorly made or unsealed splice within the section acting as an insulation weak point manufacturing defect in the original cable 1000v/2500v insulation resistance tester (megger) time-domain reflectometer (tdr) or cable fault locator cable route drawing with pull box/joint locations excavation and cable repair kit loto the circuit before insulation testing or excavation. confirm underground service locates are obtained before any excavation near the cable route. treat the exposed cable end as energisable until confirmed isolated. with the circuit isolated, megger the loop in segments between accessible pull boxes/base cans to bracket the faulty section between two known-good test points. use a tdr or cable fault locator referenced to the cable route drawing to estimate the fault's physical distance within the bracketed section. excavate at the estimated location, following correct utility-locate procedure, and visually inspect the cable jacket. fault located and visually confirmed -> repair or replace the damaged section. fault distance estimate uncertain -> re-test from the opposite end to cross-reference the location before excavating. confirm the specific mechanism of jacket damage (impact, ageing, wildlife, splice failure). segment-by-segment insulation resistance bracketing the fault tdr fault distance estimate cable jacket condition at the excavated point splice condition within the section after repair, re-megger the full section and the full loop, and confirm the reading is restored above the acceptable threshold before backfilling and reinstating pavement. repair the damaged cable section using a correctly rated, sealed splice kit, or replace the full section if damage is extensive. reinstate pavement/trench per airport engineering standards. update the as-built cable route drawing to reflect the repair location. include periodic segment insulation testing in the maintenance cycle to catch developing jacket damage before a hard fault. maintain accurate cable route records to speed future fault location. coordinate with airport works/excavation teams to avoid future accidental cable damage near known routes. sop-scf-09 (cable fault location and repair procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i, faa ac 150/5340-30 series circuit cable route drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-399</span>
          <span class="topic-title">Earth Fault at Cable</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Segment-by-segment insulation testing has localised a confirmed earth fault to a section of the series circuit primary cable itself, with the fixtures, transformers, and connectors serving that section tested clear.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary cable and its insulation system between two accessible test points (pull boxes, base cans, or transformer connections).</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Cable jacket damage from a prior excavation, trenching, or ground-vehicle activity allowing moisture ingress</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Aged cable jacket cracking from UV/thermal cycling, particularly at pavement expansion joints or exposed sections</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Rodent or wildlife damage to the cable jacket</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A poorly made or unsealed splice within the section acting as an insulation weak point</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Manufacturing defect in the original cable</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>1000V/2500V insulation resistance tester (megger)</span><span>Time-domain reflectometer (TDR) or cable fault locator</span><span>Cable route drawing with pull box/joint locations</span><span>Excavation and cable repair kit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before insulation testing or excavation.</li><li>Confirm underground service locates are obtained before any excavation near the cable route.</li><li>Treat the exposed cable end as energisable until confirmed isolated.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Measurement</span>With the circuit isolated, megger the loop in segments between accessible pull boxes/base cans to bracket the faulty section between two known-good test points.</li><li><span class="step-tag">Measurement</span>Use a TDR or cable fault locator referenced to the cable route drawing to estimate the fault's physical distance within the bracketed section.</li><li><span class="step-tag">Observation</span>Excavate at the estimated location, following correct utility-locate procedure, and visually inspect the cable jacket.</li><li><span class="step-tag">Decision</span>Fault located and visually confirmed &#x2192; repair or replace the damaged section. Fault distance estimate uncertain &#x2192; re-test from the opposite end to cross-reference the location before excavating.</li><li><span class="step-tag">Root Cause</span>Confirm the specific mechanism of jacket damage (impact, ageing, wildlife, splice failure).</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Segment-by-segment insulation resistance bracketing the fault</div><div class="tp-item">TDR fault distance estimate</div><div class="tp-item">Cable jacket condition at the excavated point</div><div class="tp-item">Splice condition within the section</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-megger the full section and the full loop, and confirm the reading is restored above the acceptable threshold before backfilling and reinstating pavement.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair the damaged cable section using a correctly rated, sealed splice kit, or replace the full section if damage is extensive.</li><li>Reinstate pavement/trench per airport engineering standards.</li><li>Update the as-built cable route drawing to reflect the repair location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include periodic segment insulation testing in the maintenance cycle to catch developing jacket damage before a hard fault.</li><li>Maintain accurate cable route records to speed future fault location.</li><li>Coordinate with airport works/excavation teams to avoid future accidental cable damage near known routes.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-09 (Cable Fault Location and Repair Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Series Circuit Cable Route Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-400" data-search="scf-400 earth fault at connector segment-by-segment insulation testing has localised a confirmed earth fault to an l-823 (or equivalent) connector, with the fixture, transformer, and cable on either side of it tested clear. l-823 primary or secondary connector and its immediate base can environment. moisture ingress into a connector that is not fully seated, has a degraded o-ring/seal, or was not properly greased at installation corroded connector pins providing a leakage path to earth via base can moisture incorrect connector type or a damaged connector body used at a prior repair base can flooding due to blocked or failed drainage, submerging the connector mechanical damage to the connector from base can lid handling or prior maintenance access 1000v/2500v insulation resistance tester (megger) l-823 connector test adaptor connector grease/sealant rated for the application replacement connector kit base-can drainage inspection tool loto the circuit before disconnecting or testing the connector. treat standing water in a base can as potentially energised until the circuit is confirmed isolated. with the circuit isolated, disconnect the connector and megger each side (fixture/transformer side and cable side) independently to confirm the fault is within the connector itself rather than either component. inspect the connector for a degraded or missing seal, corrosion on the pins, incomplete seating, or physical damage. check the base can for standing water and confirm whether drainage is functioning. connector confirmed as the fault source, both sides testing clear -> clean, reseal, or replace the connector. fault persists after connector replacement -> re-check the adjoining fixture or cable. confirm whether the root cause is a sealing/installation defect or a base can drainage failure allowing prolonged water exposure. connector pin insulation resistance (both sides independently) seal/o-ring condition base can water level and drainage condition connector seating/torque after repair, re-megger the connector in circuit and confirm the reading is restored above the acceptable threshold, and re-check base can drainage before closing out. clean, re-grease, and properly reseat the connector where the seal is intact. replace the connector where the seal, body, or pins are damaged or corroded. clear and restore base can drainage if flooding is the underlying cause. include connector seating, greasing, and seal condition in the periodic maintenance cycle. verify base can drainage during routine inspection, particularly ahead of the monsoon/wet season. use only manufacturer-specified connector grease and torque procedure at every reconnection. sop-scf-10 (connector earth fault isolation procedure), sop-ccr-04 (ccr loto procedure) faa ac 150/5345-26 (l-823 connectors), icao annex 14 vol i, iec 60364 base can and connector detail drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-400</span>
          <span class="topic-title">Earth Fault at Connector</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Segment-by-segment insulation testing has localised a confirmed earth fault to an L-823 (or equivalent) connector, with the fixture, transformer, and cable on either side of it tested clear.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>L-823 primary or secondary connector and its immediate base can environment.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Moisture ingress into a connector that is not fully seated, has a degraded O-ring/seal, or was not properly greased at installation</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Corroded connector pins providing a leakage path to earth via base can moisture</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Incorrect connector type or a damaged connector body used at a prior repair</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Base can flooding due to blocked or failed drainage, submerging the connector</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Mechanical damage to the connector from base can lid handling or prior maintenance access</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>1000V/2500V insulation resistance tester (megger)</span><span>L-823 connector test adaptor</span><span>Connector grease/sealant rated for the application</span><span>Replacement connector kit</span><span>Base-can drainage inspection tool</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before disconnecting or testing the connector.</li><li>Treat standing water in a base can as potentially energised until the circuit is confirmed isolated.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Measurement</span>With the circuit isolated, disconnect the connector and megger each side (fixture/transformer side and cable side) independently to confirm the fault is within the connector itself rather than either component.</li><li><span class="step-tag">Observation</span>Inspect the connector for a degraded or missing seal, corrosion on the pins, incomplete seating, or physical damage.</li><li><span class="step-tag">Observation</span>Check the base can for standing water and confirm whether drainage is functioning.</li><li><span class="step-tag">Decision</span>Connector confirmed as the fault source, both sides testing clear &#x2192; clean, reseal, or replace the connector. Fault persists after connector replacement &#x2192; re-check the adjoining fixture or cable.</li><li><span class="step-tag">Root Cause</span>Confirm whether the root cause is a sealing/installation defect or a base can drainage failure allowing prolonged water exposure.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Connector pin insulation resistance (both sides independently)</div><div class="tp-item">Seal/O-ring condition</div><div class="tp-item">Base can water level and drainage condition</div><div class="tp-item">Connector seating/torque</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-megger the connector in circuit and confirm the reading is restored above the acceptable threshold, and re-check base can drainage before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clean, re-grease, and properly reseat the connector where the seal is intact.</li><li>Replace the connector where the seal, body, or pins are damaged or corroded.</li><li>Clear and restore base can drainage if flooding is the underlying cause.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include connector seating, greasing, and seal condition in the periodic maintenance cycle.</li><li>Verify base can drainage during routine inspection, particularly ahead of the monsoon/wet season.</li><li>Use only manufacturer-specified connector grease and torque procedure at every reconnection.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-10 (Connector Earth Fault Isolation Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-26 (L-823 connectors), ICAO Annex 14 Vol I, IEC 60364</p>
            <p><strong>Diagram:</strong> Base Can and Connector Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-401" data-search="scf-401 multiple simultaneous light failure several lights on the same series circuit go dark at the same time, reported together rather than as separate individual failures, distinguishing this from an isolated single-light fault. series circuit primary loop feeding the affected run, and the isolation transformers/fixtures downstream of the suspected fault point. an open circuit in the primary cable upstream of the affected lights, interrupting current to every fixture downstream of that point a failed or tripped ccr (or one output channel of a multi-circuit ccr) removing current from the entire circuit a damaged section of cable affecting a defined run (e.g. from recent excavation, pavement work, or a vehicle strike) a ccr earth-fault/ground-fault trip taking the whole circuit offline in response to a developing fault coincidental independent failure of multiple individual fixtures at the same time - verify this is genuinely unlikely before assuming a shared cause clamp-on series circuit ammeter ccr panel/alcms status log as-built circuit and base-can layout drawing series circuit fault locator / tdr coordinate airside access through atc/apron control before approaching the affected run. treat the circuit as energised until confirmed isolated and locked out at the ccr. loto before any cable work. check the ccr/alcms panel to confirm whether the circuit is showing zero output, a partial fault, or a trip condition, rather than assuming a cable-only cause. confirm from the field or as-built drawing whether the dark lights form a continuous downstream run (pointing to an upstream cable break) or are scattered (pointing to coincidental individual faults or a shared upstream component). if the ccr is confirmed energised and outputting correctly, isolate the circuit and megger/fault-locate the cable feeding the start of the dark run to bracket the open point. dark lights form a continuous run from a bracketed point onward -> primary cable open circuit at that point, proceed under scf-402/404. ccr itself at fault -> route to division 01. isolate to the specific point in the primary cable, or to the ccr/output channel, responsible for the loss of the downstream section. confirm the physical cause of the interruption - cable break, connector failure, or ccr fault. ccr output current and status cable continuity/fault location bracketing the start of the dark run pattern of affected fixtures (continuous run vs. scattered) after repair, re-energise the circuit and confirm every previously dark fixture on the run illuminates correctly at all intensity steps, with ccr output current and status normal. repair the identified primary cable open circuit or damaged section. reset/repair the ccr or affected output channel if it was the root cause. address the underlying earth fault if a protective trip was the cause, rather than simply resetting the ccr. maintain accurate as-built drawings to speed identification of downstream-run patterns during fault reports. coordinate with airport works teams to prevent accidental cable damage during excavation near known routes. include ccr/circuit status monitoring in the routine inspection to catch a developing trip condition early. sop-scf-11 (multiple light failure triage procedure), sop-ccr-04 (ccr loto procedure) icao annex 14 vol i, faa ac 150/5340-30, faa ac 150/5345-10 series circuit as-built drawing with run sequence division 24 - complete runway lighting failure">
        <summary>
          <span class="code-badge">SCF-401</span>
          <span class="topic-title">Multiple Simultaneous Light Failure</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Several lights on the same series circuit go dark at the same time, reported together rather than as separate individual failures, distinguishing this from an isolated single-light fault.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop feeding the affected run, and the isolation transformers/fixtures downstream of the suspected fault point.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">An open circuit in the primary cable upstream of the affected lights, interrupting current to every fixture downstream of that point</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A failed or tripped CCR (or one output channel of a multi-circuit CCR) removing current from the entire circuit</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A damaged section of cable affecting a defined run (e.g. from recent excavation, pavement work, or a vehicle strike)</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A CCR earth-fault/ground-fault trip taking the whole circuit offline in response to a developing fault</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Coincidental independent failure of multiple individual fixtures at the same time &#x2014; verify this is genuinely unlikely before assuming a shared cause</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Clamp-on series circuit ammeter</span><span>CCR panel/ALCMS status log</span><span>As-built circuit and base-can layout drawing</span><span>Series circuit fault locator / TDR</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>Coordinate airside access through ATC/apron control before approaching the affected run.</li><li>Treat the circuit as energised until confirmed isolated and locked out at the CCR.</li><li>LOTO before any cable work.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Check the CCR/ALCMS panel to confirm whether the circuit is showing zero output, a partial fault, or a trip condition, rather than assuming a cable-only cause.</li><li><span class="step-tag">Observation</span>Confirm from the field or as-built drawing whether the dark lights form a continuous downstream run (pointing to an upstream cable break) or are scattered (pointing to coincidental individual faults or a shared upstream component).</li><li><span class="step-tag">Measurement</span>If the CCR is confirmed energised and outputting correctly, isolate the circuit and megger/fault-locate the cable feeding the start of the dark run to bracket the open point.</li><li><span class="step-tag">Decision</span>Dark lights form a continuous run from a bracketed point onward &#x2192; primary cable open circuit at that point, proceed under SCF-402/404. CCR itself at fault &#x2192; route to Division 01.</li><li><span class="step-tag">Fault Location</span>Isolate to the specific point in the primary cable, or to the CCR/output channel, responsible for the loss of the downstream section.</li><li><span class="step-tag">Root Cause</span>Confirm the physical cause of the interruption &#x2014; cable break, connector failure, or CCR fault.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">CCR output current and status</div><div class="tp-item">Cable continuity/fault location bracketing the start of the dark run</div><div class="tp-item">Pattern of affected fixtures (continuous run vs. scattered)</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-energise the circuit and confirm every previously dark fixture on the run illuminates correctly at all intensity steps, with CCR output current and status normal.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair the identified primary cable open circuit or damaged section.</li><li>Reset/repair the CCR or affected output channel if it was the root cause.</li><li>Address the underlying earth fault if a protective trip was the cause, rather than simply resetting the CCR.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Maintain accurate as-built drawings to speed identification of downstream-run patterns during fault reports.</li><li>Coordinate with airport works teams to prevent accidental cable damage during excavation near known routes.</li><li>Include CCR/circuit status monitoring in the routine inspection to catch a developing trip condition early.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-11 (Multiple Light Failure Triage Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30, FAA AC 150/5345-10</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Run Sequence</p>
            <p><strong>Case Study:</strong> Division 24 &#x2014; Complete Runway Lighting Failure</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-402" data-search="scf-402 single light failure a single light on an otherwise correctly functioning series circuit fails to illuminate, with every other fixture on the same circuit operating normally - the classic isolated single-point fault characteristic of a constant-current series circuit. the individual fixture, its isolation transformer, and its l-823 connectors, isolated from the rest of the series loop. isolation transformer failure at the fixture (open primary or secondary winding) lamp/led module failure inside the fixture l-823 connector not fully seated, corroded, or damaged, breaking the secondary connection internal fixture wiring open between the connector and the lamp/led module fixture physically damaged or displaced, disrupting an internal connection true-rms multimeter (cat iii) 1000v insulation resistance tester (megger) l-823 connector test adaptor base-can lifting tool and ppe for airside work coordinate airside access through atc/apron control before approaching the fixture. loto the circuit before disconnecting the fixture or opening the base can. confirm from the ccr/alcms panel and a run inspection that this is genuinely an isolated single-fixture fault, with every other light on the circuit operating normally. with the circuit isolated, disconnect the fixture's l-823 plug and megger the isolation transformer primary and secondary windings independently. inspect the base can for water or debris and check the connector and lamp/led module for visible failure. transformer or lamp confirmed faulty at this fixture only -> proceed to component replacement. transformer and lamp both test clear -> re-check the connector and internal fixture wiring. isolate the fault to the transformer, lamp/led module, connector, or internal fixture wiring. confirm the specific failed component before replacement rather than swapping parts speculatively. isolation transformer primary/secondary insulation and continuity l-823 connector condition and seating lamp/led module condition internal fixture wiring continuity after repair, re-energise the circuit and confirm the fixture lights correctly at all intensity steps, and verify no adjacent fixtures were disturbed during access. replace the failed isolation transformer or lamp/led module. reseat or replace a corroded/damaged connector. repair identified internal fixture wiring. include fixture and connector inspection in the routine flight-check and periodic maintenance cycle. maintain an accurate base-can and circuit layout drawing to speed fault location. stock common transformer and lamp/led spares to minimise time-to-repair for this most common fault type. sop-scf-12 (single fixture fault isolation procedure), sop-ccr-04 (ccr loto procedure) icao annex 14 vol i, faa ac 150/5345-46, faa ac 150/5340-30 fixture and base-can layout drawing division 01 - ccr troubleshooting (verify series circuit output)">
        <summary>
          <span class="code-badge">SCF-402</span>
          <span class="topic-title">Single Light Failure</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A single light on an otherwise correctly functioning series circuit fails to illuminate, with every other fixture on the same circuit operating normally &#x2014; the classic isolated single-point fault characteristic of a constant-current series circuit.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>The individual fixture, its isolation transformer, and its L-823 connectors, isolated from the rest of the series loop.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Isolation transformer failure at the fixture (open primary or secondary winding)</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Lamp/LED module failure inside the fixture</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">L-823 connector not fully seated, corroded, or damaged, breaking the secondary connection</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Internal fixture wiring open between the connector and the lamp/LED module</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Fixture physically damaged or displaced, disrupting an internal connection</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>True-RMS multimeter (CAT III)</span><span>1000V insulation resistance tester (megger)</span><span>L-823 connector test adaptor</span><span>Base-can lifting tool and PPE for airside work</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>Coordinate airside access through ATC/apron control before approaching the fixture.</li><li>LOTO the circuit before disconnecting the fixture or opening the base can.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm from the CCR/ALCMS panel and a run inspection that this is genuinely an isolated single-fixture fault, with every other light on the circuit operating normally.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, disconnect the fixture's L-823 plug and megger the isolation transformer primary and secondary windings independently.</li><li><span class="step-tag">Observation</span>Inspect the base can for water or debris and check the connector and lamp/LED module for visible failure.</li><li><span class="step-tag">Decision</span>Transformer or lamp confirmed faulty at this fixture only &#x2192; proceed to component replacement. Transformer and lamp both test clear &#x2192; re-check the connector and internal fixture wiring.</li><li><span class="step-tag">Fault Location</span>Isolate the fault to the transformer, lamp/LED module, connector, or internal fixture wiring.</li><li><span class="step-tag">Root Cause</span>Confirm the specific failed component before replacement rather than swapping parts speculatively.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Isolation transformer primary/secondary insulation and continuity</div><div class="tp-item">L-823 connector condition and seating</div><div class="tp-item">Lamp/LED module condition</div><div class="tp-item">Internal fixture wiring continuity</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-energise the circuit and confirm the fixture lights correctly at all intensity steps, and verify no adjacent fixtures were disturbed during access.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the failed isolation transformer or lamp/LED module.</li><li>Reseat or replace a corroded/damaged connector.</li><li>Repair identified internal fixture wiring.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include fixture and connector inspection in the routine flight-check and periodic maintenance cycle.</li><li>Maintain an accurate base-can and circuit layout drawing to speed fault location.</li><li>Stock common transformer and lamp/LED spares to minimise time-to-repair for this most common fault type.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-12 (Single Fixture Fault Isolation Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5345-46, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Fixture and Base-Can Layout Drawing</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (verify series circuit output)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-403" data-search="scf-403 two-point fault standard single-fault localisation techniques (bracketing, halving, single-segment isolation) fail to produce a consistent result, because two separate faults exist simultaneously on the same series circuit, each partially masking or confusing the diagnosis of the other. series circuit primary loop, considered as a whole where two independent fault locations must be identified rather than one. two independent earth faults at different points on the loop, producing a combined leakage reading that does not localise cleanly to either an open circuit at one point combined with an earth fault at a different point, producing an inconsistent or contradictory test pattern two independent high-resistance connections developing at different times, coincidentally both becoming significant around the same test cycle a genuine single fault being misread as two due to test method limitations or an incorrect as-built drawing loop resistance and insulation resistance tester (megger) series circuit fault locator / tdr as-built circuit drawing ccr earth-fault trend log segment isolation test plan loto the circuit before any testing. treat the circuit as having an unresolved and potentially hazardous fault throughout the extended diagnostic process - do not re-energise between test stages without confirming isolation is still valid. recognise the pattern of a two-point fault: bracketing tests that give inconsistent or contradictory results, or a fault that appears to move location between test sessions. divide the loop into the smallest practically testable segments (using every accessible pull box, base can, and transformer connection) and test each segment individually rather than relying on whole-loop bracketing. record and map every segment's individual reading against the as-built drawing to identify two distinct anomalous segments rather than assuming a single midpoint. two distinct segments confirmed with independent anomalous readings -> treat as two separate faults and resolve each independently under the relevant fault type (scf-393/396&#x2013;400/404 etc.). only one segment confirmed anomalous on granular testing -> the original inconsistency was a single-fault test-method artefact. isolate and resolve each of the two fault locations independently, re-testing the loop after each individual repair. confirm both faults have been independently identified, repaired, and verified before considering the loop resolved. individual segment readings across the full loop, mapped against the as-built drawing ccr earth-fault trend pattern over the diagnostic period result consistency between successive bracketing attempts after repairing the first identified fault, re-test the full loop before assuming resolution - confirm whether a second anomaly remains, and only close out once both are independently verified clear. repair each of the two identified faults independently, following the relevant corrective action for each fault type. re-test the full loop after each individual repair rather than only after both are believed complete. when a fault does not localise cleanly on first attempt, default to full granular segment testing rather than repeated whole-loop bracketing. maintain accurate, up-to-date as-built drawings with every accessible test point marked, to make granular segment testing practical. log and review cases where an initial repair did not fully resolve a reported symptom, to catch two-point faults promptly. sop-scf-13 (multi-fault / two-point fault diagnostic procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i series circuit as-built drawing with all test points marked division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-403</span>
          <span class="topic-title">Two-Point Fault</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Standard single-fault localisation techniques (bracketing, halving, single-segment isolation) fail to produce a consistent result, because two separate faults exist simultaneously on the same series circuit, each partially masking or confusing the diagnosis of the other.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop, considered as a whole where two independent fault locations must be identified rather than one.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two independent earth faults at different points on the loop, producing a combined leakage reading that does not localise cleanly to either</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">An open circuit at one point combined with an earth fault at a different point, producing an inconsistent or contradictory test pattern</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two independent high-resistance connections developing at different times, coincidentally both becoming significant around the same test cycle</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A genuine single fault being misread as two due to test method limitations or an incorrect as-built drawing</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Loop resistance and insulation resistance tester (megger)</span><span>Series circuit fault locator / TDR</span><span>As-built circuit drawing</span><span>CCR earth-fault trend log</span><span>Segment isolation test plan</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before any testing.</li><li>Treat the circuit as having an unresolved and potentially hazardous fault throughout the extended diagnostic process &#x2014; do not re-energise between test stages without confirming isolation is still valid.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Recognise the pattern of a two-point fault: bracketing tests that give inconsistent or contradictory results, or a fault that appears to move location between test sessions.</li><li><span class="step-tag">Measurement</span>Divide the loop into the smallest practically testable segments (using every accessible pull box, base can, and transformer connection) and test each segment individually rather than relying on whole-loop bracketing.</li><li><span class="step-tag">Measurement</span>Record and map every segment's individual reading against the as-built drawing to identify two distinct anomalous segments rather than assuming a single midpoint.</li><li><span class="step-tag">Decision</span>Two distinct segments confirmed with independent anomalous readings &#x2192; treat as two separate faults and resolve each independently under the relevant fault type (SCF-393/396&#x2013;400/404 etc.). Only one segment confirmed anomalous on granular testing &#x2192; the original inconsistency was a single-fault test-method artefact.</li><li><span class="step-tag">Fault Location</span>Isolate and resolve each of the two fault locations independently, re-testing the loop after each individual repair.</li><li><span class="step-tag">Root Cause</span>Confirm both faults have been independently identified, repaired, and verified before considering the loop resolved.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Individual segment readings across the full loop, mapped against the as-built drawing</div><div class="tp-item">CCR earth-fault trend pattern over the diagnostic period</div><div class="tp-item">Result consistency between successive bracketing attempts</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repairing the first identified fault, re-test the full loop before assuming resolution &#x2014; confirm whether a second anomaly remains, and only close out once both are independently verified clear.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair each of the two identified faults independently, following the relevant corrective action for each fault type.</li><li>Re-test the full loop after each individual repair rather than only after both are believed complete.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>When a fault does not localise cleanly on first attempt, default to full granular segment testing rather than repeated whole-loop bracketing.</li><li>Maintain accurate, up-to-date as-built drawings with every accessible test point marked, to make granular segment testing practical.</li><li>Log and review cases where an initial repair did not fully resolve a reported symptom, to catch two-point faults promptly.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-13 (Multi-Fault / Two-Point Fault Diagnostic Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with All Test Points Marked</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-404" data-search="scf-404 multiple open circuits more than one genuinely independent open-circuit fault exists on the same series circuit at the same time, extinguishing more than one section of the loop and requiring each open point to be located and repaired separately. series circuit primary loop, considered across its full length where more than one break must be identified. two separate cable damage events (e.g. from two unrelated excavation incidents) occurring on the same circuit before either was reported or repaired a cable break at one point combined with a separately failed connector or transformer primary winding elsewhere on the loop age-related conductor fatigue producing near-simultaneous failures at two separate weak points a single break being misread as two due to an incomplete or outdated as-built drawing series circuit fault locator / tdr loop resistance/continuity tester as-built circuit drawing with all accessible test points excavation and cable repair kit loto the circuit before any testing or cable work. confirm underground service locates before excavating at any suspected fault point. treat all fault points as potentially hazardous until each is confirmed repaired and the full loop re-verified. establish from the field which sections of the circuit are dark and whether the pattern is consistent with a single break or suggests more than one interruption (e.g. two separate dark runs with a lit section between them). test continuity/resistance from each accessible test point toward both directions of the loop to bracket each suspected open independently. use a tdr or fault locator to estimate the physical distance to each bracketed open point. two independently bracketed open points confirmed -> treat as two separate repairs. only one open point found despite an apparently unusual dark pattern -> re-check for an earth fault or ccr-side cause producing the pattern instead. locate and repair each open circuit independently, re-testing loop continuity after each repair. confirm the cause of each break independently - they may have entirely unrelated root causes. continuity/resistance from each accessible test point in both directions tdr distance estimate to each bracketed open pattern of dark sections across the full run after each repair, re-test full loop continuity and confirm every previously dark section is restored before considering the circuit fully resolved. repair or splice each identified open-circuit location independently. replace any failed connector or transformer winding identified as one of the open points. reinstate pavement/trench per airport engineering standards at each excavated location. maintain accurate, current as-built drawings so that unusual dark-section patterns can be quickly interpreted. coordinate with airport works teams to log all excavation activity near agl cable routes. investigate promptly when a reported dark pattern does not match a simple single-break profile. sop-scf-14 (multiple open circuit diagnostic procedure), sop-ccr-04 (ccr loto procedure) icao annex 14 vol i, faa ac 150/5340-30 series circuit as-built drawing with run sequence division 24 - complete runway lighting failure">
        <summary>
          <span class="code-badge">SCF-404</span>
          <span class="topic-title">Multiple Open Circuits</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> More than one genuinely independent open-circuit fault exists on the same series circuit at the same time, extinguishing more than one section of the loop and requiring each open point to be located and repaired separately.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary loop, considered across its full length where more than one break must be identified.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Two separate cable damage events (e.g. from two unrelated excavation incidents) occurring on the same circuit before either was reported or repaired</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A cable break at one point combined with a separately failed connector or transformer primary winding elsewhere on the loop</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Age-related conductor fatigue producing near-simultaneous failures at two separate weak points</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A single break being misread as two due to an incomplete or outdated as-built drawing</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Series circuit fault locator / TDR</span><span>Loop resistance/continuity tester</span><span>As-built circuit drawing with all accessible test points</span><span>Excavation and cable repair kit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before any testing or cable work.</li><li>Confirm underground service locates before excavating at any suspected fault point.</li><li>Treat all fault points as potentially hazardous until each is confirmed repaired and the full loop re-verified.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Establish from the field which sections of the circuit are dark and whether the pattern is consistent with a single break or suggests more than one interruption (e.g. two separate dark runs with a lit section between them).</li><li><span class="step-tag">Measurement</span>Test continuity/resistance from each accessible test point toward both directions of the loop to bracket each suspected open independently.</li><li><span class="step-tag">Measurement</span>Use a TDR or fault locator to estimate the physical distance to each bracketed open point.</li><li><span class="step-tag">Decision</span>Two independently bracketed open points confirmed &#x2192; treat as two separate repairs. Only one open point found despite an apparently unusual dark pattern &#x2192; re-check for an earth fault or CCR-side cause producing the pattern instead.</li><li><span class="step-tag">Fault Location</span>Locate and repair each open circuit independently, re-testing loop continuity after each repair.</li><li><span class="step-tag">Root Cause</span>Confirm the cause of each break independently &#x2014; they may have entirely unrelated root causes.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Continuity/resistance from each accessible test point in both directions</div><div class="tp-item">TDR distance estimate to each bracketed open</div><div class="tp-item">Pattern of dark sections across the full run</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After each repair, re-test full loop continuity and confirm every previously dark section is restored before considering the circuit fully resolved.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair or splice each identified open-circuit location independently.</li><li>Replace any failed connector or transformer winding identified as one of the open points.</li><li>Reinstate pavement/trench per airport engineering standards at each excavated location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Maintain accurate, current as-built drawings so that unusual dark-section patterns can be quickly interpreted.</li><li>Coordinate with airport works teams to log all excavation activity near AGL cable routes.</li><li>Investigate promptly when a reported dark pattern does not match a simple single-break profile.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-14 (Multiple Open Circuit Diagnostic Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Run Sequence</p>
            <p><strong>Case Study:</strong> Division 24 &#x2014; Complete Runway Lighting Failure</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-405" data-search="scf-405 hidden open circuit an open circuit exists somewhere on the series loop, but standard visual inspection at accessible points (base cans, pull boxes, connectors) shows no obvious damage - the break is internal to a component or cable that appears externally intact. series circuit primary cable, splices, and isolation transformer windings, where the physical break is not visible without further testing or disassembly. an internal conductor strand break inside an intact-looking cable jacket, from repeated flexing, a manufacturing defect, or a prior over-tension event during installation internal corrosion inside a sealed splice or connector that appears externally sound but has failed internally an internal winding break inside an isolation transformer with no external sign of damage a cable crushed or damaged below grade with the jacket remaining intact at the surface while the conductor inside has separated a very fine crack in a solder or crimp joint that only fully separates under specific load or temperature conditions series circuit fault locator / tdr loop resistance/continuity tester 1000v/2500v insulation resistance tester thermal imaging camera (for suspect connections under load) loto before any testing. do not assume a visually intact cable or component is electrically sound - verify by test. confirm the open circuit exists via loop continuity testing, since visual inspection at accessible points has already shown no obvious external damage. use a tdr or fault locator to estimate the physical distance to the open point as precisely as possible before considering excavation or component removal. at the estimated location, test continuity across each individual component in turn (cable segment, each splice, each transformer winding) rather than relying on external inspection alone. open isolated to a specific internal component -> replace or repair that component. open still not isolated after component-level testing -> extend the bracketed search area and repeat. narrow the search progressively from whole-loop bracketing to segment, to individual component, until the specific break is found. once found, determine the physical mechanism - strand fatigue, internal corrosion, or a latent manufacturing defect - to inform whether similar components nearby should be checked. tdr/fault locator distance estimate continuity of each individual component within the bracketed area insulation resistance of suspect components after repair, re-test full loop continuity and resistance, and confirm the reading is stable and matches expectations under normal operating conditions. repair or replace the specific cable segment, splice, or transformer identified as internally open. if a latent manufacturing defect is suspected, flag the batch/supplier for other installed units to be checked. where a hidden open circuit is found, inspect nearby components of the same age/batch/installation for similar latent faults. include internal continuity testing (not just visual inspection) of accessible splices in the periodic maintenance cycle. maintain installation records (batch numbers, installation dates) to support tracing latent defects. sop-scf-15 (hidden fault location procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i series circuit as-built drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-405</span>
          <span class="topic-title">Hidden Open Circuit</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An open circuit exists somewhere on the series loop, but standard visual inspection at accessible points (base cans, pull boxes, connectors) shows no obvious damage &#x2014; the break is internal to a component or cable that appears externally intact.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary cable, splices, and isolation transformer windings, where the physical break is not visible without further testing or disassembly.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">An internal conductor strand break inside an intact-looking cable jacket, from repeated flexing, a manufacturing defect, or a prior over-tension event during installation</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Internal corrosion inside a sealed splice or connector that appears externally sound but has failed internally</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">An internal winding break inside an isolation transformer with no external sign of damage</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A cable crushed or damaged below grade with the jacket remaining intact at the surface while the conductor inside has separated</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A very fine crack in a solder or crimp joint that only fully separates under specific load or temperature conditions</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Series circuit fault locator / TDR</span><span>Loop resistance/continuity tester</span><span>1000V/2500V insulation resistance tester</span><span>Thermal imaging camera (for suspect connections under load)</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before any testing.</li><li>Do not assume a visually intact cable or component is electrically sound &#x2014; verify by test.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm the open circuit exists via loop continuity testing, since visual inspection at accessible points has already shown no obvious external damage.</li><li><span class="step-tag">Measurement</span>Use a TDR or fault locator to estimate the physical distance to the open point as precisely as possible before considering excavation or component removal.</li><li><span class="step-tag">Measurement</span>At the estimated location, test continuity across each individual component in turn (cable segment, each splice, each transformer winding) rather than relying on external inspection alone.</li><li><span class="step-tag">Decision</span>Open isolated to a specific internal component &#x2192; replace or repair that component. Open still not isolated after component-level testing &#x2192; extend the bracketed search area and repeat.</li><li><span class="step-tag">Fault Location</span>Narrow the search progressively from whole-loop bracketing to segment, to individual component, until the specific break is found.</li><li><span class="step-tag">Root Cause</span>Once found, determine the physical mechanism &#x2014; strand fatigue, internal corrosion, or a latent manufacturing defect &#x2014; to inform whether similar components nearby should be checked.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">TDR/fault locator distance estimate</div><div class="tp-item">Continuity of each individual component within the bracketed area</div><div class="tp-item">Insulation resistance of suspect components</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After repair, re-test full loop continuity and resistance, and confirm the reading is stable and matches expectations under normal operating conditions.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair or replace the specific cable segment, splice, or transformer identified as internally open.</li><li>If a latent manufacturing defect is suspected, flag the batch/supplier for other installed units to be checked.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Where a hidden open circuit is found, inspect nearby components of the same age/batch/installation for similar latent faults.</li><li>Include internal continuity testing (not just visual inspection) of accessible splices in the periodic maintenance cycle.</li><li>Maintain installation records (batch numbers, installation dates) to support tracing latent defects.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-15 (Hidden Fault Location Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-406" data-search="scf-406 intermittent open circuit one or more lights on a series circuit go dark and then recover, or the ccr shows a momentary current drop, without a sustained fault being present at the time of inspection - the open circuit is making and breaking contact rather than remaining permanently open. series circuit primary cable, splices, connectors, and isolation transformer connections, particularly at points subject to vibration, thermal cycling, or moisture ingress. a loose or partially seated connector making intermittent contact, worsened by ground-vehicle and aircraft wheel-loading vibration a chafed cable making and breaking contact at the point of insulation damage, particularly under thermal expansion/contraction a splice with a marginal crimp or solder joint that opens under thermal or mechanical stress and recloses when conditions change moisture inside a base can causing intermittent tracking or a temperature-dependent contact issue a degrading isolation transformer with an internal intermittent winding fault true-rms multimeter with min/max hold ccr output current trend log/data logger thermal imaging camera connector test adaptor treat intermittent faults as live until proven otherwise - loto the circuit before opening any base can even if the light appears steady at the time of access. do not assume a fault has resolved itself simply because it is not present during inspection. confirm whether the intermittent behaviour is on a single fixture or several, and whether it correlates with a particular intensity step, ground-traffic movement, temperature, or weather condition. log ccr output current over a period spanning the reported intermittent event to characterise the pattern and rule in/out a source-side cause. with the circuit isolated, inspect and re-torque suspect connectors, and test cable/splices under light mechanical flexing to try to reproduce the intermittent fault. use thermal imaging during a live period to spot a hot connection consistent with an intermittent high-resistance contact. intermittent behaviour follows ccr current logging -> source-side issue, route to division 01. intermittent behaviour isolated to the fixture/segment and reproducible by flexing -> connector, splice, or cable fault at that point. isolate to the specific connector, splice, cable point, or transformer producing the intermittent contact. confirm by replacing or repairing the suspect component and re-testing under the conditions that previously produced the fault. connector/splice contact resistance under mechanical flex ccr output current trend log suspect connection thermal signature under load component insulation resistance monitor the repaired point over several operating cycles, including varying intensity steps and, if possible, the conditions (temperature, vibration) that previously produced the fault, before closing out. clean, re-grease, and properly seat the affected connector. repair or replace the chafed cable or marginal splice. replace a transformer confirmed to have an intermittent internal fault. torque-check connectors as a standard preventive maintenance step given continuous ground-traffic vibration exposure. include thermal imaging of connectors and splices in the periodic maintenance cycle. trend ccr output current logs to distinguish source-side from fixture-side intermittent issues early. sop-scf-16 (intermittent fault diagnostic procedure), sop-ccr-04 (ccr loto procedure) icao annex 14 vol i, faa ac 150/5340-30 series circuit as-built drawing division 01 - ccr troubleshooting (output current logging)">
        <summary>
          <span class="code-badge">SCF-406</span>
          <span class="topic-title">Intermittent Open Circuit</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> One or more lights on a series circuit go dark and then recover, or the CCR shows a momentary current drop, without a sustained fault being present at the time of inspection &#x2014; the open circuit is making and breaking contact rather than remaining permanently open.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary cable, splices, connectors, and isolation transformer connections, particularly at points subject to vibration, thermal cycling, or moisture ingress.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A loose or partially seated connector making intermittent contact, worsened by ground-vehicle and aircraft wheel-loading vibration</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A chafed cable making and breaking contact at the point of insulation damage, particularly under thermal expansion/contraction</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A splice with a marginal crimp or solder joint that opens under thermal or mechanical stress and recloses when conditions change</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Moisture inside a base can causing intermittent tracking or a temperature-dependent contact issue</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A degrading isolation transformer with an internal intermittent winding fault</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>True-RMS multimeter with min/max hold</span><span>CCR output current trend log/data logger</span><span>Thermal imaging camera</span><span>Connector test adaptor</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>Treat intermittent faults as live until proven otherwise &#x2014; LOTO the circuit before opening any base can even if the light appears steady at the time of access.</li><li>Do not assume a fault has resolved itself simply because it is not present during inspection.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm whether the intermittent behaviour is on a single fixture or several, and whether it correlates with a particular intensity step, ground-traffic movement, temperature, or weather condition.</li><li><span class="step-tag">Measurement</span>Log CCR output current over a period spanning the reported intermittent event to characterise the pattern and rule in/out a source-side cause.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, inspect and re-torque suspect connectors, and test cable/splices under light mechanical flexing to try to reproduce the intermittent fault.</li><li><span class="step-tag">Observation</span>Use thermal imaging during a live period to spot a hot connection consistent with an intermittent high-resistance contact.</li><li><span class="step-tag">Decision</span>Intermittent behaviour follows CCR current logging &#x2192; source-side issue, route to Division 01. Intermittent behaviour isolated to the fixture/segment and reproducible by flexing &#x2192; connector, splice, or cable fault at that point.</li><li><span class="step-tag">Fault Location</span>Isolate to the specific connector, splice, cable point, or transformer producing the intermittent contact.</li><li><span class="step-tag">Root Cause</span>Confirm by replacing or repairing the suspect component and re-testing under the conditions that previously produced the fault.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Connector/splice contact resistance under mechanical flex</div><div class="tp-item">CCR output current trend log</div><div class="tp-item">Suspect connection thermal signature under load</div><div class="tp-item">Component insulation resistance</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Monitor the repaired point over several operating cycles, including varying intensity steps and, if possible, the conditions (temperature, vibration) that previously produced the fault, before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clean, re-grease, and properly seat the affected connector.</li><li>Repair or replace the chafed cable or marginal splice.</li><li>Replace a transformer confirmed to have an intermittent internal fault.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Torque-check connectors as a standard preventive maintenance step given continuous ground-traffic vibration exposure.</li><li>Include thermal imaging of connectors and splices in the periodic maintenance cycle.</li><li>Trend CCR output current logs to distinguish source-side from fixture-side intermittent issues early.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-16 (Intermittent Fault Diagnostic Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (output current logging)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-407" data-search="scf-407 high resistance fault a connection point on the series circuit has developed measurably elevated resistance without progressing to a full open circuit, producing localised heating, a voltage-drop anomaly, or gradual light dimming rather than an outright failure. any series-circuit connection point - splice, connector, terminal, or transformer connection - where contact resistance has increased above design values. corrosion building up at a connection point over time, particularly in a poorly sealed splice or connector a connection that was under-torqued or improperly made at installation, loosening further under thermal cycling and vibration oxidation on a conductor or terminal surface not properly cleaned before a prior repair thermal damage from a previous fault event leaving a connection partially degraded rather than fully failed a connection type or material mismatch (e.g. dissimilar metals) producing galvanic corrosion over time thermal imaging camera true-rms multimeter for section voltage drop loop resistance tester (megger) torque wrench/screwdriver appropriate to the connection type loto before any connection work. allow a suspect high-resistance connection to cool before handling - it may be significantly hotter than ambient under load. treat a confirmed high-resistance point as a fire risk until repaired. use thermal imaging during a controlled live period to identify any connection running measurably hotter than comparable connections elsewhere on the circuit. measure voltage drop across the suspect connection specifically, isolating it from the surrounding cable run, to quantify the resistance contribution. with the circuit isolated, inspect the connection for corrosion, under-torquing, or oxidation, and megger/resistance-test the point directly. elevated resistance confirmed and localised to one connection -> repair or remake that connection. elevated resistance found to be distributed across several points -> treat as broader circuit ageing per scf-392. confirm the exact connection responsible before disturbing adjacent, correctly functioning connections. determine whether the cause is corrosion, installation quality, thermal history, or material mismatch, to prevent recurrence at similar points. thermal signature of the suspect connection under load voltage drop across the specific connection direct resistance measurement of the connection visual condition of contact surfaces after remaking the connection, re-test its resistance and voltage drop under load, and re-check with thermal imaging on a subsequent live period to confirm normal temperature. clean, remake, and correctly torque the affected connection using manufacturer-specified procedure. replace corroded terminals, lugs, or connector components rather than reusing degraded hardware. address any dissimilar-metal or material mismatch identified as a contributing cause. include thermal imaging of accessible connections in the periodic maintenance cycle. verify torque specification is followed and documented at every connection made or remade. use only manufacturer-specified terminal/connector materials to avoid galvanic corrosion. sop-scf-17 (high resistance connection procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i series circuit as-built drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-407</span>
          <span class="topic-title">High Resistance Fault</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A connection point on the series circuit has developed measurably elevated resistance without progressing to a full open circuit, producing localised heating, a voltage-drop anomaly, or gradual light dimming rather than an outright failure.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Any series-circuit connection point &#x2014; splice, connector, terminal, or transformer connection &#x2014; where contact resistance has increased above design values.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Corrosion building up at a connection point over time, particularly in a poorly sealed splice or connector</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A connection that was under-torqued or improperly made at installation, loosening further under thermal cycling and vibration</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Oxidation on a conductor or terminal surface not properly cleaned before a prior repair</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Thermal damage from a previous fault event leaving a connection partially degraded rather than fully failed</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A connection type or material mismatch (e.g. dissimilar metals) producing galvanic corrosion over time</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Thermal imaging camera</span><span>True-RMS multimeter for section voltage drop</span><span>Loop resistance tester (megger)</span><span>Torque wrench/screwdriver appropriate to the connection type</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before any connection work.</li><li>Allow a suspect high-resistance connection to cool before handling &#x2014; it may be significantly hotter than ambient under load.</li><li>Treat a confirmed high-resistance point as a fire risk until repaired.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Use thermal imaging during a controlled live period to identify any connection running measurably hotter than comparable connections elsewhere on the circuit.</li><li><span class="step-tag">Measurement</span>Measure voltage drop across the suspect connection specifically, isolating it from the surrounding cable run, to quantify the resistance contribution.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, inspect the connection for corrosion, under-torquing, or oxidation, and megger/resistance-test the point directly.</li><li><span class="step-tag">Decision</span>Elevated resistance confirmed and localised to one connection &#x2192; repair or remake that connection. Elevated resistance found to be distributed across several points &#x2192; treat as broader circuit ageing per SCF-392.</li><li><span class="step-tag">Fault Location</span>Confirm the exact connection responsible before disturbing adjacent, correctly functioning connections.</li><li><span class="step-tag">Root Cause</span>Determine whether the cause is corrosion, installation quality, thermal history, or material mismatch, to prevent recurrence at similar points.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Thermal signature of the suspect connection under load</div><div class="tp-item">Voltage drop across the specific connection</div><div class="tp-item">Direct resistance measurement of the connection</div><div class="tp-item">Visual condition of contact surfaces</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After remaking the connection, re-test its resistance and voltage drop under load, and re-check with thermal imaging on a subsequent live period to confirm normal temperature.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clean, remake, and correctly torque the affected connection using manufacturer-specified procedure.</li><li>Replace corroded terminals, lugs, or connector components rather than reusing degraded hardware.</li><li>Address any dissimilar-metal or material mismatch identified as a contributing cause.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include thermal imaging of accessible connections in the periodic maintenance cycle.</li><li>Verify torque specification is followed and documented at every connection made or remade.</li><li>Use only manufacturer-specified terminal/connector materials to avoid galvanic corrosion.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-17 (High Resistance Connection Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-408" data-search="scf-408 temperature-dependent fault a series circuit fault appears, disappears, or changes in severity in correlation with ambient or component temperature - for example only manifesting on cold mornings, only after several hours of continuous energisation, or only during peak summer heat. any series-circuit component whose electrical or mechanical behaviour changes measurably with temperature - cable, splices, connectors, or transformer windings. a marginal crack or gap that closes (making contact) when a component contracts in cold, or opens (breaking contact) when it expands in heat, or vice versa a connection with a temperature-dependent contact resistance that only becomes significant once the circuit has been energised long enough to reach thermal equilibrium cable jacket cracking that only allows moisture ingress, and therefore only produces an earth-fault reading, when temperature/humidity conditions coincide a component operating close to a design temperature threshold, with a fault only manifesting once that threshold is crossed ccr or protection device with a temperature-sensitive calibration drift data logger capable of correlating fault events with temperature thermal imaging camera true-rms multimeter weather/temperature history for the reported fault period loto before any testing, regardless of whether the fault is currently present. where testing must be timed to a specific temperature condition to reproduce the fault, plan the access and safety arrangements for that condition in advance. correlate the timing of every reported occurrence of the fault against ambient temperature records, time of day, and duration of energisation, to characterise the temperature dependency. if practical and safe, arrange testing during conditions likely to reproduce the fault (e.g. early morning cold, or after several hours of continuous energisation) rather than only testing in comfortable conditions that may not reproduce it. use thermal imaging and/or a data logger during the reproducing conditions to capture the fault as it develops. fault reproduced and localised under the identified temperature condition -> proceed to component-level repair per the underlying fault type (open, high-resistance, or earth fault). fault not reproduced despite matching conditions -> extend monitoring period and reconsider correlation. confirm the specific thermal mechanism - expansion/contraction at a crack, moisture correlation, or a threshold effect - to guide a durable repair rather than one that only holds at the test temperature. fault occurrence log correlated with temperature/time component condition under the reproducing temperature condition thermal imaging captured during the reproducing condition confirm the repair holds under the same temperature/duration conditions that previously produced the fault, not only under comfortable test conditions, before closing out. repair the underlying open, high-resistance, or earth fault identified once reproduced. where a design/material threshold is the cause, consider a component upgrade rated for the actual temperature range experienced at the site. log fault reports with time and approximate temperature to build a pattern history for the circuit. include testing under varied temperature conditions in the periodic maintenance cycle for circuits with a history of temperature-dependent faults. specify components rated for the full seasonal temperature range expected at the airport. sop-scf-18 (temperature-correlated fault diagnostic procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i series circuit as-built drawing with fault occurrence log division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-408</span>
          <span class="topic-title">Temperature-Dependent Fault</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A series circuit fault appears, disappears, or changes in severity in correlation with ambient or component temperature &#x2014; for example only manifesting on cold mornings, only after several hours of continuous energisation, or only during peak summer heat.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Any series-circuit component whose electrical or mechanical behaviour changes measurably with temperature &#x2014; cable, splices, connectors, or transformer windings.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A marginal crack or gap that closes (making contact) when a component contracts in cold, or opens (breaking contact) when it expands in heat, or vice versa</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A connection with a temperature-dependent contact resistance that only becomes significant once the circuit has been energised long enough to reach thermal equilibrium</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Cable jacket cracking that only allows moisture ingress, and therefore only produces an earth-fault reading, when temperature/humidity conditions coincide</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A component operating close to a design temperature threshold, with a fault only manifesting once that threshold is crossed</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">CCR or protection device with a temperature-sensitive calibration drift</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Data logger capable of correlating fault events with temperature</span><span>Thermal imaging camera</span><span>True-RMS multimeter</span><span>Weather/temperature history for the reported fault period</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before any testing, regardless of whether the fault is currently present.</li><li>Where testing must be timed to a specific temperature condition to reproduce the fault, plan the access and safety arrangements for that condition in advance.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Correlate the timing of every reported occurrence of the fault against ambient temperature records, time of day, and duration of energisation, to characterise the temperature dependency.</li><li><span class="step-tag">Measurement</span>If practical and safe, arrange testing during conditions likely to reproduce the fault (e.g. early morning cold, or after several hours of continuous energisation) rather than only testing in comfortable conditions that may not reproduce it.</li><li><span class="step-tag">Measurement</span>Use thermal imaging and/or a data logger during the reproducing conditions to capture the fault as it develops.</li><li><span class="step-tag">Decision</span>Fault reproduced and localised under the identified temperature condition &#x2192; proceed to component-level repair per the underlying fault type (open, high-resistance, or earth fault). Fault not reproduced despite matching conditions &#x2192; extend monitoring period and reconsider correlation.</li><li><span class="step-tag">Root Cause</span>Confirm the specific thermal mechanism &#x2014; expansion/contraction at a crack, moisture correlation, or a threshold effect &#x2014; to guide a durable repair rather than one that only holds at the test temperature.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Fault occurrence log correlated with temperature/time</div><div class="tp-item">Component condition under the reproducing temperature condition</div><div class="tp-item">Thermal imaging captured during the reproducing condition</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Confirm the repair holds under the same temperature/duration conditions that previously produced the fault, not only under comfortable test conditions, before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Repair the underlying open, high-resistance, or earth fault identified once reproduced.</li><li>Where a design/material threshold is the cause, consider a component upgrade rated for the actual temperature range experienced at the site.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Log fault reports with time and approximate temperature to build a pattern history for the circuit.</li><li>Include testing under varied temperature conditions in the periodic maintenance cycle for circuits with a history of temperature-dependent faults.</li><li>Specify components rated for the full seasonal temperature range expected at the airport.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-18 (Temperature-Correlated Fault Diagnostic Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Series Circuit As-Built Drawing with Fault Occurrence Log</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-409" data-search="scf-409 rain-dependent fault a series circuit fault - typically an earth-fault trip, leakage reading, or intermittent light - appears specifically during or shortly after rainfall, and clears once the site dries out, without being present during dry-weather testing. series circuit primary cable, splices, connectors, base cans, and transformer housings, at any point where water can bridge or enter an otherwise intact insulation system. a base can with failed or blocked drainage that floods during rain, submerging a connector or transformer a cracked cable jacket or degraded splice seal that only allows moisture ingress once standing water or saturated ground is present a connector that is nominally sealed but marginal, allowing capillary moisture entry only under sustained wet conditions surface water tracking into a fixture through a degraded gasket during heavy rain ccr/earth-fault monitor sited in a location itself affected by moisture, giving a false reading unrelated to the field circuit ccr earth-fault trend log correlated with weather/rainfall records 1000v/2500v insulation resistance tester moisture detection meter base-can drainage inspection tool loto before any testing. treat any base can with standing water as potentially energised until the circuit is confirmed isolated. exercise caution working in wet conditions with electrical test equipment - use appropriately rated ppe. correlate ccr earth-fault trend/trip history against rainfall records to confirm the fault genuinely tracks with rain events rather than an unrelated coincidence. during or immediately after a rain event, inspect accessible base cans along the circuit for standing water and check drainage function. where a specific base can, connector, or fixture is suspected, test its insulation resistance during or immediately after a wet period, since a dry-weather test alone will likely not reproduce the fault. wet-condition testing localises the leakage to a specific base can, connector, or fixture -> proceed to repair per scf-397/398/399/400 as applicable. leakage present broadly across the loop only when wet -> treat as widespread drainage/sealing issue requiring a systematic review. confirm the specific water ingress point using wet-condition testing rather than relying on dry-weather inspection alone. identify whether the mechanism is base can flooding, a failed seal, or surface water tracking, to guide the correct repair. earth-fault/leakage reading during or immediately after rain vs. dry-weather baseline base can water level and drainage function suspect connector/gasket condition when wet re-test insulation resistance during a subsequent rain event (or with a controlled water application if a genuine rain event is not practical to wait for) to confirm the repair holds under the conditions that previously produced the fault. clear and restore base can drainage where flooding is the cause. replace or reseal the degraded connector, splice, or gasket identified as the moisture entry point. reseal or replace the cracked cable jacket section where identified. verify base can drainage ahead of the wet season as a standing preventive maintenance item. include wet-condition insulation testing (or scheduled testing shortly after a rain event) for circuits with a history of rain-dependent faults. correlate the earth-fault trend log against weather data routinely rather than only after a fault is reported. sop-scf-19 (rain-dependent fault diagnostic procedure), sop-ccr-04 (ccr loto procedure) iec 60364, icao annex 14 vol i, faa ac 150/5340-30 base can drainage detail drawing division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">SCF-409</span>
          <span class="topic-title">Rain-Dependent Fault</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A series circuit fault &#x2014; typically an earth-fault trip, leakage reading, or intermittent light &#x2014; appears specifically during or shortly after rainfall, and clears once the site dries out, without being present during dry-weather testing.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Series circuit primary cable, splices, connectors, base cans, and transformer housings, at any point where water can bridge or enter an otherwise intact insulation system.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A base can with failed or blocked drainage that floods during rain, submerging a connector or transformer</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A cracked cable jacket or degraded splice seal that only allows moisture ingress once standing water or saturated ground is present</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A connector that is nominally sealed but marginal, allowing capillary moisture entry only under sustained wet conditions</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Surface water tracking into a fixture through a degraded gasket during heavy rain</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">CCR/earth-fault monitor sited in a location itself affected by moisture, giving a false reading unrelated to the field circuit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>CCR earth-fault trend log correlated with weather/rainfall records</span><span>1000V/2500V insulation resistance tester</span><span>Moisture detection meter</span><span>Base-can drainage inspection tool</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before any testing.</li><li>Treat any base can with standing water as potentially energised until the circuit is confirmed isolated.</li><li>Exercise caution working in wet conditions with electrical test equipment &#x2014; use appropriately rated PPE.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Correlate CCR earth-fault trend/trip history against rainfall records to confirm the fault genuinely tracks with rain events rather than an unrelated coincidence.</li><li><span class="step-tag">Observation</span>During or immediately after a rain event, inspect accessible base cans along the circuit for standing water and check drainage function.</li><li><span class="step-tag">Measurement</span>Where a specific base can, connector, or fixture is suspected, test its insulation resistance during or immediately after a wet period, since a dry-weather test alone will likely not reproduce the fault.</li><li><span class="step-tag">Decision</span>Wet-condition testing localises the leakage to a specific base can, connector, or fixture &#x2192; proceed to repair per SCF-397/398/399/400 as applicable. Leakage present broadly across the loop only when wet &#x2192; treat as widespread drainage/sealing issue requiring a systematic review.</li><li><span class="step-tag">Fault Location</span>Confirm the specific water ingress point using wet-condition testing rather than relying on dry-weather inspection alone.</li><li><span class="step-tag">Root Cause</span>Identify whether the mechanism is base can flooding, a failed seal, or surface water tracking, to guide the correct repair.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Earth-fault/leakage reading during or immediately after rain vs. dry-weather baseline</div><div class="tp-item">Base can water level and drainage function</div><div class="tp-item">Suspect connector/gasket condition when wet</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-test insulation resistance during a subsequent rain event (or with a controlled water application if a genuine rain event is not practical to wait for) to confirm the repair holds under the conditions that previously produced the fault.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clear and restore base can drainage where flooding is the cause.</li><li>Replace or reseal the degraded connector, splice, or gasket identified as the moisture entry point.</li><li>Reseal or replace the cracked cable jacket section where identified.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify base can drainage ahead of the wet season as a standing preventive maintenance item.</li><li>Include wet-condition insulation testing (or scheduled testing shortly after a rain event) for circuits with a history of rain-dependent faults.</li><li>Correlate the earth-fault trend log against weather data routinely rather than only after a fault is reported.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-19 (Rain-Dependent Fault Diagnostic Procedure), SOP-CCR-04 (CCR LOTO Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Base Can Drainage Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="scf-410" data-search="scf-410 switching-dependent fault a series circuit fault manifests specifically at the moment of energisation, de-energisation, or an intensity-step change, rather than during steady-state operation, suggesting the fault is related to switching transients rather than continuous loading. ccr output switching stage, series circuit primary loop, and isolation transformers, considered specifically around the moment of a switching event. a marginal insulation or connection weak point that only breaks down under the voltage/current transient of switching, not under steady-state current ccr step-change or soft-start behaviour producing a transient inrush that stresses a weak point in the loop a transformer with marginal insulation that is stressed specifically by the switching transient rather than steady operation a protective device (earth-fault/ground-fault trip) with a sensitivity setting that responds to a normal switching transient as if it were a fault contactor or ccr internal switching component wear producing an inconsistent transient at the moment of switching ccr output waveform capture / power quality logger true-rms multimeter with min/max or peak hold oscilloscope (for detailed transient capture where available) ccr earth-fault trend log correlated with switching events loto before any testing not specifically requiring the circuit to be live. where live transient capture is required, ensure equipment is correctly rated and connected by a competent person before switching. confirm the fault correlates specifically with switching events (energisation, de-energisation, or intensity-step changes) rather than occurring at random during steady-state operation. capture the circuit's current/voltage waveform through several switching events using a power quality logger or oscilloscope to characterise the transient. compare the transient profile against the ccr's rated soft-start/step-change behaviour to determine whether the transient itself is abnormal or a weak point in the loop is reacting to a normal transient. transient found abnormal at the ccr -> route to division 01 for ccr investigation. transient normal but a specific loop component reacts to it -> isolate and test that component's tolerance to a simulated switching transient. identify the specific component (transformer, connection, or protective device setting) that reacts to the switching transient. confirm whether the underlying issue is a genuinely marginal component or an over-sensitive protective device setting responding to normal switching behaviour. waveform capture across several switching events ccr soft-start/step-change transient profile vs. specification component condition/insulation at the point identified as reacting to the transient re-test across multiple subsequent switching events, including energisation, de-energisation, and step changes, to confirm the fault no longer recurs under normal switching operation. replace or repair the specific component confirmed to fail under normal switching transients. adjust protective device sensitivity settings if confirmed to be responding to a normal transient rather than a genuine fault, only after engineering review. escalate to ccr-level investigation and correction if the transient itself is confirmed abnormal. capture and retain a reference switching transient profile for each circuit at commissioning for future comparison. include switching-event behaviour in periodic testing for circuits with a history of switching-dependent faults. review protective device sensitivity settings against the ccr's actual normal transient profile during commissioning. sop-scf-20 (switching transient fault diagnostic procedure), sop-ccr-02 (ccr output verification) faa ac 150/5345-10, icao annex 14 vol i, iec 60364 ccr output waveform reference profile division 01 - ccr troubleshooting (soft-start and step-change behaviour)">
        <summary>
          <span class="code-badge">SCF-410</span>
          <span class="topic-title">Switching-Dependent Fault</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A series circuit fault manifests specifically at the moment of energisation, de-energisation, or an intensity-step change, rather than during steady-state operation, suggesting the fault is related to switching transients rather than continuous loading.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>CCR output switching stage, series circuit primary loop, and isolation transformers, considered specifically around the moment of a switching event.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A marginal insulation or connection weak point that only breaks down under the voltage/current transient of switching, not under steady-state current</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">CCR step-change or soft-start behaviour producing a transient inrush that stresses a weak point in the loop</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A transformer with marginal insulation that is stressed specifically by the switching transient rather than steady operation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A protective device (earth-fault/ground-fault trip) with a sensitivity setting that responds to a normal switching transient as if it were a fault</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Contactor or CCR internal switching component wear producing an inconsistent transient at the moment of switching</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>CCR output waveform capture / power quality logger</span><span>True-RMS multimeter with min/max or peak hold</span><span>Oscilloscope (for detailed transient capture where available)</span><span>CCR earth-fault trend log correlated with switching events</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO before any testing not specifically requiring the circuit to be live.</li><li>Where live transient capture is required, ensure equipment is correctly rated and connected by a competent person before switching.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm the fault correlates specifically with switching events (energisation, de-energisation, or intensity-step changes) rather than occurring at random during steady-state operation.</li><li><span class="step-tag">Measurement</span>Capture the circuit's current/voltage waveform through several switching events using a power quality logger or oscilloscope to characterise the transient.</li><li><span class="step-tag">Measurement</span>Compare the transient profile against the CCR's rated soft-start/step-change behaviour to determine whether the transient itself is abnormal or a weak point in the loop is reacting to a normal transient.</li><li><span class="step-tag">Decision</span>Transient found abnormal at the CCR &#x2192; route to Division 01 for CCR investigation. Transient normal but a specific loop component reacts to it &#x2192; isolate and test that component's tolerance to a simulated switching transient.</li><li><span class="step-tag">Fault Location</span>Identify the specific component (transformer, connection, or protective device setting) that reacts to the switching transient.</li><li><span class="step-tag">Root Cause</span>Confirm whether the underlying issue is a genuinely marginal component or an over-sensitive protective device setting responding to normal switching behaviour.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Waveform capture across several switching events</div><div class="tp-item">CCR soft-start/step-change transient profile vs. specification</div><div class="tp-item">Component condition/insulation at the point identified as reacting to the transient</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-test across multiple subsequent switching events, including energisation, de-energisation, and step changes, to confirm the fault no longer recurs under normal switching operation.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace or repair the specific component confirmed to fail under normal switching transients.</li><li>Adjust protective device sensitivity settings if confirmed to be responding to a normal transient rather than a genuine fault, only after engineering review.</li><li>Escalate to CCR-level investigation and correction if the transient itself is confirmed abnormal.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Capture and retain a reference switching transient profile for each circuit at commissioning for future comparison.</li><li>Include switching-event behaviour in periodic testing for circuits with a history of switching-dependent faults.</li><li>Review protective device sensitivity settings against the CCR's actual normal transient profile during commissioning.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-SCF-20 (Switching Transient Fault Diagnostic Procedure), SOP-CCR-02 (CCR Output Verification)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-10, ICAO Annex 14 Vol I, IEC 60364</p>
            <p><strong>Diagram:</strong> CCR Output Waveform Reference Profile</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (soft-start and step-change behaviour)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      </div>
      <div class="no-results" id="noResults">No topics match your search. Try a different term.</div>
    </div>


    <div class="faq-section" id="ccr-diagram">
      <div class="faq-head"><h2>Constant Current Regulator <span>Diagram</span></h2></div>
      <p class="faq-intro">A constant current regulator diagram shows the CCR's supply input, its regulated output into the series loop, and the brightness-step control. In series circuit fault work it tells you where to measure CCR output current and loop resistance, and which alarms or protection indications to expect from the regulator. Use it with the circuit's own as-built drawings, and see the <a href="agl-diagrams-schematics.html">AGL diagrams and schematics</a> page for general circuit diagrams.</p>
    </div>

    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about Series Circuit Electrical Faults troubleshooting in the AGL Troubleshooting Atlas.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What does Division 15 of the AGL Troubleshooting Atlas cover?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 15 is the Series Circuit Electrical Faults Troubleshooting reference. It publishes 20 diagnostic topics, SCF-391 to SCF-410, for Series Circuit Electrical Faults on airfield ground lighting systems.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What information does each topic include?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every topic follows the same diagnostic record: the symptom, equipment/system, possible causes ranked by likelihood (high, medium or low), required tools, safety precautions, diagnostic procedure, test points, root cause verification, corrective action, preventive action and related references (SOPs, standards, diagrams and case studies).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">Which Series Circuit Electrical Faults are covered?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The 20 topics are SCF-391 to SCF-410: Unexpected Circuit Resistance; Excessive Circuit Resistance; Low Circuit Resistance; Circuit Voltage Drop Excessive; Circuit Current Imbalance; Current Leakage to Earth; Earth Fault at Light; Earth Fault at Transformer; Earth Fault at Cable; Earth Fault at Connector; Multiple Simultaneous Light Failure; Single Light Failure; Two-Point Fault; Multiple Open Circuits; Hidden Open Circuit; Intermittent Open Circuit; High Resistance Fault; Temperature-Dependent Fault; Rain-Dependent Fault; Switching-Dependent Fault.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">How does a diagnostic procedure begin in Division 15?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Each procedure starts with observation before any intervention. For example, SCF-391 (Unexpected Circuit Resistance) begins: Re-verify the baseline value in the circuit record and confirm it corresponds to the correct circuit and the correct test method (loop, or loop-to-earth).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What safety precautions apply when troubleshooting Series Circuit Electrical Faults?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Each topic lists its own precautions. For example, SCF-391 (Unexpected Circuit Resistance) starts with: LOTO the CCR before taking any resistance measurement.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Which SOPs are referenced in Division 15?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Related references in the topics include SOP-SCF-01 (Series Circuit Resistance Test Procedure), SOP-CCR-04 (CCR LOTO Procedure), SOP-SCF-02 (Loop Resistance Fault Location Procedure), SOP-SCF-03 (Reduced-Resistance Fault Location Procedure), SOP-SCF-04 (Voltage Drop Test Procedure), SOP-CCR-02 (CCR Output Verification), SOP-SCF-05 (Circuit Current Verification Procedure) and SOP-SCF-06 (Earth Leakage Fault Location Procedure), and 14 more.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">Which standards are referenced in the Series Circuit Electrical Faults topics?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Where a standard applies, it appears in the topic's Related References. Those cited in this division include IEC 60364, ICAO Annex 14 Vol I, FAA AC 150/5340-30, FAA AC 150/5345-10, IS 12290, FAA AC 150/5345-46, FAA AC 150/5345-47 and FAA AC 150/5345-26.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">How can I find a specific fault in Division 15 quickly?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Use the search box at the top of the page to filter the 20 published topics by code, fault name or keyword; matching topics open automatically. Each diagnostic record can also be downloaded as a Word (.doc) file.</p></div>
      </details>
      </div>
    </div>

  </div>
</section>

<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Take the Next Step with Precision AGL Academy</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Read the Fault Code. Understand the Electrical Signature Behind It.</h2>
<p>Series circuit electrical faults — opens, shorts, ground faults, and insulation breakdown — each leave a distinct measurable signature.</p>
<p>Build the technical knowledge to understand how to read CCR output behavior, insulation resistance trends, and current/voltage anomalies to identify fault type before you ever go to the field.</p>
<p><strong>Diagnose systematically. Understand the circuit. Build real AGL expertise.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i aria-hidden="true" class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i aria-hidden="true" class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Practical AGL Troubleshooting Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>CCR Systems</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Series Circuits</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Electrical Testing</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Fault Diagnosis</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> The faults covered here involve live series-circuit and high-energy equipment. Never open a series circuit under load, never run a CCR into an open loop, and never take measurements on equipment that has not been isolated, locked out, proved dead and discharged under the aerodrome&rsquo;s procedure. Insulation-resistance test voltages are themselves hazardous: treat the circuit as live until it is discharged and confirmed safe.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO and other standards are for orientation only. They are summarised, may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Records downloaded as Word or print copies are for personal reference and internal training only. They are uncontrolled copies, must not be presented as approved or controlled documents, and must keep this notice.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&#169; 2026 <strong>Precision AGL Academy</strong> &#183; AGL Specialist &#183; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="component-library.html">Components</a>
    <a href="standards-companion.html">Standards</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i aria-hidden="true" class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== ''){ if(!card.open){ card.dataset.autoOpened = '1'; card.open = true; } }
        else if(card.dataset.autoOpened){ card.open = false; delete card.dataset.autoOpened; }
      } else if(card.dataset.autoOpened){ card.open = false; delete card.dataset.autoOpened; }
    });
    document.querySelectorAll('.subsection').forEach(ss => {
      const any = Array.from(ss.querySelectorAll('.topic-card')).some(c => c.style.display !== 'none');
      ss.style.display = any ? '' : 'none';
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER DIAGNOSTIC RECORD ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order and renders them as
  // Word-friendly HTML, handling every field layout used in this diagnostic record
  // (plain paragraphs, mini-heads, bullet/numbered lists, probability-tagged cause
  // items, tool/tag rows, step-tagged procedure lists, and test-point grids).
  // Some fields (e.g. RCA-style "Possible Causes") wrap their cause-item rows
  // in one extra plain, unclassed <div> — flatten that layer so the main walk
  // below always sees cause-item/tag-row/tp-grid elements as direct siblings.
  function flattenWrapperDivs(children) {
    const out = [];
    children.forEach(el => {
      if (el.tagName === 'DIV' && el.className === '' ) {
        out.push(...Array.from(el.children));
      } else {
        out.push(el);
      }
    });
    return out;
  }

  function renderTfieldContent(tfield) {
    let out = '';
    const children = flattenWrapperDivs(Array.from(tfield.children));
    let i = 0;
    while (i < children.length) {
      const el = children[i];

      if (el.tagName === 'H5') { i++; continue; }

      if (el.tagName === 'DIV' && el.classList.contains('checklist-wrap')) {
        const sections = Array.from(el.querySelectorAll('.checklist-section')).map(sec => {
          const headEl = sec.querySelector('h6');
          const head = headEl ? `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:12px 0 4px;">${escapeHtml(headEl.textContent.trim())}</p>` : '';
          const items = Array.from(sec.querySelectorAll('.check-item')).map(item => {
            const textEl = item.querySelector('.check-text');
            const text = textEl ? textEl.textContent.trim() : item.textContent.trim();
            return `<li style="margin-bottom:5px;">&#9744;&nbsp; ${escapeHtml(text)}</li>`;
          }).join('');
          return `${head}<ul style="margin:0 0 8px 22px; font-size:10.5pt; color:#28324A; list-style:none;">${items}</ul>`;
        }).join('');
        out += sections;
        i++;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('cause-item')) {
        const items = [];
        while (i < children.length && children[i].tagName === 'DIV' && children[i].classList.contains('cause-item')) {
          const probEl = children[i].querySelector('.cause-prob');
          const textEl = children[i].querySelector('.cause-text');
          const prob = probEl ? probEl.textContent.trim() : '';
          const text = textEl ? textEl.textContent.trim() : children[i].textContent.trim();
          items.push(`<li style="margin-bottom:6px;">${prob ? `<b>[${escapeHtml(prob)}]</b> ` : ''}${escapeHtml(text)}</li>`);
          i++;
        }
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items.join('')}</ul>`;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('tag-row')) {
        const spans = Array.from(el.querySelectorAll('span')).map(s => escapeHtml(s.textContent.trim()));
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.6; margin-bottom:8px;">${spans.join(' &nbsp;&middot;&nbsp; ')}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('tp-grid')) {
        const items = Array.from(el.querySelectorAll('.tp-item')).map(d => `<li style="margin-bottom:5px;">${escapeHtml(d.textContent.trim())}</li>`);
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items.join('')}</ul>`;
        i++;
        continue;
      }

      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'OL' && el.classList.contains('step-list')) {
        const items = Array.from(el.querySelectorAll('li')).map(li => {
          const tagEl = li.querySelector('.step-tag');
          const tag = tagEl ? tagEl.textContent.trim() : '';
          const full = li.textContent.trim();
          const rest = tagEl ? full.slice(tagEl.textContent.length).trim() : full;
          return `<li style="margin-bottom:7px;">${tag ? `<b>${escapeHtml(tag)}:</b> ` : ''}${escapeHtml(rest)}</li>`;
        }).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
        i++;
        continue;
      }

      if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
        i++;
        continue;
      }

      if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
        i++;
        continue;
      }

      const txt = el.textContent.trim();
      if (txt) {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(txt)}</p>`;
      }
      i++;
    }
    return out;
  }

  function buildTopicWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const symptomEl = card.querySelector('.topic-body > .symptom-line');
    const symptom = symptomEl ? symptomEl.textContent.trim() : '';
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Troubleshooting Atlas &middot; Division 15 — Series Circuit Electrical Faults Troubleshooting</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Ref. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Diagnostic Reference</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
    ${symptom ? `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin:10px 0 0;">${escapeHtml(symptom)}</p>` : ''}
  </div>

  ${sections}

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Troubleshooting Atlas &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED REFERENCE COPY. This is a generic educational diagnostic reference for qualified AGL personnel. It is not an approved procedure, design or regulatory document, and is not a substitute for the aerodrome&rsquo;s permit-to-work, isolation/LOTO, safety management and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Return-to-service, serviceability and operating-category decisions rest with the aerodrome operator and the competent authority. Standards cited are for orientation only; consult the current official editions. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy. Third-party names and trademarks belong to their owners.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildTopicWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this diagnostic record as a Word document — full troubleshooting write-up, ready to print or attach to a maintenance record.</p>
      <button class="download-btn" type="button"><i aria-hidden="true" class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadTopicAsWord(card);
    });
  });
</script>

<script>
(function(){var b=document.getElementById('navToggle'),m=document.getElementById('mobileMenu');if(!b||!m)return;
function set(o){m.classList.toggle('open',o);b.setAttribute('aria-expanded',o?'true':'false');b.setAttribute('aria-label',o?'Close menu':'Open menu');}
b.addEventListener('click',function(){set(!m.classList.contains('open'));});
m.addEventListener('click',function(e){if(e.target.closest('a'))set(false);});
document.addEventListener('keydown',function(e){if(e.key==='Escape')set(false);});
window.addEventListener('resize',function(){if(window.innerWidth>900)set(false);});})();
</script>
</body>
</html>
