<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 17 — Installation &amp; Commissioning Faults</title>

<meta name="description" content="Troubleshoot AGL installation and commissioning faults: fixture alignment, base-can defects, cable routing, connector faults, and test failures."/>
<meta name="keywords" content="AGL installation faults, airfield lighting commissioning, fixture alignment error, base can drainage defect, cable routing fault, PAPI positioning error, commissioning test failure"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta http-equiv="Content-Language" content="en"/>
<meta name="rating" content="general"/>
<meta name="theme-color" content="#060d1a"/>
<link rel="canonical" href="https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html"/>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Troubleshooting Atlas | Precision AGL Academy"/>
<meta property="og:title" content="Division 17 — Installation &amp; Commissioning Faults"/>
<meta property="og:description" content="Troubleshoot AGL installation and commissioning faults: fixture alignment, base-can defects, cable routing, connector faults, and test failures."/>
<meta property="og:url" content="https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-division-17-installation-commissioning-faults.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 17 — Installation & Commissioning Faults | AGL Troubleshooting Atlas | Precision AGL Academy"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting Troubleshooting"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 17 — Installation &amp; Commissioning Faults"/>
<meta name="twitter:description" content="Troubleshoot AGL installation and commissioning faults: fixture alignment, base-can defects, cable routing, connector faults, and test failures."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-division-17-installation-commissioning-faults.jpg"/>
<meta name="twitter:image:alt" content="Division 17 — Installation & Commissioning Faults | AGL Troubleshooting Atlas | Precision AGL Academy"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#article",
  "headline": "Division 17 — Installation & Commissioning Faults",
  "description": "Troubleshoot AGL installation and commissioning faults: fixture alignment, base-can defects, cable routing, connector faults, and test failures.",
  "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html",
  "inLanguage": "en",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html"
  },
  "isPartOf": {
    "@type": "CollectionPage",
    "@id": "https://rahulsharmaagl.in/troubleshooting-atlas.html#webpage",
    "name": "AGL Troubleshooting Atlas",
    "url": "https://rahulsharmaagl.in/troubleshooting-atlas.html"
  },
  "about": "Airfield Ground Lighting (AGL) Installation & Commissioning Faults",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "keywords": "AGL installation faults, airfield lighting commissioning, fixture alignment error, base can drainage defect, cable routing fault, PAPI positioning error, commissioning test failure",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-division-17-installation-commissioning-faults.jpg",
    "width": 1200,
    "height": 630
  },
  "isAccessibleForFree": true,
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://rahulsharmaagl.in/index.html"},
    {"@type": "ListItem", "position": 2, "name": "Troubleshooting Atlas", "item": "https://rahulsharmaagl.in/troubleshooting-atlas.html"},
    {"@type": "ListItem", "position": 3, "name": "Division 17 \u2014 Installation & Commissioning Faults", "item": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html"}
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#faq",
  "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What does Division 17 of the AGL Troubleshooting Atlas cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 17 is the Installation & Commissioning Faults reference. It publishes 25 diagnostic topics, INST-426 to INST-450, for Installation & Commissioning Faults on airfield ground lighting systems."
      }
    },
    {
      "@type": "Question",
      "name": "What information does each topic include?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every topic follows the same diagnostic record: the symptom, equipment/system, possible causes ranked by likelihood (high, medium or low), required tools, safety precautions, diagnostic procedure, test points, root cause verification, corrective action, preventive action and related references (SOPs, standards, diagrams and case studies)."
      }
    },
    {
      "@type": "Question",
      "name": "Which Installation & Commissioning Faults are covered?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The 25 topics are INST-426 to INST-450: Incorrect Fixture Mounting; Incorrect Fixture Height; Incorrect Fixture Orientation; Incorrect Fixture Alignment; Incorrect Torque; Loose Mounting Hardware; Incorrect Base Installation; Base Can Flooding; Poor Drainage; Improper Cable Routing; Incorrect Cable Burial; Insufficient Cable Protection; Improper Earthing; Incorrect Connector Installation; Incorrect Transformer Installation; Incorrect Sign Installation; Incorrect PAPI Installation; Incorrect Approach Light Installation; Incorrect Circuit Identification; Incorrect Equipment Identification; Wrong Component Installed; Wrong Wattage Transformer Installed; Wrong Fixture Installed; Wrong Connector Installed; Commissioning Test Failure."
      }
    },
    {
      "@type": "Question",
      "name": "How does a diagnostic procedure begin in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Each procedure starts with observation before any intervention. For example, INST-426 (Incorrect Fixture Mounting) begins: Compare the as-installed mounting method against the installation drawing for that fixture type and location."
      }
    },
    {
      "@type": "Question",
      "name": "What safety precautions apply when troubleshooting Installation & Commissioning Faults?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Each topic lists its own precautions. For example, INST-426 (Incorrect Fixture Mounting) starts with: Coordinate airside access through ATC/apron control before approaching the fixture."
      }
    },
    {
      "@type": "Question",
      "name": "Which SOPs are referenced in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Related references in the topics include SOP-INST-01 (Fixture Mounting Verification Procedure), SOP-INST-02 (Fixture Height Verification Procedure), SOP-INST-03 (Fixture Orientation Verification Procedure), SOP-INST-04 (Fixture Aiming and Alignment Verification Procedure), SOP-INST-05 (Torque Verification and Correction Procedure), SOP-INST-06 (Base Can Installation Verification Procedure), SOP-CON-05 (Water Ingress Inspection and Remediation Procedure) and SOP-INST-07 (Section Drainage Survey Procedure), and 14 more."
      }
    },
    {
      "@type": "Question",
      "name": "Which standards are referenced in the Installation & Commissioning Faults topics?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Where a standard applies, it appears in the topic's Related References. Those cited in this division include FAA AC 150/5340-30, ICAO Annex 14 Vol I, IEC 60364, FAA AC 150/5345-26, FAA AC 150/5345-46, FAA AC 150/5340-18, FAA AC 150/5345-28 and FAA AC 150/5345-56."
      }
    },
    {
      "@type": "Question",
      "name": "How can I find a specific fault in Division 17 quickly?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Use the search box at the top of the page to filter the 25 published topics by code, fault name or keyword; matching topics open automatically. Each diagnostic record can also be downloaded as a Word (.doc) file."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#topics",
  "name": "Division 17 — Installation & Commissioning Faults — diagnostic topics",
  "numberOfItems": 25,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "INST-426 — Incorrect Fixture Mounting",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-426"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "INST-427 — Incorrect Fixture Height",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-427"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "INST-428 — Incorrect Fixture Orientation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-428"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "INST-429 — Incorrect Fixture Alignment",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-429"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "INST-430 — Incorrect Torque",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-430"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "INST-431 — Loose Mounting Hardware",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-431"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "INST-432 — Incorrect Base Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-432"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "INST-433 — Base Can Flooding",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-433"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "INST-434 — Poor Drainage",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-434"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "INST-435 — Improper Cable Routing",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-435"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "INST-436 — Incorrect Cable Burial",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-436"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "INST-437 — Insufficient Cable Protection",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-437"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "INST-438 — Improper Earthing",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-438"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "INST-439 — Incorrect Connector Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-439"
    },
    {
      "@type": "ListItem",
      "position": 15,
      "name": "INST-440 — Incorrect Transformer Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-440"
    },
    {
      "@type": "ListItem",
      "position": 16,
      "name": "INST-441 — Incorrect Sign Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-441"
    },
    {
      "@type": "ListItem",
      "position": 17,
      "name": "INST-442 — Incorrect PAPI Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-442"
    },
    {
      "@type": "ListItem",
      "position": 18,
      "name": "INST-443 — Incorrect Approach Light Installation",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-443"
    },
    {
      "@type": "ListItem",
      "position": 19,
      "name": "INST-444 — Incorrect Circuit Identification",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-444"
    },
    {
      "@type": "ListItem",
      "position": 20,
      "name": "INST-445 — Incorrect Equipment Identification",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-445"
    },
    {
      "@type": "ListItem",
      "position": 21,
      "name": "INST-446 — Wrong Component Installed",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-446"
    },
    {
      "@type": "ListItem",
      "position": 22,
      "name": "INST-447 — Wrong Wattage Transformer Installed",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-447"
    },
    {
      "@type": "ListItem",
      "position": 23,
      "name": "INST-448 — Wrong Fixture Installed",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-448"
    },
    {
      "@type": "ListItem",
      "position": 24,
      "name": "INST-449 — Wrong Connector Installed",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-449"
    },
    {
      "@type": "ListItem",
      "position": 25,
      "name": "INST-450 — Commissioning Test Failure",
      "url": "https://rahulsharmaagl.in/division-17-installation-commissioning-faults.html#inst-450"
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:760px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .subsection-nav{display:flex;flex-wrap:wrap;gap:8px;margin:30px 0;}
  .subsection-nav a{font-size:11.5px;font-weight:600;padding:8px 14px;border-radius:100px;border:1px solid var(--border);color:var(--text);text-decoration:none;transition:all .2s;}
  .subsection-nav a.done{border-color:rgba(46,204,113,0.35);color:var(--green);}
  .subsection-nav a.pending{opacity:.5;}
  .subsection-nav a:hover.done{background:rgba(46,204,113,0.1);}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:44px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}
  .subsection.pending{opacity:.55;}
  .pending-note{font-size:12.5px;color:var(--text);padding:16px 18px;background:rgba(255,255,255,0.02);border:1px dashed var(--border);border-radius:10px;}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .symptom-line{font-size:13px;color:var(--text);line-height:1.7;margin:16px 0 20px;padding:12px 14px;background:rgba(0,212,255,0.04);border-left:3px solid var(--cyan);border-radius:6px;}
  .symptom-line strong{color:var(--cyan);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:4px;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .cause-item{display:flex;gap:10px;align-items:flex-start;margin-bottom:7px;padding:8px 12px;background:rgba(255,255,255,0.02);border-radius:7px;border:1px solid var(--border);}
  .cause-prob{font-size:9px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;padding:3px 8px;border-radius:100px;white-space:nowrap;margin-top:1px;}
  .prob-high .cause-prob{background:rgba(230,57,70,0.15);color:var(--red);}
  .prob-med .cause-prob{background:rgba(255,180,0,0.15);color:var(--gold);}
  .prob-low .cause-prob{background:rgba(200,216,240,0.12);color:var(--text);}
  .cause-text{font-size:12.5px;color:var(--text);line-height:1.6;}

  .tag-row{display:flex;flex-wrap:wrap;gap:7px;}
  .tag-row span{font-size:11px;padding:5px 11px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:100px;color:var(--text);}

  .safety-list li{color:var(--text);}
  .safety-list{border-left:2px solid rgba(230,57,70,0.3);padding-left:14px;margin-left:0;}

  .step-list{list-style:none;margin-left:0;counter-reset:step;}
  .step-list li{counter-increment:step;position:relative;padding-left:30px;font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .step-list li::before{content:counter(step);position:absolute;left:0;top:1px;width:20px;height:20px;background:rgba(0,212,255,0.1);border:1px solid rgba(0,212,255,0.25);color:var(--cyan);font-size:10px;font-weight:700;border-radius:5px;display:flex;align-items:center;justify-content:center;}
  .step-tag{display:inline-block;font-size:9px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--purple);background:rgba(155,107,255,0.1);border:1px solid rgba(155,107,255,0.25);padding:2px 7px;border-radius:100px;margin-right:7px;}

  .tp-grid{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  @media(max-width:600px){.tp-grid{grid-template-columns:1fr;}}
  .tp-item{background:rgba(255,255,255,0.02);border:1px solid var(--border);border-radius:7px;padding:8px 12px;font-size:11.5px;color:var(--text);}

  .rev-line{margin-top:16px;padding-top:14px;border-top:1px solid var(--border);font-size:11px;color:rgba(200,216,240,0.5);display:flex;align-items:center;gap:7px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}

  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<style id="atlas-prepub-fixes">
/* pre-publication fixes: mobile nav, breadcrumb contrast, fluid headings, search width */
.breadcrumb .current{opacity:1;margin:0;}
.search-box{max-width:560px;}
.hamburger{background:none;border:0;padding:8px;display:none;flex-direction:column;gap:5px;cursor:pointer;}
.hamburger span{display:block;width:24px;height:2px;background:var(--white);transition:transform .3s,opacity .3s;}
.hamburger[aria-expanded="true"] span:nth-child(1){transform:translateY(7px) rotate(45deg);}
.hamburger[aria-expanded="true"] span:nth-child(2){opacity:0;}
.hamburger[aria-expanded="true"] span:nth-child(3){transform:translateY(-7px) rotate(-45deg);}
.mobile-menu{display:none;}
@media(max-width:900px){
  .hamburger{display:flex;}
  .mobile-menu{position:fixed;top:70px;left:0;right:0;z-index:999;background:var(--navy);border-bottom:1px solid rgba(255,180,0,.35);padding:8px 24px 22px;flex-direction:column;max-height:calc(100vh - 70px);overflow-y:auto;}
  .mobile-menu.open{display:flex;}
  .mobile-menu a{color:var(--text);text-decoration:none;font-size:14px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;padding:14px 0;border-bottom:1px solid rgba(255,255,255,.07);}
  .mobile-menu a.active{color:var(--gold);}
  .mobile-menu a.mm-cta{margin-top:16px;text-align:center;border:1px solid var(--gold);color:var(--gold);padding:12px;}
}
@media(max-width:480px){
  nav{padding-left:20px;padding-right:20px;}
  .nav-logo{font-size:20px;letter-spacing:2px;white-space:nowrap;}
  .page-title{font-size:clamp(28px,9.5vw,42px);overflow-wrap:anywhere;}
  .block-title{font-size:clamp(26px,8vw,36px);overflow-wrap:anywhere;}
}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="troubleshooting-atlas.html" class="active">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="component-library.html">Components</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button class="hamburger" id="navToggle" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="mobileMenu"><span></span><span></span><span></span></button>
</nav>
<div class="mobile-menu" id="mobileMenu">
  <a href="index.html#about">About</a>
  <a href="index.html#knowledge-hub">Knowledge Hub</a>
  <a href="troubleshooting-atlas.html" class="active">Troubleshooting</a>
  <a href="sop-library.html">SOP Library</a>
  <a href="component-library.html">Components</a>
  <a href="index.html#contact">Contact</a>
  <a href="index.html#contact" class="mm-cta">Get in Touch</a>
</div>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="troubleshooting-atlas.html">Troubleshooting Atlas</a><span>/</span>
  <span class="current">Division 17 &#x2014; Installation &amp; Commissioning Faults</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i aria-hidden="true" class="fa-solid fa-helmet-safety"></i> Division 17 of 30</div>
  <h1 class="page-title">Installation &amp; Commissioning <span>Faults</span></h1>
  <p class="page-sub">Installation and commissioning fault diagnosis across the AGL system &#x2014; from fixture mounting, height, orientation, and alignment errors through base-can and drainage defects, cable routing/burial/protection deviations, earthing faults, incorrect connector and transformer installation practice, sign/PAPI/approach-light positioning errors, circuit and equipment identification discrepancies, wrong-component substitutions, and commissioning test failures. Each topic follows the full engineering diagnostic record: symptom &#x2192; observation &#x2192; measurement &#x2192; decision &#x2192; fault location &#x2192; root cause &#x2192; verification &#x2192; corrective action &#x2192; preventive action.</p>

  <div class="div-stats">
    <div class="s"><div class="n">25 / 25</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">01</div><div class="l">of 1 Subsection Complete</div></div>
    <div class="s"><div class="n">11</div><div class="l">Fields per Topic</div></div>
  </div>

  <div class="subsection-nav">
    <a href="#ss1" class="done">01 &#183; Installation &amp; Commissioning Faults (25)</a>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i aria-hidden="true" class="fa-solid fa-magnifying-glass"></i>
        <input type="text" aria-label="Search" id="topicSearch" placeholder="Search 25 published topics (e.g. 'earthing', 'PAPI', 'drainage')..."/>
      </div>
    </div>

    <!-- SUBSECTION 1 -->
    <div class="subsection" id="ss1">
      <div class="subsection-head">
        <h2>01 &#183; Installation &amp; Commissioning <em>Faults</em></h2>
        <span class="subsection-count">25 of 25 topics published</span>
      </div>
      <div id="topicList">
      <details class="topic-card" id="inst-426" data-search="inst-426 incorrect fixture mounting a newly installed or recently serviced fixture is found mounted in a way that does not match the specified mounting method frangibility requirement or fixture orientation relative to its base discovered during commissioning inspection or a subsequent flight check. in-pavement or elevated agl fixture and its mounting interface to the base can stake or frangible coupling as installed. fixture bolted directly to the base can without the specified frangible coupling or shear connection wrong mounting bracket or adaptor used not matched to the fixture/base can pair specified for that location fixture mounted with packing/shims not called for in the installation drawing altering its effective height or angle elevated fixture mounted on a non-frangible or incorrectly rated stake in an area requiring frangibility fixture mounting orientation reversed e.g. lens-retaining ring installed backwards without affecting light output enough to be caught visually contractor substituted an available mounting kit from a different fixture family during installation installation drawing / mounting detail for the fixture type torque wrench matched to mounting hardware fixture mounting gauge/template where specified frangible coupling inspection kit coordinate airside access through atc/apron control before approaching the fixture. loto the circuit before disturbing the mounting or fixture. compare the as-installed mounting method against the installation drawing for that fixture type and location. with the circuit isolated remove the fixture and inspect the mounting interface coupling and any packing/shims used. confirm the frangibility rating of the coupling or stake matches the specification for that area. mounting method matches the drawing after inspection - close out as correct. mounting deviates from the drawing - correct to the specified method before commissioning proceeds. isolate whether the deviation is at the fixture-to-coupling interface or the coupling-to-base-can interface. confirm the corrected mounting is stable correctly torqued and matches the drawing before final sign-off. mounting method vs. installation drawing frangible coupling rating and condition fixture height and angle after correction torque on mounting hardware re-inspect the corrected mounting confirm fixture height/angle against the drawing and verify frangible coupling function before final commissioning sign-off. remove and remount the fixture using the correct coupling bracket or hardware specified in the installation drawing. replace any incorrectly rated frangible coupling or stake. remove unauthorised packing/shims and re-set to the specified height/angle. verify mounting method against the installation drawing during the commissioning walk-down not only at final flight check. provide contractors with fixture-specific mounting kits pre-matched to each location to prevent substitution. include a frangibility rating check in the commissioning checklist for all elevated fixtures. sop-inst-01 fixture mounting verification procedure faa ac 150/5340-30 icao annex 14 vol i frangibility requirements fixture mounting detail drawing division 25 - field case study troubleshooting" open>
        <summary>
          <span class="code-badge">INST-426</span>
          <span class="topic-title">Incorrect Fixture Mounting</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A newly installed or recently serviced fixture is found mounted in a way that does not match the specified mounting method, frangibility requirement, or fixture orientation relative to its base, discovered during commissioning inspection or a subsequent flight check.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>In-pavement or elevated AGL fixture and its mounting interface to the base can, stake, or frangible coupling, as installed.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Fixture bolted directly to the base can without the specified frangible coupling or shear connection</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Wrong mounting bracket or adaptor used, not matched to the fixture/base can pair specified for that location</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Fixture mounted with packing/shims not called for in the installation drawing, altering its effective height or angle</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Elevated fixture mounted on a non-frangible or incorrectly rated stake in an area requiring frangibility</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Fixture mounting orientation reversed (e.g. lens-retaining ring installed backwards) without affecting light output enough to be caught visually</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Contractor substituted an available mounting kit from a different fixture family during installation</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Installation drawing / mounting detail for the fixture type</span><span>Torque wrench matched to mounting hardware</span><span>Fixture mounting gauge/template where specified</span><span>Frangible coupling inspection kit</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>Coordinate airside access through ATC/apron control before approaching the fixture.</li><li>LOTO the circuit before disturbing the mounting or fixture.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-installed mounting method against the installation drawing for that fixture type and location.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, remove the fixture and inspect the mounting interface, coupling, and any packing/shims used.</li><li><span class="step-tag">Measurement</span>Confirm the frangibility rating of the coupling or stake matches the specification for that area.</li><li><span class="step-tag">Decision</span>Mounting method matches the drawing after inspection &#x2192; close out as correct. Mounting deviates from the drawing &#x2192; correct to the specified method before commissioning proceeds.</li><li><span class="step-tag">Fault Location</span>Isolate whether the deviation is at the fixture-to-coupling interface or the coupling-to-base-can interface.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected mounting is stable, correctly torqued, and matches the drawing before final sign-off.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Mounting method vs. installation drawing</div><div class="tp-item">Frangible coupling rating and condition</div><div class="tp-item">Fixture height and angle after correction</div><div class="tp-item">Torque on mounting hardware</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-inspect the corrected mounting, confirm fixture height/angle against the drawing, and verify frangible coupling function before final commissioning sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Remove and remount the fixture using the correct coupling, bracket, or hardware specified in the installation drawing.</li><li>Replace any incorrectly rated frangible coupling or stake.</li><li>Remove unauthorised packing/shims and re-set to the specified height/angle.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify mounting method against the installation drawing during the commissioning walk-down, not only at final flight check.</li><li>Provide contractors with fixture-specific mounting kits pre-matched to each location to prevent substitution.</li><li>Include a frangibility rating check in the commissioning checklist for all elevated fixtures.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-01 (Fixture Mounting Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, ICAO Annex 14 Vol I (frangibility requirements)</p>
            <p><strong>Diagram:</strong> Fixture Mounting Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-427" data-search="inst-427 incorrect fixture height a fixture is measured during commissioning or a routine inspection to be higher or lower than the height specified in the design drawing potentially affecting light distribution or frangibility/obstruction clearance. agl fixture height as installed measured from the surrounding pavement or ground reference to the top of the fixture lens or housing. base can installed at the wrong elevation during civil works before the fixture was ever placed on it incorrect number of shims/spacers used at the fixture-to-base-can interface pavement overlay or resurfacing after original installation has changed the fixture s height relative to the new surface wrong fixture model installed - same footprint but different overall height than specified settlement or frost heave of the base can since installation gradually shifting height out of tolerance measurement/verification step omitted during original commissioning height gauge / precision level matched to fixture type installation drawing with specified height tolerance shim/spacer kit matched to fixture type laser level or surveying equipment for base-can elevation check loto the circuit before adjusting fixture height. coordinate airside access through atc/apron control before approaching the fixture. measure the as-installed fixture height against the specified tolerance in the design drawing. with the circuit isolated check the base-can elevation itself against the civil design distinct from the fixture-to-base-can shimming. if pavement has been overlaid confirm the current surface elevation used for the reference measurement. height deviation traced to shimming - adjust shims to bring the fixture within tolerance. height deviation traced to base-can elevation or a pavement overlay - escalate to a civil/base-can correction rather than a fixture-level fix. confirm whether the deviation is fixture-level shimming or base-can/pavement-level before deciding the scope of correction. verify the corrected height meets tolerance and remains stable under normal traffic loading. fixture height vs. specified tolerance base-can elevation vs. civil design shim/spacer configuration height after correction re-measured re-measure fixture height after correction and confirm it is within the specified tolerance before commissioning sign-off. adjust shims/spacers to bring the fixture to the specified height. escalate a base-can elevation error to civil works for correction. replace the fixture if the wrong model/height variant was installed. include a height check with a calibrated gauge in the commissioning checklist for every fixture not a sample. verify base-can elevation against civil design before fixture installation begins. re-verify fixture heights after any pavement overlay or resurfacing project. sop-inst-02 fixture height verification procedure faa ac 150/5340-30 icao annex 14 vol i fixture height tolerance table division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-427</span>
          <span class="topic-title">Incorrect Fixture Height</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A fixture is measured during commissioning or a routine inspection to be higher or lower than the height specified in the design drawing, potentially affecting light distribution or frangibility/obstruction clearance.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>AGL fixture height as installed, measured from the surrounding pavement or ground reference to the top of the fixture lens or housing.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base can installed at the wrong elevation during civil works, before the fixture was ever placed on it</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Incorrect number of shims/spacers used at the fixture-to-base-can interface</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Pavement overlay or resurfacing after original installation has changed the fixture&#x27;s height relative to the new surface</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Wrong fixture model installed &#x2014; same footprint but different overall height than specified</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Settlement or frost heave of the base can since installation, gradually shifting height out of tolerance</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Measurement/verification step omitted during original commissioning</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Height gauge / precision level matched to fixture type</span><span>Installation drawing with specified height tolerance</span><span>Shim/spacer kit matched to fixture type</span><span>Laser level or surveying equipment for base-can elevation check</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting fixture height.</li><li>Coordinate airside access through ATC/apron control before approaching the fixture.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Measure the as-installed fixture height against the specified tolerance in the design drawing.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, check the base-can elevation itself against the civil design, distinct from the fixture-to-base-can shimming.</li><li><span class="step-tag">Measurement</span>If pavement has been overlaid, confirm the current surface elevation used for the reference measurement.</li><li><span class="step-tag">Decision</span>Height deviation traced to shimming &#x2192; adjust shims to bring the fixture within tolerance. Height deviation traced to base-can elevation or a pavement overlay &#x2192; escalate to a civil/base-can correction rather than a fixture-level fix.</li><li><span class="step-tag">Fault Location</span>Confirm whether the deviation is fixture-level (shimming) or base-can/pavement-level before deciding the scope of correction.</li><li><span class="step-tag">Root Cause</span>Verify the corrected height meets tolerance and remains stable under normal traffic loading.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Fixture height vs. specified tolerance</div><div class="tp-item">Base-can elevation vs. civil design</div><div class="tp-item">Shim/spacer configuration</div><div class="tp-item">Height after correction, re-measured</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-measure fixture height after correction and confirm it is within the specified tolerance before commissioning sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Adjust shims/spacers to bring the fixture to the specified height.</li><li>Escalate a base-can elevation error to civil works for correction.</li><li>Replace the fixture if the wrong model/height variant was installed.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include a height check with a calibrated gauge in the commissioning checklist for every fixture, not a sample.</li><li>Verify base-can elevation against civil design before fixture installation begins.</li><li>Re-verify fixture heights after any pavement overlay or resurfacing project.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-02 (Fixture Height Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Fixture Height Tolerance Table</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-428" data-search="inst-428 incorrect fixture orientation a fixture is found rotated out of its specified orientation - for example a unidirectional in-pavement light not facing the correct approach direction - discovered during a night flight check or photometric inspection. agl fixture body and lens assembly as rotationally installed in its base can or mount relative to the specified beam direction. fixture rotated during installation without reference to the orientation mark or beam-direction indicator on the housing base can itself installed rotated out of position during civil works carrying the fixture s orientation error with it fixture rotated during a maintenance visit e.g. lens cleaning or bulb replacement and not returned to the correct orientation orientation mark on the fixture worn missing or ambiguous leading to an installation guess fixture design symmetric enough that incorrect orientation was not obvious without a beam-direction check as-built orientation drawing inaccurate or not available to the installing crew compass or directional reference tool installation/orientation drawing for the fixture location beam-direction alignment fixture/jig where applicable night flight-check coordination loto the circuit before adjusting fixture orientation. coordinate airside access and any required runway/taxiway closure through atc before working on an active surface. confirm the reported orientation issue via a night visual check or photometric reading from the specified viewing direction. with the circuit isolated check the fixture s orientation mark against the specified beam direction on the drawing. if the base can itself appears rotated verify its installed orientation against the civil/electrical design. orientation error is at the fixture level - rotate and re-secure the fixture correctly within the base can. orientation error is at the base-can level - escalate for base-can correction. isolate whether the fixture the base can or both are misoriented. confirm the corrected orientation with a night visual or photometric check from the specified approach/viewing direction. fixture orientation vs. specified beam direction base-can orientation vs. design night visual/photometric confirmation from the correct viewing angle orientation mark legibility conduct a night visual check or photometric measurement from the specified direction after correction and confirm the beam is correctly oriented before sign-off. rotate and re-secure the fixture to the correct orientation. escalate a misoriented base can for civil correction. re-mark or replace a fixture with an illegible orientation indicator. verify fixture orientation against the drawing during the commissioning walk-down using a directional reference not visual estimation alone. confirm base-can orientation before fixture installation begins. include an orientation check whenever a fixture is removed for maintenance and reinstalled. sop-inst-03 fixture orientation verification procedure icao annex 14 vol i faa ac 150/5340-30 fixture orientation and beam direction drawing division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-428</span>
          <span class="topic-title">Incorrect Fixture Orientation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A fixture is found rotated out of its specified orientation &#x2014; for example a unidirectional in-pavement light not facing the correct approach direction &#x2014; discovered during a night flight check or photometric inspection.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>AGL fixture body and lens assembly as rotationally installed in its base can or mount, relative to the specified beam direction.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Fixture rotated during installation without reference to the orientation mark or beam-direction indicator on the housing</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base can itself installed rotated out of position during civil works, carrying the fixture&#x27;s orientation error with it</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Fixture rotated during a maintenance visit (e.g. lens cleaning or bulb replacement) and not returned to the correct orientation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Orientation mark on the fixture worn, missing, or ambiguous, leading to an installation guess</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Fixture design symmetric enough that incorrect orientation was not obvious without a beam-direction check</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">As-built orientation drawing inaccurate or not available to the installing crew</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Compass or directional reference tool</span><span>Installation/orientation drawing for the fixture location</span><span>Beam-direction alignment fixture/jig where applicable</span><span>Night flight-check coordination</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting fixture orientation.</li><li>Coordinate airside access and any required runway/taxiway closure through ATC before working on an active surface.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Confirm the reported orientation issue via a night visual check or photometric reading from the specified viewing direction.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, check the fixture&#x27;s orientation mark against the specified beam direction on the drawing.</li><li><span class="step-tag">Measurement</span>If the base can itself appears rotated, verify its installed orientation against the civil/electrical design.</li><li><span class="step-tag">Decision</span>Orientation error is at the fixture level &#x2192; rotate and re-secure the fixture correctly within the base can. Orientation error is at the base-can level &#x2192; escalate for base-can correction.</li><li><span class="step-tag">Fault Location</span>Isolate whether the fixture, the base can, or both are misoriented.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected orientation with a night visual or photometric check from the specified approach/viewing direction.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Fixture orientation vs. specified beam direction</div><div class="tp-item">Base-can orientation vs. design</div><div class="tp-item">Night visual/photometric confirmation from the correct viewing angle</div><div class="tp-item">Orientation mark legibility</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Conduct a night visual check (or photometric measurement) from the specified direction after correction and confirm the beam is correctly oriented before sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Rotate and re-secure the fixture to the correct orientation.</li><li>Escalate a misoriented base can for civil correction.</li><li>Re-mark or replace a fixture with an illegible orientation indicator.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify fixture orientation against the drawing during the commissioning walk-down using a directional reference, not visual estimation alone.</li><li>Confirm base-can orientation before fixture installation begins.</li><li>Include an orientation check whenever a fixture is removed for maintenance and reinstalled.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-03 (Fixture Orientation Verification Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Fixture Orientation and Beam Direction Drawing</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-429" data-search="inst-429 incorrect fixture alignment a fixture s vertical or horizontal aiming angle is found outside the specified tolerance during a photometric check aiming survey or pilot report of an inconsistent light pattern along a run. agl fixture aiming mechanism vertical elevation angle and/or horizontal azimuth as set relative to the runway/taxiway centreline or approach path. aiming angle never set or verified against the design during original installation left at a default or as-shipped position aiming mechanism loosened by vibration or a maintenance visit and not re-verified afterward aiming survey performed using an incorrect reference point or baseline pavement settlement or resurfacing has changed the effective aiming angle relative to the new surface aiming tool/jig used was not calibrated or was the wrong type for that fixture a single fixture aimed correctly in isolation but inconsistent with the aiming pattern of the rest of the run fixture aiming tool/jig matched to fixture type inclinometer / aiming angle gauge as-built aiming angle specification for the run photometric field measurement equipment where available loto the circuit before adjusting fixture aiming. coordinate airside access through atc/apron control before approaching the fixture. identify whether the misalignment is a single fixture or a pattern across multiple fixtures on the same run. with the circuit isolated measure the current vertical and horizontal aiming angle using a calibrated aiming tool. compare the measured angle against the specified aiming angle for that fixture s position on the run. single fixture out of tolerance - re-aim to specification. pattern across multiple fixtures - investigate a systemic cause such as a reference-point or survey error. confirm the specific angle vertical horizontal or both that is out of tolerance before adjusting. re-verify aiming with the calibrated tool after adjustment and where practical confirm with a photometric or visual check. vertical aiming angle vs. specification horizontal aiming angle vs. specification consistency across the run photometric/visual confirmation after correction re-measure the aiming angle with the calibrated tool after adjustment and where practical confirm visually or photometrically before sign-off. re-aim the fixture to the specified vertical and horizontal angle. re-survey and correct the reference baseline if a systemic pattern error is found. secure the aiming mechanism to prevent drift after adjustment. include an aiming angle spot-check in the periodic pm cycle for fixtures on critical approach or centreline runs. verify aiming tool/jig calibration before each commissioning campaign. re-verify aiming after any pavement resurfacing or settlement event. sop-inst-04 fixture aiming and alignment verification procedure icao annex 14 vol i faa ac 150/5340-30 fixture aiming angle specification table division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-429</span>
          <span class="topic-title">Incorrect Fixture Alignment</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A fixture&#x27;s vertical or horizontal aiming angle is found outside the specified tolerance during a photometric check, aiming survey, or pilot report of an inconsistent light pattern along a run.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>AGL fixture aiming mechanism (vertical elevation angle and/or horizontal azimuth) as set relative to the runway/taxiway centreline or approach path.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Aiming angle never set or verified against the design during original installation, left at a default or as-shipped position</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Aiming mechanism loosened by vibration or a maintenance visit and not re-verified afterward</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Aiming survey performed using an incorrect reference point or baseline</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Pavement settlement or resurfacing has changed the effective aiming angle relative to the new surface</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Aiming tool/jig used was not calibrated or was the wrong type for that fixture</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A single fixture aimed correctly in isolation but inconsistent with the aiming pattern of the rest of the run</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Fixture aiming tool/jig matched to fixture type</span><span>Inclinometer / aiming angle gauge</span><span>As-built aiming angle specification for the run</span><span>Photometric field measurement equipment where available</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting fixture aiming.</li><li>Coordinate airside access through ATC/apron control before approaching the fixture.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify whether the misalignment is a single fixture or a pattern across multiple fixtures on the same run.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, measure the current vertical and horizontal aiming angle using a calibrated aiming tool.</li><li><span class="step-tag">Measurement</span>Compare the measured angle against the specified aiming angle for that fixture&#x27;s position on the run.</li><li><span class="step-tag">Decision</span>Single fixture out of tolerance &#x2192; re-aim to specification. Pattern across multiple fixtures &#x2192; investigate a systemic cause such as a reference-point or survey error.</li><li><span class="step-tag">Fault Location</span>Confirm the specific angle (vertical, horizontal, or both) that is out of tolerance before adjusting.</li><li><span class="step-tag">Root Cause</span>Re-verify aiming with the calibrated tool after adjustment and, where practical, confirm with a photometric or visual check.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Vertical aiming angle vs. specification</div><div class="tp-item">Horizontal aiming angle vs. specification</div><div class="tp-item">Consistency across the run</div><div class="tp-item">Photometric/visual confirmation after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-measure the aiming angle with the calibrated tool after adjustment, and where practical confirm visually or photometrically before sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-aim the fixture to the specified vertical and horizontal angle.</li><li>Re-survey and correct the reference baseline if a systemic pattern error is found.</li><li>Secure the aiming mechanism to prevent drift after adjustment.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include an aiming angle spot-check in the periodic PM cycle for fixtures on critical approach or centreline runs.</li><li>Verify aiming tool/jig calibration before each commissioning campaign.</li><li>Re-verify aiming after any pavement resurfacing or settlement event.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-04 (Fixture Aiming and Alignment Verification Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Fixture Aiming Angle Specification Table</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-430" data-search="inst-430 incorrect torque mounting hardware connector fittings or terminal lugs are found torqued outside the manufacturer s specified range during inspection - either over-tightened and showing signs of stress/cracking or under-tightened and loose. mounting bolts connector gland fittings and terminal lugs across fixtures base cans and transformer housings assessed against manufacturer torque specifications. field crew used a fixed-setting or non-calibrated tool rather than a torque wrench set to the specified value torque specification not available to the installing crew resulting in a best-guess tightening torque wrench used was out of calibration over-torquing performed deliberately in a mistaken belief that tighter is always more secure correct torque applied initially but hardware has since loosened under vibration without re-torque wrong hardware grade/material installed giving an unpredictable relationship between applied torque and actual clamping force calibrated torque wrench matched to hardware size and range manufacturer torque specification table thread/hardware inspection kit replacement hardware matched to specification loto the circuit before adjusting torque on any live-circuit component. inspect for cracking or thread damage before applying further torque to a component found over-tightened. identify which hardware/fittings are suspected of incorrect torque and gather the manufacturer s specified torque value for each. with the circuit isolated check current torque using a calibrated torque wrench without first loosening the fitting. inspect over-torqued items for cracking thread deformation or crushed gaskets/seals before deciding whether they can simply be backed off to spec. under-torqued and hardware undamaged - re-torque to specification. over-torqued with visible damage - replace the damaged component rather than merely adjusting torque. confirm which specific fitting is out of tolerance rather than re-torquing every fastener in the area speculatively. confirm the tool used for correction is calibrated and set to the correct specification for that hardware. measured torque vs. manufacturer specification hardware/thread/gasket condition torque wrench calibration status torque re-check after correction re-check torque with a calibrated wrench after correction and inspect for any resulting damage before closing out. re-torque under-tightened hardware to the specified value. replace hardware gaskets or fittings damaged by over-torquing. replace incorrect-grade hardware with the specified type. issue torque specification tables alongside calibrated torque wrenches as standard field kit. verify torque wrench calibration on a defined schedule. include a spot-check torque verification in the commissioning checklist. sop-inst-05 torque verification and correction procedure manufacturer torque specification tables faa ac 150/5340-30 hardware torque specification table division 14 - l-823 / connector troubleshooting">
        <summary>
          <span class="code-badge">INST-430</span>
          <span class="topic-title">Incorrect Torque</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Mounting hardware, connector fittings, or terminal lugs are found torqued outside the manufacturer&#x27;s specified range during inspection &#x2014; either over-tightened and showing signs of stress/cracking, or under-tightened and loose.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Mounting bolts, connector gland fittings, and terminal lugs across fixtures, base cans, and transformer housings, assessed against manufacturer torque specifications.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Field crew used a fixed-setting or non-calibrated tool rather than a torque wrench set to the specified value</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Torque specification not available to the installing crew, resulting in a best-guess tightening</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Torque wrench used was out of calibration</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Over-torquing performed deliberately in a mistaken belief that tighter is always more secure</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Correct torque applied initially but hardware has since loosened under vibration without re-torque</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Wrong hardware grade/material installed, giving an unpredictable relationship between applied torque and actual clamping force</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Calibrated torque wrench matched to hardware size and range</span><span>Manufacturer torque specification table</span><span>Thread/hardware inspection kit</span><span>Replacement hardware matched to specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting torque on any live-circuit component.</li><li>Inspect for cracking or thread damage before applying further torque to a component found over-tightened.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify which hardware/fittings are suspected of incorrect torque and gather the manufacturer&#x27;s specified torque value for each.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, check current torque using a calibrated torque wrench without first loosening the fitting.</li><li><span class="step-tag">Measurement</span>Inspect over-torqued items for cracking, thread deformation, or crushed gaskets/seals before deciding whether they can simply be backed off to spec.</li><li><span class="step-tag">Decision</span>Under-torqued and hardware undamaged &#x2192; re-torque to specification. Over-torqued with visible damage &#x2192; replace the damaged component rather than merely adjusting torque.</li><li><span class="step-tag">Fault Location</span>Confirm which specific fitting is out of tolerance rather than re-torquing every fastener in the area speculatively.</li><li><span class="step-tag">Root Cause</span>Confirm the tool used for correction is calibrated and set to the correct specification for that hardware.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Measured torque vs. manufacturer specification</div><div class="tp-item">Hardware/thread/gasket condition</div><div class="tp-item">Torque wrench calibration status</div><div class="tp-item">Torque re-check after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-check torque with a calibrated wrench after correction and inspect for any resulting damage before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-torque under-tightened hardware to the specified value.</li><li>Replace hardware, gaskets, or fittings damaged by over-torquing.</li><li>Replace incorrect-grade hardware with the specified type.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Issue torque specification tables alongside calibrated torque wrenches as standard field kit.</li><li>Verify torque wrench calibration on a defined schedule.</li><li>Include a spot-check torque verification in the commissioning checklist.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-05 (Torque Verification and Correction Procedure)</p>
            <p><strong>Standards:</strong> Manufacturer torque specification tables, FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Hardware Torque Specification Table</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-431" data-search="inst-431 loose mounting hardware fixture mounting bolts base-can lid fasteners or bracket hardware are found loose or missing during inspection independent of a torque-value discrepancy sometimes with the fixture itself visibly able to move. fixture mounting bolts base-can lid fasteners and bracket hardware securing agl components in place. vibration from continuous ground and aircraft traffic gradually working fasteners loose over time without a defined re-torque interval fasteners not fitted with the specified lock washer thread-locking compound or self-locking nut where required hardware never fully tightened during original installation missing fastener s not identified until a subsequent inspection incorrect hardware size/thread installed unable to achieve a proper secure fit corrosion has caused a fastener to seize partially loose without being able to back all the way out torque wrench matched to hardware size replacement fasteners matched to specification including lock washers/thread-locker where specified visual inspection checklist for mounting hardware loto the circuit before working on mounting hardware. coordinate airside access through atc/apron control and secure any loose hardware immediately as fod risk on an active surface. note which specific fasteners are loose or missing and whether the fixture itself has visible play. with the circuit isolated check remaining hardware for correct torque and confirm whether the specified lock washer or thread-locker is present. inspect fastener condition for corrosion thread damage or wrong size/type. hardware intact but simply under-torqued or missing a locking feature - re-torque and add the specified locking feature. hardware damaged corroded or wrong type - replace with correct specification. confirm all fasteners at that mounting point are checked not only the one initially reported loose. determine whether the looseness is an isolated installation gap or a pattern across multiple locations pointing to a missing locking-feature specification in the original install. torque on all fasteners at the mounting point presence and condition of lock washers/thread-locker fastener corrosion/thread condition play/movement in the fixture or lid after correction re-check torque and confirm no play remains in the fixture or lid after correction and re-inspect at the next scheduled pm cycle to confirm the fix has held. re-torque loose hardware to specification. replace missing damaged or corroded fasteners with the correct type. add the specified lock washer or thread-locking compound where missing. include a hardware torque and completeness check in the routine pm cycle for fixtures and base cans in high-traffic areas. specify and enforce use of locking hardware/thread-locker on all vibration-exposed mounting points. track fastener replacement history to identify locations with a recurring hardware-loosening pattern. sop-inst-05 torque verification and correction procedure faa ac 150/5340-30 mounting hardware specification table division 07 - taxiway light troubleshooting">
        <summary>
          <span class="code-badge">INST-431</span>
          <span class="topic-title">Loose Mounting Hardware</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> Fixture mounting bolts, base-can lid fasteners, or bracket hardware are found loose or missing during inspection, independent of a torque-value discrepancy, sometimes with the fixture itself visibly able to move.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Fixture mounting bolts, base-can lid fasteners, and bracket hardware securing AGL components in place.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Vibration from continuous ground and aircraft traffic gradually working fasteners loose over time without a defined re-torque interval</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Fasteners not fitted with the specified lock washer, thread-locking compound, or self-locking nut where required</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Hardware never fully tightened during original installation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Missing fastener(s) not identified until a subsequent inspection</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Incorrect hardware size/thread installed, unable to achieve a proper secure fit</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Corrosion has caused a fastener to seize partially loose without being able to back all the way out</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Torque wrench matched to hardware size</span><span>Replacement fasteners matched to specification (including lock washers/thread-locker where specified)</span><span>Visual inspection checklist for mounting hardware</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before working on mounting hardware.</li><li>Coordinate airside access through ATC/apron control, and secure any loose hardware immediately as FOD risk on an active surface.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Note which specific fasteners are loose or missing and whether the fixture itself has visible play.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, check remaining hardware for correct torque and confirm whether the specified lock washer or thread-locker is present.</li><li><span class="step-tag">Measurement</span>Inspect fastener condition for corrosion, thread damage, or wrong size/type.</li><li><span class="step-tag">Decision</span>Hardware intact but simply under-torqued or missing a locking feature &#x2192; re-torque and add the specified locking feature. Hardware damaged, corroded, or wrong type &#x2192; replace with correct specification.</li><li><span class="step-tag">Fault Location</span>Confirm all fasteners at that mounting point are checked, not only the one initially reported loose.</li><li><span class="step-tag">Root Cause</span>Determine whether the looseness is an isolated installation gap or a pattern across multiple locations pointing to a missing locking-feature specification in the original install.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Torque on all fasteners at the mounting point</div><div class="tp-item">Presence and condition of lock washers/thread-locker</div><div class="tp-item">Fastener corrosion/thread condition</div><div class="tp-item">Play/movement in the fixture or lid after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-check torque and confirm no play remains in the fixture or lid after correction, and re-inspect at the next scheduled PM cycle to confirm the fix has held.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-torque loose hardware to specification.</li><li>Replace missing, damaged, or corroded fasteners with the correct type.</li><li>Add the specified lock washer or thread-locking compound where missing.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include a hardware torque and completeness check in the routine PM cycle for fixtures and base cans in high-traffic areas.</li><li>Specify and enforce use of locking hardware/thread-locker on all vibration-exposed mounting points.</li><li>Track fastener replacement history to identify locations with a recurring hardware-loosening pattern.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-05 (Torque Verification and Correction Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Mounting Hardware Specification Table</p>
            <p><strong>Case Study:</strong> Division 07 &#x2014; Taxiway Light Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-432" data-search="inst-432 incorrect base installation an in-pavement base can l-867 or similar is found installed in a manner that deviates from the design specification - wrong depth wrong orientation incorrect bedding or wrong can size - discovered during commissioning or later maintenance access. l-867/base can assembly as installed in the pavement including its depth orientation bedding material and connection to conduit/duct. base can set at the wrong depth relative to the finished pavement surface affecting fixture height once mounted base can bedded directly in native soil rather than the specified bedding material leading to instability or drainage issues wrong size or model of base can installed for the fixture type specified at that location base can rotated out of the correct orientation for conduit entry or fixture alignment base can installed without the specified frost/heave protection in a cold-climate application conduit stub-up not properly sealed or positioned relative to the base can s cable entry point installation/civil drawing for the base-can type and location laser level or surveying equipment base-can depth and bedding inspection kit replacement base can matched to specification loto the circuit and coordinate excavation/pavement work through the appropriate airside safety process. treat any excavation around an energised base can as a live-circuit hazard until isolation is confirmed. compare the as-installed base-can depth orientation and model against the civil/installation drawing. with the circuit isolated excavate as needed to inspect bedding material frost protection and conduit connection. confirm the base-can model matches the fixture type specified for that location. deviation is minor and correctable without full replacement e.g. re-bedding re-sealing conduit - correct in place. deviation is fundamental wrong depth wrong model - replace/reset the base can. isolate the specific aspect of the installation that deviates from the drawing before determining the scope of correction. confirm the corrected installation meets specification before backfilling and reinstating the pavement surface. base-can depth vs. specification bedding material and drainage condition base-can model vs. fixture type specified conduit entry sealing and position after correction confirm base-can depth bedding and conduit sealing meet specification before backfilling and re-verify fixture height once the fixture is remounted. reset the base can to the correct depth and orientation. replace inadequate bedding material with the specified type. replace the base can if the wrong model was installed. properly seal the conduit entry to the base can. verify base-can depth and bedding against the civil drawing during installation inspection before pavement is placed over it. confirm base-can model against the fixture schedule prior to installation. include frost/heave protection verification in cold-climate installation checklists. sop-inst-06 base can installation verification procedure faa ac 150/5340-30 civil/electrical installation drawings base can installation detail drawing division 08 - taxiway centreline / guidance lighting troubleshooting">
        <summary>
          <span class="code-badge">INST-432</span>
          <span class="topic-title">Incorrect Base Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An in-pavement base can (L-867 or similar) is found installed in a manner that deviates from the design specification &#x2014; wrong depth, wrong orientation, incorrect bedding, or wrong can size &#x2014; discovered during commissioning or later maintenance access.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>L-867/base can assembly as installed in the pavement, including its depth, orientation, bedding material, and connection to conduit/duct.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base can set at the wrong depth relative to the finished pavement surface, affecting fixture height once mounted</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base can bedded directly in native soil rather than the specified bedding material, leading to instability or drainage issues</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Wrong size or model of base can installed for the fixture type specified at that location</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Base can rotated out of the correct orientation for conduit entry or fixture alignment</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Base can installed without the specified frost/heave protection in a cold-climate application</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Conduit stub-up not properly sealed or positioned relative to the base can&#x27;s cable entry point</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Installation/civil drawing for the base-can type and location</span><span>Laser level or surveying equipment</span><span>Base-can depth and bedding inspection kit</span><span>Replacement base can matched to specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit and coordinate excavation/pavement work through the appropriate airside safety process.</li><li>Treat any excavation around an energised base can as a live-circuit hazard until isolation is confirmed.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-installed base-can depth, orientation, and model against the civil/installation drawing.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, excavate as needed to inspect bedding material, frost protection, and conduit connection.</li><li><span class="step-tag">Measurement</span>Confirm the base-can model matches the fixture type specified for that location.</li><li><span class="step-tag">Decision</span>Deviation is minor and correctable without full replacement (e.g. re-bedding, re-sealing conduit) &#x2192; correct in place. Deviation is fundamental (wrong depth, wrong model) &#x2192; replace/reset the base can.</li><li><span class="step-tag">Fault Location</span>Isolate the specific aspect of the installation that deviates from the drawing before determining the scope of correction.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected installation meets specification before backfilling and reinstating the pavement surface.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Base-can depth vs. specification</div><div class="tp-item">Bedding material and drainage condition</div><div class="tp-item">Base-can model vs. fixture type specified</div><div class="tp-item">Conduit entry sealing and position</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correction, confirm base-can depth, bedding, and conduit sealing meet specification before backfilling, and re-verify fixture height once the fixture is remounted.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Reset the base can to the correct depth and orientation.</li><li>Replace inadequate bedding material with the specified type.</li><li>Replace the base can if the wrong model was installed.</li><li>Properly seal the conduit entry to the base can.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify base-can depth and bedding against the civil drawing during installation inspection, before pavement is placed over it.</li><li>Confirm base-can model against the fixture schedule prior to installation.</li><li>Include frost/heave protection verification in cold-climate installation checklists.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-06 (Base Can Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, civil/electrical installation drawings</p>
            <p><strong>Diagram:</strong> Base Can Installation Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 08 &#x2014; Taxiway Centreline / Guidance Lighting Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-433" data-search="inst-433 base can flooding a base can is found full or partially full of standing water during inspection or fault investigation distinct from a connector-level water-ingress fault indicating a drainage or sealing problem with the can itself. l-867/base can assembly its drainage provisions and lid seal as installed at a specific pavement location. base-can drainage weep hole or gravel sump blocked with silt debris or fines from surrounding bedding material base can installed below the local water table without the specified sump/drainage design for that condition lid gasket failed or missing allowing surface water to enter directly surrounding pavement grading directs surface runoff toward the base can rather than away from it conduit connection not sealed allowing water to enter via the duct run a cracked base-can body allowing groundwater ingress wet/dry vacuum for pump-out moisture detection meter base-can lid gasket and drainage inspection kit laser level for surrounding grade check loto the circuit before pumping out or working in a flooded base can. treat a flooded base can as a serious shock hazard until the circuit is confirmed isolated and the connector/fixture wiring inspected. note the water level and whether it recurs after pump-out indicating an active source versus a one-off event. with the circuit isolated pump out the base can and inspect the drainage weep hole/sump lid gasket and conduit seal. check the surrounding pavement grade and water table conditions for that location. drainage/seal defect identified and correctable - clear or repair and monitor. location is chronically below water table with inadequate sump design - escalate for a civil design correction. identify the specific entry/retention mechanism - blocked drainage failed lid seal or high water table - responsible for the flooding. confirm the base can drains properly after the next rainfall or irrigation cycle before considering the issue resolved. water level in base can before and after pump-out drainage weep hole/sump condition lid gasket integrity insulation resistance of the fixture/transformer circuit after pump-out and drying megger the affected circuit after pump-out and drying to confirm no lasting insulation damage and re-inspect the base can after the next significant rainfall to confirm drainage is restored. clear the drainage weep hole/sump of debris. replace a failed or missing lid gasket. reseal the conduit entry to the base can. escalate to civil works for a sump/drainage redesign where the water table is the underlying cause. include base-can drainage condition in the routine pm checklist particularly in low-lying or high-water-table areas. verify surrounding pavement grading directs surface water away from base cans. specify sump/drainage design appropriate to local water-table conditions during future installations. sop-con-05 water ingress inspection and remediation procedure sop-inst-06 base can installation verification procedure faa ac 150/5340-30 base-can drainage detail drawing division 14 - l-823 / connector troubleshooting water ingress">
        <summary>
          <span class="code-badge">INST-433</span>
          <span class="topic-title">Base Can Flooding</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A base can is found full or partially full of standing water during inspection or fault investigation, distinct from a connector-level water-ingress fault, indicating a drainage or sealing problem with the can itself.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>L-867/base can assembly, its drainage provisions, and lid seal, as installed at a specific pavement location.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base-can drainage weep hole or gravel sump blocked with silt, debris, or fines from surrounding bedding material</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Base can installed below the local water table without the specified sump/drainage design for that condition</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Lid gasket failed or missing, allowing surface water to enter directly</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Surrounding pavement grading directs surface runoff toward the base can rather than away from it</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Conduit connection not sealed, allowing water to enter via the duct run</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A cracked base-can body allowing groundwater ingress</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Wet/dry vacuum for pump-out</span><span>Moisture detection meter</span><span>Base-can lid gasket and drainage inspection kit</span><span>Laser level for surrounding grade check</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before pumping out or working in a flooded base can.</li><li>Treat a flooded base can as a serious shock hazard until the circuit is confirmed isolated and the connector/fixture wiring inspected.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Note the water level and whether it recurs after pump-out, indicating an active source versus a one-off event.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, pump out the base can and inspect the drainage weep hole/sump, lid gasket, and conduit seal.</li><li><span class="step-tag">Measurement</span>Check the surrounding pavement grade and water table conditions for that location.</li><li><span class="step-tag">Decision</span>Drainage/seal defect identified and correctable &#x2192; clear or repair and monitor. Location is chronically below water table with inadequate sump design &#x2192; escalate for a civil design correction.</li><li><span class="step-tag">Fault Location</span>Identify the specific entry/retention mechanism &#x2014; blocked drainage, failed lid seal, or high water table &#x2014; responsible for the flooding.</li><li><span class="step-tag">Root Cause</span>Confirm the base can drains properly after the next rainfall or irrigation cycle before considering the issue resolved.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Water level in base can before and after pump-out</div><div class="tp-item">Drainage weep hole/sump condition</div><div class="tp-item">Lid gasket integrity</div><div class="tp-item">Insulation resistance of the fixture/transformer circuit after pump-out and drying</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Megger the affected circuit after pump-out and drying to confirm no lasting insulation damage, and re-inspect the base can after the next significant rainfall to confirm drainage is restored.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clear the drainage weep hole/sump of debris.</li><li>Replace a failed or missing lid gasket.</li><li>Reseal the conduit entry to the base can.</li><li>Escalate to civil works for a sump/drainage redesign where the water table is the underlying cause.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include base-can drainage condition in the routine PM checklist, particularly in low-lying or high-water-table areas.</li><li>Verify surrounding pavement grading directs surface water away from base cans.</li><li>Specify sump/drainage design appropriate to local water-table conditions during future installations.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-CON-05 (Water Ingress Inspection and Remediation Procedure), SOP-INST-06 (Base Can Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30</p>
            <p><strong>Diagram:</strong> Base-Can Drainage Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting (water ingress)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-434" data-search="inst-434 poor drainage a broader pattern of standing water saturated bedding or repeated moisture-related faults is observed across a section of the field rather than at a single base can pointing to a systemic drainage design or construction issue. subsurface drainage system serving a section of the agl installation - base-can sumps drainage pipe/trench runs and surrounding pavement grading considered collectively rather than at a single location. drainage trench or pipe run under-sized or blocked along its length backing up water at multiple base cans pavement grading in the area directs surface water toward the lighting corridor rather than away from it drainage system design did not account for actual local water-table or soil-permeability conditions drainage outfall point blocked or elevated preventing the system from discharging effectively seasonal/weather extremes exceeding the design capacity of an otherwise adequate drainage system settlement of the drainage trench over time has created low spots that trap water rather than conveying it section-wide drainage/civil as-built drawing water level/moisture survey across affected base cans drain camera or rodding equipment for pipe run inspection laser level for grade survey across the section loto all affected circuits before any base-can access during the survey. coordinate airside access and any required excavation through the appropriate safety process for that section. map which base cans in the section are affected and look for a pattern e.g. all cans along one low-lying stretch . with circuits isolated inspect the drainage trench/pipe run for blockage undersizing or damage along its length. survey the surrounding pavement grade across the affected section to confirm whether it directs water toward or away from the lighting corridor. blockage or damage found in the drainage run - clear/repair and re-monitor. grading or design capacity is inadequate - escalate for a civil drainage redesign of the section. determine whether the issue is isolated to a single drainage run or reflects a section-wide grading/design problem. confirm the correction resolves the pattern across the whole affected section not just the base can that first prompted investigation. water/moisture pattern across affected base cans drainage pipe/trench condition along its run pavement grade survey results outfall condition and discharge capacity re-survey the affected section after the next significant rainfall to confirm the drainage pattern has improved across all previously affected base cans. clear or repair the blocked/damaged drainage run. correct pavement grading directing water toward the lighting corridor where practical. escalate to civil engineering for a drainage capacity/design review if the issue is systemic. include a section-wide drainage walk-down after any significant rainfall event as part of storm-response pm. track base-can flooding incidents by location to detect emerging section-wide patterns early. review drainage design capacity against updated local rainfall/water-table data periodically. sop-inst-07 section drainage survey procedure faa ac 150/5340-30 local civil drainage design standards section drainage as-built drawing division 14 - l-823 / connector troubleshooting water ingress">
        <summary>
          <span class="code-badge">INST-434</span>
          <span class="topic-title">Poor Drainage</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A broader pattern of standing water, saturated bedding, or repeated moisture-related faults is observed across a section of the field rather than at a single base can, pointing to a systemic drainage design or construction issue.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Subsurface drainage system serving a section of the AGL installation &#x2014; base-can sumps, drainage pipe/trench runs, and surrounding pavement grading, considered collectively rather than at a single location.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Drainage trench or pipe run under-sized or blocked along its length, backing up water at multiple base cans</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Pavement grading in the area directs surface water toward the lighting corridor rather than away from it</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Drainage system design did not account for actual local water-table or soil-permeability conditions</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Drainage outfall point blocked or elevated, preventing the system from discharging effectively</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Seasonal/weather extremes exceeding the design capacity of an otherwise adequate drainage system</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Settlement of the drainage trench over time has created low spots that trap water rather than conveying it</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Section-wide drainage/civil as-built drawing</span><span>Water level/moisture survey across affected base cans</span><span>Drain camera or rodding equipment for pipe run inspection</span><span>Laser level for grade survey across the section</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO all affected circuits before any base-can access during the survey.</li><li>Coordinate airside access and any required excavation through the appropriate safety process for that section.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Map which base cans in the section are affected and look for a pattern (e.g. all cans along one low-lying stretch).</li><li><span class="step-tag">Measurement</span>With circuits isolated, inspect the drainage trench/pipe run for blockage, undersizing, or damage along its length.</li><li><span class="step-tag">Measurement</span>Survey the surrounding pavement grade across the affected section to confirm whether it directs water toward or away from the lighting corridor.</li><li><span class="step-tag">Decision</span>Blockage or damage found in the drainage run &#x2192; clear/repair and re-monitor. Grading or design capacity is inadequate &#x2192; escalate for a civil drainage redesign of the section.</li><li><span class="step-tag">Fault Location</span>Determine whether the issue is isolated to a single drainage run or reflects a section-wide grading/design problem.</li><li><span class="step-tag">Root Cause</span>Confirm the correction resolves the pattern across the whole affected section, not just the base can that first prompted investigation.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Water/moisture pattern across affected base cans</div><div class="tp-item">Drainage pipe/trench condition along its run</div><div class="tp-item">Pavement grade survey results</div><div class="tp-item">Outfall condition and discharge capacity</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-survey the affected section after the next significant rainfall to confirm the drainage pattern has improved across all previously affected base cans.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Clear or repair the blocked/damaged drainage run.</li><li>Correct pavement grading directing water toward the lighting corridor where practical.</li><li>Escalate to civil engineering for a drainage capacity/design review if the issue is systemic.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include a section-wide drainage walk-down after any significant rainfall event as part of storm-response PM.</li><li>Track base-can flooding incidents by location to detect emerging section-wide patterns early.</li><li>Review drainage design capacity against updated local rainfall/water-table data periodically.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-07 (Section Drainage Survey Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, local civil drainage design standards</p>
            <p><strong>Diagram:</strong> Section Drainage As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting (water ingress)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-435" data-search="inst-435 improper cable routing a cable is found routed in a manner that deviates from the design drawing - crossing an unintended path sharing a duct with an incompatible circuit or lacking the specified separation from other services - discovered during commissioning fault-finding or third-party excavation coordination. primary or secondary cable routing between base cans pull boxes and the ccr/equipment vault as installed relative to the design drawing. cable routed through the wrong duct/conduit mixing circuits that were designed to be kept separate minimum separation from other utilities fuel lines communications other electrical services not maintained per specification cable routed along a shorter but undocumented path during installation leaving the as-built drawing inaccurate cable crosses a pavement expansion joint without the specified protection or slack loop cable routing technically functional but makes future fault location or maintenance access significantly harder than the designed route multiple circuits cables bundled together without the specified separation increasing induced-fault risk as-built and design routing drawings for comparison cable/duct tracer route verification survey equipment duct/conduit inspection camera where accessible loto all affected circuits before excavation or duct access. coordinate with other utility owners before any excavation near cable routes to avoid third-party strikes. compare the as-built or as-found routing against the design drawing to identify the specific deviation. with circuits isolated trace the actual cable route using a cable/duct tracer where the drawing and field condition disagree. confirm separation distances from other utilities and other lighting circuits at the points of concern. routing deviates but meets separation and protection requirements - update the as-built drawing and close out. routing violates separation protection or duct-sharing requirements - re-route or add protection to bring it into compliance. identify the specific segment where the deviation occurs rather than assuming the entire run is affected. confirm the corrected or documented routing is reflected accurately in the as-built record before closing out. actual cable route vs. design drawing separation distance from other utilities/circuits duct/conduit sharing compliance as-built drawing accuracy after correction after correction physical re-route or drawing update confirm the as-built record matches the field condition and that separation requirements are met before sign-off. re-route the cable to meet the design/separation requirements where a physical correction is warranted. add protection conduit marker tape additional depth where separation cannot be practically corrected. update the as-built drawing to accurately reflect the field-verified route. verify actual cable routing against the design drawing during commissioning rather than relying on the design drawing alone. maintain accurate as-built records for every excavation/routing change made during construction. coordinate with other utility owners early in design to avoid routing conflicts before installation. sop-inst-08 cable routing verification procedure faa ac 150/5340-30 local utility separation standards cable routing as-built drawing division 08 - taxiway centreline / guidance lighting troubleshooting cable faults">
        <summary>
          <span class="code-badge">INST-435</span>
          <span class="topic-title">Improper Cable Routing</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A cable is found routed in a manner that deviates from the design drawing &#x2014; crossing an unintended path, sharing a duct with an incompatible circuit, or lacking the specified separation from other services &#x2014; discovered during commissioning, fault-finding, or third-party excavation coordination.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Primary or secondary cable routing between base cans, pull boxes, and the CCR/equipment vault, as installed relative to the design drawing.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Cable routed through the wrong duct/conduit, mixing circuits that were designed to be kept separate</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Minimum separation from other utilities (fuel lines, communications, other electrical services) not maintained per specification</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Cable routed along a shorter but undocumented path during installation, leaving the as-built drawing inaccurate</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Cable crosses a pavement expansion joint without the specified protection or slack loop</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Cable routing technically functional but makes future fault location or maintenance access significantly harder than the designed route</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Multiple circuits&#x27; cables bundled together without the specified separation, increasing induced-fault risk</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>As-built and design routing drawings for comparison</span><span>Cable/duct tracer</span><span>Route verification survey equipment</span><span>Duct/conduit inspection camera where accessible</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO all affected circuits before excavation or duct access.</li><li>Coordinate with other utility owners before any excavation near cable routes to avoid third-party strikes.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-built (or as-found) routing against the design drawing to identify the specific deviation.</li><li><span class="step-tag">Measurement</span>With circuits isolated, trace the actual cable route using a cable/duct tracer where the drawing and field condition disagree.</li><li><span class="step-tag">Measurement</span>Confirm separation distances from other utilities and other lighting circuits at the points of concern.</li><li><span class="step-tag">Decision</span>Routing deviates but meets separation and protection requirements &#x2192; update the as-built drawing and close out. Routing violates separation, protection, or duct-sharing requirements &#x2192; re-route or add protection to bring it into compliance.</li><li><span class="step-tag">Fault Location</span>Identify the specific segment where the deviation occurs rather than assuming the entire run is affected.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected or documented routing is reflected accurately in the as-built record before closing out.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Actual cable route vs. design drawing</div><div class="tp-item">Separation distance from other utilities/circuits</div><div class="tp-item">Duct/conduit sharing compliance</div><div class="tp-item">As-built drawing accuracy after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correction (physical re-route or drawing update), confirm the as-built record matches the field condition and that separation requirements are met before sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-route the cable to meet the design/separation requirements where a physical correction is warranted.</li><li>Add protection (conduit, marker tape, additional depth) where separation cannot be practically corrected.</li><li>Update the as-built drawing to accurately reflect the field-verified route.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify actual cable routing against the design drawing during commissioning rather than relying on the design drawing alone.</li><li>Maintain accurate as-built records for every excavation/routing change made during construction.</li><li>Coordinate with other utility owners early in design to avoid routing conflicts before installation.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-08 (Cable Routing Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, local utility separation standards</p>
            <p><strong>Diagram:</strong> Cable Routing As-Built Drawing</p>
            <p><strong>Case Study:</strong> Division 08 &#x2014; Taxiway Centreline / Guidance Lighting Troubleshooting (cable faults)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-436" data-search="inst-436 incorrect cable burial a cable is found buried at a depth in a bedding material or without a protective marker that deviates from the specified burial standard typically discovered during excavation for an unrelated purpose or a targeted verification survey. direct-buried or duct-enclosed cable as installed below grade assessed for depth bedding and marker/warning tape compliance. cable buried shallower than the specified minimum depth increasing risk of damage from future excavation or heavy loading no warning/marker tape installed above the cable removing the standard warning for future excavators cable bedded directly against sharp aggregate or unsuitable native material rather than the specified sand/fine bedding burial depth inconsistent along the run with some sections meeting specification and others not cable buried at correct depth but without the specified duct/conduit protection through a vehicle-loaded area as-built depth records inaccurate or missing for the run in question cable/duct tracer with depth-estimation function excavation and probing equipment for targeted verification design specification for burial depth bedding and marker tape warning/marker tape stock matched to specification loto the circuit before any excavation near the cable. coordinate with all utility owners and use safe digging practices hand excavation near known cable routes to avoid a strike during verification. identify the specific run or section where burial depth or protection is in question. with the circuit isolated expose the cable at representative points along the run to measure actual depth bedding material and presence of marker tape. compare findings against the specified burial standard for that circuit type and location e.g. under pavement vs. open ground . depth and bedding meet specification only marker tape missing - add marker tape without re-burial. depth or bedding does not meet specification - re-bury the affected section to standard. determine the extent of the affected run - an isolated section or the full length - before deciding the scope of correction. confirm the corrected section meets specification and update as-built depth records accordingly. burial depth vs. specification bedding material condition marker/warning tape presence as-built depth record accuracy after correction after correction confirm depth and protection meet specification at the corrected section and update the as-built record before closing out. re-bury the affected section to the specified depth and bedding. add marker/warning tape where missing. add duct/conduit protection through vehicle-loaded areas where specified but absent. update as-built depth records for the corrected section. verify burial depth and marker tape presence during construction inspection before backfilling rather than relying on after-the-fact spot checks. maintain accurate as-built depth records for all buried cable runs. coordinate excavation permits with accurate cable location records to prevent future strikes. sop-inst-09 cable burial verification procedure faa ac 150/5340-30 local electrical code burial depth requirements cable burial depth and marker tape detail division 08 - taxiway centreline / guidance lighting troubleshooting cable faults">
        <summary>
          <span class="code-badge">INST-436</span>
          <span class="topic-title">Incorrect Cable Burial</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A cable is found buried at a depth, in a bedding material, or without a protective marker that deviates from the specified burial standard, typically discovered during excavation for an unrelated purpose or a targeted verification survey.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Direct-buried or duct-enclosed cable as installed below grade, assessed for depth, bedding, and marker/warning tape compliance.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Cable buried shallower than the specified minimum depth, increasing risk of damage from future excavation or heavy loading</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">No warning/marker tape installed above the cable, removing the standard warning for future excavators</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Cable bedded directly against sharp aggregate or unsuitable native material rather than the specified sand/fine bedding</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Burial depth inconsistent along the run, with some sections meeting specification and others not</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Cable buried at correct depth but without the specified duct/conduit protection through a vehicle-loaded area</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">As-built depth records inaccurate or missing for the run in question</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Cable/duct tracer with depth-estimation function</span><span>Excavation and probing equipment for targeted verification</span><span>Design specification for burial depth, bedding, and marker tape</span><span>Warning/marker tape stock matched to specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before any excavation near the cable.</li><li>Coordinate with all utility owners and use safe digging practices (hand excavation near known cable routes) to avoid a strike during verification.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify the specific run or section where burial depth or protection is in question.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, expose the cable at representative points along the run to measure actual depth, bedding material, and presence of marker tape.</li><li><span class="step-tag">Measurement</span>Compare findings against the specified burial standard for that circuit type and location (e.g. under pavement vs. open ground).</li><li><span class="step-tag">Decision</span>Depth and bedding meet specification, only marker tape missing &#x2192; add marker tape without re-burial. Depth or bedding does not meet specification &#x2192; re-bury the affected section to standard.</li><li><span class="step-tag">Fault Location</span>Determine the extent of the affected run &#x2014; an isolated section or the full length &#x2014; before deciding the scope of correction.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected section meets specification and update as-built depth records accordingly.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Burial depth vs. specification</div><div class="tp-item">Bedding material condition</div><div class="tp-item">Marker/warning tape presence</div><div class="tp-item">As-built depth record accuracy after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correction, confirm depth and protection meet specification at the corrected section and update the as-built record before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-bury the affected section to the specified depth and bedding.</li><li>Add marker/warning tape where missing.</li><li>Add duct/conduit protection through vehicle-loaded areas where specified but absent.</li><li>Update as-built depth records for the corrected section.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify burial depth and marker tape presence during construction inspection before backfilling, rather than relying on after-the-fact spot checks.</li><li>Maintain accurate as-built depth records for all buried cable runs.</li><li>Coordinate excavation permits with accurate cable location records to prevent future strikes.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-09 (Cable Burial Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, local electrical code burial depth requirements</p>
            <p><strong>Diagram:</strong> Cable Burial Depth and Marker Tape Detail</p>
            <p><strong>Case Study:</strong> Division 08 &#x2014; Taxiway Centreline / Guidance Lighting Troubleshooting (cable faults)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-437" data-search="inst-437 insufficient cable protection a cable is found without the mechanical protection specified for its location - missing conduit through a vehicle-loaded crossing no armour where required or unprotected at a pavement penetration - discovered during inspection or after a related cable-damage fault. cable protective measures conduit sleeving armour or duct at road/taxiway crossings pavement penetrations and other locations specified as requiring additional mechanical protection. conduit/sleeving omitted entirely at a vehicle or aircraft crossing point specified in the design protection installed but of the wrong type/rating for the loading expected at that location protection present for most of a crossing but with a gap at one end where the cable transitions from open trench to conduit protective sleeve damaged or crushed during backfill compromising its function despite being present protection specified in the design but omitted due to a field change that was never reflected back into the design record protection adequate at installation but has degraded corrosion uv over its service life design specification for protection type/rating by location excavation and inspection equipment for targeted verification replacement conduit/sleeving matched to specification cable/duct tracer loto the circuit before excavation or protection work. coordinate with atc/apron control and other utility owners before excavating at a crossing point. identify the specific crossing or location where protection is suspected to be missing or inadequate. with the circuit isolated expose the cable at the location in question and confirm whether protection is present and if so its type and condition. compare against the design specification for protection type/rating at that location. protection present but damaged or degraded - repair or replace in place. protection missing entirely or undersized for the loading - install the correctly specified protection. confirm the full extent of the unprotected or under-protected section before closing the excavation. verify the corrected protection extends fully across the loaded area with no gaps at the transition points. protection type/rating vs. specification protection condition damage corrosion gaps extent of coverage across the loaded area cable jacket condition beneath the protection after installing or repairing protection confirm full coverage across the loaded area and inspect the cable jacket beneath it for any pre-existing damage before backfilling. install the specified conduit/sleeving/armour where missing. repair or replace damaged protective sleeving. extend protection to eliminate gaps at transition points. replace any cable segment found damaged beneath inadequate protection. verify protection installation against the design specification during construction inspection before backfilling. update design records promptly for any field change affecting protection requirements. include a periodic condition check of accessible protective sleeving/conduit in the pm cycle. sop-inst-08 cable routing verification procedure faa ac 150/5340-30 local electrical code mechanical protection requirements cable crossing protection detail drawing division 14 - l-823 / connector troubleshooting mechanical damage">
        <summary>
          <span class="code-badge">INST-437</span>
          <span class="topic-title">Insufficient Cable Protection</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A cable is found without the mechanical protection specified for its location &#x2014; missing conduit through a vehicle-loaded crossing, no armour where required, or unprotected at a pavement penetration &#x2014; discovered during inspection or after a related cable-damage fault.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Cable protective measures (conduit, sleeving, armour, or duct) at road/taxiway crossings, pavement penetrations, and other locations specified as requiring additional mechanical protection.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Conduit/sleeving omitted entirely at a vehicle or aircraft crossing point specified in the design</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Protection installed but of the wrong type/rating for the loading expected at that location</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Protection present for most of a crossing but with a gap at one end where the cable transitions from open trench to conduit</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Protective sleeve damaged or crushed during backfill, compromising its function despite being present</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Protection specified in the design but omitted due to a field change that was never reflected back into the design record</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Protection adequate at installation but has degraded (corrosion, UV) over its service life</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Design specification for protection type/rating by location</span><span>Excavation and inspection equipment for targeted verification</span><span>Replacement conduit/sleeving matched to specification</span><span>Cable/duct tracer</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before excavation or protection work.</li><li>Coordinate with ATC/apron control and other utility owners before excavating at a crossing point.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify the specific crossing or location where protection is suspected to be missing or inadequate.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, expose the cable at the location in question and confirm whether protection is present, and if so its type and condition.</li><li><span class="step-tag">Measurement</span>Compare against the design specification for protection type/rating at that location.</li><li><span class="step-tag">Decision</span>Protection present but damaged or degraded &#x2192; repair or replace in place. Protection missing entirely or undersized for the loading &#x2192; install the correctly specified protection.</li><li><span class="step-tag">Fault Location</span>Confirm the full extent of the unprotected or under-protected section before closing the excavation.</li><li><span class="step-tag">Root Cause</span>Verify the corrected protection extends fully across the loaded area with no gaps at the transition points.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Protection type/rating vs. specification</div><div class="tp-item">Protection condition (damage, corrosion, gaps)</div><div class="tp-item">Extent of coverage across the loaded area</div><div class="tp-item">Cable jacket condition beneath the protection</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After installing or repairing protection, confirm full coverage across the loaded area and inspect the cable jacket beneath it for any pre-existing damage before backfilling.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Install the specified conduit/sleeving/armour where missing.</li><li>Repair or replace damaged protective sleeving.</li><li>Extend protection to eliminate gaps at transition points.</li><li>Replace any cable segment found damaged beneath inadequate protection.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify protection installation against the design specification during construction inspection, before backfilling.</li><li>Update design records promptly for any field change affecting protection requirements.</li><li>Include a periodic condition check of accessible protective sleeving/conduit in the PM cycle.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-08 (Cable Routing Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, local electrical code mechanical protection requirements</p>
            <p><strong>Diagram:</strong> Cable Crossing Protection Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting (mechanical damage)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-438" data-search="inst-438 improper earthing an earthing/grounding connection at a fixture base can transformer or equipment vault is found missing undersized or improperly terminated during inspection or is identified as the cause of an elevated touch-voltage or earth-fault trend reading. earthing/grounding conductors and connections at agl fixtures base cans transformer housings and the equipment vault/ccr earthing system. earthing conductor omitted entirely at a fixture or base can during original installation earthing conductor undersized for the fault current it may be required to carry earthing connection terminated with an incorrect or corroded lug/clamp giving high resistance rather than a solid bond earthing conductor present but not bonded to the main earthing grid/ring at the equipment vault earth electrode/rod resistance higher than specified due to poor soil contact or an undersized electrode earthing continuity broken by a later excavation or repair that did not restore the original bond earth resistance tester ground resistance meter continuity tester for bonding verification design specification for earthing conductor size and termination replacement earthing hardware lugs clamps conductor matched to specification loto the circuit before working on earthing connections. treat a confirmed earthing deficiency as a touch-voltage hazard and prioritise correction restricting access to the affected component in the meantime if necessary. identify the specific fixture base can or equipment location where earthing is suspected to be deficient. with the circuit isolated test earth resistance at the location and continuity of the bonding path back to the main earthing grid. inspect the physical earthing connection for correct conductor size termination method and corrosion. resistance and continuity within specification - no fault log and close out. resistance or continuity outside specification - correct the conductor termination or electrode as needed. determine whether the deficiency is a local termination issue or a break in the bonding path back to the main grid. re-test earth resistance and continuity after correction to confirm it meets specification. earth resistance at the location bonding continuity to the main earthing grid conductor size and termination condition post-correction resistance/continuity re-test re-test earth resistance and bonding continuity after correction and confirm both meet the specified threshold before sign-off. install or replace the missing/undersized earthing conductor. re-terminate with a correctly sized and rated lug/clamp. restore bonding continuity to the main earthing grid where broken. improve or replace the earth electrode where resistance exceeds specification. include earth resistance and bonding continuity testing in the commissioning checklist for every fixture and equipment location not a sample. verify earthing continuity is restored after any excavation or cable repair in the vicinity. use corrosion-resistant correctly rated earthing hardware in all new installations. sop-inst-10 earthing/grounding verification procedure iec 60364 faa ac 150/5340-30 local electrical code earthing requirements site earthing/grounding system drawing division 01 - ccr troubleshooting earth-fault protection">
        <summary>
          <span class="code-badge">INST-438</span>
          <span class="topic-title">Improper Earthing</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An earthing/grounding connection at a fixture, base can, transformer, or equipment vault is found missing, undersized, or improperly terminated during inspection, or is identified as the cause of an elevated touch-voltage or earth-fault trend reading.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Earthing/grounding conductors and connections at AGL fixtures, base cans, transformer housings, and the equipment vault/CCR earthing system.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Earthing conductor omitted entirely at a fixture or base can during original installation</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Earthing conductor undersized for the fault current it may be required to carry</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Earthing connection terminated with an incorrect or corroded lug/clamp, giving high resistance rather than a solid bond</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Earthing conductor present but not bonded to the main earthing grid/ring at the equipment vault</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Earth electrode/rod resistance higher than specified due to poor soil contact or an undersized electrode</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Earthing continuity broken by a later excavation or repair that did not restore the original bond</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Earth resistance tester (ground resistance meter)</span><span>Continuity tester for bonding verification</span><span>Design specification for earthing conductor size and termination</span><span>Replacement earthing hardware (lugs, clamps, conductor) matched to specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before working on earthing connections.</li><li>Treat a confirmed earthing deficiency as a touch-voltage hazard and prioritise correction, restricting access to the affected component in the meantime if necessary.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify the specific fixture, base can, or equipment location where earthing is suspected to be deficient.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, test earth resistance at the location and continuity of the bonding path back to the main earthing grid.</li><li><span class="step-tag">Measurement</span>Inspect the physical earthing connection for correct conductor size, termination method, and corrosion.</li><li><span class="step-tag">Decision</span>Resistance and continuity within specification &#x2192; no fault, log and close out. Resistance or continuity outside specification &#x2192; correct the conductor, termination, or electrode as needed.</li><li><span class="step-tag">Fault Location</span>Determine whether the deficiency is a local termination issue or a break in the bonding path back to the main grid.</li><li><span class="step-tag">Root Cause</span>Re-test earth resistance and continuity after correction to confirm it meets specification.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Earth resistance at the location</div><div class="tp-item">Bonding continuity to the main earthing grid</div><div class="tp-item">Conductor size and termination condition</div><div class="tp-item">Post-correction resistance/continuity re-test</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-test earth resistance and bonding continuity after correction and confirm both meet the specified threshold before sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Install or replace the missing/undersized earthing conductor.</li><li>Re-terminate with a correctly sized and rated lug/clamp.</li><li>Restore bonding continuity to the main earthing grid where broken.</li><li>Improve or replace the earth electrode where resistance exceeds specification.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Include earth resistance and bonding continuity testing in the commissioning checklist for every fixture and equipment location, not a sample.</li><li>Verify earthing continuity is restored after any excavation or cable repair in the vicinity.</li><li>Use corrosion-resistant, correctly rated earthing hardware in all new installations.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-10 (Earthing/Grounding Verification Procedure)</p>
            <p><strong>Standards:</strong> IEC 60364, FAA AC 150/5340-30, local electrical code earthing requirements</p>
            <p><strong>Diagram:</strong> Site Earthing/Grounding System Drawing</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting (earth-fault protection)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-439" data-search="inst-439 incorrect connector installation during commissioning or a follow-up inspection an l-823 or other field connector is found installed in a way that deviates from the standard installation procedure - distinct from a connector defect - such as an incorrect base-can placement unsupported cable or non-standard grease/sealing practice. field connector installation practice as applied at a specific location assessed against the standard connector installation procedure rather than the connector hardware itself. connector installed without the specified dielectric grease or sealing compound connector positioned directly on the base-can floor rather than supported/dressed as specified exposing it to standing water cable not given the specified service loop/slack at the connector leaving it under tension connector mated before the specified curing or setting time for a sealing compound had elapsed non-standard tie-wraps or supports used in place of the specified base-can hardware installation crew unfamiliar with the specific procedure for that connector type deviating from habit rather than the documented steps standard connector installation procedure/checklist for the connector type base-can hardware kit supports ties matched to specification dielectric grease/sealing compound matched to specification moisture detection meter for post-installation verification loto the circuit before correcting connector installation practice. coordinate airside access through atc/apron control before approaching the location. compare the as-installed connector placement support and sealing practice against the standard installation procedure. with the circuit isolated open the base can and inspect grease/sealing application cable slack and support hardware. check insulation resistance to confirm the deviation has not already resulted in moisture ingress or another fault. deviation identified with no resulting fault yet - correct the installation practice proactively. deviation has already caused a related fault moisture mechanical stress - correct both the practice and the resulting fault. identify which specific step of the standard procedure was not followed. confirm the corrected installation follows the standard procedure and note whether the deviation reflects a training gap for that crew. installation practice vs. standard procedure insulation resistance after correction cable slack and support condition grease/sealing compound application after correcting the installation verify insulation resistance is within tolerance and confirm the connector is supported and sealed per the standard procedure before closing the base can. correct the connector s support dressing and sealing to match the standard installation procedure. apply the specified dielectric grease/sealing compound where missing. add the specified service loop/slack to relieve cable tension. provide the standard connector installation procedure/checklist to all field crews as part of every base-can work order. include an installation-practice spot check in the commissioning checklist not just an electrical pass/fail test. refresh crew training whenever a new connector type or sealing compound is introduced. sop-con-01 l-823 connector inspection and reseating procedure sop-inst-11 standard connector installation procedure faa ac 150/5345-26 manufacturer installation instructions standard connector installation checklist division 14 - l-823 / connector troubleshooting">
        <summary>
          <span class="code-badge">INST-439</span>
          <span class="topic-title">Incorrect Connector Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> During commissioning or a follow-up inspection, an L-823 or other field connector is found installed in a way that deviates from the standard installation procedure &#x2014; distinct from a connector defect &#x2014; such as an incorrect base-can placement, unsupported cable, or non-standard grease/sealing practice.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Field connector installation practice as applied at a specific location, assessed against the standard connector installation procedure rather than the connector hardware itself.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Connector installed without the specified dielectric grease or sealing compound</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Connector positioned directly on the base-can floor rather than supported/dressed as specified, exposing it to standing water</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Cable not given the specified service loop/slack at the connector, leaving it under tension</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Connector mated before the specified curing or setting time for a sealing compound had elapsed</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Non-standard tie-wraps or supports used in place of the specified base-can hardware</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Installation crew unfamiliar with the specific procedure for that connector type, deviating from habit rather than the documented steps</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Standard connector installation procedure/checklist for the connector type</span><span>Base-can hardware kit (supports, ties) matched to specification</span><span>Dielectric grease/sealing compound matched to specification</span><span>Moisture detection meter for post-installation verification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before correcting connector installation practice.</li><li>Coordinate airside access through ATC/apron control before approaching the location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-installed connector placement, support, and sealing practice against the standard installation procedure.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, open the base can and inspect grease/sealing application, cable slack, and support hardware.</li><li><span class="step-tag">Measurement</span>Check insulation resistance to confirm the deviation has not already resulted in moisture ingress or another fault.</li><li><span class="step-tag">Decision</span>Deviation identified with no resulting fault yet &#x2192; correct the installation practice proactively. Deviation has already caused a related fault (moisture, mechanical stress) &#x2192; correct both the practice and the resulting fault.</li><li><span class="step-tag">Fault Location</span>Identify which specific step of the standard procedure was not followed.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected installation follows the standard procedure and note whether the deviation reflects a training gap for that crew.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Installation practice vs. standard procedure</div><div class="tp-item">Insulation resistance after correction</div><div class="tp-item">Cable slack and support condition</div><div class="tp-item">Grease/sealing compound application</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correcting the installation, verify insulation resistance is within tolerance and confirm the connector is supported and sealed per the standard procedure before closing the base can.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Correct the connector&#x27;s support, dressing, and sealing to match the standard installation procedure.</li><li>Apply the specified dielectric grease/sealing compound where missing.</li><li>Add the specified service loop/slack to relieve cable tension.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Provide the standard connector installation procedure/checklist to all field crews as part of every base-can work order.</li><li>Include an installation-practice spot check in the commissioning checklist, not just an electrical pass/fail test.</li><li>Refresh crew training whenever a new connector type or sealing compound is introduced.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-CON-01 (L-823 Connector Inspection and Reseating Procedure), SOP-INST-11 (Standard Connector Installation Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-26, manufacturer installation instructions</p>
            <p><strong>Diagram:</strong> Standard Connector Installation Checklist</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-440" data-search="inst-440 incorrect transformer installation an isolation transformer is found installed in a manner that deviates from the standard procedure - wrong orientation unsupported in the base can incorrect primary/secondary lead routing or missing the specified potting/sealing - discovered during commissioning or fault investigation. isolation transformer as physically and electrically installed in the base can including its support orientation and lead routing/sealing. transformer resting directly on the base-can floor rather than supported as specified exposing it to standing water and mechanical stress primary and secondary leads routed or dressed incorrectly placing strain on the transformer s internal connections transformer installed with the wrong va rating for the fixture it feeds distinct from a wrong-wattage transformer swap made later potting/sealing on the transformer leads not completed per the manufacturer s procedure leaving a moisture entry point transformer orientation reversed relative to its designed drainage/venting features transformer installed without the specified mounting bracket or strap in the base can standard transformer installation procedure/checklist transformer support bracket/strap kit matched to base-can type 1000v insulation resistance tester megger manufacturer transformer va rating reference loto the circuit before correcting transformer installation. coordinate airside access through atc/apron control before approaching the location. compare the as-installed transformer support orientation and lead routing against the standard installation procedure. with the circuit isolated megger the transformer primary and secondary to confirm no insulation damage has resulted from the incorrect installation. confirm the transformer va rating matches the fixture specification for that location. installation deviates but transformer tests sound - correct the physical installation and re-verify. installation deviation has caused measurable insulation degradation - replace the transformer and correct the installation. identify the specific installation step - support routing sealing or rating - that deviates from the standard procedure. confirm the corrected installation follows the standard procedure and re-test insulation resistance before closing out. insulation resistance before and after correction support/orientation vs. standard procedure lead routing and strain relief va rating vs. fixture specification after correction re-megger the transformer and confirm the fixture operates correctly at all intensity steps before closing the base can. correct the transformer s support orientation and lead routing to match the standard installation procedure. replace the transformer if insulation testing shows damage from the incorrect installation. complete potting/sealing per the manufacturer s procedure where it was missing. provide the standard transformer installation procedure/checklist to all field crews. include transformer installation-practice verification in the commissioning checklist alongside electrical testing. verify va rating against the fixture schedule before installation not after a fault is reported. sop-inst-12 transformer installation verification procedure faa ac 150/5345-46 manufacturer transformer installation instructions transformer installation and support detail drawing division 01 - ccr troubleshooting">
        <summary>
          <span class="code-badge">INST-440</span>
          <span class="topic-title">Incorrect Transformer Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An isolation transformer is found installed in a manner that deviates from the standard procedure &#x2014; wrong orientation, unsupported in the base can, incorrect primary/secondary lead routing, or missing the specified potting/sealing &#x2014; discovered during commissioning or fault investigation.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Isolation transformer as physically and electrically installed in the base can, including its support, orientation, and lead routing/sealing.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Transformer resting directly on the base-can floor rather than supported as specified, exposing it to standing water and mechanical stress</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Primary and secondary leads routed or dressed incorrectly, placing strain on the transformer&#x27;s internal connections</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Transformer installed with the wrong VA rating for the fixture it feeds, distinct from a wrong-wattage transformer swap made later</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Potting/sealing on the transformer leads not completed per the manufacturer&#x27;s procedure, leaving a moisture entry point</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Transformer orientation reversed relative to its designed drainage/venting features</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Transformer installed without the specified mounting bracket or strap in the base can</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Standard transformer installation procedure/checklist</span><span>Transformer support bracket/strap kit matched to base-can type</span><span>1000V insulation resistance tester (megger)</span><span>Manufacturer transformer VA rating reference</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before correcting transformer installation.</li><li>Coordinate airside access through ATC/apron control before approaching the location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-installed transformer support, orientation, and lead routing against the standard installation procedure.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, megger the transformer primary and secondary to confirm no insulation damage has resulted from the incorrect installation.</li><li><span class="step-tag">Measurement</span>Confirm the transformer VA rating matches the fixture specification for that location.</li><li><span class="step-tag">Decision</span>Installation deviates but transformer tests sound &#x2192; correct the physical installation and re-verify. Installation deviation has caused measurable insulation degradation &#x2192; replace the transformer and correct the installation.</li><li><span class="step-tag">Fault Location</span>Identify the specific installation step &#x2014; support, routing, sealing, or rating &#x2014; that deviates from the standard procedure.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected installation follows the standard procedure and re-test insulation resistance before closing out.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Insulation resistance before and after correction</div><div class="tp-item">Support/orientation vs. standard procedure</div><div class="tp-item">Lead routing and strain relief</div><div class="tp-item">VA rating vs. fixture specification</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correction, re-megger the transformer and confirm the fixture operates correctly at all intensity steps before closing the base can.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Correct the transformer&#x27;s support, orientation, and lead routing to match the standard installation procedure.</li><li>Replace the transformer if insulation testing shows damage from the incorrect installation.</li><li>Complete potting/sealing per the manufacturer&#x27;s procedure where it was missing.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Provide the standard transformer installation procedure/checklist to all field crews.</li><li>Include transformer installation-practice verification in the commissioning checklist alongside electrical testing.</li><li>Verify VA rating against the fixture schedule before installation, not after a fault is reported.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-12 (Transformer Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-46, manufacturer transformer installation instructions</p>
            <p><strong>Diagram:</strong> Transformer Installation and Support Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-441" data-search="inst-441 incorrect sign installation a lighted airfield sign is found installed with a deviation from its specification - wrong location incorrect message panel wrong mounting height or incorrect frangible mount - discovered during commissioning a night flight check or routine inspection. lighted airfield guidance sign mandatory instruction location or direction sign and its mounting/frangible base as installed. sign installed at the wrong chainage/location relative to the taxiway/runway holding position it is meant to mark wrong message panel installed - incorrect designator direction arrow or sign type for that location sign mounted at a height or setback distance outside the specified tolerance frangible mount installed incorrectly or a non-frangible substitute used in an area requiring frangibility sign orientation/angle not correctly set relative to the approach direction it is meant to be read from internal photometric/led module installed does not match the specified sign type affecting readability compliance sign location/message specification drawing for the site height and setback measurement equipment frangible mount inspection kit night flight-check coordination loto the circuit before adjusting or relocating a sign. coordinate airside access and any required runway/taxiway closure through atc before working on or near an active surface. compare the as-installed sign location message height and mounting against the site specification drawing. with the circuit isolated measure height and setback distance and confirm the message panel matches the specification for that location. inspect the frangible mount for correct type and installation. deviation is minor and correctable in place height/angle adjustment - correct and re-verify. deviation is fundamental wrong location or message - relocate or replace the sign and notify airfield operations. isolate the specific aspect - location message height or mount - that deviates from specification. confirm the corrected sign meets specification and where the discrepancy could have affected published guidance information coordinate with airfield operations on any required notam action. sign location vs. specification message panel content vs. specification height and setback distance frangible mount type and condition after correction re-verify location height and message against the specification and conduct a night visual check to confirm correct readability and illumination before sign-off. relocate the sign to the correct chainage/position where required. replace the message panel with the correct designator/arrow/type. adjust height/setback to within specification. replace an incorrect or missing frangible mount. notify airfield operations/notam if the discrepancy affected published guidance information. verify sign location and message against the specification drawing during the commissioning walk-down not only a functional light-on check. confirm frangible mount type against the specification before installation. include sign message/location verification in the periodic night inspection cycle. sop-inst-13 sign installation verification procedure icao annex 14 vol i sign specifications faa ac 150/5340-18 airfield sign location and message schedule division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-441</span>
          <span class="topic-title">Incorrect Sign Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A lighted airfield sign is found installed with a deviation from its specification &#x2014; wrong location, incorrect message panel, wrong mounting height, or incorrect frangible mount &#x2014; discovered during commissioning, a night flight check, or routine inspection.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Lighted airfield guidance sign (mandatory instruction, location, or direction sign) and its mounting/frangible base as installed.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Sign installed at the wrong chainage/location relative to the taxiway/runway holding position it is meant to mark</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Wrong message panel installed &#x2014; incorrect designator, direction arrow, or sign type for that location</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Sign mounted at a height or setback distance outside the specified tolerance</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Frangible mount installed incorrectly, or a non-frangible substitute used, in an area requiring frangibility</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Sign orientation/angle not correctly set relative to the approach direction it is meant to be read from</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Internal photometric/LED module installed does not match the specified sign type, affecting readability compliance</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Sign location/message specification drawing for the site</span><span>Height and setback measurement equipment</span><span>Frangible mount inspection kit</span><span>Night flight-check coordination</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting or relocating a sign.</li><li>Coordinate airside access and any required runway/taxiway closure through ATC before working on or near an active surface.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the as-installed sign location, message, height, and mounting against the site specification drawing.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, measure height and setback distance, and confirm the message panel matches the specification for that location.</li><li><span class="step-tag">Measurement</span>Inspect the frangible mount for correct type and installation.</li><li><span class="step-tag">Decision</span>Deviation is minor and correctable in place (height/angle adjustment) &#x2192; correct and re-verify. Deviation is fundamental (wrong location or message) &#x2192; relocate or replace the sign and notify airfield operations.</li><li><span class="step-tag">Fault Location</span>Isolate the specific aspect &#x2014; location, message, height, or mount &#x2014; that deviates from specification.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected sign meets specification and, where the discrepancy could have affected published guidance information, coordinate with airfield operations on any required NOTAM action.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Sign location vs. specification</div><div class="tp-item">Message panel content vs. specification</div><div class="tp-item">Height and setback distance</div><div class="tp-item">Frangible mount type and condition</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correction, re-verify location, height, and message against the specification, and conduct a night visual check to confirm correct readability and illumination before sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Relocate the sign to the correct chainage/position where required.</li><li>Replace the message panel with the correct designator/arrow/type.</li><li>Adjust height/setback to within specification.</li><li>Replace an incorrect or missing frangible mount.</li><li>Notify airfield operations/NOTAM if the discrepancy affected published guidance information.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify sign location and message against the specification drawing during the commissioning walk-down, not only a functional light-on check.</li><li>Confirm frangible mount type against the specification before installation.</li><li>Include sign message/location verification in the periodic night inspection cycle.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-13 (Sign Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I (sign specifications), FAA AC 150/5340-18</p>
            <p><strong>Diagram:</strong> Airfield Sign Location and Message Schedule</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-442" data-search="inst-442 incorrect papi installation a precision approach path indicator papi unit or array is found installed with a deviation from its design - incorrect elevation angle setting wrong unit spacing incorrect offset from the runway or wrong unit sequence - discovered during commissioning flight inspection. papi unit array typically four units including its elevation angle setting lateral offset longitudinal position and unit sequence relative to the runway. elevation angle on one or more units set incorrectly giving an inconsistent or wrong glide path indication unit spacing or offset from the runway centreline installed outside the design tolerance affecting the visual guidance geometry units installed out of the correct left-to-right sequence relative to the approach direction longitudinal position of the array relative to the threshold outside the specified tolerance one unit s aiming angle set correctly in isolation but inconsistent with the other three in the array site survey reference point used for the installation was inaccurate propagating an error across the whole array papi elevation angle setting/verification tool matched to unit type site survey equipment for offset and longitudinal position verification flight inspection coordination and results design specification for elevation angle spacing and offset for that runway loto the circuit before adjusting any papi unit. coordinate any papi adjustment work with atc given its direct role in approach guidance and treat the system as out of service for approach guidance purposes until verification is complete. review flight inspection results or pilot reports to identify whether the discrepancy is a single unit or the whole array. with the circuit isolated verify each unit s elevation angle setting using the specified tool against the design angle for that runway. survey the array s lateral offset longitudinal position and unit sequence against the design drawing. a single unit s angle is out of tolerance - re-set that unit and re-verify. spacing offset or sequence is wrong across the array - escalate for a full re-installation/re-survey of the array. isolate whether the discrepancy is at the individual-unit level angle or the array level position spacing sequence . confirm correction with a follow-up flight inspection before returning the system to full approach-guidance service. elevation angle per unit vs. design specification array lateral offset and longitudinal position unit sequence vs. design flight inspection result after correction schedule a follow-up flight inspection after correction and confirm the glide path indication meets specification before returning the papi to full service. re-set the elevation angle on the affected unit s to the design specification. re-survey and reposition the array if spacing offset or longitudinal position is out of tolerance. correct unit sequence if installed out of order. verify papi elevation angle spacing and offset against the design specification and an independent survey before the commissioning flight inspection is scheduled. use a calibrated unit-specific angle-setting tool for every papi installation or adjustment. schedule periodic flight inspection re-verification per the applicable regulatory interval. sop-inst-14 papi installation and angle-setting procedure icao annex 14 vol i visual approach slope indicator systems faa ac 150/5345-28 papi array geometry and elevation angle drawing division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-442</span>
          <span class="topic-title">Incorrect PAPI Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A Precision Approach Path Indicator (PAPI) unit or array is found installed with a deviation from its design &#x2014; incorrect elevation angle setting, wrong unit spacing, incorrect offset from the runway, or wrong unit sequence &#x2014; discovered during commissioning flight inspection.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>PAPI unit array (typically four units) including its elevation angle setting, lateral offset, longitudinal position, and unit sequence relative to the runway.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Elevation angle on one or more units set incorrectly, giving an inconsistent or wrong glide path indication</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Unit spacing or offset from the runway centreline installed outside the design tolerance, affecting the visual guidance geometry</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Units installed out of the correct left-to-right sequence relative to the approach direction</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Longitudinal position of the array relative to the threshold outside the specified tolerance</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">One unit&#x27;s aiming angle set correctly in isolation but inconsistent with the other three in the array</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Site survey reference point used for the installation was inaccurate, propagating an error across the whole array</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>PAPI elevation angle setting/verification tool matched to unit type</span><span>Site survey equipment for offset and longitudinal position verification</span><span>Flight inspection coordination and results</span><span>Design specification for elevation angle, spacing, and offset for that runway</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting any PAPI unit.</li><li>Coordinate any PAPI adjustment work with ATC given its direct role in approach guidance, and treat the system as out of service for approach guidance purposes until verification is complete.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Review flight inspection results or pilot reports to identify whether the discrepancy is a single unit or the whole array.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, verify each unit&#x27;s elevation angle setting using the specified tool against the design angle for that runway.</li><li><span class="step-tag">Measurement</span>Survey the array&#x27;s lateral offset, longitudinal position, and unit sequence against the design drawing.</li><li><span class="step-tag">Decision</span>A single unit&#x27;s angle is out of tolerance &#x2192; re-set that unit and re-verify. Spacing, offset, or sequence is wrong across the array &#x2192; escalate for a full re-installation/re-survey of the array.</li><li><span class="step-tag">Fault Location</span>Isolate whether the discrepancy is at the individual-unit level (angle) or the array level (position, spacing, sequence).</li><li><span class="step-tag">Root Cause</span>Confirm correction with a follow-up flight inspection before returning the system to full approach-guidance service.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Elevation angle per unit vs. design specification</div><div class="tp-item">Array lateral offset and longitudinal position</div><div class="tp-item">Unit sequence vs. design</div><div class="tp-item">Flight inspection result after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Schedule a follow-up flight inspection after correction and confirm the glide path indication meets specification before returning the PAPI to full service.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Re-set the elevation angle on the affected unit(s) to the design specification.</li><li>Re-survey and reposition the array if spacing, offset, or longitudinal position is out of tolerance.</li><li>Correct unit sequence if installed out of order.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify PAPI elevation angle, spacing, and offset against the design specification and an independent survey before the commissioning flight inspection is scheduled.</li><li>Use a calibrated, unit-specific angle-setting tool for every PAPI installation or adjustment.</li><li>Schedule periodic flight inspection re-verification per the applicable regulatory interval.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-14 (PAPI Installation and Angle-Setting Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I (visual approach slope indicator systems), FAA AC 150/5345-28</p>
            <p><strong>Diagram:</strong> PAPI Array Geometry and Elevation Angle Drawing</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-443" data-search="inst-443 incorrect approach light installation a component of the approach lighting system als - a centreline bar crossbar or sequenced flasher - is found installed with a deviation from its design position height or structural specification discovered during commissioning or a subsequent inspection. approach lighting system structure and fixtures - centreline light bars crossbars and sequenced flashing lights on their supporting towers/frangible structures - as installed relative to the design layout. a light bar or crossbar installed at the wrong distance from the threshold along the approach centreline structure height outside the specified tolerance affecting obstruction clearance or the intended light pattern frangible structure design/rating not matched to the specification for that location sequenced flasher installed out of the correct firing sequence position within the array lateral offset from the extended runway centreline outside the specified tolerance structure foundation installed correctly but the fixture mounting on top of it deviates from the specified angle/height design layout drawing for the als configuration installed at that runway site survey equipment for distance height and offset verification frangible structure specification reference night flight-check and sequenced flasher timing verification loto the circuit before adjusting any als structure or fixture. coordinate any als work with atc given its role in approach guidance and treat affected elements as out of service until verification is complete. review flight inspection or survey results to identify which specific bar crossbar or flasher deviates from the design layout. with the circuit isolated survey the affected structure s distance from threshold height and lateral offset against the design drawing. confirm the frangible structure rating and for sequenced flashers the firing position within the array. deviation is within a correctable range height/offset adjustment - correct in place. deviation is fundamental wrong distance from threshold wrong frangible rating - escalate for structural relocation/replacement. isolate the specific structure/fixture affected before assuming a wider array-level issue. confirm correction with a follow-up survey and where relevant flight inspection before returning the element to full service. distance from threshold vs. design structure height and lateral offset vs. design frangible structure rating sequenced flasher firing position if applicable re-survey the corrected structure and where the deviation could affect approach guidance coordinate a follow-up flight inspection before returning it to full service. adjust height/offset in place where correctable. relocate or replace the structure where the deviation is fundamental distance from threshold frangible rating . correct the firing sequence position for an affected sequenced flasher. verify als structure position height and frangible rating against the design layout during the commissioning survey before final flight inspection is scheduled. maintain accurate as-built records for the full als layout. include periodic structural/positional spot-checks in the pm cycle for als elements. sop-inst-15 approach lighting system installation verification procedure icao annex 14 vol i faa ac 150/5340-30 faa ac 150/5345-56 sequenced flashers als layout and structure detail drawing division 26 - photometric intensity compliance">
        <summary>
          <span class="code-badge">INST-443</span>
          <span class="topic-title">Incorrect Approach Light Installation</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A component of the Approach Lighting System (ALS) &#x2014; a centreline bar, crossbar, or sequenced flasher &#x2014; is found installed with a deviation from its design position, height, or structural specification, discovered during commissioning or a subsequent inspection.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Approach Lighting System structure and fixtures &#x2014; centreline light bars, crossbars, and sequenced flashing lights on their supporting towers/frangible structures &#x2014; as installed relative to the design layout.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A light bar or crossbar installed at the wrong distance from the threshold along the approach centreline</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Structure height outside the specified tolerance, affecting obstruction clearance or the intended light pattern</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Frangible structure design/rating not matched to the specification for that location</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Sequenced flasher installed out of the correct firing sequence position within the array</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Lateral offset from the extended runway centreline outside the specified tolerance</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Structure foundation installed correctly but the fixture mounting on top of it deviates from the specified angle/height</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Design layout drawing for the ALS configuration installed at that runway</span><span>Site survey equipment for distance, height, and offset verification</span><span>Frangible structure specification reference</span><span>Night flight-check and sequenced flasher timing verification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before adjusting any ALS structure or fixture.</li><li>Coordinate any ALS work with ATC given its role in approach guidance, and treat affected elements as out of service until verification is complete.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Review flight inspection or survey results to identify which specific bar, crossbar, or flasher deviates from the design layout.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, survey the affected structure&#x27;s distance from threshold, height, and lateral offset against the design drawing.</li><li><span class="step-tag">Measurement</span>Confirm the frangible structure rating and, for sequenced flashers, the firing position within the array.</li><li><span class="step-tag">Decision</span>Deviation is within a correctable range (height/offset adjustment) &#x2192; correct in place. Deviation is fundamental (wrong distance from threshold, wrong frangible rating) &#x2192; escalate for structural relocation/replacement.</li><li><span class="step-tag">Fault Location</span>Isolate the specific structure/fixture affected before assuming a wider array-level issue.</li><li><span class="step-tag">Root Cause</span>Confirm correction with a follow-up survey and, where relevant, flight inspection before returning the element to full service.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Distance from threshold vs. design</div><div class="tp-item">Structure height and lateral offset vs. design</div><div class="tp-item">Frangible structure rating</div><div class="tp-item">Sequenced flasher firing position (if applicable)</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Re-survey the corrected structure and, where the deviation could affect approach guidance, coordinate a follow-up flight inspection before returning it to full service.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Adjust height/offset in place where correctable.</li><li>Relocate or replace the structure where the deviation is fundamental (distance from threshold, frangible rating).</li><li>Correct the firing sequence position for an affected sequenced flasher.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify ALS structure position, height, and frangible rating against the design layout during the commissioning survey, before final flight inspection is scheduled.</li><li>Maintain accurate as-built records for the full ALS layout.</li><li>Include periodic structural/positional spot-checks in the PM cycle for ALS elements.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-15 (Approach Lighting System Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> ICAO Annex 14 Vol I, FAA AC 150/5340-30, FAA AC 150/5345-56 (sequenced flashers)</p>
            <p><strong>Diagram:</strong> ALS Layout and Structure Detail Drawing</p>
            <p><strong>Case Study:</strong> Division 26 &#x2014; Photometric &amp; Intensity Compliance</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-444" data-search="inst-444 incorrect circuit identification a circuit cable or ccr output is found labelled or documented as serving a different function or area than it actually does discovered when a maintenance action based on the label produces an unexpected result. circuit identification labelling and documentation - ccr panel labels cable tags base-can markings and as-built circuit drawings - as compared against the actual physical circuit function. ccr output labelled for one circuit but actually wired to a different circuit discovered when isolating the labelled circuit does not de-energise the expected fixtures cable tags at pull boxes or base cans not updated after a circuit was re-routed or re-purposed during a modification as-built circuit drawing never updated after a field change leaving the documented record inconsistent with reality two similarly named circuits e.g. two taxiway centreline sections confused in labelling during original installation label physically present but illegible or damaged leading to a guess during a maintenance action verbal/informal circuit knowledge among long-serving staff not documented creating risk when that knowledge is not available ccr panel and cable tracing equipment as-built circuit drawing for comparison label-making equipment for corrected tags circuit tracer / tdr for physical verification loto the circuit being verified but be aware the physical circuit may not match its label - confirm isolation electrically zero-energy check rather than relying on the label alone. treat any circuit with a known or suspected identification discrepancy as unconfirmed/energised until physically verified. note the discrepancy between the expected result of a labelled action and what was actually observed in the field. with appropriate precautions trace the actual physical circuit from the ccr output or pull box to confirm which fixtures/areas it truly serves. compare the traced result against the existing label tag and as-built drawing. discrepancy confirmed - correct the labels tags and as-built drawing to match the verified physical circuit. apparent discrepancy resolves to an operator/reading error - close out with no documentation change. confirm the discrepancy is isolated to labelling/documentation rather than an actual wiring cross-connection that itself needs correction. verify all downstream labels base cans pull boxes as-built drawings are consistently updated not just the ccr panel label. traced physical circuit function vs. existing label ccr panel label vs. as-built drawing cable tag legibility and accuracy at intermediate points consistency of updated labels across all points after correcting labels and documentation perform an independent verification e.g. a second technician isolating by the corrected label to confirm the fix is accurate before closing out. correct the ccr panel label cable tags and base-can markings to match the verified physical circuit. update the as-built circuit drawing to reflect the verified configuration. replace illegible or damaged labels/tags. require physical circuit tracing verification not just label review whenever a circuit identification discrepancy is suspected. update as-built drawings and all physical labels immediately after any circuit modification as a closeout requirement rather than a follow-up task. periodically audit a sample of circuit labels against physical tracing to catch drift before it causes a maintenance incident. sop-inst-16 circuit identification verification procedure faa ac 150/5340-30 internal documentation control procedure master circuit identification and as-built drawing set division 01 - ccr troubleshooting">
        <summary>
          <span class="code-badge">INST-444</span>
          <span class="topic-title">Incorrect Circuit Identification</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A circuit, cable, or CCR output is found labelled or documented as serving a different function or area than it actually does, discovered when a maintenance action based on the label produces an unexpected result.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Circuit identification labelling and documentation &#x2014; CCR panel labels, cable tags, base-can markings, and as-built circuit drawings &#x2014; as compared against the actual physical circuit function.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">CCR output labelled for one circuit but actually wired to a different circuit, discovered when isolating the labelled circuit does not de-energise the expected fixtures</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Cable tags at pull boxes or base cans not updated after a circuit was re-routed or re-purposed during a modification</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">As-built circuit drawing never updated after a field change, leaving the documented record inconsistent with reality</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two similarly named circuits (e.g. two taxiway centreline sections) confused in labelling during original installation</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Label physically present but illegible or damaged, leading to a guess during a maintenance action</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Verbal/informal circuit knowledge among long-serving staff not documented, creating risk when that knowledge is not available</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>CCR panel and cable tracing equipment</span><span>As-built circuit drawing for comparison</span><span>Label-making equipment for corrected tags</span><span>Circuit tracer / TDR for physical verification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit being verified, but be aware the physical circuit may not match its label &#x2014; confirm isolation electrically (zero-energy check) rather than relying on the label alone.</li><li>Treat any circuit with a known or suspected identification discrepancy as unconfirmed/energised until physically verified.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Note the discrepancy between the expected result of a labelled action and what was actually observed in the field.</li><li><span class="step-tag">Measurement</span>With appropriate precautions, trace the actual physical circuit from the CCR output or pull box to confirm which fixtures/areas it truly serves.</li><li><span class="step-tag">Measurement</span>Compare the traced result against the existing label, tag, and as-built drawing.</li><li><span class="step-tag">Decision</span>Discrepancy confirmed &#x2192; correct the labels, tags, and as-built drawing to match the verified physical circuit. Apparent discrepancy resolves to an operator/reading error &#x2192; close out with no documentation change.</li><li><span class="step-tag">Fault Location</span>Confirm the discrepancy is isolated to labelling/documentation rather than an actual wiring cross-connection that itself needs correction.</li><li><span class="step-tag">Root Cause</span>Verify all downstream labels (base cans, pull boxes, as-built drawings) are consistently updated, not just the CCR panel label.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Traced physical circuit function vs. existing label</div><div class="tp-item">CCR panel label vs. as-built drawing</div><div class="tp-item">Cable tag legibility and accuracy at intermediate points</div><div class="tp-item">Consistency of updated labels across all points</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correcting labels and documentation, perform an independent verification (e.g. a second technician isolating by the corrected label) to confirm the fix is accurate before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Correct the CCR panel label, cable tags, and base-can markings to match the verified physical circuit.</li><li>Update the as-built circuit drawing to reflect the verified configuration.</li><li>Replace illegible or damaged labels/tags.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Require physical circuit tracing verification, not just label review, whenever a circuit identification discrepancy is suspected.</li><li>Update as-built drawings and all physical labels immediately after any circuit modification, as a closeout requirement rather than a follow-up task.</li><li>Periodically audit a sample of circuit labels against physical tracing to catch drift before it causes a maintenance incident.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-16 (Circuit Identification Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, internal documentation control procedure</p>
            <p><strong>Diagram:</strong> Master Circuit Identification and As-Built Drawing Set</p>
            <p><strong>Case Study:</strong> Division 01 &#x2014; CCR Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-445" data-search="inst-445 incorrect equipment identification a physical piece of equipment - a transformer ccr fixture or base can - is found labelled with the wrong asset number part number or type designation creating a mismatch between the physical item and its maintenance/inventory record. equipment identification labelling and asset records for transformers ccrs fixtures and base cans as compared against the physical equipment installed. asset tag applied to the wrong physical unit during installation or a bulk replacement campaign equipment record in the maintenance/inventory system was never updated after a like-for-like replacement leaving the record pointing to a decommissioned unit two visually similar equipment types e.g. different va-rated transformers mislabelled during a bulk delivery label physically present but for the wrong part number/type variant label illegible or missing with the equipment identity inferred rather than confirmed a spare/replacement unit installed during an emergency repair without updating its identification record asset/inventory management system access for record comparison nameplate/rating-plate verification against physical equipment label-making equipment for corrected tags camera/documentation kit for updated asset records loto the circuit before physically verifying or re-labelling equipment. do not rely on an existing label to determine equipment rating or type before working on it - verify the physical nameplate directly. identify the specific discrepancy between the physical equipment s nameplate/rating and its recorded identification. with the circuit isolated read the actual nameplate/rating plate on the physical equipment and compare it against the asset record. check for a pattern - whether other equipment from the same installation or delivery batch shows a similar mislabelling. discrepancy is a labelling/record error only - correct the label and record. discrepancy indicates the wrong equipment type was actually installed - treat as a wrong-component-installed fault and correct the equipment itself. confirm whether the error is documentation-only or reflects an actual wrong-equipment installation. update both the physical label and the asset/inventory record consistently and check for the same error at related equipment from the same batch. physical nameplate/rating vs. asset record label accuracy at the equipment location pattern check across the same delivery/installation batch record accuracy after correction after correcting labels and records cross-check the updated record against the physical nameplate a second time to confirm consistency before closing out. correct the physical label to match the verified nameplate/rating. update the asset/inventory management record to match the physical equipment. investigate and correct related equipment from the same batch if a pattern is found. verify physical nameplate against the asset record during commissioning for every new or replaced piece of equipment. update the asset/inventory record as a mandatory closeout step for any equipment replacement including emergency repairs. periodically audit a sample of equipment labels against the asset record to catch drift early. sop-inst-17 equipment identification verification procedure faa ac 150/5340-30 internal asset management procedure equipment asset register division 24 - complete runway lighting failure">
        <summary>
          <span class="code-badge">INST-445</span>
          <span class="topic-title">Incorrect Equipment Identification</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A physical piece of equipment &#x2014; a transformer, CCR, fixture, or base can &#x2014; is found labelled with the wrong asset number, part number, or type designation, creating a mismatch between the physical item and its maintenance/inventory record.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Equipment identification labelling and asset records for transformers, CCRs, fixtures, and base cans, as compared against the physical equipment installed.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Asset tag applied to the wrong physical unit during installation or a bulk replacement campaign</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Equipment record in the maintenance/inventory system was never updated after a like-for-like replacement, leaving the record pointing to a decommissioned unit</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two visually similar equipment types (e.g. different VA-rated transformers) mislabelled during a bulk delivery</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Label physically present but for the wrong part number/type variant</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Label illegible or missing, with the equipment identity inferred rather than confirmed</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A spare/replacement unit installed during an emergency repair without updating its identification record</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Asset/inventory management system access for record comparison</span><span>Nameplate/rating-plate verification against physical equipment</span><span>Label-making equipment for corrected tags</span><span>Camera/documentation kit for updated asset records</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before physically verifying or re-labelling equipment.</li><li>Do not rely on an existing label to determine equipment rating or type before working on it &#x2014; verify the physical nameplate directly.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify the specific discrepancy between the physical equipment&#x27;s nameplate/rating and its recorded identification.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, read the actual nameplate/rating plate on the physical equipment and compare it against the asset record.</li><li><span class="step-tag">Measurement</span>Check for a pattern &#x2014; whether other equipment from the same installation or delivery batch shows a similar mislabelling.</li><li><span class="step-tag">Decision</span>Discrepancy is a labelling/record error only &#x2192; correct the label and record. Discrepancy indicates the wrong equipment type was actually installed &#x2192; treat as a wrong-component-installed fault and correct the equipment itself.</li><li><span class="step-tag">Fault Location</span>Confirm whether the error is documentation-only or reflects an actual wrong-equipment installation.</li><li><span class="step-tag">Root Cause</span>Update both the physical label and the asset/inventory record consistently, and check for the same error at related equipment from the same batch.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Physical nameplate/rating vs. asset record</div><div class="tp-item">Label accuracy at the equipment location</div><div class="tp-item">Pattern check across the same delivery/installation batch</div><div class="tp-item">Record accuracy after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After correcting labels and records, cross-check the updated record against the physical nameplate a second time to confirm consistency before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Correct the physical label to match the verified nameplate/rating.</li><li>Update the asset/inventory management record to match the physical equipment.</li><li>Investigate and correct related equipment from the same batch if a pattern is found.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify physical nameplate against the asset record during commissioning for every new or replaced piece of equipment.</li><li>Update the asset/inventory record as a mandatory closeout step for any equipment replacement, including emergency repairs.</li><li>Periodically audit a sample of equipment labels against the asset record to catch drift early.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-17 (Equipment Identification Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, internal asset management procedure</p>
            <p><strong>Diagram:</strong> Equipment Asset Register</p>
            <p><strong>Case Study:</strong> Division 24 &#x2014; Complete Runway Lighting Failure</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-446" data-search="inst-446 wrong component installed a component installed at a given location is found on inspection or after a related failure to be a different part than the one specified for that location - broader than a specific wattage connector or fixture mismatch covering any general component substitution. any agl system component fixture transformer connector control card or ancillary part as physically installed compared against the specification for its installed location. a component substituted during an emergency repair from available stock without checking it against the location s specification a design/specification change was made after the original component schedule was issued and installation crews worked from the outdated schedule two visually or functionally similar components confused during a bulk installation or delivery a contractor substituted an equivalent-appearing component without formal approval or documentation a component correctly specified but from an unapproved alternate supplier with different characteristics original specification documentation ambiguous or missing for that location leading to an installer s best guess current component/equipment schedule for the site nameplate/rating verification against the schedule replacement component matched to the correct specification documentation/change-control records for the location loto the circuit before removing or replacing a component. verify the replacement component s rating/specification before energising to avoid introducing a new mismatch while correcting the old one. identify the specific component and compare its nameplate/rating against the current component schedule for that location. with the circuit isolated confirm there is no resulting electrical fault overcurrent undercurrent incompatible rating from the substitution before deciding on urgency. check whether other locations from the same installation or delivery batch show the same substitution. substituted component is functionally compatible and rated adequately - schedule replacement at next convenient access. substituted component is a genuine mismatch risking a fault - replace immediately. confirm the specific component and location affected before ordering replacement stock. determine how the wrong component entered service - emergency substitution outdated schedule or unapproved contractor change - to prevent recurrence. installed component vs. current schedule electrical compatibility/rating of the substituted component pattern check across the same batch/installation post-replacement verification against specification after replacing with the correctly specified component verify function and rating against the schedule before closing out. replace the incorrect component with the one specified in the current schedule. correct the schedule/documentation if it was found to be outdated rather than the installation being at fault. investigate and correct related locations from the same batch if a pattern is found. maintain a current version-controlled component schedule accessible to all field crews. require formal change-control approval for any contractor-proposed component substitution. control emergency repair stock to prevent ad-hoc substitution without specification verification. sop-inst-18 component verification against specification procedure faa ac 150/5340-30 internal change-control procedure site component/equipment schedule division 14 - l-823 / connector troubleshooting incorrect connector type">
        <summary>
          <span class="code-badge">INST-446</span>
          <span class="topic-title">Wrong Component Installed</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A component installed at a given location is found, on inspection or after a related failure, to be a different part than the one specified for that location &#x2014; broader than a specific wattage, connector, or fixture mismatch, covering any general component substitution.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Any AGL system component (fixture, transformer, connector, control card, or ancillary part) as physically installed, compared against the specification for its installed location.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A component substituted during an emergency repair from available stock without checking it against the location&#x27;s specification</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A design/specification change was made after the original component schedule was issued, and installation crews worked from the outdated schedule</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two visually or functionally similar components confused during a bulk installation or delivery</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A contractor substituted an equivalent-appearing component without formal approval or documentation</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">A component correctly specified but from an unapproved alternate supplier with different characteristics</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Original specification documentation ambiguous or missing for that location, leading to an installer&#x27;s best guess</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Current component/equipment schedule for the site</span><span>Nameplate/rating verification against the schedule</span><span>Replacement component matched to the correct specification</span><span>Documentation/change-control records for the location</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before removing or replacing a component.</li><li>Verify the replacement component&#x27;s rating/specification before energising, to avoid introducing a new mismatch while correcting the old one.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify the specific component and compare its nameplate/rating against the current component schedule for that location.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, confirm there is no resulting electrical fault (overcurrent, undercurrent, incompatible rating) from the substitution before deciding on urgency.</li><li><span class="step-tag">Measurement</span>Check whether other locations from the same installation or delivery batch show the same substitution.</li><li><span class="step-tag">Decision</span>Substituted component is functionally compatible and rated adequately &#x2192; schedule replacement at next convenient access. Substituted component is a genuine mismatch risking a fault &#x2192; replace immediately.</li><li><span class="step-tag">Fault Location</span>Confirm the specific component and location affected before ordering replacement stock.</li><li><span class="step-tag">Root Cause</span>Determine how the wrong component entered service &#x2014; emergency substitution, outdated schedule, or unapproved contractor change &#x2014; to prevent recurrence.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Installed component vs. current schedule</div><div class="tp-item">Electrical compatibility/rating of the substituted component</div><div class="tp-item">Pattern check across the same batch/installation</div><div class="tp-item">Post-replacement verification against specification</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After replacing with the correctly specified component, verify function and rating against the schedule before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the incorrect component with the one specified in the current schedule.</li><li>Correct the schedule/documentation if it was found to be outdated rather than the installation being at fault.</li><li>Investigate and correct related locations from the same batch if a pattern is found.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Maintain a current, version-controlled component schedule accessible to all field crews.</li><li>Require formal change-control approval for any contractor-proposed component substitution.</li><li>Control emergency repair stock to prevent ad-hoc substitution without specification verification.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-18 (Component Verification Against Specification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, internal change-control procedure</p>
            <p><strong>Diagram:</strong> Site Component/Equipment Schedule</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting (incorrect connector type)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-447" data-search="inst-447 wrong wattage transformer installed an isolation transformer installed at a fixture is found to have a va/wattage rating that does not match the specification for that fixture type discovered during commissioning a photometric check or after a related overheating or dim-output fault. isolation transformer va/wattage rating as installed compared against the rating specified for the fixture it feeds. a transformer from general stock substituted during installation or an emergency repair without confirming va rating against the fixture two similar-looking transformer models with different va ratings confused during a bulk installation a fixture upgrade e.g. to a higher-output led module performed without a corresponding transformer rating review transformer rating correct at installation but a later fixture replacement changed the load without updating the transformer labelling on the transformer itself unclear or damaged leading to a misidentification during installation design schedule specified the wrong transformer rating for that fixture type from the outset fixture and transformer rating schedule for the site true-rms multimeter cat iii for current verification nameplate verification on the installed transformer replacement transformer matched to the correct va rating loto the circuit before replacing the transformer. treat an under-rated transformer under load as a potential overheating hazard and prioritise correction. compare the installed transformer s nameplate va rating against the specification for that fixture type. with the circuit isolated confirm the fixture s actual current/wattage draw and the transformer s rated capacity. inspect the transformer for any signs of thermal stress consistent with sustained under-rating. transformer rating is inadequate for the fixture load - replace with the correctly rated transformer. transformer rating is adequate despite a labelling discrepancy - correct documentation only. confirm the specific fixture/transformer pair affected before ordering replacement stock. determine whether the mismatch originated at installation a later fixture upgrade or an original schedule error to prevent recurrence. transformer va rating vs. fixture specification fixture actual current/wattage draw evidence of thermal stress on the transformer fixture output at all intensity steps after correction after replacing with the correctly rated transformer verify fixture output at all intensity steps and confirm no thermal stress under normal load before closing out. replace the transformer with the correctly rated unit for that fixture type. update the fixture/transformer schedule if a fixture upgrade was not previously reflected. correct the original design schedule if it specified the wrong rating from the outset. review and update the transformer rating whenever a fixture is upgraded or replaced with a different load characteristic. maintain clear legible nameplate ratings and verify them against the schedule before installation. include a transformer rating spot-check in the commissioning checklist. sop-inst-12 transformer installation verification procedure faa ac 150/5345-46 fixture and transformer rating schedule division 08 - taxiway centreline / guidance lighting troubleshooting photometric">
        <summary>
          <span class="code-badge">INST-447</span>
          <span class="topic-title">Wrong Wattage Transformer Installed</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An isolation transformer installed at a fixture is found to have a VA/wattage rating that does not match the specification for that fixture type, discovered during commissioning, a photometric check, or after a related overheating or dim-output fault.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Isolation transformer VA/wattage rating as installed, compared against the rating specified for the fixture it feeds.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A transformer from general stock substituted during installation or an emergency repair without confirming VA rating against the fixture</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Two similar-looking transformer models with different VA ratings confused during a bulk installation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A fixture upgrade (e.g. to a higher-output LED module) performed without a corresponding transformer rating review</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Transformer rating correct at installation but a later fixture replacement changed the load without updating the transformer</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Labelling on the transformer itself unclear or damaged, leading to a misidentification during installation</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Design schedule specified the wrong transformer rating for that fixture type from the outset</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Fixture and transformer rating schedule for the site</span><span>True-RMS multimeter (CAT III) for current verification</span><span>Nameplate verification on the installed transformer</span><span>Replacement transformer matched to the correct VA rating</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before replacing the transformer.</li><li>Treat an under-rated transformer under load as a potential overheating hazard and prioritise correction.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the installed transformer&#x27;s nameplate VA rating against the specification for that fixture type.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, confirm the fixture&#x27;s actual current/wattage draw and the transformer&#x27;s rated capacity.</li><li><span class="step-tag">Measurement</span>Inspect the transformer for any signs of thermal stress consistent with sustained under-rating.</li><li><span class="step-tag">Decision</span>Transformer rating is inadequate for the fixture load &#x2192; replace with the correctly rated transformer. Transformer rating is adequate despite a labelling discrepancy &#x2192; correct documentation only.</li><li><span class="step-tag">Fault Location</span>Confirm the specific fixture/transformer pair affected before ordering replacement stock.</li><li><span class="step-tag">Root Cause</span>Determine whether the mismatch originated at installation, a later fixture upgrade, or an original schedule error, to prevent recurrence.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Transformer VA rating vs. fixture specification</div><div class="tp-item">Fixture actual current/wattage draw</div><div class="tp-item">Evidence of thermal stress on the transformer</div><div class="tp-item">Fixture output at all intensity steps after correction</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After replacing with the correctly rated transformer, verify fixture output at all intensity steps and confirm no thermal stress under normal load before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the transformer with the correctly rated unit for that fixture type.</li><li>Update the fixture/transformer schedule if a fixture upgrade was not previously reflected.</li><li>Correct the original design schedule if it specified the wrong rating from the outset.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Review and update the transformer rating whenever a fixture is upgraded or replaced with a different load characteristic.</li><li>Maintain clear, legible nameplate ratings and verify them against the schedule before installation.</li><li>Include a transformer rating spot-check in the commissioning checklist.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-12 (Transformer Installation Verification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-46</p>
            <p><strong>Diagram:</strong> Fixture and Transformer Rating Schedule</p>
            <p><strong>Case Study:</strong> Division 08 &#x2014; Taxiway Centreline / Guidance Lighting Troubleshooting (photometric)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-448" data-search="inst-448 wrong fixture installed a fixture found at a given location is confirmed by part number or physical inspection to be a different model or type than the one specified for that location - potentially matching electrically and mounting-wise but differing in photometric output colour or classification. agl fixture part number/model as physically installed compared against the fixture schedule specification for that location. a fixture substituted during an emergency repair from available stock without checking model/part number against the schedule two fixture variants with similar appearance but different photometric or colour characteristics confused during a bulk installation a fixture correct at original installation later replaced with an available but non-matching spare during a subsequent repair contractor installed a functionally similar but unapproved fixture without formal change-control approval fixture schedule documentation ambiguous or outdated for that location correct fixture ordered but the wrong variant e.g. bidirectional vs. unidirectional shipped and installed without a check against the drawing fixture schedule for the site nameplate/part-number verification against the installed fixture photometric or colour verification equipment where relevant replacement fixture matched to the correct specification loto the circuit before replacing the fixture. coordinate airside access through atc/apron control before approaching the fixture. compare the installed fixture s part number/nameplate against the fixture schedule for that location. with the circuit isolated confirm any resulting photometric colour or classification discrepancy caused by the wrong fixture. check whether other locations from the same installation or delivery batch show the same substitution. substituted fixture meets all functional/photometric requirements despite a part-number mismatch - correct documentation and monitor. substituted fixture does not meet specification - replace with the correct fixture. confirm the specific location and fixture affected before ordering replacement stock. determine how the wrong fixture entered service to prevent recurrence and correct related locations from the same batch if a pattern is found. installed fixture part number vs. schedule photometric/colour compliance of the installed fixture pattern check across the same batch/installation post-replacement verification against specification after replacing with the correctly specified fixture verify photometric/colour output and confirm it matches neighbouring fixtures in the same run before closing out. replace the incorrect fixture with the one specified in the fixture schedule. notify airfield operations/notam if the discrepancy affected published guidance information e.g. colour or classification . investigate and correct related locations from the same batch if a pattern is found. maintain a current fixture schedule with clear part-number references accessible to all field crews. verify fixture part number against the schedule during receiving/inspection before installation not only after a fault is reported. require formal change-control approval for any contractor-proposed fixture substitution. sop-inst-18 component verification against specification procedure faa ac 150/5340-30 icao annex 14 vol i site fixture schedule division 08 - taxiway centreline / guidance lighting troubleshooting wrong colour">
        <summary>
          <span class="code-badge">INST-448</span>
          <span class="topic-title">Wrong Fixture Installed</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> A fixture found at a given location is confirmed, by part number or physical inspection, to be a different model or type than the one specified for that location &#x2014; potentially matching electrically and mounting-wise but differing in photometric output, colour, or classification.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>AGL fixture part number/model as physically installed, compared against the fixture schedule specification for that location.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A fixture substituted during an emergency repair from available stock without checking model/part number against the schedule</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">Two fixture variants with similar appearance but different photometric or colour characteristics confused during a bulk installation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">A fixture correct at original installation later replaced with an available but non-matching spare during a subsequent repair</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Contractor installed a functionally similar but unapproved fixture without formal change-control approval</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Fixture schedule documentation ambiguous or outdated for that location</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Correct fixture ordered but the wrong variant (e.g. bidirectional vs. unidirectional) shipped and installed without a check against the drawing</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Fixture schedule for the site</span><span>Nameplate/part-number verification against the installed fixture</span><span>Photometric or colour verification equipment where relevant</span><span>Replacement fixture matched to the correct specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before replacing the fixture.</li><li>Coordinate airside access through ATC/apron control before approaching the fixture.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the installed fixture&#x27;s part number/nameplate against the fixture schedule for that location.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, confirm any resulting photometric, colour, or classification discrepancy caused by the wrong fixture.</li><li><span class="step-tag">Measurement</span>Check whether other locations from the same installation or delivery batch show the same substitution.</li><li><span class="step-tag">Decision</span>Substituted fixture meets all functional/photometric requirements despite a part-number mismatch &#x2192; correct documentation and monitor. Substituted fixture does not meet specification &#x2192; replace with the correct fixture.</li><li><span class="step-tag">Fault Location</span>Confirm the specific location and fixture affected before ordering replacement stock.</li><li><span class="step-tag">Root Cause</span>Determine how the wrong fixture entered service to prevent recurrence, and correct related locations from the same batch if a pattern is found.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Installed fixture part number vs. schedule</div><div class="tp-item">Photometric/colour compliance of the installed fixture</div><div class="tp-item">Pattern check across the same batch/installation</div><div class="tp-item">Post-replacement verification against specification</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After replacing with the correctly specified fixture, verify photometric/colour output and confirm it matches neighbouring fixtures in the same run before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the incorrect fixture with the one specified in the fixture schedule.</li><li>Notify airfield operations/NOTAM if the discrepancy affected published guidance information (e.g. colour or classification).</li><li>Investigate and correct related locations from the same batch if a pattern is found.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Maintain a current fixture schedule with clear part-number references accessible to all field crews.</li><li>Verify fixture part number against the schedule during receiving/inspection before installation, not only after a fault is reported.</li><li>Require formal change-control approval for any contractor-proposed fixture substitution.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-18 (Component Verification Against Specification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, ICAO Annex 14 Vol I</p>
            <p><strong>Diagram:</strong> Site Fixture Schedule</p>
            <p><strong>Case Study:</strong> Division 08 &#x2014; Taxiway Centreline / Guidance Lighting Troubleshooting (wrong colour)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-449" data-search="inst-449 wrong connector installed an l-823 or other field connector installed at a location is confirmed to be a different part number rating or configuration than specified distinct from a general incorrect-connector-type fault by being identified specifically during installation/commissioning verification rather than in-service fault investigation. field connector part number/rating as physically installed at a specific location verified against the connector schedule at the point of commissioning. a connector substituted during installation from available stock without checking part number/rating against the schedule a multi-pin or special-configuration connector for signs or dual-function fixtures replaced with a standard type during installation two visually similar connector part numbers from different manufacturers confused during a bulk delivery legacy connector stock used on a new installation without checking current specification connector schedule documentation ambiguous or outdated for that location correct connector type ordered but the wrong current-rating variant shipped and installed without a check connector schedule for the site nameplate/part-number verification against the installed connector circuit design current/rating reference replacement connector matched to the correct specification loto the circuit before replacing the connector. coordinate airside access through atc/apron control before approaching the location. compare the installed connector s part number/rating against the connector schedule for that location. with the circuit isolated confirm the circuit s actual design current and required connector rating. check whether other locations from the same installation or delivery batch show the same substitution. substituted connector meets or exceeds the required rating and configuration - correct documentation and monitor. substituted connector is under-rated or missing a required function e.g. multi-pin - replace with the correct connector. confirm the specific location and connector affected before ordering replacement stock. determine how the wrong connector entered service during installation to prevent recurrence and correct related locations from the same batch if a pattern is found. installed connector part number/rating vs. schedule circuit design current vs. connector rating pattern check across the same batch/installation post-replacement verification against specification after replacing with the correctly specified connector verify continuity insulation resistance and fixture operation before closing out. replace the incorrect connector with the one specified in the connector schedule. quarantine any mislabelled or legacy stock found to be the source of the substitution. investigate and correct related locations from the same batch if a pattern is found. maintain a current connector schedule with clear part-number references accessible to all field crews. verify connector part number against the schedule during receiving/inspection before installation. control legacy connector stock to prevent unintended use on new installations. sop-con-13 connector type verification procedure sop-inst-18 component verification against specification procedure faa ac 150/5345-26 site connector schedule division 14 - l-823 / connector troubleshooting incorrect connector type">
        <summary>
          <span class="code-badge">INST-449</span>
          <span class="topic-title">Wrong Connector Installed</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> An L-823 or other field connector installed at a location is confirmed to be a different part number, rating, or configuration than specified, distinct from a general incorrect-connector-type fault by being identified specifically during installation/commissioning verification rather than in-service fault investigation.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>Field connector part number/rating as physically installed at a specific location, verified against the connector schedule at the point of commissioning.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A connector substituted during installation from available stock without checking part number/rating against the schedule</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A multi-pin or special-configuration connector (for signs or dual-function fixtures) replaced with a standard type during installation</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Two visually similar connector part numbers from different manufacturers confused during a bulk delivery</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Legacy connector stock used on a new installation without checking current specification</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Connector schedule documentation ambiguous or outdated for that location</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Correct connector type ordered but the wrong current-rating variant shipped and installed without a check</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Connector schedule for the site</span><span>Nameplate/part-number verification against the installed connector</span><span>Circuit design current/rating reference</span><span>Replacement connector matched to the correct specification</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before replacing the connector.</li><li>Coordinate airside access through ATC/apron control before approaching the location.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Compare the installed connector&#x27;s part number/rating against the connector schedule for that location.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, confirm the circuit&#x27;s actual design current and required connector rating.</li><li><span class="step-tag">Measurement</span>Check whether other locations from the same installation or delivery batch show the same substitution.</li><li><span class="step-tag">Decision</span>Substituted connector meets or exceeds the required rating and configuration &#x2192; correct documentation and monitor. Substituted connector is under-rated or missing a required function (e.g. multi-pin) &#x2192; replace with the correct connector.</li><li><span class="step-tag">Fault Location</span>Confirm the specific location and connector affected before ordering replacement stock.</li><li><span class="step-tag">Root Cause</span>Determine how the wrong connector entered service during installation to prevent recurrence, and correct related locations from the same batch if a pattern is found.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Installed connector part number/rating vs. schedule</div><div class="tp-item">Circuit design current vs. connector rating</div><div class="tp-item">Pattern check across the same batch/installation</div><div class="tp-item">Post-replacement verification against specification</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>After replacing with the correctly specified connector, verify continuity, insulation resistance, and fixture operation before closing out.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Replace the incorrect connector with the one specified in the connector schedule.</li><li>Quarantine any mislabelled or legacy stock found to be the source of the substitution.</li><li>Investigate and correct related locations from the same batch if a pattern is found.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Maintain a current connector schedule with clear part-number references accessible to all field crews.</li><li>Verify connector part number against the schedule during receiving/inspection before installation.</li><li>Control legacy connector stock to prevent unintended use on new installations.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-CON-13 (Connector Type Verification Procedure), SOP-INST-18 (Component Verification Against Specification Procedure)</p>
            <p><strong>Standards:</strong> FAA AC 150/5345-26</p>
            <p><strong>Diagram:</strong> Site Connector Schedule</p>
            <p><strong>Case Study:</strong> Division 14 &#x2014; L-823 / Connector Troubleshooting (incorrect connector type)</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      <details class="topic-card" id="inst-450" data-search="inst-450 commissioning test failure one or more required commissioning tests - insulation resistance earth resistance photometric continuity or functional intensity-step verification - returns a result outside the acceptable threshold during final acceptance testing of a new or modified installation. the full commissioning test suite for a new or modified agl circuit or installation covering electrical mechanical and photometric acceptance criteria. one or more of the installation-level faults elsewhere in this division mounting height earthing connector transformer cable is the underlying cause of the specific test failure a component-level defect fixture transformer connector unrelated to installation practice but present from manufacture test performed with incorrect equipment settings or procedure giving a false failure rather than a genuine defect circuit not fully settled after installation e.g. cable insulation still curing connections not yet seated under normal thermal cycling environmental conditions at the time of test temperature humidity affecting a marginal reading test acceptance threshold itself misapplied - using the wrong standard s limit for that specific test full commissioning test kit megger earth resistance tester photometric equipment multimeter commissioning test procedure and acceptance criteria for each test type as-built drawings and installation records for the affected circuit test equipment calibration records loto the circuit before conducting or repeating any commissioning test. coordinate airside access through atc/apron control for any fieldwork required to investigate a failed test. identify exactly which test s failed and by how much distinguishing a marginal near-pass from a clear failure. with the circuit isolated repeat the failed test using verified calibrated equipment and the correct procedure to rule out a test-execution error. if the failure is confirmed trace it to the specific installation or component fault using the relevant division of this troubleshooting atlas e.g. earthing connector cable transformer . repeat test passes - original result was a test-execution error log and close out. repeat test confirms failure - investigate and correct the underlying installation or component fault before re-testing. isolate the specific segment component or connection responsible for the failed reading. confirm the corrected installation passes the full commissioning test suite not just the single test that originally failed before final acceptance. result of each failed test on repeat with calibrated equipment underlying installation/component fault identified full commissioning test suite result after correction test equipment calibration status repeat the full relevant commissioning test suite after correction and confirm all results meet acceptance criteria before issuing final commissioning sign-off. correct the underlying installation or component fault identified as the cause of the test failure. repeat the test with verified calibrated equipment if the original failure was a test-execution error. update commissioning records to reflect the corrected result and the root cause identified. verify test equipment calibration before every commissioning campaign. build in a settling period where appropriate e.g. for cable insulation before final acceptance testing. cross-reference the correct acceptance threshold for each test against the applicable standard before testing begins. sop-inst-19 commissioning test procedure and acceptance criteria faa ac 150/5340-30 icao annex 14 vol i iec 60364 commissioning test record template division 25 - field case study troubleshooting">
        <summary>
          <span class="code-badge">INST-450</span>
          <span class="topic-title">Commissioning Test Failure</span>
          <i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line"><strong>Symptom &#x2014;</strong> One or more required commissioning tests &#x2014; insulation resistance, earth resistance, photometric, continuity, or functional intensity-step verification &#x2014; returns a result outside the acceptable threshold during final acceptance testing of a new or modified installation.</p>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-microchip"></i> Equipment / System</h3>
            <p>The full commissioning test suite for a new or modified AGL circuit or installation, covering electrical, mechanical, and photometric acceptance criteria.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-list-check"></i> Possible Causes</h3>
            <div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">One or more of the installation-level faults elsewhere in this division (mounting, height, earthing, connector, transformer, cable) is the underlying cause of the specific test failure</span></div><div class="cause-item prob-high"><span class="cause-prob">High</span><span class="cause-text">A component-level defect (fixture, transformer, connector) unrelated to installation practice but present from manufacture</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Test performed with incorrect equipment, settings, or procedure, giving a false failure rather than a genuine defect</span></div><div class="cause-item prob-med"><span class="cause-prob">Med</span><span class="cause-text">Circuit not fully settled after installation (e.g. cable insulation still curing, connections not yet seated under normal thermal cycling)</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Environmental conditions at the time of test (temperature, humidity) affecting a marginal reading</span></div><div class="cause-item prob-low"><span class="cause-prob">Low</span><span class="cause-text">Test acceptance threshold itself misapplied &#x2014; using the wrong standard&#x27;s limit for that specific test</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-toolbox"></i> Required Tools</h3>
            <div class="tag-row"><span>Full commissioning test kit (megger, earth resistance tester, photometric equipment, multimeter)</span><span>Commissioning test procedure and acceptance criteria for each test type</span><span>As-built drawings and installation records for the affected circuit</span><span>Test equipment calibration records</span></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-triangle-exclamation"></i> Safety Precautions</h3>
            <ul class="safety-list"><li>LOTO the circuit before conducting or repeating any commissioning test.</li><li>Coordinate airside access through ATC/apron control for any fieldwork required to investigate a failed test.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-diagram-project"></i> Diagnostic Procedure</h3>
            <ol class="step-list"><li><span class="step-tag">Observation</span>Identify exactly which test(s) failed and by how much, distinguishing a marginal near-pass from a clear failure.</li><li><span class="step-tag">Measurement</span>With the circuit isolated, repeat the failed test using verified, calibrated equipment and the correct procedure to rule out a test-execution error.</li><li><span class="step-tag">Measurement</span>If the failure is confirmed, trace it to the specific installation or component fault using the relevant division of this troubleshooting atlas (e.g. earthing, connector, cable, transformer).</li><li><span class="step-tag">Decision</span>Repeat test passes &#x2192; original result was a test-execution error; log and close out. Repeat test confirms failure &#x2192; investigate and correct the underlying installation or component fault before re-testing.</li><li><span class="step-tag">Fault Location</span>Isolate the specific segment, component, or connection responsible for the failed reading.</li><li><span class="step-tag">Root Cause</span>Confirm the corrected installation passes the full commissioning test suite, not just the single test that originally failed, before final acceptance.</li></ol>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-crosshairs"></i> Test Points</h3>
            <div class="tp-grid"><div class="tp-item">Result of each failed test on repeat, with calibrated equipment</div><div class="tp-item">Underlying installation/component fault identified</div><div class="tp-item">Full commissioning test suite result after correction</div><div class="tp-item">Test equipment calibration status</div></div>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-check-double"></i> Root Cause Verification</h3>
            <p>Repeat the full relevant commissioning test suite after correction and confirm all results meet acceptance criteria before issuing final commissioning sign-off.</p>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-screwdriver-wrench"></i> Corrective Action</h3>
            <ul><li>Correct the underlying installation or component fault identified as the cause of the test failure.</li><li>Repeat the test with verified, calibrated equipment if the original failure was a test-execution error.</li><li>Update commissioning records to reflect the corrected result and the root cause identified.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-shield-halved"></i> Preventive Action</h3>
            <ul><li>Verify test equipment calibration before every commissioning campaign.</li><li>Build in a settling period where appropriate (e.g. for cable insulation) before final acceptance testing.</li><li>Cross-reference the correct acceptance threshold for each test against the applicable standard before testing begins.</li></ul>
          </div>

          <div class="tfield">
            <h3 class="hp1"><i aria-hidden="true" class="fa-solid fa-link"></i> Related References</h3>
            <p><strong>SOP:</strong> SOP-INST-19 (Commissioning Test Procedure and Acceptance Criteria)</p>
            <p><strong>Standards:</strong> FAA AC 150/5340-30, ICAO Annex 14 Vol I, IEC 60364</p>
            <p><strong>Diagram:</strong> Commissioning Test Record Template</p>
            <p><strong>Case Study:</strong> Division 25 &#x2014; Field Case Study Troubleshooting</p>
          </div>

          <div class="rev-line"><i aria-hidden="true" class="fa-solid fa-clock-rotate-left"></i> Rev 0 &#x2014; Initial issue</div>
        </div>
      </details>
      </div>
      <div class="no-results" id="noResults">No topics match your search. Try a different term.</div>
    </div>


    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about Installation &amp; Commissioning Faults troubleshooting in the AGL Troubleshooting Atlas.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What does Division 17 of the AGL Troubleshooting Atlas cover?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 17 is the Installation &amp; Commissioning Faults reference. It publishes 25 diagnostic topics, INST-426 to INST-450, for Installation &amp; Commissioning Faults on airfield ground lighting systems.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What information does each topic include?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every topic follows the same diagnostic record: the symptom, equipment/system, possible causes ranked by likelihood (high, medium or low), required tools, safety precautions, diagnostic procedure, test points, root cause verification, corrective action, preventive action and related references (SOPs, standards, diagrams and case studies).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">Which Installation &amp; Commissioning Faults are covered?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The 25 topics are INST-426 to INST-450: Incorrect Fixture Mounting; Incorrect Fixture Height; Incorrect Fixture Orientation; Incorrect Fixture Alignment; Incorrect Torque; Loose Mounting Hardware; Incorrect Base Installation; Base Can Flooding; Poor Drainage; Improper Cable Routing; Incorrect Cable Burial; Insufficient Cable Protection; Improper Earthing; Incorrect Connector Installation; Incorrect Transformer Installation; Incorrect Sign Installation; Incorrect PAPI Installation; Incorrect Approach Light Installation; Incorrect Circuit Identification; Incorrect Equipment Identification; Wrong Component Installed; Wrong Wattage Transformer Installed; Wrong Fixture Installed; Wrong Connector Installed; Commissioning Test Failure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">How does a diagnostic procedure begin in Division 17?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Each procedure starts with observation before any intervention. For example, INST-426 (Incorrect Fixture Mounting) begins: Compare the as-installed mounting method against the installation drawing for that fixture type and location.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What safety precautions apply when troubleshooting Installation &amp; Commissioning Faults?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Each topic lists its own precautions. For example, INST-426 (Incorrect Fixture Mounting) starts with: Coordinate airside access through ATC/apron control before approaching the fixture.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Which SOPs are referenced in Division 17?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Related references in the topics include SOP-INST-01 (Fixture Mounting Verification Procedure), SOP-INST-02 (Fixture Height Verification Procedure), SOP-INST-03 (Fixture Orientation Verification Procedure), SOP-INST-04 (Fixture Aiming and Alignment Verification Procedure), SOP-INST-05 (Torque Verification and Correction Procedure), SOP-INST-06 (Base Can Installation Verification Procedure), SOP-CON-05 (Water Ingress Inspection and Remediation Procedure) and SOP-INST-07 (Section Drainage Survey Procedure), and 14 more.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">Which standards are referenced in the Installation &amp; Commissioning Faults topics?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Where a standard applies, it appears in the topic's Related References. Those cited in this division include FAA AC 150/5340-30, ICAO Annex 14 Vol I, IEC 60364, FAA AC 150/5345-26, FAA AC 150/5345-46, FAA AC 150/5340-18, FAA AC 150/5345-28 and FAA AC 150/5345-56.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">How can I find a specific fault in Division 17 quickly?</span><i aria-hidden="true" class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Use the search box at the top of the page to filter the 25 published topics by code, fault name or keyword; matching topics open automatically. Each diagnostic record can also be downloaded as a Word (.doc) file.</p></div>
      </details>
      </div>
    </div>

  </div>
</section>

<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Take the Next Step with Precision AGL Academy</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Fix the Symptom. Understand the Installation Error Behind It.</h2>
<p>Faults that surface after commissioning often trace back to an installation error that testing didn't catch.</p>
<p>Build the technical knowledge to understand common installation-quality faults, how they masquerade as equipment failures, and how to trace a fault back to its true installation-stage root cause.</p>
<p><strong>Diagnose systematically. Understand the circuit. Build real AGL expertise.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i aria-hidden="true" class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i aria-hidden="true" class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Practical AGL Troubleshooting Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>CCR Systems</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Series Circuits</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Electrical Testing</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Fault Diagnosis</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span><i aria-hidden="true" class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> The faults covered here involve live series-circuit and high-energy equipment. Never open a series circuit under load, never run a CCR into an open loop, and never take measurements on equipment that has not been isolated, locked out, proved dead and discharged under the aerodrome&rsquo;s procedure. Insulation-resistance test voltages are themselves hazardous: treat the circuit as live until it is discharged and confirmed safe.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO and other standards are for orientation only. They are summarised, may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Records downloaded as Word or print copies are for personal reference and internal training only. They are uncontrolled copies, must not be presented as approved or controlled documents, and must keep this notice.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&#169; 2026 <strong>Precision AGL Academy</strong> &#183; AGL Specialist &#183; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="component-library.html">Components</a>
    <a href="standards-companion.html">Standards</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i aria-hidden="true" class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== ''){ if(!card.open){ card.dataset.autoOpened = '1'; card.open = true; } }
        else if(card.dataset.autoOpened){ card.open = false; delete card.dataset.autoOpened; }
      } else if(card.dataset.autoOpened){ card.open = false; delete card.dataset.autoOpened; }
    });
    document.querySelectorAll('.subsection').forEach(ss => {
      const any = Array.from(ss.querySelectorAll('.topic-card')).some(c => c.style.display !== 'none');
      ss.style.display = any ? '' : 'none';
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER DIAGNOSTIC RECORD ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order and renders them as
  // Word-friendly HTML, handling every field layout used in this diagnostic record
  // (plain paragraphs, mini-heads, bullet/numbered lists, probability-tagged cause
  // items, tool/tag rows, step-tagged procedure lists, and test-point grids).
  // Some fields (e.g. RCA-style "Possible Causes") wrap their cause-item rows
  // in one extra plain, unclassed <div> — flatten that layer so the main walk
  // below always sees cause-item/tag-row/tp-grid elements as direct siblings.
  function flattenWrapperDivs(children) {
    const out = [];
    children.forEach(el => {
      if (el.tagName === 'DIV' && el.className === '' ) {
        out.push(...Array.from(el.children));
      } else {
        out.push(el);
      }
    });
    return out;
  }

  function renderTfieldContent(tfield) {
    let out = '';
    const children = flattenWrapperDivs(Array.from(tfield.children));
    let i = 0;
    while (i < children.length) {
      const el = children[i];

      if (el.tagName === 'H5') { i++; continue; }

      if (el.tagName === 'DIV' && el.classList.contains('checklist-wrap')) {
        const sections = Array.from(el.querySelectorAll('.checklist-section')).map(sec => {
          const headEl = sec.querySelector('h6');
          const head = headEl ? `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:12px 0 4px;">${escapeHtml(headEl.textContent.trim())}</p>` : '';
          const items = Array.from(sec.querySelectorAll('.check-item')).map(item => {
            const textEl = item.querySelector('.check-text');
            const text = textEl ? textEl.textContent.trim() : item.textContent.trim();
            return `<li style="margin-bottom:5px;">&#9744;&nbsp; ${escapeHtml(text)}</li>`;
          }).join('');
          return `${head}<ul style="margin:0 0 8px 22px; font-size:10.5pt; color:#28324A; list-style:none;">${items}</ul>`;
        }).join('');
        out += sections;
        i++;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('cause-item')) {
        const items = [];
        while (i < children.length && children[i].tagName === 'DIV' && children[i].classList.contains('cause-item')) {
          const probEl = children[i].querySelector('.cause-prob');
          const textEl = children[i].querySelector('.cause-text');
          const prob = probEl ? probEl.textContent.trim() : '';
          const text = textEl ? textEl.textContent.trim() : children[i].textContent.trim();
          items.push(`<li style="margin-bottom:6px;">${prob ? `<b>[${escapeHtml(prob)}]</b> ` : ''}${escapeHtml(text)}</li>`);
          i++;
        }
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items.join('')}</ul>`;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('tag-row')) {
        const spans = Array.from(el.querySelectorAll('span')).map(s => escapeHtml(s.textContent.trim()));
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.6; margin-bottom:8px;">${spans.join(' &nbsp;&middot;&nbsp; ')}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'DIV' && el.classList.contains('tp-grid')) {
        const items = Array.from(el.querySelectorAll('.tp-item')).map(d => `<li style="margin-bottom:5px;">${escapeHtml(d.textContent.trim())}</li>`);
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items.join('')}</ul>`;
        i++;
        continue;
      }

      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
        i++;
        continue;
      }

      if (el.tagName === 'OL' && el.classList.contains('step-list')) {
        const items = Array.from(el.querySelectorAll('li')).map(li => {
          const tagEl = li.querySelector('.step-tag');
          const tag = tagEl ? tagEl.textContent.trim() : '';
          const full = li.textContent.trim();
          const rest = tagEl ? full.slice(tagEl.textContent.length).trim() : full;
          return `<li style="margin-bottom:7px;">${tag ? `<b>${escapeHtml(tag)}:</b> ` : ''}${escapeHtml(rest)}</li>`;
        }).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
        i++;
        continue;
      }

      if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
        i++;
        continue;
      }

      if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
        i++;
        continue;
      }

      const txt = el.textContent.trim();
      if (txt) {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(txt)}</p>`;
      }
      i++;
    }
    return out;
  }

  function buildTopicWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const symptomEl = card.querySelector('.topic-body > .symptom-line');
    const symptom = symptomEl ? symptomEl.textContent.trim() : '';
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Troubleshooting Atlas &middot; Division 17 — Installation &amp; Commissioning Faults</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Ref. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Diagnostic Reference</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
    ${symptom ? `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin:10px 0 0;">${escapeHtml(symptom)}</p>` : ''}
  </div>

  ${sections}

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Troubleshooting Atlas &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED REFERENCE COPY. This is a generic educational diagnostic reference for qualified AGL personnel. It is not an approved procedure, design or regulatory document, and is not a substitute for the aerodrome&rsquo;s permit-to-work, isolation/LOTO, safety management and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Return-to-service, serviceability and operating-category decisions rest with the aerodrome operator and the competent authority. Standards cited are for orientation only; consult the current official editions. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy. Third-party names and trademarks belong to their owners.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildTopicWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this diagnostic record as a Word document — full troubleshooting write-up, ready to print or attach to a maintenance record.</p>
      <button class="download-btn" type="button"><i aria-hidden="true" class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadTopicAsWord(card);
    });
  });
</script>

<script>
(function(){var b=document.getElementById('navToggle'),m=document.getElementById('mobileMenu');if(!b||!m)return;
function set(o){m.classList.toggle('open',o);b.setAttribute('aria-expanded',o?'true':'false');b.setAttribute('aria-label',o?'Close menu':'Open menu');}
b.addEventListener('click',function(){set(!m.classList.contains('open'));});
m.addEventListener('click',function(e){if(e.target.closest('a'))set(false);});
document.addEventListener('keydown',function(e){if(e.key==='Escape')set(false);});
window.addEventListener('resize',function(){if(window.innerWidth>900)set(false);});})();
</script>
</body>
</html>
