<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 17 — Testing &amp; Commissioning Failures</title>
<meta name="description" content="Testing and commissioning failures: electrical, functional and photometric testing, FAT and SAT, control integration, test-equipment calibration and deviations."/>
<meta name="keywords" content="AGL testing failure, commissioning failure, insulation resistance test, earth resistance test, CCR test failure, photometric test failure, PAPI alignment test, FAT failure, SAT failure, ALCMS integration test, calibration failure, incorrect test result, failed retest, commissioning deviation, FDB-TCF"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="The AGL Knowledge Hub by Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 17 — Testing &amp; Commissioning Failures"/>
<meta property="og:description" content="Testing and commissioning failures: electrical, functional and photometric testing, FAT and SAT, control integration, test-equipment calibration and deviations."/>
<meta property="og:url" content="https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html"/>
<meta property="og:site_name" content="The AGL Knowledge Hub by Precision AGL Academy"/>
<meta property="og:locale" content="en_IN"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-division-17.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og-division-17.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 17 — Testing &amp; Commissioning Failures — AGL Failure Database"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 17 — Testing &amp; Commissioning Failures"/>
<meta name="twitter:description" content="Testing and commissioning failures: electrical, functional and photometric testing, FAT and SAT, control integration, test-equipment calibration and deviations."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-division-17.jpg"/>
<meta name="twitter:image:alt" content="Division 17 — Testing &amp; Commissioning Failures — AGL Failure Database"/>
<script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@graph": [
      {
        "@type": "TechArticle",
        "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#article",
        "headline": "Division 17 — Testing & Commissioning Failures",
        "description": "Testing and commissioning failures: electrical, functional and photometric testing, FAT and SAT, control integration, test-equipment calibration and deviations.",
        "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html",
        "inLanguage": "en",
        "isPartOf": {
          "@id": "https://rahulsharmaagl.in/failure-database.html#dataset"
        },
        "author": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "publisher": {
          "@type": "Organization",
          "@id": "https://rahulsharmaagl.in/#organization",
          "name": "Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "about": {
          "@type": "Thing",
          "name": "Airfield Ground Lighting (AGL) failure analysis"
        },
        "keywords": "AGL testing failure, commissioning failure, insulation resistance test, earth resistance test, CCR test failure, photometric test failure, PAPI alignment test, FAT failure, SAT failure, ALCMS integration test, calibration failure, incorrect test result, failed retest, commissioning deviation, FDB-TCF",
        "articleSection": "Airfield Ground Lighting",
        "image": {
          "@type": "ImageObject",
          "url": "https://rahulsharmaagl.in/assets/og-division-17.jpg"
        },
        "isAccessibleForFree": true,
        "mainEntityOfPage": {
          "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#webpage"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#breadcrumb"
        },
        "hasPart": [
          {
            "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#topics"
          },
          {
            "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#faq"
          }
        ]
      },
      {
        "@type": "WebPage",
        "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#webpage",
        "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html",
        "name": "Division 17 — Testing & Commissioning Failures",
        "description": "Testing and commissioning failures: electrical, functional and photometric testing, FAT and SAT, control integration, test-equipment calibration and deviations.",
        "inLanguage": "en",
        "isPartOf": {
          "@type": "WebSite",
          "@id": "https://rahulsharmaagl.in/#website",
          "name": "The AGL Knowledge Hub by Precision AGL Academy",
          "url": "https://rahulsharmaagl.in/"
        },
        "breadcrumb": {
          "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#breadcrumb"
        },
        "image": {
          "@type": "ImageObject",
          "url": "https://rahulsharmaagl.in/assets/og-division-17.jpg"
        },
        "isAccessibleForFree": true,
        "mainEntity": {
          "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#article"
        }
      },
      {
        "@type": "BreadcrumbList",
        "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#breadcrumb",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://rahulsharmaagl.in/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Failure Database",
            "item": "https://rahulsharmaagl.in/failure-database.html"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Division 17 — Testing & Commissioning Failures",
            "item": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html"
          }
        ]
      },
      {
        "@type": "ItemList",
        "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#topics",
        "name": "Division 17 Failure Topics",
        "numberOfItems": 20,
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Insulation-Resistance Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-01"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Continuity-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-02"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "Earth-Resistance Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-03"
          },
          {
            "@type": "ListItem",
            "position": 4,
            "name": "Transformer-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-04"
          },
          {
            "@type": "ListItem",
            "position": 5,
            "name": "CCR-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-05"
          },
          {
            "@type": "ListItem",
            "position": 6,
            "name": "Functional-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-06"
          },
          {
            "@type": "ListItem",
            "position": 7,
            "name": "Photometric-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-07"
          },
          {
            "@type": "ListItem",
            "position": 8,
            "name": "PAPI Alignment Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-08"
          },
          {
            "@type": "ListItem",
            "position": 9,
            "name": "Sign Acceptance-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-09"
          },
          {
            "@type": "ListItem",
            "position": 10,
            "name": "Cable-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-10"
          },
          {
            "@type": "ListItem",
            "position": 11,
            "name": "Connector-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-11"
          },
          {
            "@type": "ListItem",
            "position": 12,
            "name": "ALCMS Integration-Test Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-12"
          },
          {
            "@type": "ListItem",
            "position": 13,
            "name": "FAT Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-13"
          },
          {
            "@type": "ListItem",
            "position": 14,
            "name": "SAT Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-14"
          },
          {
            "@type": "ListItem",
            "position": 15,
            "name": "System Integration Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-15"
          },
          {
            "@type": "ListItem",
            "position": 16,
            "name": "Performance Acceptance Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-16"
          },
          {
            "@type": "ListItem",
            "position": 17,
            "name": "Calibration Failure",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-17"
          },
          {
            "@type": "ListItem",
            "position": 18,
            "name": "Incorrect Test Result",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-18"
          },
          {
            "@type": "ListItem",
            "position": 19,
            "name": "Failed Retest",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-19"
          },
          {
            "@type": "ListItem",
            "position": 20,
            "name": "Commissioning Deviation",
            "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#tcf-20"
          }
        ]
      }
    ]
  }
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#faq", "url": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html", "inLanguage": "en", "isPartOf": {"@id": "https://rahulsharmaagl.in/division-17-testing-and-commissioning-failures.html#article"}, "mainEntity": [{"@type": "Question", "name": "What is Division 17 — Testing & Commissioning Failures in the AGL Failure Database?", "acceptedAnswer": {"@type": "Answer", "text": "Division 17 covers failures in testing and commissioning, and links the Failure Database directly with the AGL Testing & Commissioning Manual. It contains 20 published topics (TCF-01 to TCF-20) covering electrical testing, functional and photometric performance, cable and connector testing, control and system integration, FAT/SAT, test-equipment calibration and commissioning deviations."}}, {"@type": "Question", "name": "Which testing and commissioning failures does Division 17 cover?", "acceptedAnswer": {"@type": "Answer", "text": "Insulation-resistance, continuity, earth-resistance, transformer and CCR test failures, functional-test and photometric-test failures, PAPI alignment failure, sign acceptance-test failure, cable-test and connector-test failures, ALCMS integration-test failure, FAT and SAT failures, system integration failure, performance acceptance failure, calibration failure, incorrect test result, failed retest and commissioning deviation."}}, {"@type": "Question", "name": "How are the 20 testing topics grouped?", "acceptedAnswer": {"@type": "Answer", "text": "They fall into six groups: Electrical Testing Failures (5 topics), Functional & Performance Testing (4), Cable & Connector Testing (2), Control & Integration Testing (5), Test Equipment & Data Quality (2) and Retest & Commissioning Control (2)."}}, {"@type": "Question", "name": "Is a failed test the same as an equipment failure?", "acceptedAnswer": {"@type": "Answer", "text": "No. A failed test is a finding, not automatically a verdict. Every Division 17 record should separate the testing failure from the technical failure it reveals, or fails to reveal. A cable insulation breakdown produces an insulation-resistance test failure, but an incorrect test setup can produce an incorrect result while the equipment is healthy."}}, {"@type": "Question", "name": "Where can the root cause of a failed test sit?", "acceptedAnswer": {"@type": "Answer", "text": "It can sit with the asset (cross-referencing the relevant technical division), the test process (procedure, setup or interpretation) or the test equipment (calibration or instrument condition). Establishing which one applies prevents an incorrect verdict against the asset."}}, {"@type": "Question", "name": "What test-to-acceptance chains does Division 17 capture?", "acceptedAnswer": {"@type": "Answer", "text": "Division 17 records the full chain rather than the final pass or fail. In the cable chain, insulation deterioration leads to an insulation-resistance test failure, cable investigation, repair or replacement, retest and acceptance. The earth chain runs from electrode or connection deterioration through high earth resistance and an earth-resistance test failure to earthing corrective action, retest and acceptance. A photometry chain is also captured."}}, {"@type": "Question", "name": "What should be recorded for a testing or commissioning failure?", "acceptedAnswer": {"@type": "Answer", "text": "Records include test identification (failure ID, asset, system, test type, procedure reference, date, tester), test-equipment details (instrument ID, type, calibration status and validity, range and setup), test requirement (parameter, acceptance criterion, required and measured values) and failure information (category, mode, pass/fail status, extent)."}}, {"@type": "Question", "name": "How are failure severity and operational impact classified?", "acceptedAnswer": {"@type": "Answer", "text": "Every failure receives a severity classification, plus operational-impact tagging. The classes are Critical / Safety-Critical (immediate operational or safety risk), Major / Operationally Critical (significant availability impact), Moderate (reduced performance, not yet critical), Minor / Non-Critical (limited or no operational effect), and Degradation / Intermittent / Latent (a developing or hidden fault)."}}]}</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:780px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.2);border-radius:10px;max-width:780px;}
  .precedence-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--cyan);}

  .core-note{margin-top:14px;display:flex;gap:12px;padding:14px 18px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.22);border-radius:10px;max-width:780px;}
  .core-note i{color:var(--gold);font-size:14px;margin-top:2px;}
  .core-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .core-note strong{color:var(--gold);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .group-label{display:flex;align-items:center;gap:10px;margin:30px 0 12px;}
  .group-label .gl-letter{font-family:'Bebas Neue',sans-serif;font-size:15px;letter-spacing:1px;color:#000;background:var(--gold);width:26px;height:26px;border-radius:6px;display:flex;align-items:center;justify-content:center;flex-shrink:0;}
  .group-label .gl-text{font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--white);}
  .group-label .gl-count{font-size:11px;color:var(--text);margin-left:auto;}
  .group-label:first-child{margin-top:0;}

  .core-badge{font-size:9.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--dark);background:var(--gold);padding:3px 8px;border-radius:5px;white-space:nowrap;margin-left:8px;}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield ul:last-child{margin-bottom:0;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .chain-mini{display:flex;flex-wrap:wrap;gap:5px;align-items:center;margin-top:2px;}
  .chain-mini span{font-size:10.5px;font-weight:700;letter-spacing:.3px;padding:5px 9px;border-radius:6px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.2);color:var(--red);}
  .chain-mini i{color:var(--text);opacity:.5;font-size:9px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card.full{grid-column:1 / -1;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .app-card .sub{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:12px 0 6px;}
  .app-card .sub:first-of-type{margin-top:0;}

  .records-list{columns:2;column-gap:20px;}
  @media(max-width:600px){.records-list{columns:1;}}
  .records-list li{font-size:12.5px;color:var(--text);line-height:1.9;break-inside:avoid;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:10.5px;font-weight:700;letter-spacing:.4px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .case-list{display:flex;flex-direction:column;gap:12px;}
  .case-item{padding:13px 15px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .case-item .case-title{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:7px;}
  .case-item p{font-size:12.5px;color:var(--text);line-height:1.75;margin:0 0 4px;}
  .case-item p strong{color:var(--white);}

  .tag-cloud{display:flex;flex-wrap:wrap;gap:7px;}
  .tag-cloud span{font-size:11px;padding:6px 12px;border-radius:100px;background:rgba(155,107,255,0.1);border:1px solid rgba(155,107,255,0.28);color:var(--purple);}

  .sev-list{display:flex;flex-direction:column;gap:8px;}
  .sev-item{display:flex;align-items:center;gap:10px;padding:9px 12px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .sev-item .dot{width:8px;height:8px;border-radius:50%;flex-shrink:0;}
  .sev-item p{font-size:12.5px;color:var(--text);margin:0;}
  .sev-item p strong{color:var(--white);}
  .dot-crit{background:var(--red);box-shadow:0 0 8px rgba(230,57,70,.5);}
  .dot-maj{background:var(--gold);box-shadow:0 0 8px rgba(255,180,0,.5);}
  .dot-mod{background:var(--cyan);box-shadow:0 0 8px rgba(0,212,255,.5);}
  .dot-min{background:var(--green);box-shadow:0 0 8px rgba(46,204,113,.5);}
  .dot-lat{background:var(--purple);box-shadow:0 0 8px rgba(155,107,255,.5);}

  .matrix-table{width:100%;border-collapse:collapse;margin-top:6px;}
  .matrix-table th{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:.6px;text-transform:uppercase;color:var(--gold);text-align:left;padding:10px 12px;border-bottom:2px solid rgba(255,180,0,0.25);}
  .matrix-table td{font-size:12px;color:var(--text);padding:9px 12px;border-bottom:1px solid var(--border);line-height:1.6;}
  .matrix-table tr:last-child td{border-bottom:none;}
  .matrix-table td:first-child{color:var(--white);font-weight:600;}
  .matrix-scroll{overflow-x:auto;}
  @media(max-width:700px){.matrix-table{min-width:600px;}}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{max-width:1100px;margin:50px auto 0;padding:0 40px;}
  .academy-cta-inner{position:relative;overflow:hidden;border:1px solid rgba(255,180,0,0.25);border-radius:16px;background:linear-gradient(135deg,rgba(255,180,0,0.06),rgba(0,212,255,0.04) 60%,var(--card));padding:44px 46px;}
  .academy-cta-inner::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.14),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{font-size:11.5px;font-weight:700;letter-spacing:1.6px;text-transform:uppercase;color:var(--gold);margin-bottom:10px;}
  .academy-cta h3{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white);line-height:1.15;margin-bottom:14px;}
  .academy-cta-lead{font-size:14.5px;line-height:1.8;color:var(--text);max-width:760px;}
  .academy-cta-sub{font-size:14.5px;line-height:1.8;color:var(--white);font-weight:600;margin-top:16px;}
  .academy-cta-block{margin-top:26px;padding-top:24px;border-top:1px solid var(--border);}
  .academy-cta-block h4{font-size:13.5px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;color:var(--cyan);margin-bottom:10px;}
  .academy-cta-block>p{font-size:13.5px;color:var(--text);margin-bottom:12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;font-size:12.5px;font-weight:600;color:var(--text);margin-bottom:16px;}
  .academy-path span{padding:6px 12px;border:1px solid var(--border);border-radius:20px;background:rgba(255,255,255,0.03);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:10px;opacity:.7;}
  .academy-cta-note{font-size:13.5px;color:var(--text);line-height:1.7;margin-bottom:0;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:22px;}
  .academy-btn-primary{padding:13px 28px;border-radius:8px;background:var(--gold);color:#000;font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-primary:hover{background:#ffc633;}
  .academy-btn-outline{padding:13px 28px;border-radius:8px;border:1px solid var(--border);color:var(--white);font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .academy-cta-tagline{margin-top:24px;font-size:12.5px;color:var(--text);opacity:.75;font-style:italic;}
  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

  /* === Pre-publication fixes: mobile menu, anchors, tables, a11y === */
  .hamburger{background:none;border:0;padding:8px;margin:-8px;}
  .hamburger span{display:block;transition:transform .25s,opacity .2s;}
  .hamburger:focus-visible,.back-top:focus-visible,.nav-links a:focus-visible,.nav-cta:focus-visible,.search-box input:focus-visible,.filter-tab:focus-visible,.div-card:focus-visible,.topic-card summary:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  nav.open .hamburger span:nth-child(1){transform:translateY(7px) rotate(45deg);}
  nav.open .hamburger span:nth-child(2){opacity:0;}
  nav.open .hamburger span:nth-child(3){transform:translateY(-7px) rotate(-45deg);}
  @media(max-width:900px){
    nav{padding:0 20px;}
    nav.open .nav-links{display:flex;flex-direction:column;gap:0;position:absolute;top:70px;left:0;right:0;background:rgba(6,13,26,0.98);border-bottom:1px solid rgba(255,180,0,0.3);padding:8px 0 16px;max-height:calc(100vh - 70px);overflow-y:auto;}
    nav.open .nav-links li a{display:block;padding:13px 24px;border-bottom:1px solid var(--border);}
  }
  .topic-card{scroll-margin-top:90px;}
  .tbl-scroll{overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%;}
  .tbl-scroll>table{min-width:520px;}
  .back-top{cursor:pointer;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links" id="navLinks">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="failure-database.html" class="active">Failure Database</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <button class="hamburger" id="navToggle" type="button" aria-label="Open menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></button>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="failure-database.html">Failure Database</a><span>/</span>
  <span class="current">Division 17 — Testing &amp; Commissioning Failures</span>
</div>

<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> This database is a generic, independent educational reference for qualified AGL personnel. Failure records are illustrative; they are not actual incident reports, findings of fault, approved procedures or regulatory instructions, and do not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> Division 17 of 25 · Failure Database</div>
  <h1 class="page-title">Testing &amp; Commissioning <span>Failures</span></h1>
  <p class="page-sub">The dedicated failure-classification section for AGL testing, verification, commissioning and acceptance activities — connecting the Failure Database directly with the AGL Testing &amp; Commissioning Manual. Covers electrical testing, functional and photometric performance, cable and connector testing, control and system integration, FAT/SAT, test-equipment calibration and commissioning control across 20 failure categories.</p>

  <div class="div-stats">
    <div class="s"><div class="n">20 / 20</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">TCF-01 → 20</div><div class="l">Failure ID Range</div></div>
    <div class="s"><div class="n">6 Groups</div><div class="l">Electrical · Functional · Cable/Connector · Control/Integration · Equipment/Data · Retest</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-circle-info"></i>
    <p><strong>Key principle —</strong> A system can appear operational during a normal visual inspection while still failing an electrical, photometric, alignment, functional, integration or acceptance test. Division 17 creates a structured path from <strong>Test → Test Result → Failure → Investigation → Corrective Action → Retest → Acceptance</strong>.</p>
  </div>

  <div class="core-note">
    <i class="fa-solid fa-star"></i>
    <p><strong>Diagnostic principle —</strong> Not every failed test is an equipment failure. Some findings originate from test equipment, calibration, test procedure, measurement error, configuration or the commissioning process rather than the AGL asset itself — always establish which side of that line a finding sits on before it is logged as a technical failure.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" aria-label="Search topics" placeholder="Search 20 published topics (e.g. 'insulation', 'FAT', 'calibration')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 17 · <em>Testing &amp; Commissioning Failure Topics</em></h2>
        <span class="subsection-count">20 of 20 topics published</span>
      </div>
      <div id="topicList">

      <div class="group-label"><div class="gl-letter">A</div><div class="gl-text">Electrical Testing Failures</div><div class="gl-count">5 topics</div></div>

      <details class="topic-card" id="tcf-01" data-search="tcf-01 insulation-resistance test failure an insulation-resistance test does not achieve the applicable acceptance criterion. primary agl cable secondary wiring equipment wiring transformer-associated circuits panels other electrical circuits cable insulation deterioration moisture ingress cable damage contamination incorrect termination ageing test voltage test equipment test leads/connections circuit under test cable condition moisture previous test trend low insulation resistance circuit unavailable unsuitable for acceptance">
        <summary>
          <span class="code-badge">TCF-01</span>
          <span class="topic-title">Insulation-Resistance Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>An insulation-resistance test does not achieve the applicable acceptance criterion.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Areas Involved</h3>
            <ul><li>Primary AGL cable</li><li>Secondary wiring</li><li>Equipment wiring</li><li>Transformer-associated circuits</li><li>Panels</li><li>Other electrical circuits</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Cable insulation deterioration</li><li>Moisture ingress</li><li>Cable damage</li><li>Contamination</li><li>Incorrect termination</li><li>Ageing</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Test voltage</li><li>Test equipment</li><li>Test leads/connections</li><li>Circuit under test</li><li>Cable condition</li><li>Moisture</li><li>Previous test trend</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Failure Chain</h3>
            <div class="chain-mini"><span>INSULATION DETERIORATION/MOISTURE</span><i class="fa-solid fa-chevron-right"></i><span>LOW INSULATION RESISTANCE</span><i class="fa-solid fa-chevron-right"></i><span>TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>CIRCUIT UNAVAILABLE/UNSUITABLE FOR ACCEPTANCE</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-02" data-search="tcf-02 continuity-test failure required electrical continuity cannot be demonstrated during testing. open circuit broken conductor loose connection connector failure incorrect wiring termination failure test point conductor joint/connector termination equipment a continuity-test failure is a test finding classified under the appropriate technical division cable connector or wiring failure">
        <summary>
          <span class="code-badge">TCF-02</span>
          <span class="topic-title">Continuity-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Required electrical continuity cannot be demonstrated during testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Open circuit</li><li>Broken conductor</li><li>Loose connection</li><li>Connector failure</li><li>Incorrect wiring</li><li>Termination failure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Trace</h3>
            <div class="chain-mini"><span>TEST POINT</span><i class="fa-solid fa-chevron-right"></i><span>CONDUCTOR</span><i class="fa-solid fa-chevron-right"></i><span>JOINT/CONNECTOR</span><i class="fa-solid fa-chevron-right"></i><span>TERMINATION</span><i class="fa-solid fa-chevron-right"></i><span>EQUIPMENT</span></div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Distinction</h3>
            <p>A continuity-test failure is a <strong>test finding</strong>. The underlying failure should subsequently be classified under the appropriate technical division, such as cable, connector or wiring failure.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-03" data-search="tcf-03 earth-resistance test failure measured earth resistance does not meet the applicable acceptance criterion. earth-electrode deterioration poor connection corrosion broken earth conductor poor bonding incorrect earthing installation ground-condition changes test method test equipment earth electrode earth conductor bonding earth-pit condition historical measurements division 15 earthing and bonding failures">
        <summary>
          <span class="code-badge">TCF-03</span>
          <span class="topic-title">Earth-Resistance Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Measured earth resistance does not meet the applicable acceptance criterion.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Earth-electrode deterioration</li><li>Poor connection</li><li>Corrosion</li><li>Broken earth conductor</li><li>Poor bonding</li><li>Incorrect earthing installation</li><li>Ground-condition changes</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Test method</li><li>Test equipment</li><li>Earth electrode</li><li>Earth conductor</li><li>Bonding</li><li>Earth-pit condition</li><li>Historical measurements</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 15 — Earthing &amp; Bonding Failures</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-04" data-search="tcf-04 transformer-test failure an isolation transformer or associated transformer does not pass the applicable testing requirements. insulation continuity electrical characteristics primary/secondary condition physical condition winding failure insulation breakdown moisture connector failure internal damage incorrect installation division 04 isolation transformer failures">
        <summary>
          <span class="code-badge">TCF-04</span>
          <span class="topic-title">Transformer-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>An isolation transformer or associated transformer does not pass the applicable testing requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Areas</h3>
            <ul><li>Insulation</li><li>Continuity</li><li>Electrical characteristics</li><li>Primary/secondary condition</li><li>Physical condition</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Winding failure</li><li>Insulation breakdown</li><li>Moisture</li><li>Connector failure</li><li>Internal damage</li><li>Incorrect installation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 04 — Isolation Transformer Failures</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-05" data-search="tcf-05 ccr-test failure a constant current regulator does not meet the applicable testing requirements. output current regulation intensity steps protection alarm control communication functional operation ccr internal failure calibration drift controller failure thyristor/power-stage issue protection problem communication/control problem division 03 ccr failures">
        <summary>
          <span class="code-badge">TCF-05</span>
          <span class="topic-title">CCR-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A Constant Current Regulator does not meet the applicable testing requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Test Areas</h3>
            <ul><li>Output current</li><li>Regulation</li><li>Intensity steps</li><li>Protection</li><li>Alarm</li><li>Control</li><li>Communication</li><li>Functional operation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>CCR internal failure</li><li>Calibration drift</li><li>Controller failure</li><li>Thyristor/power-stage issue</li><li>Protection problem</li><li>Communication/control problem</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 03 — CCR Failures</strong>.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">B</div><div class="gl-text">Functional &amp; Performance Testing</div><div class="gl-count">4 topics</div></div>

      <details class="topic-card" id="tcf-06" data-search="tcf-06 functional-test failure agl equipment or system does not perform its intended function during functional testing. fixture does not illuminate stop bar does not operate correctly rgl does not flash correctly sign does not operate circuit does not switch control command does not execute equipment electrical circuit control communication configuration installation">
        <summary>
          <span class="code-badge">TCF-06</span>
          <span class="topic-title">Functional-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>AGL equipment or system does not perform its intended function during functional testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Examples</h3>
            <ul><li>Fixture does not illuminate</li><li>Stop bar does not operate correctly</li><li>RGL does not flash correctly</li><li>Sign does not operate</li><li>Circuit does not switch</li><li>Control command does not execute</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Determine whether the failure originates from:</p>
            <div class="chain-mini"><span>EQUIPMENT</span><i class="fa-solid fa-chevron-right"></i><span>ELECTRICAL CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>CONTROL</span><i class="fa-solid fa-chevron-right"></i><span>COMMUNICATION</span><i class="fa-solid fa-chevron-right"></i><span>CONFIGURATION</span><i class="fa-solid fa-chevron-right"></i><span>INSTALLATION</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-07" data-search="tcf-07 photometric-test failure lighting equipment or system does not satisfy the applicable photometric-performance requirements during testing. intensity distribution uniformity alignment-related output optical performance colour-related performance fixture degradation led/lamp failure optical contamination misalignment incorrect installation driver problem a fixture can pass a functional on/off test but fail a photometric test these must remain separate failure categories">
        <summary>
          <span class="code-badge">TCF-07</span>
          <span class="topic-title">Photometric-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Lighting equipment or system does not satisfy the applicable photometric-performance requirements during testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Areas</h3>
            <ul><li>Intensity</li><li>Distribution</li><li>Uniformity</li><li>Alignment-related output</li><li>Optical performance</li><li>Colour-related performance where applicable</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Fixture degradation</li><li>LED/lamp failure</li><li>Optical contamination</li><li>Misalignment</li><li>Incorrect installation</li><li>Driver problem</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Principle</h3>
            <p>A fixture can <strong>pass a functional ON/OFF test but fail a photometric test</strong>. Therefore these must remain separate failure categories.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-08" data-search="tcf-08 papi alignment failure papi/apapi installation does not satisfy the required alignment/elevation/orientation criteria during testing. fixture movement foundation settlement incorrect installation structural movement alignment error incorrect adjustment papi unit position elevation azimuth beam setting foundation mounting alignment references division 11 papi/apapi failures">
        <summary>
          <span class="code-badge">TCF-08</span>
          <span class="topic-title">PAPI Alignment Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>PAPI/APAPI installation does not satisfy the required alignment/elevation/orientation criteria during testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Fixture movement</li><li>Foundation settlement</li><li>Incorrect installation</li><li>Structural movement</li><li>Alignment error</li><li>Incorrect adjustment</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>PAPI unit position</li><li>Elevation</li><li>Azimuth</li><li>Beam setting</li><li>Foundation</li><li>Mounting</li><li>Alignment references</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 11 — PAPI/APAPI Failures</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-09" data-search="tcf-09 sign acceptance-test failure an airfield sign does not satisfy the applicable acceptance-test requirements. illumination brightness colour uniformity electrical operation message/legend structural condition functional operation led/driver failure electrical failure incorrect installation optical problem message/component damage division 12 airfield sign failures">
        <summary>
          <span class="code-badge">TCF-09</span>
          <span class="topic-title">Sign Acceptance-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>An airfield sign does not satisfy the applicable acceptance-test requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Test Areas</h3>
            <ul><li>Illumination</li><li>Brightness</li><li>Colour</li><li>Uniformity</li><li>Electrical operation</li><li>Message/legend</li><li>Structural condition</li><li>Functional operation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>LED/driver failure</li><li>Electrical failure</li><li>Incorrect installation</li><li>Optical problem</li><li>Message/component damage</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 12 — Airfield Sign Failures</strong>.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">C</div><div class="gl-text">Cable &amp; Connector Testing</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="tcf-10" data-search="tcf-10 cable-test failure a cable does not pass the applicable electrical or installation test. continuity insulation resistance fault identification other applicable cable tests insulation breakdown open circuit short circuit earth fault mechanical damage moisture ingress termination failure division 02 division 05">
        <summary>
          <span class="code-badge">TCF-10</span>
          <span class="topic-title">Cable-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A cable does not pass the applicable electrical or installation test.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Tests</h3>
            <ul><li>Continuity</li><li>Insulation resistance</li><li>Fault identification</li><li>Other applicable cable tests</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Insulation breakdown</li><li>Open circuit</li><li>Short circuit</li><li>Earth fault</li><li>Mechanical damage</li><li>Moisture ingress</li><li>Termination failure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 02</strong> and <strong>Division 05</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-11" data-search="tcf-11 connector-test failure a connector or connector assembly does not pass the applicable testing/verification requirement. poor contact loose connector corrosion high contact resistance incorrect installation moisture connector damage physical condition contact condition connection integrity installation sealing electrical continuity division 05 cable and connector failures">
        <summary>
          <span class="code-badge">TCF-11</span>
          <span class="topic-title">Connector-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A connector or connector assembly does not pass the applicable testing/verification requirement.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Poor contact</li><li>Loose connector</li><li>Corrosion</li><li>High contact resistance</li><li>Incorrect installation</li><li>Moisture</li><li>Connector damage</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Physical condition</li><li>Contact condition</li><li>Connection integrity</li><li>Installation</li><li>Sealing</li><li>Electrical continuity</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 05 — Cable &amp; Connector Failures</strong>.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">D</div><div class="gl-text">Control &amp; Integration Testing</div><div class="gl-count">5 topics</div></div>

      <details class="topic-card" id="tcf-12" data-search="tcf-12 alcms integration-test failure the alcms does not successfully integrate with the agl equipment/control system during testing. communication status indication command execution alarm transmission equipment feedback network communication configuration mismatch communication failure plc/scada problem incorrect addressing software/configuration error interface problem agl equipment local control communication network alcms operator interface feedback/status division 07 control system failures">
        <summary>
          <span class="code-badge">TCF-12</span>
          <span class="topic-title">ALCMS Integration-Test Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>The ALCMS does not successfully integrate with the AGL equipment/control system during testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Failure Areas</h3>
            <ul><li>Communication</li><li>Status indication</li><li>Command execution</li><li>Alarm transmission</li><li>Equipment feedback</li><li>Network communication</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Configuration mismatch</li><li>Communication failure</li><li>PLC/SCADA problem</li><li>Incorrect addressing</li><li>Software/configuration error</li><li>Interface problem</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Verify</h3>
            <div class="chain-mini"><span>AGL EQUIPMENT</span><i class="fa-solid fa-chevron-right"></i><span>LOCAL CONTROL</span><i class="fa-solid fa-chevron-right"></i><span>COMMUNICATION NETWORK</span><i class="fa-solid fa-chevron-right"></i><span>ALCMS</span><i class="fa-solid fa-chevron-right"></i><span>OPERATOR INTERFACE</span><i class="fa-solid fa-chevron-right"></i><span>FEEDBACK/STATUS</span></div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 07 — Control System Failures</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-13" data-search="tcf-13 fat failure equipment or system does not satisfy the applicable requirements during factory acceptance testing. ccr alcms airfield signs control panels other supplied equipment/system assemblies design issue manufacturing defect configuration error software problem functional deficiency documentation discrepancy fat test item requirement actual result failure corrective action retest result">
        <summary>
          <span class="code-badge">TCF-13</span>
          <span class="topic-title">FAT Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Equipment or system does not satisfy the applicable requirements during Factory Acceptance Testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Typical Application</h3>
            <ul><li>CCR</li><li>ALCMS</li><li>Airfield signs</li><li>Control panels</li><li>Other supplied equipment/system assemblies</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Design issue</li><li>Manufacturing defect</li><li>Configuration error</li><li>Software problem</li><li>Functional deficiency</li><li>Documentation discrepancy</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Record</h3>
            <ul><li>FAT test item</li><li>Requirement</li><li>Actual result</li><li>Failure</li><li>Corrective action</li><li>Retest result</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-14" data-search="tcf-14 sat failure equipment or system does not satisfy the applicable requirements during site acceptance testing. installation problem wiring error configuration issue site condition equipment defect integration problem commissioning error fat failure primarily identifies a failure during factory verification sat failure identifies a failure during site acceptance they should not be merged into one category">
        <summary>
          <span class="code-badge">TCF-14</span>
          <span class="topic-title">SAT Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Equipment or system does not satisfy the applicable requirements during Site Acceptance Testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Installation problem</li><li>Wiring error</li><li>Configuration issue</li><li>Site condition</li><li>Equipment defect</li><li>Integration problem</li><li>Commissioning error</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Distinction</h3>
            <p><strong>FAT failure</strong> primarily identifies a failure during factory verification. <strong>SAT failure</strong> identifies a failure during site acceptance. They should not be merged into one category.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-15" data-search="tcf-15 system integration failure two or more agl subsystems do not operate correctly together during integration testing. ccr alcms alcms control system lighting system monitoring papi associated control/monitoring sign system control system interface mismatch configuration error communication failure incorrect addressing control logic problem wiring problem subsystem a interface communication subsystem b">
        <summary>
          <span class="code-badge">TCF-15</span>
          <span class="topic-title">System Integration Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Two or more AGL subsystems do not operate correctly together during integration testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Examples</h3>
            <ul><li>CCR ↔ ALCMS</li><li>ALCMS ↔ control system</li><li>Lighting system ↔ monitoring</li><li>PAPI ↔ associated control/monitoring</li><li>Sign system ↔ control system</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Possible Causes</h3>
            <ul><li>Interface mismatch</li><li>Configuration error</li><li>Communication failure</li><li>Incorrect addressing</li><li>Control logic problem</li><li>Wiring problem</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation</h3>
            <p>Identify whether the failure originates at:</p>
            <div class="chain-mini"><span>SUBSYSTEM A</span><i class="fa-solid fa-chevron-right"></i><span>INTERFACE</span><i class="fa-solid fa-chevron-right"></i><span>COMMUNICATION</span><i class="fa-solid fa-chevron-right"></i><span>SUBSYSTEM B</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-16" data-search="tcf-16 performance acceptance failure the completed system does not meet the required performance criteria during acceptance. electrical performance lighting performance photometric performance control performance system response functional performance a system can pass individual component tests but fail system-level performance acceptance individual fixtures pass circuit passes control passes complete system fails performance requirement this is why the category should remain separate">
        <summary>
          <span class="code-badge">TCF-16</span>
          <span class="topic-title">Performance Acceptance Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>The completed system does not meet the required performance criteria during acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Potential Areas</h3>
            <ul><li>Electrical performance</li><li>Lighting performance</li><li>Photometric performance</li><li>Control performance</li><li>System response</li><li>Functional performance</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Distinction</h3>
            <p>A system can pass individual component tests but fail <strong>system-level performance acceptance</strong>. This is why the category remains separate:</p>
            <div class="chain-mini"><span>INDIVIDUAL FIXTURES PASS</span><i class="fa-solid fa-chevron-right"></i><span>CIRCUIT PASSES</span><i class="fa-solid fa-chevron-right"></i><span>CONTROL PASSES</span><i class="fa-solid fa-chevron-right"></i><span>COMPLETE SYSTEM FAILS PERFORMANCE REQUIREMENT</span></div>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">E</div><div class="gl-text">Test Equipment &amp; Data Quality</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="tcf-17" data-search="tcf-17 calibration failure test equipment or measurement instrumentation is found to have invalid, expired or otherwise unacceptable calibration status for the intended test. calibration expiry calibration drift damaged instrument incorrect calibration certificate wrong instrument used instrument out of tolerance test result validity may be compromised retesting may be required previous test results may require review instrument id calibration certificate calibration validity test range instrument condition test procedure division 25 test equipment calibration and engineering quality">
        <summary>
          <span class="code-badge">TCF-17</span>
          <span class="topic-title">Calibration Failure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Test equipment or measurement instrumentation is found to have invalid, expired or otherwise unacceptable calibration status for the intended test.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Calibration expiry</li><li>Calibration drift</li><li>Damaged instrument</li><li>Incorrect calibration certificate</li><li>Wrong instrument used</li><li>Instrument out of tolerance</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-circle-exclamation"></i> Consequences</h3>
            <ul><li>Test result validity may be compromised</li><li>Retesting may be required</li><li>Previous test results may require review</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Check</h3>
            <ul><li>Instrument ID</li><li>Calibration certificate</li><li>Calibration validity</li><li>Test range</li><li>Instrument condition</li><li>Test procedure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-split-up-and-left"></i> Cross-Reference</h3>
            <p>Cross-reference <strong>Division 25 — Test Equipment, Calibration &amp; Engineering Quality</strong>.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-18" data-search="tcf-18 incorrect test result a test result is determined to be incorrect, invalid or inconsistent with the actual condition of the equipment/system. incorrect test procedure incorrect test setup instrument error calculation error data-entry error incorrect test point incorrect interpretation an incorrect test result is not automatically an equipment failure the investigation must establish whether the problem was equipment failure or testing/measurement failure">
        <summary>
          <span class="code-badge">TCF-18</span>
          <span class="topic-title">Incorrect Test Result</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A test result is determined to be incorrect, invalid or inconsistent with the actual condition of the equipment/system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Incorrect test procedure</li><li>Incorrect test setup</li><li>Instrument error</li><li>Calculation error</li><li>Data-entry error</li><li>Incorrect test point</li><li>Incorrect interpretation</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Principle</h3>
            <p>An incorrect test result is <strong>not automatically an equipment failure</strong>. The investigation must establish whether the problem was equipment failure, or testing/measurement failure.</p>
          </div>
        </div>
      </details>

      <div class="group-label"><div class="gl-letter">F</div><div class="gl-text">Retest &amp; Commissioning Control</div><div class="gl-count">2 topics</div></div>

      <details class="topic-card" id="tcf-19" data-search="tcf-19 failed retest equipment/system remains non-compliant or unsuccessful after corrective action and subsequent retesting. root cause not correctly identified incomplete corrective action incorrect replacement component secondary fault test-method problem recurring failure a failed retest should trigger deeper rca rather than repeated corrective actions without identifying the underlying cause initial test failure repair retest failure rca escalation corrective action revision final retest">
        <summary>
          <span class="code-badge">TCF-19</span>
          <span class="topic-title">Failed Retest</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>Equipment/system remains non-compliant or unsuccessful after corrective action and subsequent retesting.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Possible Causes</h3>
            <ul><li>Root cause not correctly identified</li><li>Incomplete corrective action</li><li>Incorrect replacement component</li><li>Secondary fault</li><li>Test-method problem</li><li>Recurring failure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass-chart"></i> Reliability Significance</h3>
            <p>A failed retest should trigger <strong>deeper RCA</strong>, rather than repeated corrective actions without identifying the underlying cause.</p>
            <div class="chain-mini"><span>INITIAL TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>REPAIR</span><i class="fa-solid fa-chevron-right"></i><span>RETEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>RCA ESCALATION</span><i class="fa-solid fa-chevron-right"></i><span>CORRECTIVE ACTION REVISION</span><i class="fa-solid fa-chevron-right"></i><span>FINAL RETEST</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="tcf-20" data-search="tcf-20 commissioning deviation a deviation from the approved commissioning requirement, procedure, design, specification, sequence or acceptance condition. approved test sequence not followed installation differs from approved design required test unavailable component substitution outstanding punch-list item test condition differs from approved requirement requirement actual condition deviation technical justification risk assessment approval corrective action closure status a commissioning deviation does not necessarily mean the equipment itself has failed it means the commissioning condition or process has deviated from the approved requirement">
        <summary>
          <span class="code-badge">TCF-20</span>
          <span class="topic-title">Commissioning Deviation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Failure Definition</h3>
            <p>A deviation from the approved commissioning requirement, procedure, design, specification, sequence or acceptance condition.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i> Examples</h3>
            <ul><li>Approved test sequence not followed</li><li>Installation differs from approved design</li><li>Required test unavailable</li><li>Component substitution</li><li>Outstanding punch-list item</li><li>Test condition differs from approved requirement</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Investigation — Record</h3>
            <ul><li>Requirement</li><li>Actual condition</li><li>Deviation</li><li>Technical justification</li><li>Risk assessment where applicable</li><li>Approval</li><li>Corrective action</li><li>Closure status</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-star"></i> Important Distinction</h3>
            <p>A commissioning deviation does <strong>not necessarily mean the equipment itself has failed</strong>. It means the commissioning condition or process has deviated from the approved requirement.</p>
          </div>
        </div>
      </details>

      </div>
    </div>

    <div class="no-results" id="noResults">No topics match your search.</div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Diagnostic matrix, failure chains, the test-failure-vs-equipment-failure principle, structured failure record and severity linkage that apply across all 20 Division 17 Testing &amp; Commissioning failure topics.</p>
      </div>

      <div class="appendix-grid">

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-table"></i> A. Testing &amp; Commissioning Diagnostic Matrix</h3>
          <p>Quick-reference mapping of each failure to its primary investigation focus:</p>
          <div class="matrix-scroll">
          <table class="matrix-table">
            <tr><th>Failure</th><th>Primary Investigation</th></tr>
            <tr><td>Insulation-resistance test failure</td><td>Insulation/cable condition</td></tr>
            <tr><td>Continuity-test failure</td><td>Electrical continuity</td></tr>
            <tr><td>Earth-resistance test failure</td><td>Earth system</td></tr>
            <tr><td>Transformer-test failure</td><td>Transformer condition</td></tr>
            <tr><td>CCR-test failure</td><td>CCR performance</td></tr>
            <tr><td>Functional-test failure</td><td>Functional operation</td></tr>
            <tr><td>Photometric-test failure</td><td>Optical/photometric performance</td></tr>
            <tr><td>PAPI alignment failure</td><td>PAPI geometry/alignment</td></tr>
            <tr><td>Sign acceptance-test failure</td><td>Sign performance</td></tr>
            <tr><td>Cable-test failure</td><td>Cable condition</td></tr>
            <tr><td>Connector-test failure</td><td>Connector condition</td></tr>
            <tr><td>ALCMS integration-test failure</td><td>Control/integration</td></tr>
            <tr><td>FAT failure</td><td>Factory acceptance</td></tr>
            <tr><td>SAT failure</td><td>Site acceptance</td></tr>
            <tr><td>System integration failure</td><td>Subsystem interfaces</td></tr>
            <tr><td>Performance acceptance failure</td><td>Overall system performance</td></tr>
            <tr><td>Calibration failure</td><td>Test-equipment validity</td></tr>
            <tr><td>Incorrect test result</td><td>Measurement/data validity</td></tr>
            <tr><td>Failed retest</td><td>Corrective-action effectiveness</td></tr>
            <tr><td>Commissioning deviation</td><td>Compliance with commissioning requirements</td></tr>
          </table>
          </div>
        </div>

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i> B. Testing &amp; Commissioning Failure Chains</h3>
          <p>Record the <strong>full test-to-acceptance chain</strong>, not just the final pass/fail result.</p>
          <div class="case-list">
            <div class="case-item">
              <div class="case-title">Chain 1 — Cable</div>
              <div class="chain-mini"><span>CABLE INSULATION DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>INSULATION-RESISTANCE TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>CABLE INVESTIGATION</span><i class="fa-solid fa-chevron-right"></i><span>CABLE REPAIR/REPLACEMENT</span><i class="fa-solid fa-chevron-right"></i><span>RETEST</span><i class="fa-solid fa-chevron-right"></i><span>ACCEPTANCE</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Chain 2 — Earth</div>
              <div class="chain-mini"><span>EARTH-ELECTRODE/CONNECTION DETERIORATION</span><i class="fa-solid fa-chevron-right"></i><span>HIGH EARTH RESISTANCE</span><i class="fa-solid fa-chevron-right"></i><span>EARTH-RESISTANCE TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>EARTHING CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>RETEST</span><i class="fa-solid fa-chevron-right"></i><span>ACCEPTANCE</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Chain 3 — Photometry</div>
              <div class="chain-mini"><span>FIXTURE MISALIGNMENT/OPTICAL DEGRADATION</span><i class="fa-solid fa-chevron-right"></i><span>PHOTOMETRIC-TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>ALIGNMENT/OPTICAL CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>PHOTOMETRIC RETEST</span><i class="fa-solid fa-chevron-right"></i><span>PERFORMANCE ACCEPTANCE</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Chain 4 — Control</div>
              <div class="chain-mini"><span>CONFIGURATION/COMMUNICATION PROBLEM</span><i class="fa-solid fa-chevron-right"></i><span>ALCMS INTEGRATION-TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>CONFIGURATION/INTERFACE CORRECTION</span><i class="fa-solid fa-chevron-right"></i><span>INTEGRATION RETEST</span><i class="fa-solid fa-chevron-right"></i><span>SYSTEM ACCEPTANCE</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Chain 5 — FAT/SAT</div>
              <div class="chain-mini"><span>EQUIPMENT/CONFIGURATION ISSUE</span><i class="fa-solid fa-chevron-right"></i><span>FAT FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>FACTORY CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>FAT RETEST</span><i class="fa-solid fa-chevron-right"></i><span>SHIPMENT/SITE INSTALLATION</span><i class="fa-solid fa-chevron-right"></i><span>SAT</span></div>
            </div>
            <div class="case-item">
              <div class="case-title">Chain 6 — Failed Retest</div>
              <div class="chain-mini"><span>INITIAL TEST FAILURE</span><i class="fa-solid fa-chevron-right"></i><span>CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>FAILED RETEST</span><i class="fa-solid fa-chevron-right"></i><span>RCA ESCALATION</span><i class="fa-solid fa-chevron-right"></i><span>REVISED CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>SUCCESSFUL RETEST</span><i class="fa-solid fa-chevron-right"></i><span>FINAL ACCEPTANCE</span></div>
            </div>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-code-compare"></i> C. Test Failure vs. Equipment Failure</h3>
          <p>This distinction is built into the Failure Database — every Division 17 record should separate the <strong>testing failure</strong> from the <strong>technical failure</strong> it reveals (or fails to reveal):</p>
          <div class="case-list">
            <div class="case-item">
              <div class="case-title">Scenario 1</div>
              <p><strong>Cable insulation breakdown</strong> → Insulation-resistance test failure. The technical failure is the cable insulation breakdown; the testing failure is the insulation-resistance test failure.</p>
            </div>
            <div class="case-item">
              <div class="case-title">Scenario 2</div>
              <p><strong>Incorrect test setup</strong> → Incorrect test result. Here the equipment may actually be healthy — the failure is associated with the testing process, not necessarily the AGL equipment.</p>
            </div>
            <div class="case-item">
              <div class="case-title">Scenario 3</div>
              <p><strong>PAPI physically misaligned</strong> → PAPI alignment failure → PAPI alignment test failure. Division 11 records the physical/technical PAPI failure; Division 17 records the testing/commissioning failure. This cross-linking is important.</p>
            </div>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-shield-halved"></i> D. Failure Severity</h3>
          <p>Every failure receives a severity classification, plus operational-impact tagging:</p>
          <div class="sev-list">
            <div class="sev-item"><div class="dot dot-crit"></div><p><strong>Critical / Safety-Critical</strong> — immediate operational or safety risk</p></div>
            <div class="sev-item"><div class="dot dot-maj"></div><p><strong>Major / Operationally Critical</strong> — significant availability impact</p></div>
            <div class="sev-item"><div class="dot dot-mod"></div><p><strong>Moderate</strong> — reduced performance, not yet critical</p></div>
            <div class="sev-item"><div class="dot dot-min"></div><p><strong>Minor / Non-Critical</strong> — limited or no operational effect</p></div>
            <div class="sev-item"><div class="dot dot-lat"></div><p><strong>Degradation / Intermittent / Latent</strong> — developing or hidden fault</p></div>
          </div>
        </div>

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-file-lines"></i> E. Testing &amp; Commissioning Failure Record</h3>
          <p>Every Division 17 failure should have a structured record containing at minimum:</p>
          <p class="sub">Test Identification</p>
          <ul class="records-list">
            <li>Failure ID</li>
            <li>Airport</li>
            <li>Project</li>
            <li>Asset ID</li>
            <li>System/Subsystem</li>
            <li>Test Type</li>
            <li>Test Procedure/Reference</li>
            <li>Test Date</li>
            <li>Tester</li>
            <li>Test Location</li>
          </ul>
          <p class="sub">Test Equipment</p>
          <ul class="records-list">
            <li>Instrument ID</li>
            <li>Instrument Type</li>
            <li>Calibration Status</li>
            <li>Calibration Validity</li>
            <li>Test Range</li>
            <li>Test Setup</li>
          </ul>
          <p class="sub">Test Requirement</p>
          <ul class="records-list">
            <li>Test Parameter</li>
            <li>Acceptance Criterion</li>
            <li>Required Value/Range</li>
            <li>Actual Measured Result</li>
          </ul>
          <p class="sub">Failure</p>
          <ul class="records-list">
            <li>Failure Category</li>
            <li>Failure Mode</li>
            <li>Pass/Fail Status</li>
            <li>Extent of Failure</li>
            <li>Immediate Cause</li>
            <li>Underlying Technical Failure</li>
          </ul>
          <p class="sub">Investigation</p>
          <ul class="records-list">
            <li>Test-Method Verification</li>
            <li>Instrument Verification</li>
            <li>Equipment Investigation</li>
            <li>Installation Investigation</li>
            <li>Configuration Investigation</li>
          </ul>
          <p class="sub">Corrective Action</p>
          <ul class="records-list">
            <li>Repair</li>
            <li>Adjustment</li>
            <li>Replacement</li>
            <li>Configuration Correction</li>
            <li>Calibration Action</li>
            <li>Documentation Correction</li>
          </ul>
          <p class="sub">Retest</p>
          <ul class="records-list">
            <li>Retest Date</li>
            <li>Retest Result</li>
            <li>Retest Status</li>
            <li>Number of Retests</li>
            <li>Failed Retest if Applicable</li>
          </ul>
          <p class="sub">Acceptance</p>
          <ul class="records-list">
            <li>Final Acceptance</li>
            <li>Punch-List Status</li>
            <li>Commissioning Deviation</li>
            <li>Approval</li>
            <li>Return-to-Service Status</li>
          </ul>
          <p class="sub">Reliability</p>
          <ul class="records-list">
            <li>Repeat Failure</li>
            <li>Root Cause</li>
            <li>Corrective-Action Effectiveness</li>
            <li>Lessons Learned</li>
            <li>Preventive Action</li>
          </ul>
        </div>

        <div class="app-card full">
          <h3 class="hp2"><i class="fa-solid fa-sitemap"></i> F. Division 17 vs. the Technical Divisions</h3>
          <p>Division 17 is the <strong>quality-control bridge</strong> between the AGL equipment failure database and the AGL Testing &amp; Commissioning Manual. A failed test is a finding, not automatically a verdict — always establish whether the root cause sits with the <strong>asset</strong> (cross-reference the relevant technical division — CCR, cable/connector, earthing, PAPI, signs, transformer, control system), the <strong>test process</strong> (procedure, setup, interpretation), or the <strong>test equipment</strong> (calibration, instrument condition). This prevents an important reliability-reporting error: counting every failed test as an equipment failure when some failures actually originate from test equipment, calibration, test procedure, measurement error, configuration or the commissioning process.</p>
          <div class="flow-chain">
            <span>TEST/COMMISSIONING ACTIVITY</span><i class="fa-solid fa-chevron-right"></i><span>ASSET/SYSTEM</span><i class="fa-solid fa-chevron-right"></i><span>TEST TYPE</span><i class="fa-solid fa-chevron-right"></i><span>TEST PARAMETER</span><i class="fa-solid fa-chevron-right"></i><span>ACCEPTANCE CRITERION</span><i class="fa-solid fa-chevron-right"></i><span>ACTUAL RESULT</span><i class="fa-solid fa-chevron-right"></i><span>FAILURE CLASSIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>TECHNICAL ROOT CAUSE</span><i class="fa-solid fa-chevron-right"></i><span>CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>RETEST</span><i class="fa-solid fa-chevron-right"></i><span>ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i><span>COMMISSIONING STATUS</span><i class="fa-solid fa-chevron-right"></i><span>LESSONS LEARNED</span>
          </div>
        </div>

      </div>

    </div>


    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about testing and commissioning failures, as covered in Division 17 of the AGL Failure Database.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 17 — Testing &amp; Commissioning Failures in the AGL Failure Database?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 17 covers failures in testing and commissioning, and links the Failure Database directly with the AGL Testing &amp; Commissioning Manual. It contains 20 published topics (TCF-01 to TCF-20) covering electrical testing, functional and photometric performance, cable and connector testing, control and system integration, FAT/SAT, test-equipment calibration and commissioning deviations.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">Which testing and commissioning failures does Division 17 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Insulation-resistance, continuity, earth-resistance, transformer and CCR test failures, functional-test and photometric-test failures, PAPI alignment failure, sign acceptance-test failure, cable-test and connector-test failures, ALCMS integration-test failure, FAT and SAT failures, system integration failure, performance acceptance failure, calibration failure, incorrect test result, failed retest and commissioning deviation.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">How are the 20 testing topics grouped?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>They fall into six groups: Electrical Testing Failures (5 topics), Functional &amp; Performance Testing (4), Cable &amp; Connector Testing (2), Control &amp; Integration Testing (5), Test Equipment &amp; Data Quality (2) and Retest &amp; Commissioning Control (2).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">Is a failed test the same as an equipment failure?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. A failed test is a finding, not automatically a verdict. Every Division 17 record should separate the testing failure from the technical failure it reveals, or fails to reveal. A cable insulation breakdown produces an insulation-resistance test failure, but an incorrect test setup can produce an incorrect result while the equipment is healthy.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">Where can the root cause of a failed test sit?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It can sit with the asset (cross-referencing the relevant technical division), the test process (procedure, setup or interpretation) or the test equipment (calibration or instrument condition). Establishing which one applies prevents an incorrect verdict against the asset.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">What test-to-acceptance chains does Division 17 capture?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 17 records the full chain rather than the final pass or fail. In the cable chain, insulation deterioration leads to an insulation-resistance test failure, cable investigation, repair or replacement, retest and acceptance. The earth chain runs from electrode or connection deterioration through high earth resistance and an earth-resistance test failure to earthing corrective action, retest and acceptance. A photometry chain is also captured.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">What should be recorded for a testing or commissioning failure?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Records include test identification (failure ID, asset, system, test type, procedure reference, date, tester), test-equipment details (instrument ID, type, calibration status and validity, range and setup), test requirement (parameter, acceptance criterion, required and measured values) and failure information (category, mode, pass/fail status, extent).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">How are failure severity and operational impact classified?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every failure receives a severity classification, plus operational-impact tagging. The classes are Critical / Safety-Critical (immediate operational or safety risk), Major / Operationally Critical (significant availability impact), Moderate (reduced performance, not yet critical), Minor / Non-Critical (limited or no operational effect), and Degradation / Intermittent / Latent (a developing or hidden fault).</p></div>
      </details>
      </div>
    </div>

  </div>
</section>


<div class="academy-cta">
  <div class="academy-cta-inner">
    <div class="academy-cta-eyebrow">Beyond the Failed Test</div>
    <h3>DON&rsquo;T JUST RE-TEST. UNDERSTAND WHY THE FIRST RESULT WAS WRONG.</h3>
    <p class="academy-cta-lead">A test or commissioning failure can come from a genuine system fault, a test-method error, or an out-of-tolerance instrument &mdash; real troubleshooting means understanding testing procedure and acceptance criteria well enough to know which one it actually was.</p>
    <p class="academy-cta-sub">Take that knowledge further with Precision AGL Academy.</p>
    <div class="academy-cta-block">
      <div class="hl4">Build Practical AGL Troubleshooting Skills</div>
      <p>Learn how to connect:</p>
      <div class="academy-path">
        <span>Failure Symptoms</span><i class="fa-solid fa-chevron-right"></i>
        <span>System Understanding</span><i class="fa-solid fa-chevron-right"></i>
        <span>Investigation</span><i class="fa-solid fa-chevron-right"></i>
        <span>Root Cause</span><i class="fa-solid fa-chevron-right"></i>
        <span>Corrective Action</span><i class="fa-solid fa-chevron-right"></i>
        <span>Verification</span><i class="fa-solid fa-chevron-right"></i>
        <span>Recurrence Prevention</span>
      </div>
      <p class="academy-cta-note">Develop structured knowledge across AGL fundamentals, components, electrical systems, testing, photometry, troubleshooting, maintenance and commissioning.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="academy-btn-primary">Explore Precision AGL Academy</a>
        <a href="index.html#contact" class="academy-btn-outline">Start AGL Training</a>
      </div>
    </div>
    <p class="academy-cta-tagline">Find the failure. Understand the cause. Build the engineering skill.</p>
  </div>
</div>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Testing and commissioning failure content is generic. It is not a test procedure, certification, calibration or acceptance. Acceptance, handover and declaration of serviceability rest with the aerodrome operator and competent authority.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This database is an independent educational and reference resource for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal, safety or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Illustrative content, not incident records.</strong> Failure modes, causes, effects, scenarios, examples, IDs, severity or criticality bands and statistics are generic and illustrative. They are not reports of real events, and no failure, cause or fault is attributed to any person, company, airport, manufacturer or product. Failure IDs and record numbers are internal reference labels, not official or regulatory identifiers.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not an approved or controlled document.</strong> Content, record layouts and Word downloads are generic uncontrolled templates, not approved procedures, investigation reports, certificates or regulatory records, and revision numbers and dates on them do not indicate formal issue. Review, adapt and approve them under your own document-control and safety management system before use. A completed investigation log is not an official investigation finding.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM, an incident-reporting decision or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, DGCA and other documents are for orientation only and may be incomplete or out of date. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose. Real installations differ in design, make, model, age and condition.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any downloaded record. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, DGCA, any airport, regulator or equipment manufacturer. Third-party names and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Word and print copies are for personal reference and internal training or adaptation within your own organisation, must keep this notice, and must not be sold, republished or presented as official documents.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="failure-database.html">Failure Database</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop" role="button" tabindex="0" aria-label="Back to top"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const groupLabels = document.querySelectorAll('.group-label');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    groupLabels.forEach(label => { label.style.display = q === '' ? '' : 'none'; });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER FAILURE ENTRY ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order (mini-heads, paragraphs, ordered
  // and unordered lists) and renders them as Word-friendly HTML, preserving structure.
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      }
    });
    return out;
  }

  function buildFailureWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <div class="tbl-scroll"><table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Failure Database &middot; Division 17 — Testing &amp; Commissioning Failures</div>
        </td>
      </tr></table></div>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <div class="tbl-scroll"><table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Ref. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table></div>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Failure Reference &middot; Uncontrolled</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <div style="border:1px solid #B3261E; border-left:4px solid #B3261E; background-color:#FDF1F0; padding:10px 14px; margin-top:14px; font-size:9pt; color:#1C1F26;"><b style="color:#B3261E;">UNCONTROLLED TEMPLATE &mdash; NOT AN INCIDENT REPORT OR APPROVED PROCEDURE.</b> This is a generic, illustrative failure reference from Precision AGL Academy. It is not a record of any real event, assigns no fault to any person, organisation or product, and is not a substitute for your approved procedures, permit-to-work, isolation/LOTO, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. See rahulsharmaagl.in/legal-notice.html.</div>

  ${sections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Investigation Log</h2>
  <div class="tbl-scroll"><table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:14%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Symptom Observed</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Confirmed Cause</th>
      <th style="width:23%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Corrective Action</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Investigated By</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:22px 8px 8px;">&nbsp;</td>
    </tr>
  </table></div>

  <div class="tbl-scroll"><table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Failure Database &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    UNCONTROLLED TEMPLATE &mdash; generic educational content; no warranty; use at your own risk and subject to the Legal Notice. This is a diagnostic reference document for root-cause investigation, not an investigation report and not a substitute for the airport's approved troubleshooting, isolation/LOTO, and permit-to-work procedures. Adopt only under your own document-control system and check against current official standards before use.
  </td></tr></table></div>

</body>
</html>`;
  }

  function downloadFailureAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildFailureWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this failure reference as a Word document — full diagnostic write-up plus a blank investigation log, as an uncontrolled template, for adaptation and approval under your own document-control system. It is not an official investigation or maintenance record.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadFailureAsWord(card);
    });
  });
</script>


<script>
/* Pre-publication fixes: mobile menu, deep links to topic cards, keyboard back-to-top */
(function(){
  var n=document.getElementById('navbar'),t=document.getElementById('navToggle');
  if(n&&t){
    t.addEventListener('click',function(){
      var o=n.classList.toggle('open');
      t.setAttribute('aria-expanded',o?'true':'false');
      t.setAttribute('aria-label',o?'Close menu':'Open menu');
    });
    n.querySelectorAll('.nav-links a').forEach(function(a){a.addEventListener('click',function(){n.classList.remove('open');t.setAttribute('aria-expanded','false');t.setAttribute('aria-label','Open menu');});});
    document.addEventListener('keydown',function(e){if(e.key==='Escape'&&n.classList.contains('open')){n.classList.remove('open');t.setAttribute('aria-expanded','false');t.focus();}});
  }
  function openHash(){
    var h=decodeURIComponent(location.hash.slice(1));
    if(!h)return;
    var el=document.getElementById(h);
    if(el&&el.tagName==='DETAILS'){el.style.display='';el.open=true;setTimeout(function(){el.scrollIntoView({block:'start'});},60);}
  }
  openHash();window.addEventListener('hashchange',openHash);
  var b=document.getElementById('backTop');
  if(b){b.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();b.click();}});}
})();
</script>
</body>
</html>
