<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 07 — Commissioning &amp; Handover Forms</title>
<meta name="description" content="25 AGL commissioning forms: readiness certificates, energization, PAPI, sign and ALCMS commissioning, integrated tests, snag closure and handover."/>
<meta name="keywords" content="AGL commissioning forms, pre-commissioning checklist, commissioning checklist AGL, equipment readiness certificate, circuit readiness certificate, energization record, CCR energization record, series circuit energization record, functional commissioning record, PAPI commissioning record, sign commissioning record, ALCMS commissioning record, approach lighting commissioning, integrated system test, punch list"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large"/>
<meta name="googlebot" content="index, follow"/>
<meta http-equiv="content-language" content="en"/>
<link rel="canonical" href="https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html"/>

<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy | AGL Specialist"/>
<meta property="og:title" content="Division 07 — Commissioning &amp; Handover Forms"/>
<meta property="og:description" content="25 AGL commissioning forms: readiness certificates, energization, PAPI, sign and ALCMS commissioning, integrated tests, snag closure and handover."/>
<meta property="og:url" content="https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-forms-division-07.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 07 — Commissioning & Handover Forms — AGL Engineering Forms & Templates"/>
<meta property="og:locale" content="en_IN"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 07 — Commissioning &amp; Handover Forms"/>
<meta name="twitter:description" content="25 AGL commissioning forms: readiness certificates, energization, PAPI, sign and ALCMS commissioning, integrated tests, snag closure and handover."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-forms-division-07.jpg"/>
<meta name="twitter:image:alt" content="Division 07 — Commissioning & Handover Forms — AGL Engineering Forms & Templates"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Engineering Forms & Templates",
      "item": "https://rahulsharmaagl.in/engineering-forms-templates.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Division 07 — Commissioning & Handover Forms",
      "item": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#article",
  "headline": "Division 07 — Commissioning & Handover Forms",
  "inLanguage": "en",
  "description": "25 AGL commissioning forms: readiness certificates, energization, PAPI, sign and ALCMS commissioning, integrated tests, snag closure and handover.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "about": {
    "@type": "Thing",
    "name": "AGL Commissioning & Handover Forms"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html"
  },
  "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html",
  "keywords": "AGL commissioning forms, pre-commissioning checklist, commissioning checklist AGL, equipment readiness certificate, circuit readiness certificate, energization record, CCR energization record, series circuit energization record, functional commissioning record, PAPI commissioning record, sign commissioning record, ALCMS commissioning record, approach lighting commissioning, integrated system test, punch list",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-forms-division-07.jpg",
    "width": 1200,
    "height": 630
  },
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#breadcrumb"
  },
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#forms"
  },
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/engineering-forms-templates.html#article"
  }
}
</script>

<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#faq",
  "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 07 — Commissioning & Handover Forms in the AGL Engineering Forms & Templates library?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 is a set of 25 commissioning & handover forms (COM-01 to COM-25) in the AGL Engineering Forms & Templates library. It carries an installed, inspected and tested AGL system through readiness verification, controlled energization, functional and system-specific commissioning, integrated testing, punch and snag closure, performance verification and final acceptance into a signed-off handover package. The forms are grouped into 5 categories: Commissioning Forms, System-Specific Commissioning, Punch & Snag Management, Performance & Acceptance and Handover Documentation."
      }
    },
    {
      "@type": "Question",
      "name": "Which forms are included in Commissioning Forms and System-Specific Commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Commissioning Forms (8 forms): COM-01 Pre-Commissioning Checklist, COM-02 Commissioning Checklist, COM-03 Equipment Readiness Certificate, COM-04 Circuit Readiness Certificate, COM-05 Energization Record, COM-06 CCR Energization Record, COM-07 Series Circuit Energization Record, COM-08 Functional Commissioning Record; System-Specific Commissioning (5 forms): COM-09 PAPI Commissioning Record, COM-10 Sign Commissioning Record, COM-11 ALCMS Commissioning Record, COM-12 Approach Lighting Commissioning Record, COM-13 Integrated System Test."
      }
    },
    {
      "@type": "Question",
      "name": "Which forms are included in Punch & Snag Management, Performance & Acceptance and Handover Documentation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Punch & Snag Management (4 forms): COM-14 Punch List, COM-15 Snag List, COM-16 Punch List Closure, COM-17 Defect Closure Certificate; Performance & Acceptance (3 forms): COM-18 Performance Verification, COM-19 Final Acceptance Certificate, COM-20 Taking-Over Certificate; Handover Documentation (5 forms): COM-21 Handover Certificate, COM-22 As-Built Document Checklist, COM-23 O&M Document Handover, COM-24 Spare Parts Handover, COM-25 Final Project Closeout."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between the Equipment Readiness Certificate, the Circuit Readiness Certificate and the energization records?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Equipment Readiness Certificate (COM-03) certifies that individual equipment is ready for commissioning. The Circuit Readiness Certificate (COM-04) verifies that the complete AGL electrical circuit is ready for energization. The Energization Record (COM-05) provides controlled evidence of initial energization, and COM-06 and COM-07 control the energization of the CCR and the first energization of the series circuit."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between a Punch List and a Snag List?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Punch List (COM-14) records outstanding work that prevents full completion. The Snag List (COM-15) records defects, deficiencies or incomplete work identified during commissioning. Closure is verified through the Punch List Closure (COM-16), and the Defect Closure Certificate (COM-17) formally certifies closure of identified defects."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between the Final Acceptance Certificate, the Taking-Over Certificate and the Handover Certificate?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Final Acceptance Certificate (COM-19) confirms that the system has satisfied the defined acceptance requirements. The Taking-Over Certificate (COM-20) formally records the transfer of responsibility from the contractor or project organization to the client or designated operator. The Handover Certificate (COM-21) confirms formal delivery of the completed AGL system and required records, and Final Project Closeout (COM-25) provides the final administrative and technical closure."
      }
    },
    {
      "@type": "Question",
      "name": "Can the forms in Division 07 be downloaded and filled in?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Each form has a Download as Word button that produces an uncontrolled sample Word template with letterhead, a document-control block, ruled entry fields and a three-tier approval table, ready to print or fill on-screen. Checklist-format forms such as Pre-Commissioning Checklist (COM-01) download with a checkbox and a verified-by line for each item. The forms can also be searched by keyword or form ID."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 07 connect to installation, inspection and testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The earlier divisions install, inspect and test the physical AGL system. This division proves it was safely energized, that it performs its intended function individually and as an integrated system, and that every outstanding item was closed before the client or operator formally accepted delivery. Every record should trace back to an installation, inspection or test reference."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#forms",
  "name": "Division 07 — Commissioning & Handover Forms — form list",
  "numberOfItems": 25,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "COM-01 — Pre-Commissioning Checklist",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-01"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "COM-02 — Commissioning Checklist",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-02"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "COM-03 — Equipment Readiness Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-03"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "COM-04 — Circuit Readiness Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-04"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "COM-05 — Energization Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-05"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "COM-06 — CCR Energization Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-06"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "COM-07 — Series Circuit Energization Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-07"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "COM-08 — Functional Commissioning Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-08"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "COM-09 — PAPI Commissioning Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-09"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "COM-10 — Sign Commissioning Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-10"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "COM-11 — ALCMS Commissioning Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-11"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "COM-12 — Approach Lighting Commissioning Record",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-12"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "COM-13 — Integrated System Test",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-13"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "COM-14 — Punch List",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-14"
    },
    {
      "@type": "ListItem",
      "position": 15,
      "name": "COM-15 — Snag List",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-15"
    },
    {
      "@type": "ListItem",
      "position": 16,
      "name": "COM-16 — Punch List Closure",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-16"
    },
    {
      "@type": "ListItem",
      "position": 17,
      "name": "COM-17 — Defect Closure Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-17"
    },
    {
      "@type": "ListItem",
      "position": 18,
      "name": "COM-18 — Performance Verification",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-18"
    },
    {
      "@type": "ListItem",
      "position": 19,
      "name": "COM-19 — Final Acceptance Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-19"
    },
    {
      "@type": "ListItem",
      "position": 20,
      "name": "COM-20 — Taking-Over Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-20"
    },
    {
      "@type": "ListItem",
      "position": 21,
      "name": "COM-21 — Handover Certificate",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-21"
    },
    {
      "@type": "ListItem",
      "position": 22,
      "name": "COM-22 — As-Built Document Checklist",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-22"
    },
    {
      "@type": "ListItem",
      "position": 23,
      "name": "COM-23 — O&M Document Handover",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-23"
    },
    {
      "@type": "ListItem",
      "position": 24,
      "name": "COM-24 — Spare Parts Handover",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-24"
    },
    {
      "@type": "ListItem",
      "position": 25,
      "name": "COM-25 — Final Project Closeout",
      "url": "https://rahulsharmaagl.in/forms-division-07-commissioning-handover.html#com-25"
    }
  ]
}
</script>


<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(46,204,113,0.03) 0px, rgba(46,204,113,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:22px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.3px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;white-space:nowrap;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:1150px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(46,204,113,0.3);background:rgba(46,204,113,0.07);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--green);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:780px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 18px;background:rgba(46,204,113,0.05);border:1px solid rgba(46,204,113,0.2);border-radius:10px;max-width:820px;}
  .distinct-note i{color:var(--green);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--green);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;display:flex;align-items:center;justify-content:space-between;gap:14px;flex-wrap:wrap;}
  .search-box{position:relative;max-width:420px;flex:1 1 320px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}
  .jump-links{display:flex;gap:8px;flex-wrap:wrap;}
  .jump-links a{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--text);text-decoration:none;padding:7px 12px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);transition:all .2s;}
  .jump-links a:hover{color:var(--gold);border-color:rgba(255,180,0,0.3);}

  .subsection{margin-top:34px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;scroll-margin-top:150px;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .format-tag{font-size:10px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;color:var(--cyan);background:rgba(0,212,255,0.08);border:1px solid rgba(0,212,255,0.25);padding:4px 9px;border-radius:100px;white-space:nowrap;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:16px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield ul{margin-left:18px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .tfield.fields-cols ul{columns:2;column-gap:24px;}
  @media(max-width:560px){.tfield.fields-cols ul{columns:1;}}
  .tfield ul li::marker{color:var(--green);}

  .rev-line{margin-top:16px;padding-top:14px;border-top:1px solid var(--border);font-size:11px;color:rgba(200,216,240,0.5);display:flex;align-items:center;gap:7px;flex-wrap:wrap;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;max-width:800px;line-height:1.7;}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:11px;font-weight:700;letter-spacing:.5px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{max-width:1100px;margin:50px auto 0;padding:0 40px;}
  .academy-cta-inner{position:relative;overflow:hidden;border:1px solid rgba(255,180,0,0.25);border-radius:16px;background:linear-gradient(135deg,rgba(255,180,0,0.06),rgba(0,212,255,0.04) 60%,var(--card));padding:44px 46px;}
  .academy-cta-inner::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.14),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{font-size:11.5px;font-weight:700;letter-spacing:1.6px;text-transform:uppercase;color:var(--gold);margin-bottom:10px;}
  .academy-cta h3{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white);line-height:1.15;margin-bottom:14px;}
  .academy-cta-lead{font-size:14.5px;line-height:1.8;color:var(--text);max-width:760px;}
  .academy-cta-sub{font-size:14.5px;line-height:1.8;color:var(--white);font-weight:600;margin-top:16px;}
  .academy-cta-block{margin-top:26px;padding-top:24px;border-top:1px solid var(--border);}
  .academy-cta-block h4{font-size:13.5px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;color:var(--cyan);margin-bottom:10px;}
  .academy-cta-block>p{font-size:13.5px;color:var(--text);margin-bottom:12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;font-size:12.5px;font-weight:600;color:var(--text);margin-bottom:16px;}
  .academy-path span{padding:6px 12px;border:1px solid var(--border);border-radius:20px;background:rgba(255,255,255,0.03);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:10px;opacity:.7;}
  .academy-cta-note{font-size:13.5px;color:var(--text);line-height:1.7;margin-bottom:0;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:22px;}
  .academy-btn-primary{padding:13px 28px;border-radius:8px;background:var(--gold);color:#000;font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-primary:hover{background:#ffc633;}
  .academy-btn-outline{padding:13px 28px;border-radius:8px;border:1px solid var(--border);color:var(--white);font-size:13px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .academy-cta-tagline{margin-top:24px;font-size:12.5px;color:var(--text);opacity:.75;font-style:italic;}
  /* FAQ */
  .faq-section{margin-top:56px;scroll-margin-top:150px;}
  .faq-head{margin-bottom:24px;}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-head p{font-size:13px;color:var(--text);margin-top:8px;max-width:800px;line-height:1.7;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  @media(max-width:560px){.faq-item summary{padding:14px 16px;gap:10px;font-size:13.5px;}.faq-a{padding:14px 16px 18px;font-size:13.5px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<link rel="icon" type="image/svg+xml" href="favicon.svg"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style>.skip-link{position:absolute;left:-9999px;top:8px;z-index:10000;background:#FFB400;color:#060d1a;padding:10px 16px;font-weight:700;border-radius:4px;text-decoration:none}.skip-link:focus{left:8px}main{display:block}img{max-width:100%;height:auto}</style>
<style id="mobile-fix">@media(max-width:1180px){.container{box-sizing:border-box}}@media(max-width:768px){.cat-grid,.cat-grid-3,.cat-grid.c3,.cat-grid.c4{grid-template-columns:minmax(0,1fr)!important}.cat-card,.info-panel,.checklist-phase,.branch-node,.flow-node,.seq-body,.tl-body{min-width:0;max-width:100%;overflow-wrap:anywhere}.info-panel,.checklist-phase{padding:20px}main table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch}main [class*="grid"]>*,.mistake-card>*,.stat-card,.load-out{min-width:0}main :is(h1,h2,h3,h4,h5,p,li,td,th,label,span,a){overflow-wrap:anywhere}main :is(select,input,textarea){max-width:100%;min-width:0;box-sizing:border-box}.step-item>*,.step-item>div{min-width:0;max-width:100%}main svg{max-width:100%;height:auto}.cd-lux-visual,.cd-lux-readout,.approach-readout{min-width:0!important;max-width:100%;box-sizing:border-box}main{overflow-x:clip}}</style>
<style>
/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<a class="skip-link" href="#main">Skip to main content</a>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="engineering-forms-templates.html" class="active">Forms &amp; Templates</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="maintenance-handbook.html">Maintenance</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>
<main id="main">

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="engineering-forms-templates.html">Forms &amp; Templates</a><span>/</span>
  <span class="current">Division 07 — Commissioning &amp; Handover Forms</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Sample templates &mdash; uncontrolled &mdash; read before use.</strong> This division contains generic sample forms for safety-critical work. They are independent educational samples for qualified personnel, not approved, issued or controlled documents, permits, certificates or regulatory records, and a completed template has no authority until adopted under your own document-control and permit systems. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> Division 07 of 25 · COM Series</div>
  <h1 class="page-title">Commissioning &amp; Handover <span>Forms</span></h1>
  <p class="page-sub">The 25 forms that carry an installed, inspected, and tested AGL system through readiness verification, controlled energization, functional and system-specific commissioning, integrated testing, punch/snag closure, performance verification, and final acceptance — into a complete, signed-off handover package. Grouped into Commissioning Forms, System-Specific Commissioning, Punch &amp; Snag Management, Performance &amp; Acceptance, and Handover Documentation, this division is the operational transition and acceptance layer that bridges Installation/Testing (Divisions 04–06) and safe operational use by the client or airport operator.</p>

  <div class="div-stats">
    <div class="s"><div class="n">25 / 25</div><div class="l">Forms Scoped</div></div>
    <div class="s"><div class="n">COM-01 → COM-25</div><div class="l">Form ID Range</div></div>
    <div class="s"><div class="n">5</div><div class="l">Categories</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="distinct-note">
    <i class="fa-solid fa-circle-info"></i>
    <p><strong>Where this fits —</strong> Divisions 04–06 install, inspect, and test the physical AGL system; this division proves it was safely energized, that it performs its intended function individually and as an integrated system, and that every outstanding item was closed before the client or operator formally accepted and took delivery of it. Every record here should trace back to an installation, inspection, or test reference and forward into the Final Acceptance Certificate, Taking-Over Certificate, and Handover Certificate that release the project into operational service and Project Closeout.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="formSearch" placeholder="Search 25 forms (e.g. 'energization', 'punch list', 'handover')..."/>
      </div>
      <div class="jump-links">
        <a href="#commissioning-forms">Commissioning</a>
        <a href="#system-specific-commissioning">System-Specific</a>
        <a href="#punch-snag-management">Punch &amp; Snag</a>
        <a href="#performance-acceptance">Performance &amp; Acceptance</a>
        <a href="#handover-documentation">Handover</a>
        <a href="#faq">FAQ</a>
      </div>
    </div>

    <!-- ===================== A. COMMISSIONING FORMS ===================== -->
    <div class="subsection" id="commissioning-forms">
      <div class="subsection-head">
        <h2>A · <em>Commissioning Forms</em></h2>
        <span class="subsection-count">8 of 25 forms</span>
      </div>
      <div class="formList">

        <details class="topic-card" id="com-01" data-search="com-01 pre-commissioning checklist purpose verify that all installation, inspection, testing and safety requirements have been completed before energization. fields project name project id airport/location system circuit/equipment date installation complete drawings available approved materials confirmed inspection completed electrical testing completed earthing verified cable identification completed connections checked torque verification completed test equipment calibrated defects reviewed safety controls in place status ready ready with observations not ready">
          <summary>
            <span class="code-badge">COM-01</span>
            <span class="topic-title">Pre-Commissioning Checklist</span>
            <span class="format-tag">Checklist</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify that all installation, inspection, testing and safety requirements have been completed before energization.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Project name / project ID / airport / location / system / circuit-equipment / date</li>
                <li>Installation complete</li>
                <li>Drawings available</li>
                <li>Approved materials confirmed</li>
                <li>Inspection completed</li>
                <li>Electrical testing completed</li>
                <li>Earthing verified</li>
                <li>Cable identification completed</li>
                <li>Connections checked</li>
                <li>Torque verification completed</li>
                <li>Test equipment calibrated</li>
                <li>Defects reviewed</li>
                <li>Safety controls in place</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Status: Ready / Ready with observations / Not ready</div>
          </div>
        </details>

        <details class="topic-card" id="com-02" data-search="com-02 commissioning checklist purpose provide the master checklist for the complete commissioning process. sections pre-commissioning installation verification electrical testing energization functional testing control testing monitoring integration performance verification documentation acceptance output commissioning completion percentage">
          <summary>
            <span class="code-badge">COM-02</span>
            <span class="topic-title">Commissioning Checklist</span>
            <span class="format-tag">Checklist</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Provide the master checklist for the complete commissioning process.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Sections</h3>
              <ul>
                <li>Pre-commissioning</li>
                <li>Installation verification</li>
                <li>Electrical testing</li>
                <li>Energization</li>
                <li>Functional testing</li>
                <li>Control testing</li>
                <li>Monitoring</li>
                <li>Integration</li>
                <li>Performance verification</li>
                <li>Documentation</li>
                <li>Acceptance</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-chart-simple"></i> Output: Commissioning Completion Percentage</div>
          </div>
        </details>

        <details class="topic-card" id="com-03" data-search="com-03 equipment readiness certificate purpose certify that individual equipment is ready for commissioning. applicable equipment ccr isolation transformer agl fixture papi airfield sign alcms equipment panel plc communication equipment fields equipment id manufacturer model serial number location installation verification inspection status test status safety status outstanding defects readiness status engineer approval decision ready for energization not ready">
          <summary>
            <span class="code-badge">COM-03</span>
            <span class="topic-title">Equipment Readiness Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Certify that individual equipment is ready for commissioning.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Equipment ID / manufacturer / model / serial number / location</li>
                <li>Applicable to: CCR, isolation transformer, AGL fixture, PAPI, airfield sign, ALCMS equipment, panel, PLC, communication equipment</li>
                <li>Installation verification</li>
                <li>Inspection status</li>
                <li>Test status</li>
                <li>Safety status</li>
                <li>Outstanding defects</li>
                <li>Readiness status</li>
                <li>Engineer approval</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Decision: Ready for energization / Not ready</div>
          </div>
        </details>

        <details class="topic-card" id="com-04" data-search="com-04 circuit readiness certificate purpose verify that the complete agl electrical circuit is ready for energization. verification cable installation cable identification circuit continuity insulation resistance earth continuity connector installation transformer connection fixture connection circuit drawings ccr output connection isolation status test completion status ready not ready">
          <summary>
            <span class="code-badge">COM-04</span>
            <span class="topic-title">Circuit Readiness Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify that the complete AGL electrical circuit is ready for energization.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Cable installation</li>
                <li>Cable identification</li>
                <li>Circuit continuity</li>
                <li>Insulation resistance</li>
                <li>Earth continuity</li>
                <li>Connector installation</li>
                <li>Transformer connection</li>
                <li>Fixture connection</li>
                <li>Circuit drawings</li>
                <li>CCR output connection</li>
                <li>Isolation status</li>
                <li>Test completion</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Status: Ready / Not ready</div>
          </div>
        </details>

        <details class="topic-card" id="com-05" data-search="com-05 energization record purpose provide controlled evidence for initial energization. fields energization id date/time circuit/system responsible engineer permit reference isolation removal pre-energization inspection voltage/current initial observation abnormal condition result authorization result successful abnormal failed">
          <summary>
            <span class="code-badge">COM-05</span>
            <span class="topic-title">Energization Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Provide controlled evidence for initial energization.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Energization ID / date-time / circuit-system</li>
                <li>Responsible engineer</li>
                <li>Permit reference</li>
                <li>Isolation removal</li>
                <li>Pre-energization inspection</li>
                <li>Voltage / current</li>
                <li>Initial observation</li>
                <li>Abnormal condition</li>
                <li>Result</li>
                <li>Authorization</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Result: Successful / Abnormal / Failed</div>
          </div>
        </details>

        <details class="topic-card" id="com-06" data-search="com-06 ccr energization record purpose control energization of the constant current regulator. verification input supply earthing ccr configuration output circuit intensity steps protection settings alarm condition remote control local control emergency stop monitoring test record parameter required actual result input supply output current intensity steps protection">
          <summary>
            <span class="code-badge">COM-06</span>
            <span class="topic-title">CCR Energization Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Control energization of the Constant Current Regulator.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Input supply</li>
                <li>Earthing</li>
                <li>CCR configuration</li>
                <li>Output circuit</li>
                <li>Intensity steps</li>
                <li>Protection settings</li>
                <li>Alarm condition</li>
                <li>Remote control</li>
                <li>Local control</li>
                <li>Emergency stop</li>
                <li>Monitoring</li>
              </ul>
            </div>
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-table"></i> Test Record</h3>
              <p>Records Input Supply, Output Current, Intensity Steps, and Protection against required values, with actual measurements and a Pass/Fail result for each parameter.</p>
            </div>
            <div class="rev-line"><i class="fa-solid fa-link"></i> Precedes COM-07 Series Circuit Energization Record.</div>
          </div>
        </details>

        <details class="topic-card" id="com-07" data-search="com-07 series circuit energization record purpose control first energization of the agl series circuit. verification circuit identification isolation transformer connections fixture connections connector condition cable testing insulation resistance continuity ccr connection initial current load condition record circuit number ccr number of transformers number of fixtures initial current abnormal observations final result">
          <summary>
            <span class="code-badge">COM-07</span>
            <span class="topic-title">Series Circuit Energization Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Control first energization of the AGL series circuit.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Circuit identification</li>
                <li>Isolation transformer connections</li>
                <li>Fixture connections</li>
                <li>Connector condition</li>
                <li>Cable testing</li>
                <li>Insulation resistance</li>
                <li>Continuity</li>
                <li>CCR connection</li>
                <li>Initial current</li>
                <li>Load condition</li>
              </ul>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-file-lines"></i> Record</h3>
              <ul>
                <li>Circuit number / CCR</li>
                <li>Number of transformers</li>
                <li>Number of fixtures</li>
                <li>Initial current</li>
                <li>Abnormal observations</li>
                <li>Final result</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-08" data-search="com-08 functional commissioning record purpose verify that the agl equipment performs its intended operational function. tests switching on/off intensity control local control remote control alarm indication monitoring fail-safe operation restoration emergency operation result functional not functional">
          <summary>
            <span class="code-badge">COM-08</span>
            <span class="topic-title">Functional Commissioning Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify that the AGL equipment performs its intended operational function.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Tests</h3>
              <ul>
                <li>Switching ON/OFF</li>
                <li>Intensity control</li>
                <li>Local control</li>
                <li>Remote control</li>
                <li>Alarm indication</li>
                <li>Monitoring</li>
                <li>Fail-safe operation</li>
                <li>Restoration</li>
                <li>Emergency operation</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Result: Functional / Not functional</div>
          </div>
        </details>

      </div>
    </div>

    <!-- ===================== B. SYSTEM-SPECIFIC COMMISSIONING ===================== -->
    <div class="subsection" id="system-specific-commissioning">
      <div class="subsection-head">
        <h2>B · <em>System-Specific Commissioning</em></h2>
        <span class="subsection-count">5 of 25 forms</span>
      </div>
      <div class="formList">

        <details class="topic-card" id="com-09" data-search="com-09 papi commissioning record purpose verify operational readiness of the papi/apapi system. verification installation position elevation alignment azimuth electrical connection intensity colour transition functional operation switching control interface final status commissioned not commissioned">
          <summary>
            <span class="code-badge">COM-09</span>
            <span class="topic-title">PAPI Commissioning Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify operational readiness of the PAPI/APAPI system.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Installation</li>
                <li>Position</li>
                <li>Elevation</li>
                <li>Alignment</li>
                <li>Azimuth</li>
                <li>Electrical connection</li>
                <li>Intensity</li>
                <li>Colour transition</li>
                <li>Functional operation</li>
                <li>Switching</li>
                <li>Control interface</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Final Status: Commissioned / Not commissioned</div>
          </div>
        </details>

        <details class="topic-card" id="com-10" data-search="com-10 sign commissioning record verification sign identification location orientation electrical connection illumination brightness/intensity selection visibility circuit operation control operation earthing result accepted requires correction">
          <summary>
            <span class="code-badge">COM-10</span>
            <span class="topic-title">Sign Commissioning Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify operational readiness of an illuminated airfield sign.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Sign identification</li>
                <li>Location</li>
                <li>Orientation</li>
                <li>Electrical connection</li>
                <li>Illumination</li>
                <li>Brightness/intensity selection</li>
                <li>Visibility</li>
                <li>Circuit operation</li>
                <li>Control operation</li>
                <li>Earthing</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Result: Accepted / Requires correction</div>
          </div>
        </details>

        <details class="topic-card" id="com-11" data-search="com-11 alcms commissioning record purpose verify operation of the airfield lighting control and monitoring system. tests system configuration plc operation hmi operation communication ccr interface local control remote control alarm monitoring interlocks fail-safe operation backup restoration key result all commands and feedback should be verified end-to-end">
          <summary>
            <span class="code-badge">COM-11</span>
            <span class="topic-title">ALCMS Commissioning Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify operation of the Airfield Lighting Control and Monitoring System.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Tests</h3>
              <ul>
                <li>System configuration</li>
                <li>PLC operation</li>
                <li>HMI operation</li>
                <li>Communication</li>
                <li>CCR interface</li>
                <li>Local control</li>
                <li>Remote control</li>
                <li>Alarm</li>
                <li>Monitoring</li>
                <li>Interlocks</li>
                <li>Fail-safe operation</li>
                <li>Backup</li>
                <li>Restoration</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-circle-exclamation"></i> Key Result: All commands and feedback should be verified end-to-end.</div>
          </div>
        </details>

        <details class="topic-card" id="com-12" data-search="com-12 approach lighting commissioning record applicable systems approach lighting threshold lighting runway end lighting sequenced flashing lights visual approach aids verification circuit operation correct sequence intensity fixture operation control synchronization visibility">
          <summary>
            <span class="code-badge">COM-12</span>
            <span class="topic-title">Approach Lighting Commissioning Record</span>
            <span class="format-tag">Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-layer-group"></i> Applicable Systems</h3>
              <ul>
                <li>Approach lighting</li>
                <li>Threshold lighting</li>
                <li>Runway end lighting</li>
                <li>Sequenced flashing lights, where applicable</li>
                <li>Visual approach aids associated with the system</li>
              </ul>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification</h3>
              <ul>
                <li>Circuit operation</li>
                <li>Correct sequence</li>
                <li>Intensity</li>
                <li>Fixture operation</li>
                <li>Control</li>
                <li>Synchronization</li>
                <li>Visibility</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-13" data-search="com-13 integrated system test purpose verify that individual agl systems operate together as an integrated airport lighting system. typical interfaces ccr alcms plc hmi remote command series circuit fixtures alarms monitoring test sequence command communication control logic ccr response circuit energization fixture response feedback alarm/monitoring result pass fail partial">
          <summary>
            <span class="code-badge">COM-13</span>
            <span class="topic-title">Integrated System Test</span>
            <span class="format-tag">Test</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify that individual AGL systems operate together as an integrated airport lighting system.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Typical Interfaces</h3>
              <ul>
                <li>CCR ↔ ALCMS</li>
                <li>ALCMS ↔ PLC</li>
                <li>PLC ↔ HMI</li>
                <li>Remote command ↔ CCR</li>
                <li>CCR ↔ Series circuit</li>
                <li>Circuit ↔ Fixtures</li>
                <li>Alarms ↔ Monitoring</li>
              </ul>
            </div>
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Test Sequence</h3>
              <p>Command → Communication → Control Logic → CCR Response → Circuit Energization → Fixture Response → Feedback → Alarm/Monitoring.</p>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Result: Pass / Fail / Partial</div>
          </div>
        </details>

      </div>
    </div>

    <!-- ===================== C. PUNCH & SNAG MANAGEMENT ===================== -->
    <div class="subsection" id="punch-snag-management">
      <div class="subsection-head">
        <h2>C · <em>Punch &amp; Snag Management</em></h2>
        <span class="subsection-count">4 of 25 forms</span>
      </div>
      <div class="formList">

        <details class="topic-card" id="com-14" data-search="com-14 punch list purpose record outstanding work preventing full completion. fields punch number description location system category responsible party target date status priority critical major minor">
          <summary>
            <span class="code-badge">COM-14</span>
            <span class="topic-title">Punch List</span>
            <span class="format-tag">List</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Record outstanding work preventing full completion.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Punch number</li>
                <li>Description</li>
                <li>Location</li>
                <li>System</li>
                <li>Category</li>
                <li>Responsible party</li>
                <li>Target date</li>
                <li>Status</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Priority: Critical / Major / Minor</div>
          </div>
        </details>

        <details class="topic-card" id="com-15" data-search="com-15 snag list purpose record defects, deficiencies or incomplete work identified during commissioning. fields snag id description equipment location photograph date responsible person priority target closure date status">
          <summary>
            <span class="code-badge">COM-15</span>
            <span class="topic-title">Snag List</span>
            <span class="format-tag">List</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Record defects, deficiencies or incomplete work identified during commissioning.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Snag ID</li>
                <li>Description</li>
                <li>Equipment</li>
                <li>Location</li>
                <li>Photograph</li>
                <li>Date</li>
                <li>Responsible person</li>
                <li>Priority</li>
                <li>Target closure date</li>
                <li>Status</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-16" data-search="com-16 punch list closure purpose verify completion of punch-list items. closure process punch raised correction inspection verification closed evidence corrective action photograph retest result inspector closure date">
          <summary>
            <span class="code-badge">COM-16</span>
            <span class="topic-title">Punch List Closure</span>
            <span class="format-tag">Closure Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify completion of punch-list items.</p>
            </div>
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Closure Process</h3>
              <p>Punch Raised → Correction → Inspection → Verification → Closed.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Evidence</h3>
              <ul>
                <li>Corrective action</li>
                <li>Photograph</li>
                <li>Retest result</li>
                <li>Inspector</li>
                <li>Closure date</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-link"></i> Closes items opened on COM-14 Punch List.</div>
          </div>
        </details>

        <details class="topic-card" id="com-17" data-search="com-17 defect closure certificate purpose formally certify closure of identified defects. fields defect id original defect root cause corrective action retest verification approved by closure date final status closed not closed">
          <summary>
            <span class="code-badge">COM-17</span>
            <span class="topic-title">Defect Closure Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Formally certify closure of identified defects.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Defect ID</li>
                <li>Original defect</li>
                <li>Root cause</li>
                <li>Corrective action</li>
                <li>Retest</li>
                <li>Verification</li>
                <li>Approved by</li>
                <li>Closure date</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Final Status: Closed / Not closed</div>
          </div>
        </details>

      </div>
    </div>

    <!-- ===================== D. PERFORMANCE & ACCEPTANCE ===================== -->
    <div class="subsection" id="performance-acceptance">
      <div class="subsection-head">
        <h2>D · <em>Performance &amp; Acceptance</em></h2>
        <span class="subsection-count">3 of 25 forms</span>
      </div>
      <div class="formList">

        <details class="topic-card" id="com-18" data-search="com-18 performance verification purpose verify that the commissioned agl system meets approved technical and operational requirements. verification areas electrical performance functional performance control performance monitoring performance optical performance reliability observations safety systems applicable compliance requirements evidence test reports commissioning records inspection records photometric records control-system records">
          <summary>
            <span class="code-badge">COM-18</span>
            <span class="topic-title">Performance Verification</span>
            <span class="format-tag">Verification</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify that the commissioned AGL system meets approved technical and operational requirements.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Areas</h3>
              <ul>
                <li>Electrical performance</li>
                <li>Functional performance</li>
                <li>Control performance</li>
                <li>Monitoring performance</li>
                <li>Optical performance</li>
                <li>Reliability observations</li>
                <li>Safety systems</li>
                <li>Applicable compliance requirements</li>
              </ul>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-folder-open"></i> Evidence</h3>
              <ul>
                <li>Test reports</li>
                <li>Commissioning records</li>
                <li>Inspection records</li>
                <li>Photometric records, where applicable</li>
                <li>Control-system records</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-19" data-search="com-19 final acceptance certificate purpose confirm that the system has satisfied the defined acceptance requirements. acceptance criteria installation complete testing complete commissioning complete defects closed punch items closed or formally accepted documentation complete compliance verified certification accepted conditionally accepted not accepted">
          <summary>
            <span class="code-badge">COM-19</span>
            <span class="topic-title">Final Acceptance Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Confirm that the system has satisfied the defined acceptance requirements.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Acceptance Criteria</h3>
              <ul>
                <li>Installation complete</li>
                <li>Testing complete</li>
                <li>Commissioning complete</li>
                <li>Defects closed</li>
                <li>Punch items closed or formally accepted</li>
                <li>Documentation complete</li>
                <li>Compliance verified</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Certification: Accepted / Conditionally accepted / Not accepted</div>
          </div>
        </details>

        <details class="topic-card" id="com-20" data-search="com-20 taking-over certificate purpose formally record transfer of responsibility from the contractor/project organization to the client or designated operator. information project scope completion date system covered outstanding items warranty start taking-over date authorized signatures">
          <summary>
            <span class="code-badge">COM-20</span>
            <span class="topic-title">Taking-Over Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Formally record transfer of responsibility from the contractor/project organization to the client or designated operator.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Information</h3>
              <ul>
                <li>Project / scope</li>
                <li>Completion date</li>
                <li>System covered</li>
                <li>Outstanding items</li>
                <li>Warranty start</li>
                <li>Taking-over date</li>
                <li>Authorized signatures</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-link"></i> Gates Division E — Handover Documentation below.</div>
          </div>
        </details>

      </div>
    </div>

    <!-- ===================== E. HANDOVER DOCUMENTATION ===================== -->
    <div class="subsection" id="handover-documentation">
      <div class="subsection-head">
        <h2>E · <em>Handover Documentation</em></h2>
        <span class="subsection-count">5 of 25 forms</span>
      </div>
      <div class="formList">

        <details class="topic-card" id="com-21" data-search="com-21 handover certificate purpose confirm formal delivery of the completed agl system and required records. handover items physical system documentation drawings o&m manuals test records commissioning records asset records spare parts warranty documents training records">
          <summary>
            <span class="code-badge">COM-21</span>
            <span class="topic-title">Handover Certificate</span>
            <span class="format-tag">Certificate</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Confirm formal delivery of the completed AGL system and required records.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Handover Items</h3>
              <ul>
                <li>Physical system</li>
                <li>Documentation</li>
                <li>Drawings</li>
                <li>O&amp;M manuals</li>
                <li>Test records</li>
                <li>Commissioning records</li>
                <li>Asset records</li>
                <li>Spare parts</li>
                <li>Warranty documents</li>
                <li>Training records</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-22" data-search="com-22 as-built document checklist purpose verify completeness and approval of final as-built documentation. checklist approved as-built drawings cable routes circuit diagrams equipment locations ccr configuration papi location data sign locations alcms architecture asset identification status available pending not applicable">
          <summary>
            <span class="code-badge">COM-22</span>
            <span class="topic-title">As-Built Document Checklist</span>
            <span class="format-tag">Checklist</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Verify completeness and approval of final as-built documentation.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Checklist</h3>
              <ul>
                <li>Approved as-built drawings</li>
                <li>Cable routes</li>
                <li>Circuit diagrams</li>
                <li>Equipment locations</li>
                <li>CCR configuration</li>
                <li>PAPI location data</li>
                <li>Sign locations</li>
                <li>ALCMS architecture</li>
                <li>Asset identification</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Status: Available / Pending / Not applicable</div>
          </div>
        </details>

        <details class="topic-card" id="com-23" data-search="com-23 o&m document handover purpose control handover of operation and maintenance information. contents o&m manuals maintenance schedules equipment manuals manufacturer documents troubleshooting guides spare-parts lists calibration requirements safety instructions">
          <summary>
            <span class="code-badge">COM-23</span>
            <span class="topic-title">O&amp;M Document Handover</span>
            <span class="format-tag">Handover Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Control handover of operation and maintenance information.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Contents</h3>
              <ul>
                <li>O&amp;M manuals</li>
                <li>Maintenance schedules</li>
                <li>Equipment manuals</li>
                <li>Manufacturer documents</li>
                <li>Troubleshooting guides</li>
                <li>Spare-parts lists</li>
                <li>Calibration requirements</li>
                <li>Safety instructions</li>
              </ul>
            </div>
          </div>
        </details>

        <details class="topic-card" id="com-24" data-search="com-24 spare parts handover purpose record transfer of contractual and recommended spare parts. fields spare id description manufacturer part number quantity equipment compatibility warranty storage location condition handover acknowledgment important link this record should update division 12 spare parts register">
          <summary>
            <span class="code-badge">COM-24</span>
            <span class="topic-title">Spare Parts Handover</span>
            <span class="format-tag">Handover Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Record transfer of contractual and recommended spare parts.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Key Fields</h3>
              <ul>
                <li>Spare ID</li>
                <li>Description</li>
                <li>Manufacturer</li>
                <li>Part number</li>
                <li>Quantity</li>
                <li>Equipment compatibility</li>
                <li>Warranty</li>
                <li>Storage location</li>
                <li>Condition</li>
                <li>Handover acknowledgment</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-link"></i> Updates Division 12 — Spare Parts Register.</div>
          </div>
        </details>

        <details class="topic-card" id="com-25" data-search="com-25 final project closeout purpose provide final administrative and technical closure of the project. closeout verification technical installation complete testing complete commissioning complete performance accepted quality ncr closed punch list closed snags closed documentation as-built complete o&m complete certificates issued registers handed over commercial/contractual deliverables completed warranty transferred outstanding obligations identified knowledge lessons learned major technical issues failure records improvement opportunities final status project closed">
          <summary>
            <span class="code-badge">COM-25</span>
            <span class="topic-title">Final Project Closeout</span>
            <span class="format-tag">Closeout Record</span>
            <i class="fa-solid fa-chevron-down chev"></i>
          </summary>
          <div class="topic-body">
            <div class="tfield">
              <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
              <p>Provide final administrative and technical closure of the project.</p>
            </div>
            <div class="tfield fields-cols">
              <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Closeout Verification</h3>
              <ul>
                <li>Technical: installation complete, testing complete, commissioning complete, performance accepted</li>
                <li>Quality: NCR closed, punch list closed, snags closed</li>
                <li>Documentation: as-built complete, O&amp;M complete, certificates issued, registers handed over</li>
                <li>Commercial/contractual: deliverables completed, warranty transferred, outstanding obligations identified</li>
                <li>Knowledge: lessons learned, major technical issues, failure records, improvement opportunities</li>
              </ul>
            </div>
            <div class="rev-line"><i class="fa-solid fa-flag-checkered"></i> Final Status: PROJECT CLOSED</div>
          </div>
        </details>

      </div>
    </div>

    <!-- ===================== APPENDIX ===================== -->
    <div class="appendix">
      <div class="appendix-head">
        <h2>How Division 07 <span>Connects</span></h2>
        <p>These 25 forms build a complete and traceable chain proving the AGL system was installed, inspected, tested, made ready, safely energized, commissioned, integrated, verified, accepted, and handed over — not just proof that lights turn on.</p>
      </div>
      <div class="appendix-grid">
        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i> Commissioning &amp; Handover Flow</h3>
          <p>The five categories in this division follow the operational transition sequence from installed hardware to project closure:</p>
          <div class="flow-chain">
            <span>INSTALLED / INSPECTED / TESTED</span><i class="fa-solid fa-chevron-right"></i>
            <span>PRE-COMMISSIONING &amp; READINESS</span><i class="fa-solid fa-chevron-right"></i>
            <span>ENERGIZATION</span><i class="fa-solid fa-chevron-right"></i>
            <span>FUNCTIONAL &amp; SYSTEM-SPECIFIC COMMISSIONING</span><i class="fa-solid fa-chevron-right"></i>
            <span>INTEGRATED SYSTEM TEST</span><i class="fa-solid fa-chevron-right"></i>
            <span>PUNCH &amp; SNAG CLOSURE</span><i class="fa-solid fa-chevron-right"></i>
            <span>PERFORMANCE VERIFICATION</span><i class="fa-solid fa-chevron-right"></i>
            <span>FINAL ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i>
            <span>TAKING-OVER</span><i class="fa-solid fa-chevron-right"></i>
            <span>HANDOVER</span><i class="fa-solid fa-chevron-right"></i>
            <span>PROJECT CLOSEOUT</span>
          </div>
        </div>
        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-link"></i> Related Divisions</h3>
          <ul>
            <li>Division 04 — Installation Forms (the field installation records this division's readiness certificates verify)</li>
            <li>Division 05 — Inspection Forms (inspection completion gates pre-commissioning)</li>
            <li>Division 06 — Testing Forms (electrical test results feed circuit and equipment readiness)</li>
            <li>Division 10 — QA/QC Forms (NCR closure required for final project closeout)</li>
            <li>Division 13 — Safety &amp; Permit Forms (work permits referenced on every energization record)</li>
            <li>Division 19 — ALCMS &amp; Control System Forms (detailed control-system commissioning evidence)</li>
            <li>Division 23 — Project Handover &amp; Closeout Forms (receives the completed package via COM-25 Final Project Closeout)</li>
            <li>Division 25 — Master Forms Library &amp; Document Packages</li>
            <li>Division 12 — Spare Parts Register (updated by COM-24 Spare Parts Handover)</li>
          </ul>
        </div>
      </div>
    </div>

    <!-- ===================== FAQ ===================== -->
    <div class="faq-section" id="faq">
      <div class="faq-head">
        <h2>Frequently Asked <span>Questions</span></h2>
        <p>Quick answers about the 25 Division 07 Commissioning &amp; Handover forms, how they are grouped, and how they connect to the rest of the library.</p>
      </div>
      <div class="faq-list">
        <details class="faq-item">
          <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 07 — Commissioning &amp; Handover Forms in the AGL Engineering Forms &amp; Templates library?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>Division 07 is a set of 25 commissioning &amp; handover forms (COM-01 to COM-25) in the AGL Engineering Forms &amp; Templates library. It carries an installed, inspected and tested AGL system through readiness verification, controlled energization, functional and system-specific commissioning, integrated testing, punch and snag closure, performance verification and final acceptance into a signed-off handover package. The forms are grouped into 5 categories: Commissioning Forms, System-Specific Commissioning, Punch &amp; Snag Management, Performance &amp; Acceptance and Handover Documentation.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q2</span><span class="faq-q">Which forms are included in Commissioning Forms and System-Specific Commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>Commissioning Forms (8 forms): COM-01 Pre-Commissioning Checklist, COM-02 Commissioning Checklist, COM-03 Equipment Readiness Certificate, COM-04 Circuit Readiness Certificate, COM-05 Energization Record, COM-06 CCR Energization Record, COM-07 Series Circuit Energization Record, COM-08 Functional Commissioning Record; System-Specific Commissioning (5 forms): COM-09 PAPI Commissioning Record, COM-10 Sign Commissioning Record, COM-11 ALCMS Commissioning Record, COM-12 Approach Lighting Commissioning Record, COM-13 Integrated System Test.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q3</span><span class="faq-q">Which forms are included in Punch &amp; Snag Management, Performance &amp; Acceptance and Handover Documentation?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>Punch &amp; Snag Management (4 forms): COM-14 Punch List, COM-15 Snag List, COM-16 Punch List Closure, COM-17 Defect Closure Certificate; Performance &amp; Acceptance (3 forms): COM-18 Performance Verification, COM-19 Final Acceptance Certificate, COM-20 Taking-Over Certificate; Handover Documentation (5 forms): COM-21 Handover Certificate, COM-22 As-Built Document Checklist, COM-23 O&amp;M Document Handover, COM-24 Spare Parts Handover, COM-25 Final Project Closeout.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q4</span><span class="faq-q">What is the difference between the Equipment Readiness Certificate, the Circuit Readiness Certificate and the energization records?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>The Equipment Readiness Certificate (COM-03) certifies that individual equipment is ready for commissioning. The Circuit Readiness Certificate (COM-04) verifies that the complete AGL electrical circuit is ready for energization. The Energization Record (COM-05) provides controlled evidence of initial energization, and COM-06 and COM-07 control the energization of the CCR and the first energization of the series circuit.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q5</span><span class="faq-q">What is the difference between a Punch List and a Snag List?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>The Punch List (COM-14) records outstanding work that prevents full completion. The Snag List (COM-15) records defects, deficiencies or incomplete work identified during commissioning. Closure is verified through the Punch List Closure (COM-16), and the Defect Closure Certificate (COM-17) formally certifies closure of identified defects.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q6</span><span class="faq-q">What is the difference between the Final Acceptance Certificate, the Taking-Over Certificate and the Handover Certificate?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>The Final Acceptance Certificate (COM-19) confirms that the system has satisfied the defined acceptance requirements. The Taking-Over Certificate (COM-20) formally records the transfer of responsibility from the contractor or project organization to the client or designated operator. The Handover Certificate (COM-21) confirms formal delivery of the completed AGL system and required records, and Final Project Closeout (COM-25) provides the final administrative and technical closure.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q7</span><span class="faq-q">Can the forms in Division 07 be downloaded and filled in?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>Yes. Each form has a Download as Word button that produces an uncontrolled sample Word template with letterhead, a document-control block, ruled entry fields and a three-tier approval table, ready to print or fill on-screen. Checklist-format forms such as Pre-Commissioning Checklist (COM-01) download with a checkbox and a verified-by line for each item. The forms can also be searched by keyword or form ID.</p></div>
        </details>
        <details class="faq-item">
          <summary><span class="faq-num">Q8</span><span class="faq-q">How does Division 07 connect to installation, inspection and testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
          <div class="faq-a"><p>The earlier divisions install, inspect and test the physical AGL system. This division proves it was safely energized, that it performs its intended function individually and as an integrated system, and that every outstanding item was closed before the client or operator formally accepted delivery. Every record should trace back to an installation, inspection or test reference.</p></div>
        </details>
      </div>
    </div>

  </div>
</section>


<div class="academy-cta">
  <div class="academy-cta-inner">
    <div class="academy-cta-eyebrow">Beyond the Signature</div>
    <h3>COMMISSION THE SYSTEM. OWN THE HANDOVER.</h3>
    <p class="academy-cta-lead">A commissioning form captures the final sign-off &mdash; but delivering a system that performs on day one means understanding integration, interface testing and CAT I/II/III operational requirements behind every checkpoint.</p>
    <p class="academy-cta-sub">Take your knowledge further with Precision AGL Academy.</p>
    <div class="academy-cta-block">
      <div class="hl4">Build Complete AGL Project Capability</div>
      <p>Learn how technical AGL work connects with:</p>
      <div class="academy-path">
        <span>Project Planning</span><i class="fa-solid fa-chevron-right"></i>
        <span>Design</span><i class="fa-solid fa-chevron-right"></i>
        <span>Procurement</span><i class="fa-solid fa-chevron-right"></i>
        <span>Installation</span><i class="fa-solid fa-chevron-right"></i>
        <span>Testing</span><i class="fa-solid fa-chevron-right"></i>
        <span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
        <span>Safety</span><i class="fa-solid fa-chevron-right"></i>
        <span>Documentation</span><i class="fa-solid fa-chevron-right"></i>
        <span>Handover</span><i class="fa-solid fa-chevron-right"></i>
        <span>Maintenance</span>
      </div>
      <p class="academy-cta-note">Develop the knowledge to not only record the work, but understand the engineering and project-management principles behind it.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="academy-btn-primary">Explore Precision AGL Academy</a>
        <a href="index.html#contact" class="academy-btn-outline">Start AGL Training</a>
      </div>
    </div>
    <p class="academy-cta-tagline">Plan the project. Understand the engineering. Deliver with confidence.</p>
  </div>
</div>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any template downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division &mdash; Commissioning, handover and closeout forms.</strong> A completed readiness, energisation, acceptance, snag-closure, handover or completion form is not a commissioning or completion certificate, an acceptance or taking-over, or a release for operational use. It does not authorise energisation, return to service, a change of operating category, a NOTAM or any flight-inspection outcome. Those decisions rest with the aerodrome operator, the air navigation service provider, the contract parties and the competent regulator.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL), aerodrome electrical and project personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Sample templates, not controlled documents.</strong> Forms, checklists, registers, reports, certificate layouts and Word downloads are generic samples. They are uncontrolled copies and are not approved work instructions, procedures, permits, certificates, test or calibration records, or regulatory records. Letterheads, form numbers, revision labels, dates, document-control blocks and approval tables are layout only. Review and adapt a template under your own document-control system before any use; signatures on it carry no authority unless made under your own approved system. Precision AGL Academy does not issue, approve, certify or take responsibility for any record completed using a template, and does not receive or store such records.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables, connectors and control equipment can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Certificates, approvals and compliance.</strong> A completed template is not a certificate, approval, acceptance, release, permit or evidence of compliance, and listing a certificate, approval or sign-off field does not make the document valid. Reading this material or completing a template confers no certification, accreditation, competency assessment or authorisation to work on any aerodrome.</li><li><strong>Aviation operations.</strong> Nothing here authorises return to service, a change of operating category (CAT I/II/III), a NOTAM, a flight-inspection outcome or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards, regulations and contracts.</strong> References to ICAO, FAA, IEC, IEEE, ISO, BIS, DGCA and other standards are for orientation only. They are summarised, may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard, contract or regulatory approval. Contract, specification and official requirements always prevail, and nothing here is a contract document or legal advice.</li><li><strong>Personal and confidential data.</strong> Some templates have fields for names, signatures, training or competency records, and incident or injury details. If you record personal or confidential information on a template, you are responsible for handling it lawfully, including under India&rsquo;s Digital Personal Data Protection Act, 2023 and your contracts. Word files are generated in your browser; the content you enter is not sent to us.</li><li><strong>Generic content; no warranty.</strong> Field lists, sequences, categories and example values are generic and indicative; real projects, installations and contracts differ. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty, contractual dispute or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any template downloaded from it. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, BIS, DGCA, any airport, regulator, certification body or equipment manufacturer. Third-party names, standard designations and trademarks, including Microsoft Word and Excel, belong to their respective owners and are used for identification only.</li><li><strong>Copyright and use.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. You may view this page and use downloaded templates for personal reference, internal training and, once adapted under your own document-control system, your own internal project records, keeping this notice attached to unadapted copies. You may not present them as approved or controlled documents, or copy, republish, redistribute, scrape or commercially use the library without our prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
</main>

<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="engineering-forms-templates.html">Forms &amp; Templates</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="maintenance-handbook.html">Maintenance</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('formSearch');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    document.querySelectorAll('.formList').forEach(list => {
      let visibleInList = 0;
      list.querySelectorAll('.topic-card').forEach(card => {
        const hay = card.getAttribute('data-search');
        const show = q === '' || hay.includes(q);
        card.style.display = show ? '' : 'none';
        if (show) {
          visibleInList++;
          if (q !== '') card.open = true;
        } else {
          if (q !== '') card.open = false;
        }
      });
      const subsection = list.closest('.subsection');
      subsection.style.display = (q !== '' && visibleInList === 0) ? 'none' : '';
    });
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER FORM ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function buildFormWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const formatTag = (card.querySelector('.format-tag')?.textContent || '').trim();
    const purposeEl = card.querySelector('.tfield:not(.fields-cols) p');
    const purpose = purposeEl ? purposeEl.textContent.trim() : '';
    const fields = Array.from(card.querySelectorAll('.tfield.fields-cols ul li')).map(li => li.textContent.trim());
    const isChecklist = /checklist/i.test(formatTag);
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    // Field rows: checklist-style forms get a checkbox + confirmation line;
    // everything else gets a bordered, ruled entry box sized to the likely answer length.
    const fieldRows = fields.map((f, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      if (isChecklist) {
        return `
        <tr>
          <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
          <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
            <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
            <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(f)}</b>
          </td>
          <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
            Verified by:<br/><br/>Date:
          </td>
        </tr>`;
      }
      const longField = /description|summary|scope|risk|blocker|notes|remarks|objective|comment/i.test(f);
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:8px 10px; width:38px; text-align:center; vertical-align:top; font-size:9pt; color:#5B6478;">${num}</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:8px 10px; width:34%; vertical-align:top;">
          <b style="font-size:10.5pt; color:#0B2C7A;">${escapeHtml(f)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:2px 10px; vertical-align:top; height:${longField ? '46pt' : '22pt'};">&nbsp;</td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

    <div style="background-color:#FFF4D6; border:1px solid #E0A800; padding:6px 12px; margin-bottom:8px; font-size:8.5pt; font-weight:bold; color:#7A4B00; text-align:center; letter-spacing:.5px;">UNCONTROLLED SAMPLE TEMPLATE &mdash; NOT AN APPROVED, ISSUED OR CONTROLLED DOCUMENT</div>
  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Engineering Forms &amp; Templates &middot; Division 07 &mdash; Commissioning &amp; Handover</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">${escapeHtml(formatTag || 'Form')}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Purpose</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(purpose)}</div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;Project Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Project Name</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Project Code</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport / Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Contract No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Prepared By</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${isChecklist ? 'Checklist Items' : 'Form Fields'}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:38px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">#</th>
      <th style="width:34%; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Field</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">${isChecklist ? 'Verification' : 'Entry'}</th>
    </tr>
    ${fieldRows}
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">4</span>&nbsp;&nbsp;&nbsp;Remarks / Additional Notes</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">5</span>&nbsp;&nbsp;&nbsp;Approval</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Prepared By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Reviewed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <p style="font-size:8pt; color:#5B6478; margin:6px 0 0;"><i>Approval blocks are layout only. Names and signatures have no authority unless made under the user&rsquo;s own approved document-control and permit systems.</i></p>
  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Template Rev. 00 &middot; AGL Engineering Forms &amp; Templates Library &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    <b>UNCONTROLLED SAMPLE TEMPLATE.</b> Generic educational sample from Precision AGL Academy. It is not an approved, issued or controlled document, permit, certificate, test or calibration record, or regulatory record, and it does not authorise any work, energisation, return to service or acceptance. Adopt only after review under your own document-control and permit systems; signatures on it carry no authority unless made under those systems. Not professional, legal or regulatory advice; provided without warranty and subject to the limitation of liability at rahulsharmaagl.in/legal-notice.html. Verify against current official requirements before use.
  </td></tr></table>

</body>
</html>`;
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function downloadFormAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildFormWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Fillable template available.</strong> Download an uncontrolled sample Word template of this form — letterhead, document-control block, ruled entry fields, and a three-tier approval table, ready to print or fill on-screen.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadFormAsWord(card);
    });
  });
</script>

</body>
</html>
