<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 11 — Electrical Safety Inspection</title>
<meta name="description" content="Electrical safety inspection: isolation, LOTO, earthing, bonding, warning signage and safe-access checks across panels, CCRs and control systems."/>
<meta name="keywords" content="AGL electrical safety inspection, LOTO inspection, lockout tagout AGL, electrical safety hazard airfield, CCR electrical safety, earthing safety inspection, INS-ES"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta http-equiv="content-language" content="en"/>
<meta name="theme-color" content="#060d1a"/>
<link rel="canonical" href="https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html"/>
<link rel="icon" type="image/png" href="https://rahulsharmaagl.in/favicon.png"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 11 — Electrical Safety Inspection"/>
<meta property="og:description" content="Electrical safety inspection: isolation, LOTO, earthing, bonding, warning signage and safe-access checks across panels, CCRs and control systems."/>
<meta property="og:url" content="https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html"/>
<meta property="og:site_name" content="AGL Knowledge Hub"/>
<meta property="og:locale" content="en_US"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/inspection-division-11-electrical-safety-cover.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 11 — Electrical Safety Inspection — AGL Inspection Handbook cover image"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Electrical Safety Inspection"/>
<meta property="article:tag" content="AGL inspection"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 11 — Electrical Safety Inspection"/>
<meta name="twitter:description" content="Electrical safety inspection: isolation, LOTO, earthing, bonding, warning signage and safe-access checks across panels, CCRs and control systems."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/inspection-division-11-electrical-safety-cover.jpg"/>
<meta name="twitter:image:alt" content="Division 11 — Electrical Safety Inspection — AGL Inspection Handbook cover image"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#article",
  "headline": "Division 11 — Electrical Safety Inspection",
  "description": "Electrical safety inspection: isolation, LOTO, earthing, bonding, warning signage and safe-access checks across panels, CCRs and control systems.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html"
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og/inspection-division-11-electrical-safety-cover.jpg",
    "width": 1200,
    "height": 630
  },
  "about": "Airfield Ground Lighting (AGL) inspection",
  "keywords": "AGL electrical safety inspection, LOTO inspection, lockout tagout AGL, electrical safety hazard airfield, CCR electrical safety, earthing safety inspection, INS-ES",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-handbook.html#webpage"
  },
  "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html",
  "inLanguage": "en",
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#breadcrumb"
  },
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Inspection Handbook",
      "item": "https://rahulsharmaagl.in/inspection-handbook.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Division 11 — Electrical Safety Inspection",
      "item": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html"
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#faq",
  "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 11 — Electrical Safety Inspection in the AGL Inspection Handbook?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 11 contains 12 published topics (Level 2, safety-critical and scheduled). It gives a standardized methodology for identifying electrical safety hazards associated with AGL equipment, electrical panels, CCRs, control systems, cables, enclosures, maintenance areas and portable electrical equipment."
      }
    },
    {
      "@type": "Question",
      "name": "What does the electrical safety inspection cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It covers isolation, LOTO, earthing, bonding, warning signage and safe-access verification."
      }
    },
    {
      "@type": "Question",
      "name": "What is the typical electrical safety inspection workflow?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The sequence identifies the equipment and hazards, verifies isolation and LOTO, checks earthing and bonding, and inspects panels and enclosures. It then classifies, records, escalates, corrects, verifies and closes."
      }
    },
    {
      "@type": "Question",
      "name": "Can equipment be assumed electrically safe if no defect is visible?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. The division states that a visually healthy CCR, panel, transformer or AGL circuit must not be assumed electrically safe merely because no external defect is visible."
      }
    },
    {
      "@type": "Question",
      "name": "What status classifications are used in this division?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every observation is assigned Normal, Defective, Unserviceable or Immediate Action Required. Immediate Action Required means the condition presents an electrical, safety or operational risk requiring immediate escalation to authorized personnel."
      }
    },
    {
      "@type": "Question",
      "name": "Does the electrical safety inspection replace isolation, LOTO or testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. It does not replace isolation, switching or de-energization by authorized personnel, LOTO application or removal, electrical or earth-resistance testing, insulation-resistance testing, energized-work risk assessment and controls, or detailed engineering assessment."
      }
    },
    {
      "@type": "Question",
      "name": "What should an electrical safety inspection record include?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Alongside the usual date, inspector, observation, status, action and sign-off fields, the record includes the equipment inspected, its identification and location, and the isolation and LOTO status at the time of inspection."
      }
    },
    {
      "@type": "Question",
      "name": "Do airport procedures take precedence over this handbook?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. This handbook is an uncontrolled educational reference, not an approved procedure. The airport's approved inspection schedule, SMS procedures, ATC instructions, NOTAM procedures and local aerodrome regulations always take precedence, and the current revision of any official document should be verified before use."
      }
    },
    {
      "@type": "Question",
      "name": "Can I download a printable checklist for each inspection topic?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Each inspection topic has a Download as Word option that produces an uncontrolled Word checklist template (description, a tick-box inspection table and an inspector sign-off block) for personal reference and internal training, to be reviewed and adopted under the user&rsquo;s own document control."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#topics",
  "name": "Division 11 — Electrical Safety Inspection — inspection topics",
  "numberOfItems": 12,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "INS-ESI-001 — Equipment-Earthing Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-001"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "INS-ESI-002 — Bonding Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-002"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "INS-ESI-003 — Electrical-Isolation Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-003"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "INS-ESI-004 — Warning-Label Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-004"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "INS-ESI-005 — LOTO-Device Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-005"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "INS-ESI-006 — Cable-Protection Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-006"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "INS-ESI-007 — Panel-Access Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-007"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "INS-ESI-008 — Electrical-Enclosure Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-008"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "INS-ESI-009 — Electrical-Clearance Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-009"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "INS-ESI-010 — Protective-Device Identification Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-010"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "INS-ESI-011 — Electrical-Room Safety Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-011"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "INS-ESI-012 — Portable-Electrical-Equipment Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-11-electrical-safety.html#ins-esi-012"
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.hamburger{display:flex;}}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:760px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.2);border-radius:10px;max-width:800px;}
  .precedence-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--cyan);}
  .precedence-note.warn{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}
  .precedence-note.warn i{color:var(--red);}
  .precedence-note.warn strong{color:var(--red);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .tfield.safety{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.safety h5{color:var(--red);}

  .status-row{display:flex;flex-wrap:wrap;gap:8px;margin-top:2px;}
  .status-chip{font-size:10.5px;font-weight:700;letter-spacing:.4px;text-transform:uppercase;padding:6px 11px;border-radius:100px;border:1px solid;white-space:nowrap;}
  .status-normal{color:var(--green);border-color:rgba(46,204,113,0.35);background:rgba(46,204,113,0.08);}
  .status-defective{color:var(--gold);border-color:rgba(255,180,0,0.35);background:rgba(255,180,0,0.08);}
  .status-unserviceable{color:var(--red);border-color:rgba(230,57,70,0.35);background:rgba(230,57,70,0.08);}
  .status-immediate{color:var(--purple);border-color:rgba(155,107,255,0.4);background:rgba(155,107,255,0.1);}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .app-card .sub{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:12px 0 6px;}
  .app-card .sub:first-of-type{margin-top:0;}
  .app-card.full{grid-column:1 / -1;}

  .class-list{display:flex;flex-direction:column;gap:10px;}
  .class-item{display:flex;gap:12px;align-items:flex-start;padding:11px 13px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .class-item .dot{width:9px;height:9px;border-radius:50%;margin-top:5px;flex-shrink:0;}
  .class-item .cn-normal{background:var(--green);box-shadow:0 0 10px rgba(46,204,113,.5);}
  .class-item .cn-defective{background:var(--gold);box-shadow:0 0 10px rgba(255,180,0,.5);}
  .class-item .cn-unserviceable{background:var(--red);box-shadow:0 0 10px rgba(230,57,70,.5);}
  .class-item .cn-immediate{background:var(--purple);box-shadow:0 0 10px rgba(155,107,255,.5);}
  .class-item div p{font-size:12.5px;color:var(--text);line-height:1.6;margin:0;}
  .class-item div p strong{color:var(--white);display:block;font-size:12.5px;letter-spacing:.3px;margin-bottom:2px;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:11px;font-weight:700;letter-spacing:.5px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .records-list{columns:2;column-gap:20px;}
  @media(max-width:600px){.records-list{columns:1;}}
  .records-list li{font-size:12.5px;color:var(--text);line-height:1.9;break-inside:avoid;}

  .precaution-grid{display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px;}
  @media(max-width:800px){.precaution-grid{grid-template-columns:1fr 1fr;}}
  @media(max-width:520px){.precaution-grid{grid-template-columns:1fr;}}
  .precaution-grid span{font-size:11.5px;font-weight:600;color:var(--white);padding:9px 12px;border-radius:7px;background:rgba(255,255,255,0.03);border:1px solid var(--border);display:flex;align-items:center;gap:8px;}
  .precaution-grid span i{color:var(--red);font-size:11px;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

  /* mobile navigation (hamburger toggle) */
  .hamburger{cursor:pointer;}
  @media(max-width:900px){
    nav.open .nav-links{display:flex;flex-direction:column;gap:18px;position:absolute;top:70px;left:0;right:0;padding:22px 40px 26px;background:rgba(6,13,26,0.98);border-bottom:1px solid rgba(255,180,0,0.3);}
  }

  /* mobile: wide tables scroll inside their own box instead of widening the page */
  @media(max-width:900px){.container table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:16px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{max-width:800px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links" id="navLinks">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="inspection-handbook.html" class="active">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger" id="navToggle" role="button" tabindex="0" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="inspection-handbook.html">Inspection Handbook</a><span>/</span>
  <span class="current">Division 11 — Electrical Safety Inspection</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure, inspection schedule or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and inspection procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-bolt"></i> Division 11 of 25 &middot; INS-ESI Series</div>
  <h1 class="page-title">Electrical Safety <span>Inspection</span></h1>
  <p class="page-sub">Standardized inspection methodology for identifying electrical safety hazards associated with AGL equipment, electrical panels, CCRs, control systems, cables, enclosures, maintenance areas, and portable electrical equipment — covering isolation, LOTO, earthing, bonding, warning signage, and safe-access verification.</p>

  <div class="div-stats">
    <div class="s"><div class="n">12 / 12</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">INS-ESI-001 &rarr; 12</div><div class="l">Inspection ID Range</div></div>
    <div class="s"><div class="n">Level 2</div><div class="l">Safety-Critical &middot; Scheduled</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note warn">
    <i class="fa-solid fa-triangle-exclamation"></i>
    <p><strong>Critical control &mdash;</strong> This division is an inspection and verification framework only. Actual isolation, switching, LOTO application/removal, electrical testing, and energized-work controls shall be performed only by authorized/competent personnel in accordance with the applicable airport safety procedures, electrical safety rules, and approved risk assessment. A visually healthy CCR, panel, transformer, or AGL circuit must not be assumed electrically safe merely because no external defect is visible.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" placeholder="Search 12 published topics (e.g. 'LOTO', 'earthing', 'clearance')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 11 &middot; <em>Electrical Safety Inspection Topics</em></h2>
        <span class="subsection-count">12 of 12 topics published</span>
      </div>
      <div id="topicList">

      <details class="topic-card" id="ins-esi-001" data-search="ins-esi-001 equipment-earthing inspection inspection of protective earthing connections associated with agl electrical equipment, including earth conductors, terminals, connection points, and bonding to the protective earthing system.">
        <summary>
          <span class="code-badge">INS-ESI-001</span>
          <span class="topic-title">Equipment-Earthing Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of protective earthing connections associated with AGL electrical equipment, including protective-earth conductors, earth terminals, connection points, and applicable bonding to the protective earthing system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Protective-earth conductor condition (damage, disconnection, corrosion, improper termination)</li><li>Earth terminals &amp; connection points</li><li>Equipment earth-bond</li><li>Earth connection security &mdash; loose, damaged, or corroded</li><li>Earth-test record review, where required</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-002" data-search="ins-esi-002 bonding inspection inspection of equipotential bonding arrangements between metallic components, cabinets, doors, panels, frames, equipment, and associated structures requiring equipotential bonding.">
        <summary>
          <span class="code-badge">INS-ESI-002</span>
          <span class="topic-title">Bonding Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of equipotential bonding arrangements between metallic components, electrical cabinets, doors, panels, frames, equipment, and associated structures where bonding is applicable.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Cabinet bonding &mdash; doors, panels, frames to earth system</li><li>Equipment-to-structure bonding</li><li>Bonding conductor condition &mdash; damage, corrosion, looseness, disconnection</li><li>Bonding connection security</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-003" data-search="ins-esi-003 electrical-isolation inspection verification that applicable electrical isolation arrangements, isolation points, isolation devices, accessibility, status identification, and isolation procedures are correctly identified and available.">
        <summary>
          <span class="code-badge">INS-ESI-003</span>
          <span class="topic-title">Electrical-Isolation Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification that applicable electrical isolation arrangements, isolation points, isolation devices, and isolation procedures/instructions are correctly identified, in good condition, and available to authorized personnel.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Isolation-point identification</li><li>Isolation device condition &mdash; switches, breakers, isolators, disconnectors</li><li>Isolation accessibility to authorized personnel</li><li>Isolation status identification &mdash; clearly identifiable where required</li><li>Isolation procedure/instruction availability</li></ul>
          </div>
          <div class="tfield safety">
            <h3 class="hp2"><i class="fa-solid fa-user-shield"></i> Scope Boundary</h3>
            <p>This is a verification check only. Actual isolation, switching, and de-energization shall be carried out solely by authorized/competent personnel under an approved isolation procedure and risk assessment.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-004" data-search="ins-esi-004 warning-label inspection inspection of electrical hazard labels, warning signs, high-voltage warnings, equipment identification labels, and circuit identification labels for presence, legibility, and accuracy.">
        <summary>
          <span class="code-badge">INS-ESI-004</span>
          <span class="topic-title">Warning-Label Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of electrical hazard labels, warning signs, high-voltage warnings, and equipment/circuit identification labels for presence, legibility, visibility, and correspondence with the actual equipment or circuit.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Electrical hazard sign presence</li><li>High-voltage/high-energy warnings</li><li>Equipment identification labels</li><li>Circuit identification labels &mdash; breakers, isolators, equipment</li><li>Label legibility &mdash; faded, damaged, missing</li><li>Label accuracy &mdash; correspondence with actual equipment/circuit</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-005" data-search="ins-esi-005 loto-device inspection inspection of lockout tagout locks, tags, hasps, and associated devices for identification, condition, availability, storage, and correspondence with the authorized isolation procedure.">
        <summary>
          <span class="code-badge">INS-ESI-005</span>
          <span class="topic-title">LOTO-Device Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of lockout/tagout locks, tags, hasps, and associated lockout devices for correct identification, physical condition, availability, and storage arrangements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>LOTO identification &mdash; equipment, isolation point, responsible person</li><li>LOTO device condition &mdash; damaged, missing, illegible, unsuitable</li><li>LOTO availability at designated locations</li><li>LOTO storage arrangements &mdash; accessibility, organization, completeness</li><li>LOTO procedure/instruction availability &amp; currency</li><li>LOTO application-status &mdash; correspondence with the authorized isolation in progress</li></ul>
          </div>
          <div class="tfield safety">
            <h3 class="hp2"><i class="fa-solid fa-user-shield"></i> Scope Boundary</h3>
            <p>Application or removal of LOTO devices shall be performed only by authorized/competent personnel under an approved isolation procedure. This check verifies device condition and correspondence, not the isolation itself.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-006" data-search="ins-esi-006 cable-protection inspection inspection of electrical cable protection against mechanical, environmental, and electrical hazards including glands, entries, routing, abrasion, support, and temporary cable installations.">
        <summary>
          <span class="code-badge">INS-ESI-006</span>
          <span class="topic-title">Cable-Protection Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of electrical cable protection against mechanical, environmental, and electrical hazards, including cable glands, entries, seals, routing, support, and temporary cable installations.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Cable gland/entry seals &amp; strain-relief</li><li>Cable routing safety</li><li>Cable abrasion/damage &mdash; sharp edges, movement, heat, chemicals</li><li>Cable support &amp; mechanical loading</li><li>Temporary cable installations &mdash; routing, protection, identification, suitability</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-007" data-search="ins-esi-007 panel-access inspection verification that electrical panels can be safely accessed by authorized personnel, and that unauthorized access is prevented, including panel condition, doors, covers, and internal protection.">
        <summary>
          <span class="code-badge">INS-ESI-007</span>
          <span class="topic-title">Panel-Access Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification that electrical panels can be safely accessed by authorized personnel and that unauthorized access is appropriately prevented, together with the physical, electrical, mechanical, and identification condition of the panel.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Panel condition &mdash; physical, electrical, mechanical, environmental</li><li>Panel doors, hinges, locks, handles</li><li>Panel covers, barriers, blanking plates</li><li>Access control &mdash; unauthorized access prevention</li><li>Internal barriers/protection where accessible for authorized inspection</li><li>Panel identification &amp; circuit designation</li><li>Panel damage &mdash; cracks, deformation, corrosion, overheating</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-008" data-search="ins-esi-008 electrical-enclosure inspection inspection of electrical equipment enclosures for structural integrity, doors, seals, water ingress, dust contamination, and corrosion.">
        <summary>
          <span class="code-badge">INS-ESI-008</span>
          <span class="topic-title">Electrical-Enclosure Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of electrical equipment enclosures for integrity and protection, including doors, seals, gaskets, and evidence of water ingress, contamination, or corrosion.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Enclosure door/seal &amp; gasket condition</li><li>Water-ingress evidence &mdash; penetration, moisture accumulation</li><li>Dust/contamination &mdash; dirt, oil, chemicals, insects</li><li>Corrosion &amp; deterioration</li><li>Mechanical integrity &mdash; cracks, deformation, impact damage</li><li>Exposed conductors, terminals, or missing covers within the enclosure</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-009" data-search="ins-esi-009 electrical-clearance inspection verification of required working and access clearances around electrical equipment, panel working space, equipment separation, and emergency access routes.">
        <summary>
          <span class="code-badge">INS-ESI-009</span>
          <span class="topic-title">Electrical-Clearance Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification of required working and access clearances around electrical equipment, including panel working space, separation from other hazards, and emergency access routes.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Panel working-space in front of panels/equipment</li><li>Equipment access clearance &mdash; not obstructed</li><li>Separation from water, fuel, combustible materials, mechanical equipment</li><li>Emergency access clearance &mdash; routes remain clear</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-010" data-search="ins-esi-010 protective-device identification inspection verification that breakers, fuses, isolators, and overload devices are correctly identified, labelled, accessible, and maintained.">
        <summary>
          <span class="code-badge">INS-ESI-010</span>
          <span class="topic-title">Protective-Device Identification Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification that circuit breakers, fuses, isolators, overload devices, and other protective devices are correctly identified, accessible to authorized personnel, and correspond with their labels.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Circuit-breaker condition &mdash; damage, overheating, abnormal indication</li><li>Fuse condition/identification</li><li>Protective-device accessibility</li><li>Protective-device label accuracy &mdash; correspondence with actual circuit/equipment</li><li>Protection testing/maintenance record review, where applicable</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-011" data-search="ins-esi-011 electrical-room safety inspection inspection of the overall condition of electrical rooms and equipment areas including access control, housekeeping, water ingress, ventilation, lighting, and emergency arrangements.">
        <summary>
          <span class="code-badge">INS-ESI-011</span>
          <span class="topic-title">Electrical-Room Safety Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of the overall condition of electrical rooms and equipment areas, including access control, housekeeping, water ingress, ventilation, lighting, emergency equipment, and signage.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Electrical-room access control</li><li>Housekeeping &mdash; unnecessary materials, waste, combustible items</li><li>Water ingress &mdash; leaks, flooding, condensation</li><li>Ventilation &mdash; unobstructed and suitable</li><li>Lighting &mdash; adequate for safe access and inspection</li><li>Emergency equipment &amp; emergency access arrangements</li><li>Warning, identification, emergency, and access-control signage</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-esi-012" data-search="ins-esi-012 portable-electrical-equipment inspection inspection of portable electrical tools and equipment used for agl maintenance including cables, plugs, earthing, enclosures, test records, and storage.">
        <summary>
          <span class="code-badge">INS-ESI-012</span>
          <span class="topic-title">Portable-Electrical-Equipment Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of portable electrical tools and equipment used for AGL maintenance, including power cords, plugs, earthing, enclosures, test/inspection records, and storage arrangements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Power cord/cable condition &mdash; cuts, exposed conductors, abrasion</li><li>Plugs, pins, housings &amp; strain-relief</li><li>Applicable protective-earthing arrangements</li><li>Equipment housing/enclosure condition</li><li>Inspection, test, or calibration record verification</li><li>Damage, unauthorized modification, or unsafe condition</li><li>Storage &mdash; cable damage, moisture exposure, unauthorized use prevention</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Normal</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      </div>
      <div class="no-results" id="noResults">No topics match your search.</div>
    </div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Common classification scheme, workflow, records, and safety boundaries that apply across all 12 Division 11 inspection topics.</p>
      </div>

      <div class="appendix-grid">

        <div class="app-card">
          <h3 class="hp3"><i class="fa-solid fa-layer-group"></i> A. Standard Inspection Classification</h3>
          <p>Every observation should be assigned an appropriate status:</p>
          <div class="class-list">
            <div class="class-item"><div class="dot cn-normal"></div><div><p><strong>Normal</strong>Equipment/condition satisfactory and operating as expected.</p></div></div>
            <div class="class-item"><div class="dot cn-defective"></div><div><p><strong>Defective</strong>Abnormality or defect identified but equipment remains operational or condition does not require immediate withdrawal.</p></div></div>
            <div class="class-item"><div class="dot cn-unserviceable"></div><div><p><strong>Unserviceable</strong>Equipment or system is not available for its intended function.</p></div></div>
            <div class="class-item"><div class="dot cn-immediate"></div><div><p><strong>Immediate Action Required</strong>Condition presents an electrical, safety, or operational risk requiring immediate escalation to authorized personnel.</p></div></div>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp3"><i class="fa-solid fa-diagram-project"></i> B. Typical Inspection Workflow</h3>
          <p>The following sequence applies across all Division 11 topics:</p>
          <div class="flow-chain">
            <span>IDENTIFY EQUIPMENT</span><i class="fa-solid fa-chevron-right"></i>
            <span>IDENTIFY HAZARDS</span><i class="fa-solid fa-chevron-right"></i>
            <span>VERIFY ISOLATION</span><i class="fa-solid fa-chevron-right"></i>
            <span>VERIFY LOTO</span><i class="fa-solid fa-chevron-right"></i>
            <span>CHECK EARTHING/BONDING</span><i class="fa-solid fa-chevron-right"></i>
            <span>INSPECT PANELS/ENCLOSURES</span><i class="fa-solid fa-chevron-right"></i>
            <span>CLASSIFY</span><i class="fa-solid fa-chevron-right"></i>
            <span>RECORD</span><i class="fa-solid fa-chevron-right"></i>
            <span>ESCALATE</span><i class="fa-solid fa-chevron-right"></i>
            <span>CORRECT</span><i class="fa-solid fa-chevron-right"></i>
            <span>VERIFY</span><i class="fa-solid fa-chevron-right"></i>
            <span>CLOSE</span>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp3"><i class="fa-solid fa-file-lines"></i> C. Minimum Electrical Safety Inspection Record</h3>
          <p>Each inspection record should include:</p>
          <ul class="records-list">
            <li>Date and inspection time</li>
            <li>Inspector name and designation</li>
            <li>Equipment/system inspected</li>
            <li>Equipment identification/location</li>
            <li>Isolation/LOTO status at time of inspection</li>
            <li>Inspection observation</li>
            <li>Status classification</li>
            <li>Defect description, where applicable</li>
            <li>Immediate action taken</li>
            <li>Person/department notified</li>
            <li>Corrective-action reference</li>
            <li>Closure date/time</li>
            <li>Inspector's verification/sign-off</li>
          </ul>
        </div>

        <div class="app-card">
          <h3 class="hp3"><i class="fa-solid fa-shield-halved"></i> D. Scope Boundary</h3>
          <p class="sub">Electrical safety inspection is intended to</p>
          <ul>
            <li>Identify visible electrical hazards, unsafe conditions, and inadequate protective measures at the earliest possible stage.</li>
          </ul>
          <p class="sub">It does not replace</p>
          <ul>
            <li>Isolation, switching, or de-energization by authorized personnel</li>
            <li>LOTO application/removal</li>
            <li>Electrical testing or earth-resistance testing</li>
            <li>Insulation-resistance testing</li>
            <li>Energized-work risk assessment and controls</li>
            <li>Detailed engineering assessment</li>
          </ul>
        </div>

        <div class="app-card full">
          <h3 class="hp3"><i class="fa-solid fa-hand-fist"></i> E. Key Distinctions to Verify at Every Inspection</h3>
          <p>A visually healthy CCR, panel, transformer, or AGL circuit must not be assumed electrically safe merely because no external defect is visible. Every inspection should distinguish between:</p>
          <div class="precaution-grid">
            <span><i class="fa-solid fa-circle-check"></i> Equipment condition</span>
            <span><i class="fa-solid fa-circle-check"></i> Electrical isolation status</span>
            <span><i class="fa-solid fa-circle-check"></i> Protective measures</span>
            <span><i class="fa-solid fa-circle-check"></i> Access/control arrangements</span>
            <span><i class="fa-solid fa-circle-check"></i> Work-area safety</span>
            <span><i class="fa-solid fa-circle-check"></i> PPE availability &amp; condition</span>
          </div>
          <p style="margin-top:14px;">Any condition involving exposed energized parts, unidentified isolation points, damaged electrical insulation, compromised earthing/bonding, unsafe access, water ingress into electrical equipment, damaged LOTO arrangements, or inadequate electrical clearances should be treated according to the applicable airport electrical-safety procedure and escalated to authorized personnel.</p>
        </div>

      </div>

    </div>

    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about electrical safety inspection in the AGL Inspection Handbook.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 11 — Electrical Safety Inspection in the AGL Inspection Handbook?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 11 contains 12 published topics (Level 2, safety-critical and scheduled). It gives a standardized methodology for identifying electrical safety hazards associated with AGL equipment, electrical panels, CCRs, control systems, cables, enclosures, maintenance areas and portable electrical equipment.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What does the electrical safety inspection cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It covers isolation, LOTO, earthing, bonding, warning signage and safe-access verification.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">What is the typical electrical safety inspection workflow?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The sequence identifies the equipment and hazards, verifies isolation and LOTO, checks earthing and bonding, and inspects panels and enclosures. It then classifies, records, escalates, corrects, verifies and closes.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">Can equipment be assumed electrically safe if no defect is visible?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. The division states that a visually healthy CCR, panel, transformer or AGL circuit must not be assumed electrically safe merely because no external defect is visible.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What status classifications are used in this division?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Every observation is assigned Normal, Defective, Unserviceable or Immediate Action Required. Immediate Action Required means the condition presents an electrical, safety or operational risk requiring immediate escalation to authorized personnel.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">Does the electrical safety inspection replace isolation, LOTO or testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. It does not replace isolation, switching or de-energization by authorized personnel, LOTO application or removal, electrical or earth-resistance testing, insulation-resistance testing, energized-work risk assessment and controls, or detailed engineering assessment.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">What should an electrical safety inspection record include?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Alongside the usual date, inspector, observation, status, action and sign-off fields, the record includes the equipment inspected, its identification and location, and the isolation and LOTO status at the time of inspection.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">Do airport procedures take precedence over this handbook?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. This handbook is an uncontrolled educational reference, not an approved procedure. The airport's approved inspection schedule, SMS procedures, ATC instructions, NOTAM procedures and local aerodrome regulations always take precedence, and the current revision of any official document should be verified before use.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q9</span><span class="faq-q">Can I download a printable checklist for each inspection topic?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. Each inspection topic has a Download as Word option that produces an uncontrolled Word checklist template (description, a tick-box inspection table and an inspector sign-off block) for personal reference and internal training, to be reviewed and adopted under the user&rsquo;s own document control.</p></div>
      </details>
      </div>
    </div>

    <style>
      .academy-cta{margin-top:70px;padding:50px 40px;background:linear-gradient(135deg, rgba(255,180,0,0.06), rgba(0,212,255,0.04));border:1px solid rgba(255,180,0,0.25);border-radius:16px;position:relative;overflow:hidden;}
      .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle, rgba(255,180,0,0.15), transparent 70%);pointer-events:none;}
      .academy-cta .ac-inner{position:relative;z-index:1;max-width:820px;}
      .academy-cta .ac-badge{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(255,180,0,0.35);background:rgba(255,180,0,0.08);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:18px;}
      .academy-cta .ac-head{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:.5px;line-height:1.15;margin-bottom:14px;color:var(--white);}
      .academy-cta .ac-head span{color:var(--gold);}
      .academy-cta .ac-lead{font-size:14.5px;line-height:1.8;color:var(--text);margin-bottom:26px;}
      .academy-cta .ac-divider{display:flex;align-items:center;gap:10px;margin:26px 0;}
      .academy-cta .ac-divider span{flex:1;height:1px;background:var(--border);}
      .academy-cta .ac-divider i{font-size:5px;color:var(--gold);}
      .academy-cta .ac-sub{font-family:'Bebas Neue',sans-serif;font-size:20px;letter-spacing:.5px;color:var(--white);margin-bottom:6px;}
      .academy-cta .ac-sub-lead{font-size:13px;color:var(--text);margin-bottom:16px;}
      .academy-cta .ac-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
      .academy-cta .ac-path span{font-size:12px;font-weight:600;letter-spacing:.3px;color:var(--cyan);padding:7px 12px;background:rgba(0,212,255,0.07);border:1px solid rgba(0,212,255,0.22);border-radius:8px;white-space:nowrap;}
      .academy-cta .ac-path i{font-size:10px;color:var(--text);opacity:.4;}
      .academy-cta .ac-note{font-size:13.5px;line-height:1.8;color:var(--text);margin-bottom:28px;}
      .academy-cta .ac-buttons{display:flex;gap:16px;flex-wrap:wrap;margin-bottom:22px;}
      .academy-cta .ac-btn-primary{padding:13px 28px;background:var(--gold);color:#000;border-radius:8px;font-size:13px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;text-decoration:none;transition:all .3s;display:inline-block;}
      .academy-cta .ac-btn-primary:hover{background:#e6a300;transform:translateY(-2px);}
      .academy-cta .ac-btn-outline{padding:13px 28px;border:1px solid var(--gold);color:var(--gold);border-radius:8px;font-size:13px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;text-decoration:none;transition:all .3s;display:inline-block;}
      .academy-cta .ac-btn-outline:hover{background:rgba(255,180,0,0.1);}
      .academy-cta .ac-tagline{font-size:12.5px;font-style:italic;color:var(--text);opacity:.8;}
      @media(max-width:768px){.academy-cta{padding:34px 22px;} .academy-cta .ac-head{font-size:26px;} .academy-cta .ac-path span{font-size:11px;padding:6px 10px;}}
    </style>

    <div class="academy-cta">
      <div class="ac-inner">
        <div class="ac-badge"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
        <h2 class="ac-head">Don't Just Inspect for Safety. <span>Understand the System.</span></h2>
        <p class="ac-lead">Electrical safety inspection is where insulation, earthing and protective-device condition awareness begins. Go beyond identifying defects and build the technical knowledge to understand why abnormalities occur, how they affect system serviceability, and when further testing, troubleshooting, maintenance or corrective action is required.</p>

        <div class="ac-divider"><span></span><i class="fa-solid fa-circle"></i><span></span></div>

        <h3 class="ac-sub">Build Practical AGL Inspection &amp; Maintenance Capability</h3>
        <p class="ac-sub-lead">Develop structured knowledge across:</p>
        <div class="ac-path">
          <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right"></i>
          <span>Components</span><i class="fa-solid fa-arrow-right"></i>
          <span>Inspection</span><i class="fa-solid fa-arrow-right"></i>
          <span>Electrical Systems</span><i class="fa-solid fa-arrow-right"></i>
          <span>Photometry</span><i class="fa-solid fa-arrow-right"></i>
          <span>Testing</span><i class="fa-solid fa-arrow-right"></i>
          <span>Troubleshooting</span><i class="fa-solid fa-arrow-right"></i>
          <span>Maintenance</span><i class="fa-solid fa-arrow-right"></i>
          <span>Commissioning</span>
        </div>
        <p class="ac-note">Learn to connect the inspection process with the wider AGL engineering lifecycle.</p>

        <div class="ac-buttons">
          <a href="academy.html" class="ac-btn-primary">Explore Precision AGL Academy</a>
          <a href="academy.html#training" class="ac-btn-outline">Start AGL Training</a>
        </div>

        <p class="ac-tagline">Inspect with purpose. Understand the system. Act with technical confidence.</p>
      </div>
    </div>

  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> This division covers electrical safety verification. It does not replace the aerodrome&rsquo;s electrical safety rules, and a result recorded here is not a declaration that equipment is safe to work on. Safe-to-work status is established by authorised persons under the aerodrome&rsquo;s permit-to-work and isolation procedures.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on or near series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment, access to the movement area or the bypassing of any safety device or interlock.</li><li><strong>Not an approved inspection schedule.</strong> Inspection tasks, frequencies, checklists, criteria, condition grades and pass/fail wording are generic and indicative. Real installations differ in design, equipment make and model, age, environment and condition. Your inspection schedule, intervals and acceptance criteria must come from the aerodrome operator&rsquo;s approved procedures, the equipment manufacturer and the competent regulator. A result recorded using this handbook is not an inspection report, serviceability declaration or finding of compliance.</li><li><strong>Aviation operations.</strong> Nothing here authorises return to service, a serviceability declaration, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> Any reference to ICAO, FAA, IEC, IEEE, ISO, DGCA or other standards, regulations or practice is for orientation only. It is summarised, may be incomplete or out of date, and requirements are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Checklists downloaded as Word or print copies are for personal reference and internal training only. They are uncontrolled copies, are not approved inspection forms, permits, certificates or reports, must not be presented as approved or controlled documents, and must keep this notice.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER INSPECTION ITEM ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  const STATUS_COLORS = {
    'status-normal': '#2ecc71',
    'status-defective': '#FFB400',
    'status-unserviceable': '#E63946',
    'status-immediate': '#9b6bff'
  };

  // Renders any tfield that isn't one of the three recognised inspection fields
  // (used as a fallback so the export never silently drops content).
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      }
    });
    return out;
  }

  // Pulls the description, the inspection-point list, and the classification
  // chips out of a card's tfields, in whatever order they appear.
  function getInspectionData(card) {
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    let description = '';
    let points = [];
    let statuses = [];
    const extras = [];

    tfields.forEach(tf => {
      const h5 = tf.querySelector('h5');
      const heading = h5 ? h5.textContent.trim() : '';
      if (/inspected/i.test(heading) && tf.querySelector('p')) {
        description = tf.querySelector('p').textContent.trim();
      } else if (/inspection points/i.test(heading)) {
        points = Array.from(tf.querySelectorAll('li')).map(li => li.textContent.trim());
      } else if (/classify/i.test(heading)) {
        statuses = Array.from(tf.querySelectorAll('.status-chip')).map(chip => {
          const cls = Array.from(chip.classList).find(c => c.startsWith('status-') && c !== 'status-chip');
          return { label: chip.textContent.trim(), cls: cls || '' };
        });
      } else {
        extras.push({ heading, html: renderTfieldContent(tf) });
      }
    });

    return { description, points, statuses, extras };
  }

  function buildInspectionWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const { description, points, statuses, extras } = getInspectionData(card);

    const statusList = statuses.length ? statuses : [
      { label: 'Normal', cls: 'status-normal' },
      { label: 'Defective', cls: 'status-defective' },
      { label: 'Unserviceable', cls: 'status-unserviceable' },
      { label: 'Immediate Action Required', cls: 'status-immediate' }
    ];

    const statusHeaderCells = statusList.map(s => {
      const color = STATUS_COLORS[s.cls] || '#5B6478';
      return `<th style="width:80px; background-color:#0B2C7A; border:1px solid #0B2C7A; padding:6px 4px; text-align:center; font-size:7.3pt; letter-spacing:.2px; color:${color}; text-transform:uppercase;">${escapeHtml(s.label)}</th>`;
    }).join('');

    const pointRows = (points.length ? points : ['(see description above)']).map((pt, i) => {
      const statusCells = statusList.map(() => `<td style="border:1px solid #C7CEDC; text-align:center; font-size:12pt; color:#28324A;">&#9744;</td>`).join('');
      return `<tr>
        <td style="border:1px solid #C7CEDC; padding:6px 8px; font-size:9.5pt; color:#5B6478; text-align:center;">${i + 1}</td>
        <td style="border:1px solid #C7CEDC; padding:6px 8px; font-size:9.5pt; color:#28324A;">${escapeHtml(pt)}</td>
        ${statusCells}
      </tr>`;
    }).join('');

    const extraSections = extras.map((ex, i) => `
    <h2 style="font-size:11.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.5px; border-bottom:1.5px solid #0B2C7A; padding-bottom:5px; margin:22px 0 10px;">${escapeHtml(ex.heading || ('Additional Note ' + (i + 1)))}</h2>
    ${ex.html}`).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Inspection Checklists &middot; Division 11 — Electrical Safety Inspection</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Insp. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Inspection Checklist</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:24px 0 10px;">What's Inspected</h2>
  <p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:4px;">${escapeHtml(description)}</p>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:26px 0 10px;">Inspection Checklist</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:28px; background-color:#0B2C7A; border:1px solid #0B2C7A; color:#FFFFFF; font-size:8pt; padding:6px 4px;">#</th>
      <th style="background-color:#0B2C7A; border:1px solid #0B2C7A; color:#FFFFFF; font-size:8pt; text-align:left; padding:6px 8px; text-transform:uppercase; letter-spacing:.3px;">Inspection Point</th>
      ${statusHeaderCells}
    </tr>
    ${pointRows}
  </table>

  <h2 style="font-size:10.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.5px; margin:16px 0 6px;">Remarks / Corrective Action</h2>
  <table width="100%" style="border-collapse:collapse;"><tr><td style="border:1px solid #C7CEDC; height:60px; padding:8px; vertical-align:top;">&nbsp;</td></tr></table>
  ${extraSections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Inspection Record</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:28%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Inspected By</th>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:16%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
      <th style="width:14%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Time</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Inspection Library &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED REFERENCE COPY. This is a generic educational inspection reference for qualified AGL personnel. It is not an approved procedure, inspection form, permit, inspection report or regulatory document, and is not a substitute for the aerodrome&rsquo;s approved inspection schedule, permit-to-work, isolation/LOTO, safety management system and air traffic procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Criteria, tolerances and pass/fail wording are indicative only. Serviceability, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Review and adopt this copy under your own document-control system before any use. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy. Third-party names and trademarks belong to their owners.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadInspectionAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildInspectionWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this as an uncontrolled Word checklist — description, a tick-box inspection table and an inspector sign-off block. It is a generic reference for personal use and internal training; review it and adopt it under your own document-control system and the aerodrome&rsquo;s procedures before any use. <a href="legal-notice.html" style="color:var(--cyan);">Legal &amp; Disclaimer</a></p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadInspectionAsWord(card);
    });
  });
</script>

<script>
  (function(){
    var nav=document.getElementById('navbar'),btn=document.getElementById('navToggle'),links=document.getElementById('navLinks');
    if(!nav||!btn||!links) return;
    function setOpen(open){nav.classList.toggle('open',open);btn.setAttribute('aria-expanded',open?'true':'false');}
    btn.addEventListener('click',function(){setOpen(!nav.classList.contains('open'));});
    btn.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();setOpen(!nav.classList.contains('open'));}});
    links.addEventListener('click',function(e){if(e.target.closest('a')) setOpen(false);});
  })();
</script>
</body>
</html>
