<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 23 — Pre-Commissioning &amp; Acceptance Inspection</title>
<meta name="description" content="Pre-commissioning and acceptance inspection: checking new or upgraded AGL systems are complete, documented and ready for commissioning and handover."/>
<meta name="keywords" content="pre-commissioning inspection AGL, acceptance inspection airfield lighting, AGL handover inspection, punch point closure inspection, commissioning readiness AGL, INS-PCA"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta http-equiv="content-language" content="en"/>
<meta name="theme-color" content="#060d1a"/>
<link rel="canonical" href="https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html"/>
<link rel="icon" type="image/png" href="https://rahulsharmaagl.in/favicon.png"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>

<meta property="og:type" content="article"/>
<meta property="og:title" content="Division 23 — Pre-Commissioning &amp; Acceptance Inspection"/>
<meta property="og:description" content="Pre-commissioning and acceptance inspection: checking new or upgraded AGL systems are complete, documented and ready for commissioning and handover."/>
<meta property="og:url" content="https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html"/>
<meta property="og:site_name" content="AGL Knowledge Hub"/>
<meta property="og:locale" content="en_US"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/inspection-division-23-pre-commissioning-acceptance-cover.jpg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 23 — Pre-Commissioning &amp; Acceptance Inspection — AGL Inspection Handbook cover image"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Pre-Commissioning &amp; Acceptance Inspection"/>
<meta property="article:tag" content="AGL inspection"/>

<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 23 — Pre-Commissioning &amp; Acceptance Inspection"/>
<meta name="twitter:description" content="Pre-commissioning and acceptance inspection: checking new or upgraded AGL systems are complete, documented and ready for commissioning and handover."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/inspection-division-23-pre-commissioning-acceptance-cover.jpg"/>
<meta name="twitter:image:alt" content="Division 23 — Pre-Commissioning &amp; Acceptance Inspection — AGL Inspection Handbook cover image"/>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#article",
  "headline": "Division 23 — Pre-Commissioning & Acceptance Inspection",
  "description": "Pre-commissioning and acceptance inspection: checking new or upgraded AGL systems are complete, documented and ready for commissioning and handover.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html"
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og/inspection-division-23-pre-commissioning-acceptance-cover.jpg",
    "width": 1200,
    "height": 630
  },
  "about": "Airfield Ground Lighting (AGL) inspection",
  "keywords": "pre-commissioning inspection AGL, acceptance inspection airfield lighting, AGL handover inspection, punch point closure inspection, commissioning readiness AGL, INS-PCA",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-handbook.html#webpage"
  },
  "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html",
  "inLanguage": "en",
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#breadcrumb"
  },
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Inspection Handbook",
      "item": "https://rahulsharmaagl.in/inspection-handbook.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Division 23 — Pre-Commissioning &amp; Acceptance Inspection",
      "item": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html"
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#faq",
  "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 23 — Pre-Commissioning & Acceptance Inspection in the AGL Inspection Handbook?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 23 contains 14 published topics in 18 sections (A–R). It is a structured framework for verifying that a newly installed, modified, upgraded or rehabilitated AGL system is complete, correctly installed, identifiable, test-ready, technically acceptable and documented, and suitable for commissioning, acceptance and eventual handover."
      }
    },
    {
      "@type": "Question",
      "name": "Which systems does the pre-commissioning inspection cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It spans runway, taxiway, approach-lighting, PAPI/APAPI, signage, CCR, transformer, cable, earthing and ALCMS installations, through to final visual acceptance, asset identification, punch-point closure and handover-document verification."
      }
    },
    {
      "@type": "Question",
      "name": "What are the three states that should not be confused?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Installation Complete means the physical installation is finished. Commissioning Ready means the installation has passed the required pre-commissioning inspection and is ready for commissioning and testing. Accepted / Handover Ready means all required inspections, tests, documentation, punch-point closure and acceptance requirements are satisfied. Installed is not the same as Commissioning Ready, and neither is the same as Accepted."
      }
    },
    {
      "@type": "Question",
      "name": "What is the pre-commissioning decision gate?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is a sequence of ten gates before handover: installation, identification, electrical, equipment, test-ready, test evidence, defects, documentation, final acceptance and handover. Each gate asks a question, such as whether everything is installed according to the approved design or whether critical punch points are absent or formally resolved."
      }
    },
    {
      "@type": "Question",
      "name": "What should a pre-commissioning record include?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It includes the project or contract reference, the asset or subsystem inspected, observations, status classification per parameter, punch-point description and classification (critical, technical, civil, electrical, control or documentation), corrective-action reference, test and calibration evidence reference, documentation reference, and closure date and time with sign-off."
      }
    },
    {
      "@type": "Question",
      "name": "What status classifications are used in this division?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "This division uses Normal / Acceptable, Defective, Unserviceable and Immediate Action Required, together with a Commissioning / Handover Ready status meaning that required inspections, tests, punch-point closure and documentation have been satisfied, or otherwise Not Ready pending closure."
      }
    },
    {
      "@type": "Question",
      "name": "Do airport procedures take precedence over this handbook?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. This handbook is an uncontrolled educational reference, not an approved procedure. The airport's approved inspection schedule, SMS procedures, ATC instructions, NOTAM procedures and local aerodrome regulations always take precedence, and the current revision of any official document should be verified before use."
      }
    },
    {
      "@type": "Question",
      "name": "Can I download a printable checklist for each inspection topic?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. Each inspection topic has a Download as Word option that produces an uncontrolled Word checklist template (description, a tick-box inspection table and an inspector sign-off block) for personal reference and internal training, to be reviewed and adopted under the user&rsquo;s own document control."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#topics",
  "name": "Division 23 — Pre-Commissioning & Acceptance Inspection — inspection topics",
  "numberOfItems": 14,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "INS-PCA-2152 — Pre-Commissioning Runway Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2152"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "INS-PCA-2166 — Pre-Commissioning Taxiway Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2166"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "INS-PCA-2178 — Pre-Commissioning Approach-Lighting Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2178"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "INS-PCA-2190 — Pre-Commissioning PAPI Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2190"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "INS-PCA-2201 — Pre-Commissioning Signage Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2201"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "INS-PCA-2214 — Pre-Commissioning CCR Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2214"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "INS-PCA-2226 — Pre-Commissioning Transformer Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2226"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "INS-PCA-2237 — Pre-Commissioning Cable Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2237"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "INS-PCA-2258 — Pre-Commissioning Earthing Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2258"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "INS-PCA-2270 — Pre-Commissioning ALCMS Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2270"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "INS-PCA-2292 — Final Acceptance Visual Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2292"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "INS-PCA-2283 — Final Asset-Identification Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2283"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "INS-PCA-2303 — Punch-Point Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2303"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "INS-PCA-2339 — Handover-Condition Inspection",
      "url": "https://rahulsharmaagl.in/inspection-division-23-pre-commissioning-acceptance.html#ins-pca-2339"
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.hamburger{display:flex;}}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1180px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1180px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:800px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.2);border-radius:10px;max-width:800px;}
  .precedence-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--cyan);}
  .precedence-note.warn{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);}
  .precedence-note.warn i{color:var(--red);}
  .precedence-note.warn strong{color:var(--red);}

  .chain-strip{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:14px;}
  .chain-strip span{font-size:10.5px;font-weight:700;letter-spacing:.4px;padding:6px 10px;border-radius:6px;background:rgba(0,212,255,0.07);border:1px solid rgba(0,212,255,0.22);color:var(--cyan);white-space:nowrap;}
  .chain-strip i{color:var(--text);opacity:.5;font-size:10px;}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1180px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .status-row{display:flex;flex-wrap:wrap;gap:8px;margin-top:2px;}
  .status-chip{font-size:10.5px;font-weight:700;letter-spacing:.4px;text-transform:uppercase;padding:6px 11px;border-radius:100px;border:1px solid;white-space:nowrap;}
  .status-normal{color:var(--green);border-color:rgba(46,204,113,0.35);background:rgba(46,204,113,0.08);}
  .status-defective{color:var(--gold);border-color:rgba(255,180,0,0.35);background:rgba(255,180,0,0.08);}
  .status-unserviceable{color:var(--red);border-color:rgba(230,57,70,0.35);background:rgba(230,57,70,0.08);}
  .status-immediate{color:var(--purple);border-color:rgba(155,107,255,0.4);background:rgba(155,107,255,0.1);}
  .status-ready{color:var(--cyan);border-color:rgba(0,212,255,0.4);background:rgba(0,212,255,0.1);}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:60px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;max-width:800px;line-height:1.7;}

  .param-table-wrap{overflow-x:auto;border:1px solid var(--border);border-radius:12px;background:rgba(255,255,255,0.02);}
  .param-table{width:100%;border-collapse:collapse;min-width:560px;}
  .param-table th{text-align:left;font-size:10.5px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);padding:13px 18px;background:rgba(255,180,0,0.05);border-bottom:1px solid var(--border);white-space:nowrap;}
  .param-table td{padding:10px 18px;font-size:12.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .param-table tr:last-child td{border-bottom:none;}
  .param-table td:first-child{color:var(--white);font-weight:600;white-space:nowrap;}
  .param-table tr:nth-child(even){background:rgba(255,255,255,0.015);}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;margin-top:24px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .app-card .sub{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:12px 0 6px;}
  .app-card .sub:first-of-type{margin-top:0;}

  .class-list{display:flex;flex-direction:column;gap:10px;}
  .class-item{display:flex;gap:12px;align-items:flex-start;padding:11px 13px;border-radius:8px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .class-item .dot{width:9px;height:9px;border-radius:50%;margin-top:5px;flex-shrink:0;}
  .class-item .cn-normal{background:var(--green);box-shadow:0 0 10px rgba(46,204,113,.5);}
  .class-item .cn-defective{background:var(--gold);box-shadow:0 0 10px rgba(255,180,0,.5);}
  .class-item .cn-unserviceable{background:var(--red);box-shadow:0 0 10px rgba(230,57,70,.5);}
  .class-item .cn-immediate{background:var(--purple);box-shadow:0 0 10px rgba(155,107,255,.5);}
  .class-item .cn-ready{background:var(--cyan);box-shadow:0 0 10px rgba(0,212,255,.5);}
  .class-item div p{font-size:12.5px;color:var(--text);line-height:1.6;margin:0;}
  .class-item div p strong{color:var(--white);display:block;font-size:12.5px;letter-spacing:.3px;margin-bottom:2px;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:11px;font-weight:700;letter-spacing:.5px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}
  .flow-label{font-size:11px;font-weight:700;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin:16px 0 6px;}
  .flow-label:first-child{margin-top:0;}

  .gate-list{display:flex;flex-direction:column;gap:0;margin-top:6px;}
  .gate-item{display:flex;gap:14px;align-items:flex-start;padding:12px 0;border-bottom:1px dashed var(--border);}
  .gate-item:last-child{border-bottom:none;}
  .gate-num{font-family:'Bebas Neue',sans-serif;font-size:20px;color:var(--gold);min-width:34px;flex-shrink:0;}
  .gate-item h6{font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin-bottom:3px;}
  .gate-item p{font-size:12.5px;color:var(--text);line-height:1.65;margin:0;}

  .records-list{columns:2;column-gap:20px;}
  @media(max-width:600px){.records-list{columns:1;}}
  .records-list li{font-size:12.5px;color:var(--text);line-height:1.9;break-inside:avoid;}

  .area-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(200px,1fr));gap:10px;margin-top:6px;}
  .area-chip{display:flex;align-items:center;gap:10px;padding:12px 14px;border-radius:9px;background:rgba(255,255,255,0.02);border:1px solid var(--border);}
  .area-chip i{color:var(--gold);font-size:13px;flex-shrink:0;}
  .area-chip span{font-size:12.5px;color:var(--white);font-weight:500;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

  /* mobile navigation (hamburger toggle) */
  .hamburger{cursor:pointer;}
  @media(max-width:900px){
    nav.open .nav-links{display:flex;flex-direction:column;gap:18px;position:absolute;top:70px;left:0;right:0;padding:22px 40px 26px;background:rgba(6,13,26,0.98);border-bottom:1px solid rgba(255,180,0,0.3);}
  }

  /* mobile: wide tables scroll inside their own box instead of widening the page */
  @media(max-width:900px){.container table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}}
  @media(max-width:800px){.appendix-grid{grid-template-columns:minmax(0,1fr);} .app-card{min-width:0;overflow-wrap:anywhere;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1180px;margin:16px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{max-width:800px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;display:block!important;font-family:Barlow, sans-serif!important;font-size:12.5px!important;margin-bottom:3px!important;text-transform:uppercase!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;display:block!important;font-family:Barlow, sans-serif!important;font-size:12.5px!important;margin-bottom:3px!important;text-transform:uppercase!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(240, 244, 255)!important;border-top-color:rgb(240, 244, 255)!important;color:rgb(240, 244, 255)!important;display:block!important;font-family:Barlow, sans-serif!important;font-size:12.5px!important;margin-bottom:3px!important;text-transform:uppercase!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links" id="navLinks">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="inspection-handbook.html" class="active">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger" id="navToggle" role="button" tabindex="0" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="inspection-handbook.html">Inspection Handbook</a><span>/</span>
  <span class="current">Division 23 — Pre-Commissioning & Acceptance Inspection</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure, inspection schedule or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and inspection procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-angles-down"></i> Division 23 of 25 · INS-PCA Series</div>
  <h1 class="page-title">Pre-Commissioning & Acceptance <span>Inspection</span></h1>
  <p class="page-sub">A structured inspection framework for verifying that a newly installed, modified, upgraded, or rehabilitated AGL system is complete, correctly installed, identifiable, test-ready, technically acceptable, documented, and suitable for commissioning/acceptance and eventual handover — spanning runway, taxiway, approach-lighting, PAPI/APAPI, signage, CCR, transformer, cable, earthing, and ALCMS installations, through to final visual acceptance, asset identification, punch-point closure, and handover-condition sign-off.</p>

  <div class="div-stats">
    <div class="s"><div class="n">14 / 14</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">INS-PCA-2143 → 2348</div><div class="l">Inspection ID Range</div></div>
    <div class="s"><div class="n">18</div><div class="l">Sections A–R</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note warn">
    <i class="fa-solid fa-triangle-exclamation"></i>
    <p><strong>Core principle —</strong> Installation completion does not automatically mean commissioning readiness. The inspection must establish the full chain from installed to handover-ready.</p>
  </div>
  <div class="chain-strip">
    <span>INSTALLATION COMPLETE</span><i class="fa-solid fa-chevron-right"></i>
    <span>INSTALLATION VERIFIED</span><i class="fa-solid fa-chevron-right"></i>
    <span>TEST-READY</span><i class="fa-solid fa-chevron-right"></i>
    <span>DEFECTS/PUNCH POINTS IDENTIFIED</span><i class="fa-solid fa-chevron-right"></i>
    <span>ACCEPTANCE EVIDENCE VERIFIED</span><i class="fa-solid fa-chevron-right"></i>
    <span>DOCUMENTATION VERIFIED</span><i class="fa-solid fa-chevron-right"></i>
    <span>HANDOVER-READY</span>
  </div>

  <div class="precedence-note" style="margin-top:20px;">
    <i class="fa-solid fa-circle-info"></i>
    <p><strong>Three states should not be confused —</strong> "Installed" ≠ "Commissioning Ready" ≠ "Accepted." Installation Complete means physical works are done. Commissioning Ready means the required pre-commissioning inspection has been passed. Accepted/Handover Ready means inspections, tests, documentation, punch-point closure, and acceptance requirements have all been satisfied. That distinction makes this division a project completion and quality-assurance gate, not just another visual checklist.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" placeholder="Search 14 published topics (e.g. 'CCR', 'punch point', 'handover')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 23 · <em>Pre-Commissioning & Acceptance Topics</em></h2>
        <span class="subsection-count">14 of 14 topics published</span>
      </div>
      <div id="topicList">

      <details class="topic-card" id="ins-pca-2152" data-search="ins-pca-2152 pre-commissioning runway inspection fixture installation location mounting alignment elevation spacing frangible optical condition.">
        <summary>
          <span class="code-badge">INS-PCA-2152</span>
          <span class="topic-title">Pre-Commissioning Runway Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of installed runway lighting fixtures — edge, threshold, runway-end, centreline, touchdown-zone, runway guard, and wing-bar lighting where applicable — against the approved design, including spacing, alignment, elevation, mounting, frangibility, and optical condition.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Edge, threshold, runway-end, centreline, TDZ, guard-light, and wing-bar installation</li><li>Fixture spacing/location against approved layout/design</li><li>Fixture alignment/orientation and applicable elevation</li><li>Mounting hardware and stability</li><li>Applicable frangible components</li><li>Lenses/prisms and optical surface condition</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2166" data-search="ins-pca-2166 pre-commissioning taxiway inspection edge centreline clearance bar exit intermediate holding position rapid exit spacing alignment height frangibility base interface.">
        <summary>
          <span class="code-badge">INS-PCA-2166</span>
          <span class="topic-title">Pre-Commissioning Taxiway Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Inspection of installed taxiway lighting — edge, centreline, clearance bars, exit lighting, intermediate holding-position lighting, and rapid-exit taxiway lighting where applicable — against approved layout, including spacing, alignment, height, frangibility, and the fixture/base/pavement interface.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Edge and centreline fixture installation and location</li><li>Applicable clearance bars, exit lighting, holding-position lighting, RETIL/associated lighting</li><li>Fixture spacing against approved layout</li><li>Fixture alignment/orientation and applicable installation height</li><li>Frangible installation</li><li>Fixture/base/pavement interface</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2178" data-search="ins-pca-2178 pre-commissioning approach-lighting inspection fixture structure crossbar pole foundation alignment elevation cable transformer connector frangibility vegetation clearance.">
        <summary>
          <span class="code-badge">INS-PCA-2178</span>
          <span class="topic-title">Pre-Commissioning Approach-Lighting Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall approach-lighting installation inspection, covering fixtures, structures/crossbars/supports, pole location/orientation/condition, foundations, alignment, elevation, cable routing/installation, transformer installation, connectors, frangibility, and required vegetation/clearance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Fixture installation and structure/crossbar/support condition</li><li>Pole location, orientation, and foundation condition</li><li>Alignment and applicable elevation</li><li>Cable routing/installation and transformer installation</li><li>Connector installation</li><li>Applicable frangible components and required clearances</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2190" data-search="ins-pca-2190 pre-commissioning papi apapi inspection unit identification spacing azimuth elevation beam setting optical housing foundation cable connector calibration documentation.">
        <summary>
          <span class="code-badge">INS-PCA-2190</span>
          <span class="topic-title">Pre-Commissioning PAPI Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall inspection of the PAPI/APAPI installation, including unit identification, spacing against approved installation information, azimuth alignment, applicable elevation setting, beam settings, optics/housing, foundation and mounting, electrical interfaces, and availability of required calibration/alignment records.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Unit identification and spacing against approved installation information</li><li>Azimuth alignment and applicable elevation setting</li><li>Beam settings</li><li>Lenses/windows/optics and housing</li><li>Foundation, mounting, cable, and connector interfaces</li><li>Calibration/alignment documentation availability</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2201" data-search="ins-pca-2201 pre-commissioning signage inspection sign type message character face location orientation illumination colour housing mounting foundation cable connector internal component.">
        <summary>
          <span class="code-badge">INS-PCA-2201</span>
          <span class="topic-title">Pre-Commissioning Signage Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall inspection of installed signs, including correspondence to the approved requirement, message/content, character arrangement and sign face, location and orientation against approved layout, illumination, applicable colour appearance, enclosure, mounting, foundation/interface, electrical connections, and applicable LED modules/drivers/wiring.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Sign type and message/content verification</li><li>Character arrangement, sign face, location, and orientation</li><li>Illumination and applicable colour appearance</li><li>Housing/enclosure and mounting</li><li>Foundation/interface and cable/connector inspection</li><li>Applicable LED modules, drivers, and internal wiring</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2214" data-search="ins-pca-2214 pre-commissioning ccr inspection identification installation cabinet electrical connection control wiring protection earthing cooling ventilation control interface communication test readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2214</span>
          <span class="topic-title">Pre-Commissioning CCR Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall inspection of the installed CCR, including identification/rating/associated circuit, physical installation, cabinet/panels/doors/enclosure, power and output connections, control wiring, applicable protective devices, equipment earth, cooling arrangements, local/remote control and communication interfaces, and readiness for required commissioning tests.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>CCR ID, rating, and associated circuit</li><li>Cabinet, panels, doors, and enclosure condition</li><li>Power/output connections and control wiring</li><li>Applicable protective devices and equipment earthing</li><li>Cooling/ventilation arrangements</li><li>Local/remote control and communication interfaces</li><li>Readiness for required commissioning tests</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2226" data-search="ins-pca-2226 pre-commissioning isolating transformer inspection rating identification primary secondary connection lead connector pit sealing position test readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2226</span>
          <span class="topic-title">Pre-Commissioning Transformer Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall isolating-transformer installation inspection, including rating verification against approved design, asset identification, primary and secondary connections, secondary leads, connector installation, pit condition and installation, sealing/water-ingress protection, installation position, and readiness for required transformer tests.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Rating and asset identification against approved design</li><li>Primary and secondary connections</li><li>Secondary leads and connector installation</li><li>Pit condition and installation</li><li>Sealing/water-ingress protection</li><li>Installation position and test-readiness</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2237" data-search="ins-pca-2237 pre-commissioning cable inspection route identification installation support trench duct joint termination sealing separation protection marker connector contact mating locking test readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2237</span>
          <span class="topic-title">Pre-Commissioning Cable Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall primary-cable installation inspection against approved routing, including identification, installation/support condition, trench and duct condition, joints and terminations, joint sealing, required separation/protection, cable markers, readiness for required cable testing, and the installed secondary connectors — contacts, mating, locking, sealing, cable lead, strain and moisture protection.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Cable route and identification against approved routing</li><li>Installation/support condition, trench and duct condition</li><li>Joints, terminations, and joint sealing</li><li>Required separation/protection and cable markers</li><li>Connector contacts, mating, and locking mechanism</li><li>Connector sealing, strain protection, and moisture protection</li><li>Cable and connector test-readiness</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2258" data-search="ins-pca-2258 pre-commissioning earthing bonding inspection earth electrode pit conductor equipment base can transformer ccr sign lightning surge protection interface test readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2258</span>
          <span class="topic-title">Pre-Commissioning Earthing Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall inspection of the installed earthing system, including earth electrodes, earth pits, earth conductors, bonding conductors, equipment bonding, base-can bonding, transformer bonding, CCR and sign earthing, applicable lightning/surge protection interfaces, and readiness for required earth testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Earth electrodes and earth pit installation</li><li>Earth conductors and bonding conductors</li><li>Equipment bonding, base-can bonding, transformer bonding</li><li>CCR earthing and sign earthing</li><li>Applicable lightning/surge protection interfaces</li><li>Earth-test readiness</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2270" data-search="ins-pca-2270 pre-commissioning alcms control system inspection workstation hmi plc control cabinet wiring communication network remote control alarm feedback time date event logging test readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2270</span>
          <span class="topic-title">Pre-Commissioning ALCMS Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall control-system installation inspection, including workstation and HMI installation, PLC/interface equipment, control cabinets and wiring, communication-network infrastructure, CCR communication interfaces, remote-control interfaces, applicable alarm/feedback configuration, system time/date configuration, event-logging readiness, and overall readiness for commissioning tests.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Workstation, HMI, and PLC/interface equipment installation</li><li>Control cabinets and control wiring</li><li>Communication-network infrastructure and CCR communication interfaces</li><li>Remote-control interfaces</li><li>Applicable alarm/feedback configuration and system time/date configuration</li><li>Event-logging readiness and overall test-readiness</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-unserviceable">Unserviceable</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2292" data-search="ins-pca-2292 final acceptance visual inspection runway taxiway approach papi signage ccr transformer cable earthing alcms comprehensive.">
        <summary>
          <span class="code-badge">INS-PCA-2292</span>
          <span class="topic-title">Final Acceptance Visual Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>A comprehensive final visual inspection of the completed installation, covering runway, taxiway, approach-lighting, PAPI/APAPI, signage, CCR, transformer, cable-route/interface, accessible earthing/bonding, and control-system installation as a single consolidated pass ahead of acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Final runway and taxiway lighting inspection</li><li>Final approach-lighting and PAPI/APAPI inspection</li><li>Final signage inspection</li><li>Final CCR and transformer installation inspection</li><li>Final cable-route/interface inspection</li><li>Final accessible earthing/bonding inspection</li><li>Final control-system (ALCMS) installation inspection</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Acceptable</span>
              <span class="status-chip status-defective">Defective</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
              <span class="status-chip status-ready">Not Ready for Commissioning</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2283" data-search="ins-pca-2283 final asset-identification inspection equipment tag fixture transformer ccr cable connector circuit sign asset register consistency.">
        <summary>
          <span class="code-badge">INS-PCA-2283</span>
          <span class="topic-title">Final Asset-Identification Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification of final identification of all installed assets, including equipment tags, fixture IDs where required, transformer IDs, CCR IDs, cable IDs, connector/circuit identification, sign identification, and consistency between physical identification and the asset register.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Equipment tags and fixture IDs where required</li><li>Transformer and CCR identification</li><li>Cable identification</li><li>Connector/circuit identification</li><li>Sign identification</li><li>Consistency between physical identification and the asset register</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Verified</span>
              <span class="status-chip status-defective">Discrepancy Found</span>
              <span class="status-chip status-unserviceable">Missing</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2303" data-search="ins-pca-2303 punch-point inspection register classification critical technical documentation civil electrical control-system closure outstanding review.">
        <summary>
          <span class="code-badge">INS-PCA-2303</span>
          <span class="topic-title">Punch-Point Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Verification that identified outstanding items are formally recorded and classified according to applicable project procedure, including critical punch points that could prevent safe commissioning/acceptance, technical, documentation, civil, electrical, and control-system punch points, closure verification of corrective work, and final determination of remaining open items before acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Punch-point register and classification</li><li>Critical punch points that could prevent safe commissioning/acceptance</li><li>Technical, civil, electrical, and control-system punch points</li><li>Missing-documentation punch points</li><li>Closure verification of corrective work</li><li>Final review of remaining open items</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">No Punch Points</span>
              <span class="status-chip status-defective">Punch Points Open</span>
              <span class="status-chip status-unserviceable">Critical Punch Point</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="ins-pca-2339" data-search="ins-pca-2339 handover-condition inspection physical technical testing documentation completion punch-point closure asset register training spare equipment readiness.">
        <summary>
          <span class="code-badge">INS-PCA-2339</span>
          <span class="topic-title">Handover-Condition Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> What's Inspected</h3>
            <p>Overall assessment of whether the installation is ready for handover, including physical-completion, technical-completion, and testing-completion verification, documentation completeness — as-built drawings, circuit diagrams, equipment datasheets, O&amp;M manuals, test/commissioning records, asset register, warranty and spare-parts documentation — punch-point closure, applicable operator/maintenance training records, required spare equipment, and final determination of handover readiness.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Inspection Points</h3>
            <ul><li>Physical, technical, and testing completion</li><li>As-built drawings, circuit diagrams, and equipment datasheets</li><li>O&amp;M manuals and complete test/commissioning records</li><li>Asset register, warranty, and spare-parts documentation</li><li>Punch-point closure</li><li>Applicable operator/maintenance training records</li><li>Required spare equipment and final handover-readiness determination</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tags"></i> Classify As</h3>
            <div class="status-row">
              <span class="status-chip status-normal">Handover Ready</span>
              <span class="status-chip status-defective">Not Ready for Handover</span>
              <span class="status-chip status-unserviceable">Documentation Incomplete</span>
              <span class="status-chip status-immediate">Immediate Action Required</span>
            </div>
          </div>
        </div>
      </details>

      </div>
      <div class="no-results" id="noResults">No topics match your search.</div>
    </div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Standard parameters, the pre-commissioning decision gate, classification, minimum record content, and the three-state distinction that governs acceptance across all installed AGL subsystems.</p>
      </div>

      <div class="param-table-wrap">
        <table class="param-table">
          <tr><th>Parameter</th><th>Inspection Status</th></tr>
          <tr><td>Installation Complete</td><td>Yes / No</td></tr>
          <tr><td>Approved Drawings Available</td><td>Yes / No</td></tr>
          <tr><td>Equipment Identification</td><td>Verified / Not Verified</td></tr>
          <tr><td>Asset Location</td><td>Verified / Not Verified</td></tr>
          <tr><td>Fixture Installation</td><td>Acceptable / Defective</td></tr>
          <tr><td>Fixture Alignment</td><td>Correct / Incorrect</td></tr>
          <tr><td>Fixture Elevation</td><td>Correct / Incorrect / N/A</td></tr>
          <tr><td>Fixture Spacing</td><td>Correct / Incorrect / N/A</td></tr>
          <tr><td>Cable Installation</td><td>Acceptable / Defective</td></tr>
          <tr><td>Cable Identification</td><td>Verified / Not Verified</td></tr>
          <tr><td>Cable Joints</td><td>Acceptable / Defective</td></tr>
          <tr><td>Transformers</td><td>Acceptable / Defective</td></tr>
          <tr><td>Connectors</td><td>Acceptable / Defective</td></tr>
          <tr><td>CCR</td><td>Acceptable / Defective</td></tr>
          <tr><td>Earthing/Bonding</td><td>Acceptable / Defective</td></tr>
          <tr><td>Signs</td><td>Acceptable / Defective</td></tr>
          <tr><td>PAPI</td><td>Acceptable / Defective / N/A</td></tr>
          <tr><td>Approach Lighting</td><td>Acceptable / Defective / N/A</td></tr>
          <tr><td>ALCMS</td><td>Acceptable / Defective / N/A</td></tr>
          <tr><td>Testing Complete</td><td>Yes / No / Pending</td></tr>
          <tr><td>Calibration Evidence</td><td>Complete / Incomplete</td></tr>
          <tr><td>Photometry Evidence</td><td>Complete / Incomplete / N/A</td></tr>
          <tr><td>As-Built Documentation</td><td>Complete / Incomplete</td></tr>
          <tr><td>Asset Register</td><td>Complete / Incomplete</td></tr>
          <tr><td>Punch Points</td><td>None / Open</td></tr>
          <tr><td>Critical Punch Points</td><td>None / Present</td></tr>
          <tr><td>Handover Documents</td><td>Complete / Incomplete</td></tr>
          <tr><td>Final Condition</td><td>Acceptable / Defective</td></tr>
          <tr><td>Commissioning Readiness</td><td>Ready / Not Ready</td></tr>
          <tr><td>Handover Readiness</td><td>Ready / Not Ready</td></tr>
        </table>
      </div>

      <div class="app-card" style="margin-top:24px;">
        <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i> A. Pre-Commissioning Decision Gate</h3>
        <p>A strong control for Division 23 is passing through ten sequential gates before handover:</p>
        <div class="gate-list">
          <div class="gate-item"><div class="gate-num">01</div><div><h4 class="hp3">Installation</h4><p>Is everything physically installed according to the approved design?</p></div></div>
          <div class="gate-item"><div class="gate-num">02</div><div><h4 class="hp3">Identification</h4><p>Can every major asset be positively identified and traced?</p></div></div>
          <div class="gate-item"><div class="gate-num">03</div><div><h4 class="hp3">Electrical</h4><p>Are cables, transformers, connectors, earthing, and electrical interfaces complete?</p></div></div>
          <div class="gate-item"><div class="gate-num">04</div><div><h4 class="hp3">Equipment</h4><p>Are runway, taxiway, approach, PAPI, signs, CCR, and control equipment correctly installed?</p></div></div>
          <div class="gate-item"><div class="gate-num">05</div><div><h4 class="hp3">Test-Ready</h4><p>Is the system ready for formal testing and commissioning?</p></div></div>
          <div class="gate-item"><div class="gate-num">06</div><div><h4 class="hp3">Test Evidence</h4><p>Have required test results and calibration records been verified?</p></div></div>
          <div class="gate-item"><div class="gate-num">07</div><div><h4 class="hp3">Defects</h4><p>Are critical punch points absent or formally resolved?</p></div></div>
          <div class="gate-item"><div class="gate-num">08</div><div><h4 class="hp3">Documentation</h4><p>Are as-built drawings, asset records, manuals, and acceptance documents complete?</p></div></div>
          <div class="gate-item"><div class="gate-num">09</div><div><h4 class="hp3">Final Acceptance</h4><p>Does the completed installation meet the applicable acceptance requirements?</p></div></div>
          <div class="gate-item"><div class="gate-num">10</div><div><h4 class="hp3">Handover</h4><p>Is the system ready for formal handover/operational use?</p></div></div>
        </div>
      </div>

      <div class="appendix-grid" style="margin-top:24px;">

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-layer-group"></i> B. Standard Inspection Classification</h3>
          <p>Every observation should be assigned an appropriate status:</p>
          <div class="class-list">
            <div class="class-item"><div class="dot cn-normal"></div><div><p><strong>Normal / Acceptable</strong>Equipment/condition satisfactory and installed as expected.</p></div></div>
            <div class="class-item"><div class="dot cn-defective"></div><div><p><strong>Defective</strong>Abnormality or defect identified but does not require immediate withdrawal.</p></div></div>
            <div class="class-item"><div class="dot cn-unserviceable"></div><div><p><strong>Unserviceable</strong>Equipment or system is not available for its intended function.</p></div></div>
            <div class="class-item"><div class="dot cn-immediate"></div><div><p><strong>Immediate Action Required</strong>Condition presents an operational, electrical, safety, or airside risk requiring immediate escalation/action.</p></div></div>
            <div class="class-item"><div class="dot cn-ready"></div><div><p><strong>Commissioning / Handover Ready</strong>Required inspections, tests, punch-point closure, and documentation have been satisfied — or, if not, "Not Ready" pending closure.</p></div></div>
          </div>
        </div>

        <div class="app-card">
          <h3 class="hp2"><i class="fa-solid fa-file-lines"></i> C. Minimum Inspection Record</h3>
          <p>Each pre-commissioning/acceptance inspection record should include:</p>
          <ul class="records-list">
            <li>Date and inspection time</li>
            <li>Inspector name and designation</li>
            <li>Project/contract reference</li>
            <li>Asset/subsystem inspected</li>
            <li>Inspection observation</li>
            <li>Status classification per parameter</li>
            <li>Punch-point description, where applicable</li>
            <li>Punch-point classification (critical/technical/civil/electrical/control/documentation)</li>
            <li>Corrective-action reference</li>
            <li>Test/calibration evidence reference</li>
            <li>Documentation reference</li>
            <li>Closure date/time and sign-off</li>
          </ul>
        </div>

      </div>

      <div class="app-card" style="margin-top:24px;">
        <h3 class="hp2"><i class="fa-solid fa-code-compare"></i> D. Three States That Should Not Be Confused</h3>
        <div class="class-list">
          <div class="class-item"><div class="dot cn-defective"></div><div><p><strong>1. Installation Complete</strong>The physical installation has been completed.</p></div></div>
          <div class="class-item"><div class="dot cn-ready"></div><div><p><strong>2. Commissioning Ready</strong>The installation has passed the required pre-commissioning inspection and is ready for commissioning/testing.</p></div></div>
          <div class="class-item"><div class="dot cn-normal"></div><div><p><strong>3. Accepted / Handover Ready</strong>Required inspections, tests, documentation, punch-point closure, and acceptance requirements have all been satisfied.</p></div></div>
        </div>
        <p style="margin-top:12px;">Therefore: <strong style="color:var(--white);">"Installed" ≠ "Commissioning Ready" ≠ "Accepted."</strong> That distinction makes Division 23 a project completion and quality-assurance gate, rather than simply another visual inspection checklist.</p>
      </div>

    </div>

    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about pre-commissioning &amp; acceptance inspection in the AGL Inspection Handbook.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 23 — Pre-Commissioning &amp; Acceptance Inspection in the AGL Inspection Handbook?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 23 contains 14 published topics in 18 sections (A–R). It is a structured framework for verifying that a newly installed, modified, upgraded or rehabilitated AGL system is complete, correctly installed, identifiable, test-ready, technically acceptable and documented, and suitable for commissioning, acceptance and eventual handover.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">Which systems does the pre-commissioning inspection cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It spans runway, taxiway, approach-lighting, PAPI/APAPI, signage, CCR, transformer, cable, earthing and ALCMS installations, through to final visual acceptance, asset identification, punch-point closure and handover-document verification.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">What are the three states that should not be confused?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Installation Complete means the physical installation is finished. Commissioning Ready means the installation has passed the required pre-commissioning inspection and is ready for commissioning and testing. Accepted / Handover Ready means all required inspections, tests, documentation, punch-point closure and acceptance requirements are satisfied. Installed is not the same as Commissioning Ready, and neither is the same as Accepted.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">What is the pre-commissioning decision gate?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It is a sequence of ten gates before handover: installation, identification, electrical, equipment, test-ready, test evidence, defects, documentation, final acceptance and handover. Each gate asks a question, such as whether everything is installed according to the approved design or whether critical punch points are absent or formally resolved.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">What should a pre-commissioning record include?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>It includes the project or contract reference, the asset or subsystem inspected, observations, status classification per parameter, punch-point description and classification (critical, technical, civil, electrical, control or documentation), corrective-action reference, test and calibration evidence reference, documentation reference, and closure date and time with sign-off.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">What status classifications are used in this division?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>This division uses Normal / Acceptable, Defective, Unserviceable and Immediate Action Required, together with a Commissioning / Handover Ready status meaning that required inspections, tests, punch-point closure and documentation have been satisfied, or otherwise Not Ready pending closure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">Do airport procedures take precedence over this handbook?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. This handbook is an uncontrolled educational reference, not an approved procedure. The airport's approved inspection schedule, SMS procedures, ATC instructions, NOTAM procedures and local aerodrome regulations always take precedence, and the current revision of any official document should be verified before use.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">Can I download a printable checklist for each inspection topic?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Yes. Each inspection topic has a Download as Word option that produces an uncontrolled Word checklist template (description, a tick-box inspection table and an inspector sign-off block) for personal reference and internal training, to be reviewed and adopted under the user&rsquo;s own document control.</p></div>
      </details>
      </div>
    </div>

    <style>
      .academy-cta{margin-top:70px;padding:50px 40px;background:linear-gradient(135deg, rgba(255,180,0,0.06), rgba(0,212,255,0.04));border:1px solid rgba(255,180,0,0.25);border-radius:16px;position:relative;overflow:hidden;}
      .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle, rgba(255,180,0,0.15), transparent 70%);pointer-events:none;}
      .academy-cta .ac-inner{position:relative;z-index:1;max-width:820px;}
      .academy-cta .ac-badge{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(255,180,0,0.35);background:rgba(255,180,0,0.08);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:18px;}
      .academy-cta .ac-head{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:.5px;line-height:1.15;margin-bottom:14px;color:var(--white);}
      .academy-cta .ac-head span{color:var(--gold);}
      .academy-cta .ac-lead{font-size:14.5px;line-height:1.8;color:var(--text);margin-bottom:26px;}
      .academy-cta .ac-divider{display:flex;align-items:center;gap:10px;margin:26px 0;}
      .academy-cta .ac-divider span{flex:1;height:1px;background:var(--border);}
      .academy-cta .ac-divider i{font-size:5px;color:var(--gold);}
      .academy-cta .ac-sub{font-family:'Bebas Neue',sans-serif;font-size:20px;letter-spacing:.5px;color:var(--white);margin-bottom:6px;}
      .academy-cta .ac-sub-lead{font-size:13px;color:var(--text);margin-bottom:16px;}
      .academy-cta .ac-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
      .academy-cta .ac-path span{font-size:12px;font-weight:600;letter-spacing:.3px;color:var(--cyan);padding:7px 12px;background:rgba(0,212,255,0.07);border:1px solid rgba(0,212,255,0.22);border-radius:8px;white-space:nowrap;}
      .academy-cta .ac-path i{font-size:10px;color:var(--text);opacity:.4;}
      .academy-cta .ac-note{font-size:13.5px;line-height:1.8;color:var(--text);margin-bottom:28px;}
      .academy-cta .ac-buttons{display:flex;gap:16px;flex-wrap:wrap;margin-bottom:22px;}
      .academy-cta .ac-btn-primary{padding:13px 28px;background:var(--gold);color:#000;border-radius:8px;font-size:13px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;text-decoration:none;transition:all .3s;display:inline-block;}
      .academy-cta .ac-btn-primary:hover{background:#e6a300;transform:translateY(-2px);}
      .academy-cta .ac-btn-outline{padding:13px 28px;border:1px solid var(--gold);color:var(--gold);border-radius:8px;font-size:13px;font-weight:700;letter-spacing:.8px;text-transform:uppercase;text-decoration:none;transition:all .3s;display:inline-block;}
      .academy-cta .ac-btn-outline:hover{background:rgba(255,180,0,0.1);}
      .academy-cta .ac-tagline{font-size:12.5px;font-style:italic;color:var(--text);opacity:.8;}
      @media(max-width:768px){.academy-cta{padding:34px 22px;} .academy-cta .ac-head{font-size:26px;} .academy-cta .ac-path span{font-size:11px;padding:6px 10px;}}
    </style>

    <div class="academy-cta">
      <div class="ac-inner">
        <div class="ac-badge"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
        <h2 class="ac-head">Don't Just Inspect Before Handover. <span>Understand the System.</span></h2>
        <p class="ac-lead">Pre-commissioning and acceptance inspection is where design-conformance and readiness-for-service condition awareness begins. Go beyond identifying defects and build the technical knowledge to understand why abnormalities occur, how they affect system serviceability, and when further testing, troubleshooting, maintenance or corrective action is required.</p>

        <div class="ac-divider"><span></span><i class="fa-solid fa-circle"></i><span></span></div>

        <h3 class="ac-sub">Build Practical AGL Inspection &amp; Maintenance Capability</h3>
        <p class="ac-sub-lead">Develop structured knowledge across:</p>
        <div class="ac-path">
          <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right"></i>
          <span>Components</span><i class="fa-solid fa-arrow-right"></i>
          <span>Inspection</span><i class="fa-solid fa-arrow-right"></i>
          <span>Electrical Systems</span><i class="fa-solid fa-arrow-right"></i>
          <span>Photometry</span><i class="fa-solid fa-arrow-right"></i>
          <span>Testing</span><i class="fa-solid fa-arrow-right"></i>
          <span>Troubleshooting</span><i class="fa-solid fa-arrow-right"></i>
          <span>Maintenance</span><i class="fa-solid fa-arrow-right"></i>
          <span>Commissioning</span>
        </div>
        <p class="ac-note">Learn to connect the inspection process with the wider AGL engineering lifecycle.</p>

        <div class="ac-buttons">
          <a href="academy.html" class="ac-btn-primary">Explore Precision AGL Academy</a>
          <a href="academy.html#training" class="ac-btn-outline">Start AGL Training</a>
        </div>

        <p class="ac-tagline">Inspect with purpose. Understand the system. Act with technical confidence.</p>
      </div>
    </div>

  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Pre-commissioning and acceptance checks here are generic. They are not contract acceptance terms or acceptance criteria, and nothing here authorises commissioning, operational use, a NOTAM, a flight inspection request or a change of operating category. Those decisions rest with the aerodrome operator and the competent authority.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on or near series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment, access to the movement area or the bypassing of any safety device or interlock.</li><li><strong>Not an approved inspection schedule.</strong> Inspection tasks, frequencies, checklists, criteria, condition grades and pass/fail wording are generic and indicative. Real installations differ in design, equipment make and model, age, environment and condition. Your inspection schedule, intervals and acceptance criteria must come from the aerodrome operator&rsquo;s approved procedures, the equipment manufacturer and the competent regulator. A result recorded using this handbook is not an inspection report, serviceability declaration or finding of compliance.</li><li><strong>Aviation operations.</strong> Nothing here authorises return to service, a serviceability declaration, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> Any reference to ICAO, FAA, IEC, IEEE, ISO, DGCA or other standards, regulations or practice is for orientation only. It is summarised, may be incomplete or out of date, and requirements are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Checklists downloaded as Word or print copies are for personal reference and internal training only. They are uncontrolled copies, are not approved inspection forms, permits, certificates or reports, must not be presented as approved or controlled documents, and must keep this notice.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER INSPECTION ITEM ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Colors for every chip variant seen across the inspection library: the
  // standard 4-state status chips, the 0–5 condition-score chips, and the
  // C1–C6 condition-rating chips.
  const CHIP_COLORS = {
    'status-normal': '#2ecc71',
    'status-defective': '#FFB400',
    'status-unserviceable': '#E63946',
    'status-immediate': '#9b6bff',
    'status-score5': '#2ecc71',
    'status-score4': '#00d4ff',
    'status-score3': '#FFB400',
    'status-score2': '#ff8c42',
    'status-score1': '#E63946',
    'status-score0': '#9b6bff',
    'cond-c1': '#2ecc71',
    'cond-c2': '#00d4ff',
    'cond-c3': '#FFB400',
    'cond-c4': '#ff8c42',
    'cond-c5': '#E63946',
    'cond-c6': '#9b6bff'
  };

  function chipColor(el) {
    const cls = Array.from(el.classList).find(c => CHIP_COLORS[c]);
    return CHIP_COLORS[cls] || '#5B6478';
  }

  // Renders any tfield that isn't one of the three recognised inspection fields
  // (used as a fallback so the export never silently drops content) — handles
  // plain paragraphs, ordered/unordered lists, and chip rows (status-row divs).
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      } else if (el.tagName === 'DIV' && el.querySelector('span')) {
        const chips = Array.from(el.querySelectorAll('span')).map(ch => {
          const color = chipColor(ch);
          return `<span style="display:inline-block; margin:2px 6px 2px 0; padding:3px 9px; border-radius:100px; border:1px solid ${color}; color:${color}; font-size:8.5pt; font-weight:700;">${escapeHtml(ch.textContent.trim())}</span>`;
        }).join('');
        out += `<p style="margin:4px 0 10px;">${chips}</p>`;
      }
    });
    return out;
  }

  // Pulls the description, the checklist-point list, and the classification
  // chips out of a card's tfields. Matched by icon (fa-bullseye / fa-list-check
  // / fa-tags) rather than heading text, since the wording varies by division
  // ("What's Inspected" vs "What's Verified" vs "What's Assessed", etc.).
  // Anything that doesn't match one of those three roles is kept as an extra
  // section so nothing is ever silently dropped.
  function getInspectionData(card) {
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    let description = '';
    let points = [];
    let statuses = [];
    const extras = [];

    tfields.forEach(tf => {
      const h5 = tf.querySelector('h5');
      const heading = h5 ? h5.textContent.trim() : '';
      const icon = h5 ? h5.querySelector('i') : null;
      const iconClass = icon ? Array.from(icon.classList).find(c => c.startsWith('fa-') && c !== 'fa-solid') : '';

      if (iconClass === 'fa-bullseye' && tf.querySelector('p') && !description) {
        description = tf.querySelector('p').textContent.trim();
      } else if (iconClass === 'fa-list-check' && tf.querySelector('li') && !points.length) {
        points = Array.from(tf.querySelectorAll('li')).map(li => li.textContent.trim());
      } else if (iconClass === 'fa-tags' && tf.querySelector('.status-chip, span') && !statuses.length) {
        statuses = Array.from(tf.querySelectorAll('span')).map(chip => ({ label: chip.textContent.trim(), color: chipColor(chip) }));
      } else {
        extras.push({ heading, html: renderTfieldContent(tf) });
      }
    });

    return { description, points, statuses, extras };
  }

  function buildInspectionWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const { description, points, statuses, extras } = getInspectionData(card);

    const statusList = statuses.length ? statuses : [
      { label: 'Normal', color: '#2ecc71' },
      { label: 'Defective', color: '#FFB400' },
      { label: 'Unserviceable', color: '#E63946' },
      { label: 'Immediate Action Required', color: '#9b6bff' }
    ];

    const statusHeaderCells = statusList.map(s => {
      return `<th style="width:${Math.max(52, Math.floor(480 / statusList.length))}px; background-color:#0B2C7A; border:1px solid #0B2C7A; padding:6px 4px; text-align:center; font-size:7.2pt; letter-spacing:.2px; color:${s.color}; text-transform:uppercase;">${escapeHtml(s.label)}</th>`;
    }).join('');

    const pointRows = (points.length ? points : ['(see description above)']).map((pt, i) => {
      const statusCells = statusList.map(() => `<td style="border:1px solid #C7CEDC; text-align:center; font-size:12pt; color:#28324A;">&#9744;</td>`).join('');
      return `<tr>
        <td style="border:1px solid #C7CEDC; padding:6px 8px; font-size:9.5pt; color:#5B6478; text-align:center;">${i + 1}</td>
        <td style="border:1px solid #C7CEDC; padding:6px 8px; font-size:9.5pt; color:#28324A;">${escapeHtml(pt)}</td>
        ${statusCells}
      </tr>`;
    }).join('');

    const extraSections = extras.map((ex, i) => `
    <h2 style="font-size:11.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.5px; border-bottom:1.5px solid #0B2C7A; padding-bottom:5px; margin:22px 0 10px;">${escapeHtml(ex.heading || ('Additional Note ' + (i + 1)))}</h2>
    ${ex.html}`).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Inspection Checklists &middot; Division 23 — Pre-Commissioning & Acceptance Inspection</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Insp. No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Inspection Checklist</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:24px 0 10px;">Overview</h2>
  <p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:4px;">${escapeHtml(description)}</p>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:26px 0 10px;">Inspection Checklist</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:28px; background-color:#0B2C7A; border:1px solid #0B2C7A; color:#FFFFFF; font-size:8pt; padding:6px 4px;">#</th>
      <th style="background-color:#0B2C7A; border:1px solid #0B2C7A; color:#FFFFFF; font-size:8pt; text-align:left; padding:6px 8px; text-transform:uppercase; letter-spacing:.3px;">Checklist Item</th>
      ${statusHeaderCells}
    </tr>
    ${pointRows}
  </table>

  <h2 style="font-size:10.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.5px; margin:16px 0 6px;">Remarks / Corrective Action</h2>
  <table width="100%" style="border-collapse:collapse;"><tr><td style="border:1px solid #C7CEDC; height:60px; padding:8px; vertical-align:top;">&nbsp;</td></tr></table>
  ${extraSections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Inspection Record</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:28%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Inspected By</th>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:16%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
      <th style="width:14%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Time</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:16px 8px 8px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Inspection Library &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED REFERENCE COPY. This is a generic educational inspection reference for qualified AGL personnel. It is not an approved procedure, inspection form, permit, inspection report or regulatory document, and is not a substitute for the aerodrome&rsquo;s approved inspection schedule, permit-to-work, isolation/LOTO, safety management system and air traffic procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Criteria, tolerances and pass/fail wording are indicative only. Serviceability, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Review and adopt this copy under your own document-control system before any use. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy. Third-party names and trademarks belong to their owners.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadInspectionAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildInspectionWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download this as an uncontrolled Word checklist — description, a tick-box inspection table and an inspector sign-off block. It is a generic reference for personal use and internal training; review it and adopt it under your own document-control system and the aerodrome&rsquo;s procedures before any use. <a href="legal-notice.html" style="color:var(--cyan);">Legal &amp; Disclaimer</a></p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadInspectionAsWord(card);
    });
  });
</script>

<script>
  (function(){
    var nav=document.getElementById('navbar'),btn=document.getElementById('navToggle'),links=document.getElementById('navLinks');
    if(!nav||!btn||!links) return;
    function setOpen(open){nav.classList.toggle('open',open);btn.setAttribute('aria-expanded',open?'true':'false');}
    btn.addEventListener('click',function(){setOpen(!nav.classList.contains('open'));});
    btn.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();setOpen(!nav.classList.contains('open'));}});
    links.addEventListener('click',function(e){if(e.target.closest('a')) setOpen(false);});
  })();
</script>
</body>
</html>
