<!DOCTYPE html>

<html lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Division 21 — Documentation &amp; Maintenance Records</title>
<meta content="Document control and traceability for AGL maintenance: recording maintenance and test history, revising documents and retaining auditable engineering records." name="description"/>
<meta content="AGL maintenance documentation, maintenance records airfield lighting, document control and traceability, auditable maintenance records, asset history recordkeeping airport lighting" name="keywords"/>
<meta content="Precision AGL Academy" name="author"/>
<meta content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1" name="robots"/>
<meta content="index, follow" name="googlebot"/>
<meta http-equiv="content-language" content="en"/>
<meta name="theme-color" content="#060d1a"/>
<link href="https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html" rel="canonical"/>
<link href="https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html" hreflang="en" rel="alternate"/>
<link href="https://rahulsharmaagl.in/favicon.png" rel="icon" type="image/png"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<!-- Open Graph / Facebook -->
<meta content="article" property="og:type"/>
<meta content="Division 21 — Documentation &amp; Maintenance Records | AGL Maintenance Handbook" property="og:title"/>
<meta content="Document control and traceability for AGL maintenance: recording maintenance and test history, revising documents and retaining auditable engineering records." property="og:description"/>
<meta content="https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html" property="og:url"/>
<meta content="The AGL Knowledge Hub" property="og:site_name"/>
<meta content="en_US" property="og:locale"/>
<meta content="https://rahulsharmaagl.in/assets/og/maintenance-division-21-documentation-maintenance-records-cover.jpg" property="og:image"/>
<meta content="1200" property="og:image:width"/>
<meta content="630" property="og:image:height"/>
<meta content="Division 21 — Documentation &amp; Maintenance Records — AGL Maintenance Handbook cover image" property="og:image:alt"/>
<meta content="Precision AGL Academy" property="article:author"/>
<meta content="Documentation &amp; Maintenance Records" property="article:section"/>
<meta content="AGL maintenance" property="article:tag"/>
<!-- Twitter -->
<meta content="summary_large_image" name="twitter:card"/>
<meta content="Division 21 — Documentation &amp; Maintenance Records | AGL Maintenance Handbook" name="twitter:title"/>
<meta content="Document control and traceability for AGL maintenance: recording maintenance and test history, revising documents and retaining auditable engineering records." name="twitter:description"/>
<meta content="https://rahulsharmaagl.in/assets/og/maintenance-division-21-documentation-maintenance-records-cover.jpg" name="twitter:image"/>
<meta content="Division 21 — Documentation &amp; Maintenance Records — AGL Maintenance Handbook cover image" name="twitter:image:alt"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#article",
  "headline": "Division 21 — Documentation & Maintenance Records",
  "description": "Document control and traceability for AGL maintenance: recording maintenance and testing history, controlling and revising documents, and retaining auditable engineering records.",
  "author": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/#organization",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/"
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html"
  },
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og/maintenance-division-21-documentation-maintenance-records-cover.jpg",
    "width": 1200,
    "height": 630
  },
  "about": "Airfield Ground Lighting (AGL) maintenance",
  "keywords": "AGL maintenance documentation, maintenance records airfield lighting, document control and traceability, auditable maintenance records, asset history recordkeeping airport lighting",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/maintenance-handbook.html#article"
  },
  "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html",
  "inLanguage": "en",
  "isAccessibleForFree": true,
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#breadcrumb"
  },
  "hasPart": {
    "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#topics"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Maintenance Handbook",
      "item": "https://rahulsharmaagl.in/maintenance-handbook.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Division 21 — Documentation & Maintenance Records",
      "item": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html"
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#faq",
  "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Documentation & Maintenance Records in the AGL Maintenance Handbook?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is the document-control and traceability backbone of the handbook. It standardizes how maintenance, testing and asset history are recorded, how documents are controlled and revised, and how records are kept traceable to the asset."
      }
    },
    {
      "@type": "Question",
      "name": "What does Division 21 of the AGL Maintenance Handbook cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 21 (Documentation & Maintenance Records) contains 30 topics in four groups: Group A Maintenance Records (10 topics), Group B Testing Records (7 topics), Group C Asset Records (7 topics) and Group D Document Control (6 topics)."
      }
    },
    {
      "@type": "Question",
      "name": "What is the fundamental principle of maintenance documentation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "If maintenance is performed but cannot be demonstrated through a controlled record, the activity is not fully traceable. Every maintenance activity shall leave a traceable record linked to the asset, the work performed, the test results and the final condition."
      }
    },
    {
      "@type": "Question",
      "name": "What is the documentation chain for an asset?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Asset, Inspection, Defect/Condition, Maintenance Action, Testing, Verification, Return to Service, Asset History, and Trend/Future Maintenance. Each record preserves one continuous engineering thread for the asset."
      }
    },
    {
      "@type": "Question",
      "name": "How is a maintenance record kept traceable?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every record should be traceable end to end through the asset ID, inspection or failure reference, work order, maintenance record, test record, parts and components, post-maintenance verification and closure, so records never become isolated documents disconnected from the asset."
      }
    },
    {
      "@type": "Question",
      "name": "Which record fields are mandatory?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Mandatory fields are asset ID, location and equipment; date and maintenance type; work performed; final condition; return-to-service status; and technician. Defect or finding, parts replaced, test performed and result, and work-order reference are required where applicable, and supervisor or reviewer as applicable."
      }
    },
    {
      "@type": "Question",
      "name": "What should be checked before a maintenance record is closed?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Four checkpoints: identification (correct asset, location and circuit), maintenance (activity, defect and parts recorded), testing (required testing completed, actual results recorded, instrument identified), and closure and document control (final condition and return-to-service status, technician and reviewer, and the correct form, SOP or drawing revision)."
      }
    },
    {
      "@type": "Question",
      "name": "What counts as a documentation failure?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Twelve conditions are treated as deficiencies, including missing asset identification, date or maintenance description, a missing test result where testing was required, an unidentified replacement component, missing technician identification, missing approval or review, an uncontrolled checklist, an obsolete SOP in use, missing calibration information, missing post-maintenance verification, and inability to trace the maintenance to the asset."
      }
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#topics",
  "name": "Division 21 — Documentation & Maintenance Records — maintenance topics",
  "numberOfItems": 30,
  "itemListOrder": "https://schema.org/ItemListOrderAscending",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#article"
  },
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "MNT-DOC-001 — Preventive Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-001"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "MNT-DOC-002 — Corrective Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-002"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "MNT-DOC-003 — Emergency Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-003"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "MNT-DOC-004 — Predictive Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-004"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "MNT-DOC-005 — Condition-Based Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-005"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "MNT-DOC-006 — Equipment Service History",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-006"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "MNT-DOC-007 — Component Replacement History",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-007"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "MNT-DOC-008 — Failure History",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-008"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "MNT-DOC-009 — Repair History",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-009"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "MNT-DOC-010 — Inspection-to-Maintenance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-010"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "MNT-DOC-011 — Post-Maintenance Test Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-011"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "MNT-DOC-012 — Insulation-Resistance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-012"
    },
    {
      "@type": "ListItem",
      "position": 13,
      "name": "MNT-DOC-013 — Continuity Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-013"
    },
    {
      "@type": "ListItem",
      "position": 14,
      "name": "MNT-DOC-014 — Earth-Resistance Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-014"
    },
    {
      "@type": "ListItem",
      "position": 15,
      "name": "MNT-DOC-015 — Functional-Test Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-015"
    },
    {
      "@type": "ListItem",
      "position": 16,
      "name": "MNT-DOC-016 — Photometry Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-016"
    },
    {
      "@type": "ListItem",
      "position": 17,
      "name": "MNT-DOC-017 — Calibration Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-017"
    },
    {
      "@type": "ListItem",
      "position": 18,
      "name": "MNT-DOC-018 — Asset Identification Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-018"
    },
    {
      "@type": "ListItem",
      "position": 19,
      "name": "MNT-DOC-019 — Serial-Number Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-019"
    },
    {
      "@type": "ListItem",
      "position": 20,
      "name": "MNT-DOC-020 — Equipment-Rating Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-020"
    },
    {
      "@type": "ListItem",
      "position": 21,
      "name": "MNT-DOC-021 — Installation-Date Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-021"
    },
    {
      "@type": "ListItem",
      "position": 22,
      "name": "MNT-DOC-022 — Replacement-Date Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-022"
    },
    {
      "@type": "ListItem",
      "position": 23,
      "name": "MNT-DOC-023 — Warranty Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-023"
    },
    {
      "@type": "ListItem",
      "position": 24,
      "name": "MNT-DOC-024 — Asset-Life Record",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-024"
    },
    {
      "@type": "ListItem",
      "position": 25,
      "name": "MNT-DOC-025 — Maintenance-Form Revision Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-025"
    },
    {
      "@type": "ListItem",
      "position": 26,
      "name": "MNT-DOC-026 — SOP Revision Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-026"
    },
    {
      "@type": "ListItem",
      "position": 27,
      "name": "MNT-DOC-027 — Checklist Revision Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-027"
    },
    {
      "@type": "ListItem",
      "position": 28,
      "name": "MNT-DOC-028 — Drawing Revision Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-028"
    },
    {
      "@type": "ListItem",
      "position": 29,
      "name": "MNT-DOC-029 — Maintenance-Manual Revision Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-029"
    },
    {
      "@type": "ListItem",
      "position": 30,
      "name": "MNT-DOC-030 — Record-Retention Control",
      "url": "https://rahulsharmaagl.in/maintenance-division-21-documentation-maintenance-records.html#mnt-doc-030"
    }
  ]
}
</script>

<link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" rel="stylesheet"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(46,204,113,0.3);background:rgba(46,204,113,0.07);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--green);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:700px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* documentation chain flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.2);font-size:12.5px;font-weight:600;color:var(--gold);letter-spacing:.3px;}
  .condition-pill.fail{background:rgba(230,57,70,0.06);border-color:rgba(230,57,70,0.25);color:var(--red);}

  /* record field table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}
  .req-mandatory{color:var(--red);font-weight:700;font-size:11px;letter-spacing:.5px;text-transform:uppercase;}
  .req-applicable{color:var(--cyan);font-weight:700;font-size:11px;letter-spacing:.5px;text-transform:uppercase;}

  /* quality-check cards */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:20px;position:relative;}
  .pre-card li::before{content:'\f14a';font-family:'Font Awesome 6 Free';font-weight:900;position:absolute;left:0;top:0;font-size:11px;color:var(--green);opacity:.7;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards */
  /* topic cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}


  /* closing steps */
  .defect-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.defect-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.defect-steps{grid-template-columns:1fr;}}
  .defect-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .defect-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--green);margin-bottom:8px;}
  .defect-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .defect-step p{font-size:12px;color:var(--text);line-height:1.6;}

  .rule-box{margin-top:30px;padding:26px 30px;border-radius:14px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.22);}
  .rule-box .rule-lbl{font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);font-weight:700;margin-bottom:10px;}
  .rule-box p{font-family:'Barlow Condensed',sans-serif;font-size:19px;font-weight:600;color:var(--white);line-height:1.5;letter-spacing:.3px;}

  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  /* faq */
  .faq-intro{font-size:14px;color:var(--text);line-height:1.7;max-width:760px;margin-top:8px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item[open]{border-color:rgba(255,180,0,0.25);}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--cyan);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile navigation (hamburger toggle) */
  .hamburger{cursor:pointer;}
  @media(max-width:900px){
    nav.open .nav-links{display:flex;flex-direction:column;gap:18px;position:absolute;top:70px;left:0;right:0;padding:22px 40px 26px;background:rgba(6,13,26,0.98);border-bottom:1px solid rgba(255,180,0,0.3);}
  }

  /* mobile: let wide tables scroll inside their own box instead of widening the page */
  @media(max-width:900px){.freq-table,.container table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:16px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<nav id="navbar">
<a class="nav-logo" href="index.html">PRECISION AGL <span>ACADEMY</span></a>
<ul class="nav-links" id="navLinks">
<li><a href="index.html#about">About</a></li>
<li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
<li><a class="active" href="maintenance-handbook.html">Maintenance Handbook</a></li>
<li><a href="inspection-handbook.html">Inspection Handbook</a></li>
<li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
<li><a href="sop-library.html">SOP Library</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
<a class="nav-cta" href="index.html#contact">Get in Touch</a>
<div class="hamburger" id="navToggle" role="button" tabindex="0" aria-label="Toggle navigation menu" aria-expanded="false" aria-controls="navLinks"><span></span><span></span><span></span></div>
</nav>
<div class="breadcrumb">
<a href="index.html">Home</a><span>/</span>
<a href="maintenance-handbook.html">Maintenance Handbook</a><span>/</span>
<span class="current">Division 21 — Documentation &amp; Maintenance Records</span>
</div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure, maintenance programme or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
<div class="page-tag"><i class="fa-solid fa-folder-tree"></i> Division 21 · DOC · Traceability &amp; Record-Control Strategy</div>
<h1 class="page-title">Documentation &amp; <span>Maintenance Records</span></h1>
<p class="page-sub">The document-control and traceability backbone of the AGL Maintenance Handbook. This division standardizes how maintenance, testing, and asset history are recorded, how documents are controlled and revised, and how records are retained — turning every maintenance activity into a controlled, auditable engineering record.</p>
<div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Fundamental principle:</strong> if maintenance is performed but cannot be demonstrated through a controlled record, the maintenance activity is not fully traceable. This division is critical because maintenance is incomplete without traceable records.</p></div>
</div>
<div class="stat-strip">
<div class="stat-box"><div class="num">30</div><div class="lbl">Topics in Division</div></div>
<div class="stat-box"><div class="num">04</div><div class="lbl">Record Groups (A–D)</div></div>
<div class="stat-box"><div class="num">09</div><div class="lbl">Step Documentation Chain</div></div>
<div class="stat-box"><div class="num">12</div><div class="lbl">Documentation Failure Conditions</div></div>
</div>
<section>
<div class="container">
<div class="section-head">
<h2>Documentation <span>Philosophy</span></h2>
<p>Every record in this division exists to preserve one continuous engineering thread for each AGL asset — from first inspection through to the trend that drives future maintenance.</p>
</div>
<div class="flow-wrap">
<div class="flow-step"><span>Asset</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Inspection</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Defect / Condition</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Maintenance Action</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Testing</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verification</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Return to Service</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Asset History</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Trend / Future Maintenance</span></div>
</div>
<div class="condition-row">
<span class="condition-pill">Maintenance records</span>
<span class="condition-pill">Testing records</span>
<span class="condition-pill">Asset records</span>
<span class="condition-pill">Document control</span>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Record <span>Traceability</span></h2>
<p>Every maintenance record should be traceable end-to-end so records never become isolated documents disconnected from the asset they describe.</p>
</div>
<div class="flow-wrap">
<div class="flow-step"><span>Asset ID</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Inspection / Failure Ref</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Work Order</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Maintenance Record</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Test Record</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Parts / Components</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Post-Maintenance Verification</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Closure</span></div>
</div>
<table class="freq-table" style="margin-top:32px;">
<thead><tr><th>Minimum Record Field</th><th>Requirement</th></tr></thead>
<tbody>
<tr><td class="freq-name">Asset ID / Location / Equipment</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Date / Maintenance Type</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Defect / Finding</td><td><span class="req-applicable">Where Applicable</span></td></tr>
<tr><td class="freq-name">Work Performed</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Parts Replaced</td><td><span class="req-applicable">Where Applicable</span></td></tr>
<tr><td class="freq-name">Test Performed / Test Result</td><td><span class="req-applicable">Where Applicable</span></td></tr>
<tr><td class="freq-name">Final Condition</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Return-to-Service Status</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Technician</td><td><span class="req-mandatory">Mandatory</span></td></tr>
<tr><td class="freq-name">Supervisor / Reviewer</td><td><span class="req-applicable">As Applicable</span></td></tr>
<tr><td class="freq-name">Work-Order Reference</td><td><span class="req-applicable">Where Applicable</span></td></tr>
</tbody>
</table>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Maintenance Record <span>Quality Check</span></h2>
<p>Before closing any maintenance record, verify it against these four checkpoints.</p>
</div>
<div class="pre-grid">
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-id-card"></i>Identification</h3>
<ul>
<li>Correct asset</li>
<li>Correct location</li>
<li>Correct circuit</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-screwdriver-wrench"></i>Maintenance</h3>
<ul>
<li>Maintenance activity recorded</li>
<li>Defect recorded where applicable</li>
<li>Parts / components recorded</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-vial-circle-check"></i>Testing</h3>
<ul>
<li>Required testing completed</li>
<li>Actual results recorded</li>
<li>Instrument identified</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-file-shield"></i>Closure &amp; Document Control</h3>
<ul>
<li>Final condition and return-to-service status recorded</li>
<li>Technician and reviewer identified where required</li>
<li>Correct form / SOP revision, drawing revision identified where applicable</li>
</ul>
</div>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>The 30 <span>Topics</span></h2>
<p>Grouped by record type — click any topic to expand its required fields and controlling note.</p>
</div>
<div class="group-nav">
<a href="#group-a"><i class="fa-solid fa-clipboard-list"></i> A — Maintenance Records</a>
<a href="#group-b">B — Testing Records</a>
<a href="#group-c">C — Asset Records</a>
<a href="#group-d">D — Document Control</a>
</div>
<!-- GROUP A -->
<div class="group-block" id="group-a">
<div class="group-head"><span class="group-letter">A</span><h3>Maintenance Records</h3><span class="group-tally">10 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="mnt-doc-001" data-search="mnt-doc-001 preventive maintenance record minimum information asset identification, location, equipment type maintenance date and activity condition before maintenance work performed components inspected / replaced test performed final condition technician, supervisor, remarks documents: the routine, calendar-driven pm activity for each asset."><summary><span class="code-badge">MNT-DOC-001</span><span class="topic-title">Preventive Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Minimum Information</h4><ul><li>Asset identification, location, equipment type</li><li>Maintenance date and activity</li><li>Condition before maintenance</li><li>Work performed</li><li>Components inspected / replaced</li><li>Test performed</li><li>Final condition</li><li>Technician, supervisor, remarks</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Documents:</strong> the routine, calendar-driven PM activity for each asset.</p></div></div></details>
<details class="topic-card" id="mnt-doc-002" data-search="mnt-doc-002 corrective maintenance record record defect identification and date/time asset and failure description failure classification root/identified cause where established corrective action and parts replaced testing performed and final condition return-to-service status technician, supervisor, work-order reference documents: maintenance performed following a defect or failure."><summary><span class="code-badge">MNT-DOC-002</span><span class="topic-title">Corrective Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Defect identification and date/time</li><li>Asset and failure description</li><li>Failure classification</li><li>Root/identified cause where established</li><li>Corrective action and parts replaced</li><li>Testing performed and final condition</li><li>Return-to-service status</li><li>Technician, supervisor, work-order reference</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Documents:</strong> maintenance performed following a defect or failure.</p></div></div></details>
<details class="topic-card" id="mnt-doc-003" data-search="mnt-doc-003 emergency maintenance record record emergency event, date/time, location affected equipment and operational impact initial defect assessment immediate action and temporary restoration equipment replacement and testing return-to-service permanent corrective-action requirement"><summary><span class="code-badge">MNT-DOC-003</span><span class="topic-title">Emergency Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Emergency event, date/time, location</li><li>Affected equipment and operational impact</li><li>Initial defect assessment</li><li>Immediate action and temporary restoration</li><li>Equipment replacement and testing</li><li>Return-to-service</li><li>Permanent corrective-action requirement</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-004" data-search="mnt-doc-004 predictive maintenance record captures trend-based information insulation-resistance (ir) trends and ccr performance trends transformer condition trends led performance and failure trends energy trends asset deterioration predicted maintenance requirement should allow: comparison with previous measurements."><summary><span class="code-badge">MNT-DOC-004</span><span class="topic-title">Predictive Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Captures Trend-Based Information</h4><ul><li>Insulation-resistance (IR) trends and CCR performance trends</li><li>Transformer condition trends</li><li>LED performance and failure trends</li><li>Energy trends</li><li>Asset deterioration</li><li>Predicted maintenance requirement</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Should allow:</strong> comparison with previous measurements.</p></div></div></details>
<details class="topic-card" id="mnt-doc-005" data-search="mnt-doc-005 condition-based maintenance record record asset condition and inspection findings condition classification measured parameters and deterioration observed maintenance threshold recommended action / repair-replace decision maintenance completed and post-maintenance condition"><summary><span class="code-badge">MNT-DOC-005</span><span class="topic-title">Condition-Based Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Asset condition and inspection findings</li><li>Condition classification</li><li>Measured parameters and deterioration observed</li><li>Maintenance threshold</li><li>Recommended action / repair-replace decision</li><li>Maintenance completed and post-maintenance condition</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-006" data-search="mnt-doc-006 equipment service history applies to ccr papi sign transformer agl fixture alcms equipment provides: a chronological record of maintenance for each major asset."><summary><span class="code-badge">MNT-DOC-006</span><span class="topic-title">Equipment Service History</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Applies To</h4><ul><li>CCR</li><li>PAPI</li><li>Sign</li><li>Transformer</li><li>AGL fixture</li><li>ALCMS equipment</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Provides:</strong> a chronological record of maintenance for each major asset.</p></div></div></details>
<details class="topic-card" id="mnt-doc-007" data-search="mnt-doc-007 component replacement history record where available old component and new component part number and serial number date and reason for replacement covers: led modules, lamps, lenses, prisms, connectors, secondary leads, isolation transformers, ccr components, fans, filters, drivers, control modules."><summary><span class="code-badge">MNT-DOC-007</span><span class="topic-title">Component Replacement History</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record Where Available</h4><ul><li>Old component and new component</li><li>Part number and serial number</li><li>Date and reason for replacement</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Covers:</strong> LED modules, lamps, lenses, prisms, connectors, secondary leads, isolation transformers, CCR components, fans, filters, drivers, control modules.</p></div></div></details>
<details class="topic-card" id="mnt-doc-008" data-search="mnt-doc-008 failure history record failure date, type, and location failure cause where established duration and corrective action replacement component repeat failure status supports: reliability analysis for each significant asset."><summary><span class="code-badge">MNT-DOC-008</span><span class="topic-title">Failure History</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Failure date, type, and location</li><li>Failure cause where established</li><li>Duration and corrective action</li><li>Replacement component</li><li>Repeat failure status</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Supports:</strong> reliability analysis for each significant asset.</p></div></div></details>
<details class="topic-card" id="mnt-doc-009" data-search='mnt-doc-009 repair history record significant repair activities, chronologically should answer: "what has previously been repaired on this asset?"'><summary><span class="code-badge">MNT-DOC-009</span><span class="topic-title">Repair History</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Significant repair activities, chronologically</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Should answer:</strong> "What has previously been repaired on this asset?"</p></div></div></details>
<details class="topic-card" id="mnt-doc-010" data-search="mnt-doc-010 inspection-to-maintenance record preserves the chain inspection finding defect classification maintenance requirement work order maintenance post-maintenance inspection defect closure one of the most important records in the handbook."><summary><span class="code-badge">MNT-DOC-010</span><span class="topic-title">Inspection-to-Maintenance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Preserves the Chain</h4><ul><li>Inspection finding</li><li>Defect classification</li><li>Maintenance requirement</li><li>Work order</li><li>Maintenance</li><li>Post-maintenance inspection</li><li>Defect closure</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>One of the most important records</strong> in the handbook.</p></div></div></details>
</div>
</div>
<!-- GROUP B -->
<div class="group-block" id="group-b">
<div class="group-head"><span class="group-letter">B</span><h3>Testing Records</h3><span class="group-tally">7 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="mnt-doc-011" data-search="mnt-doc-011 post-maintenance test record record equipment and test date / type test instrument and instrument id test results and acceptance criteria / reference result technician and reviewer required: every maintenance activity that requires testing must have an associated test record."><summary><span class="code-badge">MNT-DOC-011</span><span class="topic-title">Post-Maintenance Test Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Equipment and test date / type</li><li>Test instrument and instrument ID</li><li>Test results and acceptance criteria / reference</li><li>Result</li><li>Technician and reviewer</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Required:</strong> every maintenance activity that requires testing must have an associated test record.</p></div></div></details>
<details class="topic-card" id="mnt-doc-012" data-search="mnt-doc-012 insulation-resistance record record asset / circuit and test location test date and test voltage where applicable measured resistance test instrument and instrument id result and acceptance reference technician and reviewer trend historical results where appropriate."><summary><span class="code-badge">MNT-DOC-012</span><span class="topic-title">Insulation-Resistance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Asset / circuit and test location</li><li>Test date and test voltage where applicable</li><li>Measured resistance</li><li>Test instrument and instrument ID</li><li>Result and acceptance reference</li><li>Technician and reviewer</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Trend</strong> historical results where appropriate.</p></div></div></details>
<details class="topic-card" id="mnt-doc-013" data-search="mnt-doc-013 continuity record record circuit / equipment and test points test method and instrument measured result acceptance requirement and pass/fail technician"><summary><span class="code-badge">MNT-DOC-013</span><span class="topic-title">Continuity Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Circuit / equipment and test points</li><li>Test method and instrument</li><li>Measured result</li><li>Acceptance requirement and pass/fail</li><li>Technician</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-014" data-search="mnt-doc-014 earth-resistance record record earth electrode / system identification test location, date, and method measured resistance and test instrument result and acceptance criterion corrective action if failed"><summary><span class="code-badge">MNT-DOC-014</span><span class="topic-title">Earth-Resistance Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Earth electrode / system identification</li><li>Test location, date, and method</li><li>Measured resistance and test instrument</li><li>Result and acceptance criterion</li><li>Corrective action if failed</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-015" data-search="mnt-doc-015 functional-test record applies to fixtures, papi, signs ccr, stop bars, rgls alcms, approach lighting other applicable agl equipment record the actual test result rather than only marking the activity as completed."><summary><span class="code-badge">MNT-DOC-015</span><span class="topic-title">Functional-Test Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Applies To</h4><ul><li>Fixtures, PAPI, signs</li><li>CCR, stop bars, RGLs</li><li>ALCMS, approach lighting</li><li>Other applicable AGL equipment</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Record</strong> the actual test result rather than only marking the activity as completed.</p></div></div></details>
<details class="topic-card" id="mnt-doc-016" data-search="mnt-doc-016 photometry record should identify asset, location, date test equipment and instrument id test conditions and measurement results applicable acceptance criteria pass/fail and report reference"><summary><span class="code-badge">MNT-DOC-016</span><span class="topic-title">Photometry Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Should Identify</h4><ul><li>Asset, location, date</li><li>Test equipment and instrument ID</li><li>Test conditions and measurement results</li><li>Applicable acceptance criteria</li><li>Pass/fail and report reference</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-017" data-search="mnt-doc-017 calibration record record instrument and instrument id calibration date and due date calibration certificate / reference calibration status maintain for: all measurement equipment used for maintenance / testing."><summary><span class="code-badge">MNT-DOC-017</span><span class="topic-title">Calibration Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Instrument and instrument ID</li><li>Calibration date and due date</li><li>Calibration certificate / reference</li><li>Calibration status</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Maintain for:</strong> all measurement equipment used for maintenance / testing.</p></div></div></details>
</div>
</div>
<!-- GROUP C -->
<div class="group-block" id="group-c">
<div class="group-head"><span class="group-letter">C</span><h3>Asset Records</h3><span class="group-tally">7 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="mnt-doc-018" data-search="mnt-doc-018 asset identification record record, as applicable asset id and equipment type location and circuit manufacturer, model, serial number use: a unique identification per asset where the airport's asset-management system provides one."><summary><span class="code-badge">MNT-DOC-018</span><span class="topic-title">Asset Identification Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record, as Applicable</h4><ul><li>Asset ID and equipment type</li><li>Location and circuit</li><li>Manufacturer, model, serial number</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Use:</strong> a unique identification per asset where the airport's asset-management system provides one.</p></div></div></details>
<details class="topic-card" id="mnt-doc-019" data-search="mnt-doc-019 serial-number record applies to ccr and papi units signs and transformers alcms equipment and controllers major electronic modules maintain where available."><summary><span class="code-badge">MNT-DOC-019</span><span class="topic-title">Serial-Number Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Applies To</h4><ul><li>CCR and PAPI units</li><li>Signs and transformers</li><li>ALCMS equipment and controllers</li><li>Major electronic modules</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Maintain</strong> where available.</p></div></div></details>
<details class="topic-card" id="mnt-doc-020" data-search="mnt-doc-020 equipment-rating record record electrical / power / current rating voltage and frequency equipment class / type manufacturer / model must correspond to the installed equipment."><summary><span class="code-badge">MNT-DOC-020</span><span class="topic-title">Equipment-Rating Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Electrical / power / current rating</li><li>Voltage and frequency</li><li>Equipment class / type</li><li>Manufacturer / model</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Must correspond</strong> to the installed equipment.</p></div></div></details>
<details class="topic-card" id="mnt-doc-021" data-search="mnt-doc-021 installation-date record record installation date commissioning date where separately applicable initial asset condition installation reference"><summary><span class="code-badge">MNT-DOC-021</span><span class="topic-title">Installation-Date Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Installation date</li><li>Commissioning date where separately applicable</li><li>Initial asset condition</li><li>Installation reference</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-022" data-search="mnt-doc-022 replacement-date record record original installation and replacement date replaced component and replacement reason new component identification particularly useful: for calculating component life."><summary><span class="code-badge">MNT-DOC-022</span><span class="topic-title">Replacement-Date Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Record</h4><ul><li>Original installation and replacement date</li><li>Replaced component and replacement reason</li><li>New component identification</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Particularly useful:</strong> for calculating component life.</p></div></div></details>
<details class="topic-card" id="mnt-doc-023" data-search="mnt-doc-023 warranty record where applicable, maintain equipment and supplier / manufacturer warranty start and expiry warranty terms / reference warranty claim and claim status"><summary><span class="code-badge">MNT-DOC-023</span><span class="topic-title">Warranty Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Where Applicable, Maintain</h4><ul><li>Equipment and supplier / manufacturer</li><li>Warranty start and expiry</li><li>Warranty terms / reference</li><li>Warranty claim and claim status</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-024" data-search="mnt-doc-024 asset-life record lifecycle chain installation commissioning preventive maintenance failures and repairs component replacements condition assessment major refurbishment replacement maintain for every significant asset — this becomes the asset's lifecycle record."><summary><span class="code-badge">MNT-DOC-024</span><span class="topic-title">Asset-Life Record</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Lifecycle Chain</h4><ul><li>Installation</li><li>Commissioning</li><li>Preventive maintenance</li><li>Failures and repairs</li><li>Component replacements</li><li>Condition assessment</li><li>Major refurbishment</li><li>Replacement</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Maintain</strong> for every significant asset — this becomes the asset's lifecycle record.</p></div></div></details>
</div>
</div>
<!-- GROUP D -->
<div class="group-block" id="group-d">
<div class="group-head"><span class="group-letter">D</span><h3>Document Control</h3><span class="group-tally">6 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="mnt-doc-025" data-search="mnt-doc-025 maintenance-form revision control every controlled form should have document title and number revision and effective date prepared by, reviewed by, approved by revision history control: obsolete versions must be controlled to prevent unintended use."><summary><span class="code-badge">MNT-DOC-025</span><span class="topic-title">Maintenance-Form Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Every Controlled Form Should Have</h4><ul><li>Document title and number</li><li>Revision and effective date</li><li>Prepared by, reviewed by, approved by</li><li>Revision history</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Control:</strong> obsolete versions must be controlled to prevent unintended use.</p></div></div></details>
<details class="topic-card" id="mnt-doc-026" data-search="mnt-doc-026 sop revision control revision history identifies revision number and date description of change prepared by approved by applies to: all agl maintenance sops, controlled by revision."><summary><span class="code-badge">MNT-DOC-026</span><span class="topic-title">SOP Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Revision History Identifies</h4><ul><li>Revision number and date</li><li>Description of change</li><li>Prepared by</li><li>Approved by</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Applies to:</strong> all AGL maintenance SOPs, controlled by revision.</p></div></div></details>
<details class="topic-card" id="mnt-doc-027" data-search="mnt-doc-027 checklist revision control when requirements change revise the document record the change approve the revision withdraw obsolete copies issue the current version"><summary><span class="code-badge">MNT-DOC-027</span><span class="topic-title">Checklist Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> When Requirements Change</h4><ul><li>Revise the document</li><li>Record the change</li><li>Approve the revision</li><li>Withdraw obsolete copies</li><li>Issue the current version</li></ul></div></div></details>
<details class="topic-card" id="mnt-doc-028" data-search="mnt-doc-028 drawing revision control controlled drawings include drawing number and title revision, date, change description approval examples: agl circuit drawings, cable/lighting/sign layouts, papi and approach-light layouts, ccr circuit drawings."><summary><span class="code-badge">MNT-DOC-028</span><span class="topic-title">Drawing Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Controlled Drawings Include</h4><ul><li>Drawing number and title</li><li>Revision, date, change description</li><li>Approval</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Examples:</strong> AGL circuit drawings, cable/lighting/sign layouts, PAPI and approach-light layouts, CCR circuit drawings.</p></div></div></details>
<details class="topic-card" id="mnt-doc-029" data-search="mnt-doc-029 maintenance-manual revision control recommended information handbook title and document number revision and issue date owner prepared by, reviewed by, approved by controlled-copy status applies to: the maintenance handbook itself, which requires formal document control."><summary><span class="code-badge">MNT-DOC-029</span><span class="topic-title">Maintenance-Manual Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Recommended Information</h4><ul><li>Handbook title and document number</li><li>Revision and issue date</li><li>Owner</li><li>Prepared by, reviewed by, approved by</li><li>Controlled-copy status</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Applies to:</strong> the Maintenance Handbook itself, which requires formal document control.</p></div></div></details>
<details class="topic-card" id="mnt-doc-030" data-search="mnt-doc-030 record-retention control the retention system should ensure records remain readable, identifiable, retrievable records are protected from unauthorized alteration obsolete records are controlled archived records remain accessible when required retain per the airport's approved document-retention requirements, applicable regulatory requirements, contractual requirements, and quality-management procedures. apply appropriate backup and access controls to electronic records."><summary><span class="code-badge">MNT-DOC-030</span><span class="topic-title">Record-Retention Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> The Retention System Should Ensure</h4><ul><li>Records remain readable, identifiable, retrievable</li><li>Records are protected from unauthorized alteration</li><li>Obsolete records are controlled</li><li>Archived records remain accessible when required</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Retain</strong> per the airport's approved document-retention requirements, applicable regulatory requirements, contractual requirements, and quality-management procedures. Apply appropriate backup and access controls to electronic records.</p></div></div></details>
</div>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Documentation <span>Failure Conditions</span></h2>
<p>The following are treated as documentation deficiencies wherever a record is missing this information.</p>
</div>
<div class="condition-row">
<span class="condition-pill fail">Missing asset identification</span>
<span class="condition-pill fail">Missing maintenance date</span>
<span class="condition-pill fail">Missing maintenance description</span>
<span class="condition-pill fail">Missing test result where testing was required</span>
<span class="condition-pill fail">Unidentified replacement component</span>
<span class="condition-pill fail">Missing technician identification</span>
<span class="condition-pill fail">Missing approval / review where required</span>
<span class="condition-pill fail">Uncontrolled checklist</span>
<span class="condition-pill fail">Obsolete SOP being used</span>
<span class="condition-pill fail">Missing calibration information</span>
<span class="condition-pill fail">Missing post-maintenance verification</span>
<span class="condition-pill fail">Inability to trace the maintenance to the asset</span>
</div>
<div class="rule-box">
<div class="rule-lbl">Core Principle</div>
<p>Every maintenance activity shall leave a traceable record linked to the asset, the work performed, the test results, and the final condition.</p>
</div>
</div>
</section>
<section id="faq">
<div class="container">
<div class="section-head">
<div>
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about documentation &amp; maintenance records, based on the topics in this division.</p>
</div>
<div class="section-count">8 QUESTIONS</div>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Documentation &amp; Maintenance Records in the AGL Maintenance Handbook?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>It is the document-control and traceability backbone of the handbook. It standardizes how maintenance, testing and asset history are recorded, how documents are controlled and revised, and how records are kept traceable to the asset.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What does Division 21 of the AGL Maintenance Handbook cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 21 (Documentation &amp; Maintenance Records) contains 30 topics in four groups: Group A Maintenance Records (10 topics), Group B Testing Records (7 topics), Group C Asset Records (7 topics) and Group D Document Control (6 topics).</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the fundamental principle of maintenance documentation?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>If maintenance is performed but cannot be demonstrated through a controlled record, the activity is not fully traceable. Every maintenance activity shall leave a traceable record linked to the asset, the work performed, the test results and the final condition.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">What is the documentation chain for an asset?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Asset, Inspection, Defect/Condition, Maintenance Action, Testing, Verification, Return to Service, Asset History, and Trend/Future Maintenance. Each record preserves one continuous engineering thread for the asset.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">How is a maintenance record kept traceable?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every record should be traceable end to end through the asset ID, inspection or failure reference, work order, maintenance record, test record, parts and components, post-maintenance verification and closure, so records never become isolated documents disconnected from the asset.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">Which record fields are mandatory?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Mandatory fields are asset ID, location and equipment; date and maintenance type; work performed; final condition; return-to-service status; and technician. Defect or finding, parts replaced, test performed and result, and work-order reference are required where applicable, and supervisor or reviewer as applicable.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What should be checked before a maintenance record is closed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Four checkpoints: identification (correct asset, location and circuit), maintenance (activity, defect and parts recorded), testing (required testing completed, actual results recorded, instrument identified), and closure and document control (final condition and return-to-service status, technician and reviewer, and the correct form, SOP or drawing revision).</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What counts as a documentation failure?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Twelve conditions are treated as deficiencies, including missing asset identification, date or maintenance description, a missing test result where testing was required, an unidentified replacement component, missing technician identification, missing approval or review, an uncontrolled checklist, an obsolete SOP in use, missing calibration information, missing post-maintenance verification, and inability to trace the maintenance to the asset.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just File the Record. Build the Asset History.</h2>
<p>Maintenance documentation is more than a signed-off checklist.</p>
<p>Build the technical knowledge to understand what a complete maintenance record should capture, how it supports audits and warranty claims, and how it becomes the evidence base for every future decision on that asset.</p>
<p><strong>Record with precision. Build the history. Protect the evidence.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Practical AGL Maintenance Documentation Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Components</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Preventive Maintenance</span><i class="fa-solid fa-chevron-right"></i>
<span>Inspection</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Record formats, templates and checklists here are samples, not legal, regulatory or certification records. The aerodrome operator decides what records it must keep, for how long and in what form, and a downloaded record is an uncontrolled copy until adopted under its own document-control system.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not an approved maintenance programme.</strong> Maintenance tasks, frequencies, intervals, priorities, scoring bands, acceptance notes and checklists are generic and indicative. Real installations differ in design, equipment make and model, age, environment and condition. Your maintenance programme, intervals and acceptance criteria must come from the aerodrome operator&rsquo;s approved procedures, the equipment manufacturer and the competent regulator.</li><li><strong>Aviation operations.</strong> Nothing here authorises return to service, a serviceability declaration, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Standards and regulations.</strong> Any reference to ICAO, FAA, IEC, IEEE, ISO, DGCA or other standards, regulations or practice is for orientation only. It is summarised, may be incomplete or out of date, and requirements are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>No warranty.</strong> Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Records downloaded as Word or print copies are for personal reference and internal training only. They are uncontrolled copies, are not approved work instructions, permits or certificates, must not be presented as approved or controlled documents, and must keep this notice.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
<p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
<div class="footer-links">
<a href="index.html#about">About</a>
<a href="maintenance-handbook.html">Maintenance Handbook</a>
<a href="inspection-handbook.html">Inspection Handbook</a>
<a href="sop-library.html">SOP Library</a>
<a href="index.html#contact">Contact</a>
<a href="legal-notice.html">Legal &amp; Disclaimer</a>
</div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER MAINTENANCE TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Procedure').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Done:&nbsp;&#9744;&nbsp;&nbsp;N/A:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Maintenance Handbook &middot; Division 21 &mdash; Documentation &amp; Maintenance Records</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Task Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Verification</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Defects Found</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Performed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Verified By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Maintenance Handbook &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED REFERENCE COPY. This is a generic educational maintenance reference for qualified AGL personnel. It is not an approved procedure, work instruction, permit, maintenance programme or regulatory document, and is not a substitute for the aerodrome&rsquo;s permit-to-work, isolation/LOTO, safety management and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Frequencies, tolerances and acceptance notes are indicative only. Return-to-service, serviceability and operating-category decisions rest with the aerodrome operator and the competent authority. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Review and adopt this copy under your own document-control system before any use. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy. Third-party names and trademarks belong to their owners.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download an uncontrolled Word copy of this maintenance task — letterhead, document-control block, checklist table and a three-tier sign-off block. It is a generic reference for personal use and internal training; review it and adopt it under your own document-control system and the aerodrome&rsquo;s procedures before any use. <a href="legal-notice.html" style="color:var(--cyan);">Legal &amp; Disclaimer</a></p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

<script>
  (function(){
    var nav=document.getElementById('navbar'),btn=document.getElementById('navToggle'),links=document.getElementById('navLinks');
    if(!nav||!btn||!links) return;
    function setOpen(open){nav.classList.toggle('open',open);btn.setAttribute('aria-expanded',open?'true':'false');}
    btn.addEventListener('click',function(){setOpen(!nav.classList.contains('open'));});
    btn.addEventListener('keydown',function(e){if(e.key==='Enter'||e.key===' '){e.preventDefault();setOpen(!nav.classList.contains('open'));}});
    links.addEventListener('click',function(e){if(e.target.closest('a')) setOpen(false);});
  })();
</script>
</body>
</html>
