<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Power quality monitoring: Control Logic &amp; Monitoring</title>
    <meta name="description" content="What is power quality monitoring in airfield ground lighting? A visual guide to measuring voltage, harmonics, frequency and events at the substation." />
    <meta name="author" content="Precision AGL Academy" />
    <meta name="robots" content="index, follow" />
    <link rel="canonical" href="https://rahulsharmaagl.in/power-quality-monitoring.html" />

    <meta property="og:type" content="article" />
    <meta property="og:url" content="https://rahulsharmaagl.in/power-quality-monitoring.html" />
    <meta property="og:title" content="Power quality monitoring: Control Logic &amp; Monitoring" />
    <meta property="og:description" content="What is power quality monitoring in airfield ground lighting? A visual guide to measuring voltage, harmonics, frequency and events at the substation." />
    <meta property="og:site_name" content="Precision AGL Academy" />
    <meta property="og:locale" content="en_IN" />
    <meta property="og:image" content="https://rahulsharmaagl.in/assets/og-power-quality-monitoring.jpg" />
    <meta property="og:image:width" content="1200" />
    <meta property="og:image:height" content="630" />

    <meta name="twitter:card" content="summary_large_image" />
    <meta name="twitter:url" content="https://rahulsharmaagl.in/power-quality-monitoring.html" />
    <meta name="twitter:title" content="Power quality monitoring: Control Logic &amp; Monitoring" />
    <meta name="twitter:description" content="What is power quality monitoring in airfield ground lighting? A visual guide to measuring voltage, harmonics, frequency and events at the substation." />
    <meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-power-quality-monitoring.jpg" />
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#article",
  "headline": "Power quality monitoring: Control Logic & Monitoring",
  "description": "What is power quality monitoring in airfield ground lighting? A visual guide to measuring voltage, harmonics, frequency and events at the substation so supply problems are seen and recorded before they trip regulators or darken the lights.",
  "url": "https://rahulsharmaagl.in/power-quality-monitoring.html",
  "mainEntityOfPage": "https://rahulsharmaagl.in/power-quality-monitoring.html",
  "isPartOf": {
    "@type": "CollectionPage",
    "@id": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html#webpage",
    "name": "AGL Visual Encyclopedia",
    "url": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html"
  },
  "author": {
    "@type": "Organization",
    "name": "Precision AGL Academy"
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://rahulsharmaagl.in/academy.html#org",
    "name": "Precision AGL Academy",
    "url": "https://rahulsharmaagl.in/academy.html"
  },
  "inLanguage": "en-IN",
  "image": {
    "@type": "ImageObject",
    "url": "https://rahulsharmaagl.in/assets/og-power-quality-monitoring.jpg"
  },
  "breadcrumb": {
    "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#breadcrumb"
  }
}
</script>
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#breadcrumb",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://rahulsharmaagl.in/index.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Knowledge Hub",
      "item": "https://rahulsharmaagl.in/knowledge-hub.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "AGL Visual Encyclopedia",
      "item": "https://rahulsharmaagl.in/agl-visual-encyclopedia.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Power quality monitoring",
      "item": "https://rahulsharmaagl.in/power-quality-monitoring.html"
    }
  ]
}
</script>
    <!-- Structured Data: FAQPage -->
    <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#faq",
  "url": "https://rahulsharmaagl.in/power-quality-monitoring.html",
  "inLanguage": "en-IN",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is power quality monitoring?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "It is the continuous measurement and logging of the quality of the electrical supply, including voltage level, sags, swells and interruptions, harmonics, frequency, phase unbalance and power factor. An analyser records events with timestamps so problems can be seen, trended and traced."
      }
    },
    {
      "@type": "Question",
      "name": "Why does power quality matter for airfield lighting?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The constant-current regulators are non-linear loads that can distort the supply, and they can also be disturbed by a poor supply. A sag, an interruption or heavy distortion can trip a regulator or upset the control system, and a generator, with a higher source impedance than the utility, is more sensitive to distortion."
      }
    },
    {
      "@type": "Question",
      "name": "Where should the analyser be connected?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Usually at the low-voltage main bus, where the supply to all the airfield loads can be seen together, and often also at the generator output. The exact points depend on the design. Connect it through current transformers and voltage sensing (voltage transformers, or protected direct connections within the analyser’s rating) sized for the circuit, following the site's isolation and permit-to-work procedure. Never leave a live current transformer’s secondary open-circuit."
      }
    },
    {
      "@type": "Question",
      "name": "How is power quality data used?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Alarms show when a threshold is crossed, trends show slow changes such as growing distortion or a drifting voltage, and event records help tell a supply problem from an equipment fault. Comparing the event time with regulator alarms and the generator and changeover log is a common fault-finding step."
      }
    },
    {
      "@type": "Question",
      "name": "Which standards apply to power quality measurement?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "IEC 61000-4-30 defines how power quality parameters are measured, EN 50160 describes the voltage characteristics of public supply, and IEEE 519 and IEEE 1159 cover harmonic limits and monitoring practice. The limits that apply on your site come from the utility agreement and the authority's requirement."
      }
    }
  ],
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#article"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "ItemList",
  "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#related",
  "name": "Related entries: Power quality monitoring",
  "about": {
    "@id": "https://rahulsharmaagl.in/power-quality-monitoring.html#article"
  },
  "numberOfItems": 12,
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Airfield substation single-line diagram",
      "url": "https://rahulsharmaagl.in/airfield-substation-single-line-diagram.html"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Generator changeover and switchover time",
      "url": "https://rahulsharmaagl.in/generator-changeover-switchover-time.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Alarm Monitoring",
      "url": "https://rahulsharmaagl.in/alarm-monitoring.html"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Harmonics and power factor on CCR input",
      "url": "https://rahulsharmaagl.in/harmonics-and-power-factor-on-ccr-input.html"
    },
    {
      "@type": "ListItem",
      "position": 5,
      "name": "Standby power and UPS",
      "url": "https://rahulsharmaagl.in/standby-power-ups.html"
    },
    {
      "@type": "ListItem",
      "position": 6,
      "name": "CCR contactors and bypass",
      "url": "https://rahulsharmaagl.in/ccr-contactors-bypass.html"
    },
    {
      "@type": "ListItem",
      "position": 7,
      "name": "CCR regulator monitor (L-827)",
      "url": "https://rahulsharmaagl.in/ccr-regulator-monitor-l827.html"
    },
    {
      "@type": "ListItem",
      "position": 8,
      "name": "Monitored CCR (L-829)",
      "url": "https://rahulsharmaagl.in/monitored-ccr-l829.html"
    },
    {
      "@type": "ListItem",
      "position": 9,
      "name": "CCR Communication",
      "url": "https://rahulsharmaagl.in/ccr-communication.html"
    },
    {
      "@type": "ListItem",
      "position": 10,
      "name": "CCR Control Architecture",
      "url": "https://rahulsharmaagl.in/ccr-control-architecture.html"
    },
    {
      "@type": "ListItem",
      "position": 11,
      "name": "CCR Controller",
      "url": "https://rahulsharmaagl.in/ccr-controller.html"
    },
    {
      "@type": "ListItem",
      "position": 12,
      "name": "CCR Power Input",
      "url": "https://rahulsharmaagl.in/ccr-power-input.html"
    }
  ]
}
</script>



    <link rel="preconnect" href="https://fonts.googleapis.com" />
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet" />
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" />
    <style>.hl4, .hl5 { font-weight: 700; } /*hl*/

        /* ─── reset & base ─── */
        *, *::before, *::after {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        :root {
            --dark: #060d1a;
            --navy: #0a1628;
            --card: #0d1e38;
            --gold: #FFB400;
            --gold-dim: rgba(255, 180, 0, 0.7);
            --gold-glow: rgba(255, 180, 0, 0.25);
            --red: #E63946;
            --red-glow: rgba(230, 57, 70, 0.3);
            --cyan: #00d4ff;
            --green: #35d07f;
            --green-glow: rgba(53, 208, 127, 0.35);
            --text: #c8d8f0;
            --grey-dim: rgba(200, 216, 240, 0.45);
            --white: #f0f4ff;
            --border: rgba(255, 255, 255, 0.07);
            --transition: 0.3s cubic-bezier(0.4, 0, 0.2, 1);
        }

        html { scroll-behavior: smooth; }

        body {
            min-height: 100vh;
            background: var(--dark);
            font-family: 'Barlow', Arial, Helvetica, sans-serif;
            color: var(--white);
            overflow-x: hidden;
        }

        /* ── runway lines background, matching site ── */
        body::before {
            content: '';
            position: fixed;
            inset: 0;
            background-image:
                repeating-linear-gradient(90deg, rgba(255, 180, 0, 0.03) 0px, rgba(255, 180, 0, 0.03) 1px, transparent 1px, transparent 80px),
                repeating-linear-gradient(0deg, rgba(255, 255, 255, 0.02) 0px, rgba(255, 255, 255, 0.02) 1px, transparent 1px, transparent 80px);
            pointer-events: none;
            z-index: 0;
        }

        /* ── nav ── */

        main { position: relative; z-index: 1; padding-top: 70px; }

        .container { width: 100%; max-width: 1120px; margin: auto; padding: 70px 40px 90px; }

        /* ── section label / eyebrow ── */
        .section-label {
            display: inline-flex; align-items: center; gap: 10px;
            font-size: 12px; font-weight: 700; letter-spacing: 2.5px; text-transform: uppercase;
            color: var(--gold); margin-bottom: 20px;
        }
        .section-label::before { content: ''; width: 30px; height: 1px; background: var(--gold); }
        .section-label .entry-tag {
            margin-left: 14px;
            padding: 3px 12px;
            background: rgba(255, 255, 255, 0.05);
            border: 1px solid var(--border);
            border-radius: 100px;
            color: var(--grey-dim);
            font-size: 11px; letter-spacing: 1.5px; font-weight: 600;
        }

        /* ── heading ── */
        .heading-group h1 {
            font-family: 'Bebas Neue', Impact, sans-serif;
            font-size: 72px;
            font-weight: 400;
            line-height: 1.05;
            letter-spacing: 1px;
            max-width: 860px;
        }
        .heading-group h1 .accent {
            color: var(--white);
            text-shadow: 0 0 40px rgba(240, 244, 255, 0.35);
        }
        .heading-group .sub {
            color: var(--text);
            font-size: 18px;
            font-weight: 400;
            max-width: 680px;
            line-height: 1.8;
            margin-top: 18px;
        }

        /* ── diagram card ── */
        .diagram-card {
            margin-top: 50px;
            display: flex; flex-direction: column; align-items: center;
            background: linear-gradient(160deg, rgba(255, 255, 255, 0.035), rgba(255, 255, 255, 0.012));
            border: 1px solid var(--border);
            border-radius: 16px;
            padding: 36px 32px 30px;
            transition: border-color var(--transition), box-shadow var(--transition);
        }
        .diagram-card:hover {
            border-color: rgba(255, 180, 0, 0.2);
            box-shadow: 0 24px 50px rgba(0, 0, 0, 0.35);
        }

        .diagram-card svg {
            width: 100%;
            height: auto;
            max-width: 940px;
        }

        .caption-row {
            margin-top: 26px;
            display: flex;
            justify-content: center;
            flex-wrap: wrap;
            gap: 36px;
        }
        .legend {
            display: flex;
            align-items: center;
            gap: 10px;
            font-family: 'Barlow', sans-serif;
            font-size: 12.5px;
            letter-spacing: 1.5px;
            color: var(--text);
            text-transform: uppercase;
            font-weight: 700;
            cursor: default;
            transition: color var(--transition);
        }
        .legend:hover { color: var(--white); }
        .legend .dot {
            width: 13px; height: 13px;
            border-radius: 50%;
            flex-shrink: 0;
            transition: transform var(--transition);
        }
        .legend:hover .dot { transform: scale(1.2); }
        .dot.green { background: var(--green); box-shadow: 0 0 14px var(--green-glow); }
        .dot.white { background: #fff; box-shadow: 0 0 12px rgba(255, 255, 255, 0.5); }
        .dot.red { background: var(--red); box-shadow: 0 0 14px var(--red-glow); }
        .dot.mark {
            width: 15px; height: 8px; border-radius: 2px;
            background: #f5f7fb; box-shadow: 0 0 8px rgba(245, 247, 251, 0.4);
        }

        /* ── fact card ── */
        .fact-card {
            margin-top: 34px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 16px;
            padding: 34px 40px 30px;
            position: relative;
            overflow: hidden;
            transition: border-color var(--transition), box-shadow var(--transition);
        }
        .fact-card::before {
            content: '';
            position: absolute; top: 0; left: 0; right: 0; height: 3px;
            background: linear-gradient(90deg, var(--gold), var(--cyan));
            transform: scaleX(0); transform-origin: left;
            transition: transform 0.4s ease;
        }
        .fact-card:hover { border-color: rgba(255, 180, 0, 0.2); }
        .fact-card:hover::before { transform: scaleX(1); }
        .fact-card .label {
            display: flex; align-items: center;
            font-size: 12px; letter-spacing: 2.5px; color: var(--gold);
            text-transform: uppercase; margin-bottom: 16px; font-weight: 700;
        }
        .fact-card .label .badge {
            display: inline-flex; align-items: center; gap: 6px;
            background: rgba(0, 212, 255, 0.08);
            border: 1px solid rgba(0, 212, 255, 0.16);
            color: var(--cyan);
            padding: 5px 14px;
            border-radius: 100px;
            font-size: 11px; letter-spacing: 1px; font-weight: 700;
            margin-left: 12px;
        }
        .fact-card > h2 { font-family: 'Bebas Neue', sans-serif; font-size: 26px; letter-spacing: 1px; font-weight: 400; line-height: 1.2; color: var(--white); margin: 0 0 14px; }
        .fact-card > h2.label { font-family: inherit; line-height: inherit; margin-top: 0; }
        .fact-card p {
            font-size: 16.5px;
            line-height: 1.9;
            color: var(--text);
            font-weight: 400;
        }
        .fact-card p + p { margin-top: 16px; }
        .fact-card b { color: var(--white); font-weight: 700; }
        .fact-card .highlight-green { color: var(--green); font-weight: 600; }
        .fact-card .highlight-red { color: var(--red); font-weight: 600; }
        .fact-card .highlight-white { color: var(--white); font-weight: 700; }
        .fact-card .highlight-yellow { color: var(--gold); font-weight: 600; }
        .fact-card .note {
            margin-top: 22px;
            padding-top: 18px;
            border-top: 1px dashed var(--border);
            font-size: 12.5px;
            letter-spacing: 0.3px;
            color: var(--grey-dim);
            display: flex; align-items: center; gap: 10px;
        }
        .fact-card .note .icon { font-size: 15px; color: var(--gold-dim); }

        /* ── prev/next nav ── */
        .entry-nav {
            margin-top: 18px;
            display: flex; justify-content: space-between; gap: 16px; flex-wrap: wrap;
        }
        .entry-nav a {
            display: inline-flex; align-items: center; gap: 8px;
            font-size: 12.5px; font-weight: 700; letter-spacing: 1px; text-transform: uppercase;
            color: var(--grey-dim); text-decoration: none;
            transition: color 0.3s ease;
        }
        .entry-nav a:hover { color: var(--gold); }

        /* ── specs mini-grid ── */
        .specs-grid {
            margin-top: 22px;
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(170px, 1fr));
            gap: 14px;
            padding-top: 22px;
            border-top: 1px solid var(--border);
        }
        .spec-item {
            display: flex; flex-direction: column; gap: 6px;
            padding: 14px 16px;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 10px;
        }
        .spec-item .spec-label {
            font-size: 11px; letter-spacing: 1.5px;
            color: var(--grey-dim); text-transform: uppercase; font-weight: 600;
        }
        .spec-item .spec-value {
            font-size: 17px; font-weight: 700; color: var(--white); letter-spacing: 0.2px;
        }
        .spec-item .spec-value .unit {
            font-size: 12px; font-weight: 400; color: var(--grey-dim); margin-left: 4px;
        }

        /* ── footer ── */

        /* ── responsive ── */
        @media (max-width: 860px) {
            .container { padding: 50px 24px 60px; }
            .heading-group h1 { font-size: 46px; }
            .heading-group .sub { font-size: 16px; }
            .fact-card { padding: 26px 22px; }
            .fact-card p { font-size: 15.5px; }
            .diagram-card { padding: 24px 18px 22px; }
            .caption-row { gap: 18px; }
        }

        @media (max-width: 480px) {
            .heading-group h1 { font-size: 34px; }
            .specs-grid { grid-template-columns: 1fr 1fr; }
            .legend { font-size: 11px; gap: 6px; }
        }

        /* ── utilities ── */
        .glow-pulse { animation: pulseGlow 2.8s ease-in-out infinite; }
        @keyframes pulseGlow { 0%, 100% { opacity: 0.7; } 50% { opacity: 1; } }

        nav {
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 1000;
            padding: 0 40px;
            height: 70px;
            display: flex;
            align-items: center;
            justify-content: space-between;
            background: rgba(6, 13, 26, 0.95);
            backdrop-filter: blur(20px);
            border-bottom: 1px solid rgba(255, 180, 0, 0.3);
        }
        .nav-logo {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 26px;
            letter-spacing: 3px;
            color: var(--white);
            text-decoration: none;
        }
        .nav-logo span {
            color: var(--gold);
        }
        .nav-links {
            display: flex;
            gap: 32px;
            list-style: none;
        }
        .nav-links a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1.5px;
            text-transform: uppercase;
            transition: color .3s;
        }
        .nav-links a:hover,
        .nav-links a.active {
            color: var(--gold);
        }
        .nav-cta {
            padding: 10px 24px;
            border: 1px solid var(--gold);
            color: var(--gold);
            border-radius: 6px;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .nav-cta:hover {
            background: var(--gold);
            color: #000;
        }
        .hamburger {
            display: none;
            flex-direction: column;
            gap: 5px;
            cursor: pointer;
        }
        .hamburger span {
            width: 24px;
            height: 2px;
            background: var(--white);
        }
        @media(max-width:900px) {
            .nav-links,
            .nav-cta {
                display: none;
            }
            .hamburger {
                display: flex;
            }
        }

        .breadcrumb {
            padding: 110px 40px 0;
            max-width: 1100px;
            margin: auto;
            position: relative;
            z-index: 1;
        }
        .breadcrumb a {
            color: var(--text);
            text-decoration: none;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: .5px;
        }
        .breadcrumb a:hover {
            color: var(--gold);
        }
        .breadcrumb span {
            color: var(--text);
            opacity: .4;
            margin: 0 8px;
        }
        .breadcrumb .current {
            color: var(--gold);
        }

        /* ── RELATED ── */
        .related-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 16px;
        }
        @media(max-width:700px) {
            .related-grid { grid-template-columns: 1fr; }
        }
        .related-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid var(--border);
            border-radius: 12px;
            padding: 18px 20px;
            text-decoration: none;
            display: block;
            transition: all .3s;
        }
        .related-card:hover {
            border-color: rgba(255, 180, 0, 0.3);
            transform: translateY(-3px);
        }
        .related-card .rc-tag {
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--cyan);
            margin-bottom: 6px;
        }
        .related-card .hl5 {
            font-size: 14px;
            color: var(--white);
        }

        footer {
            padding: 30px 40px;
            border-top: 1px solid rgba(255, 255, 255, 0.06);
            display: flex;
            align-items: center;
            justify-content: space-between;
            flex-wrap: wrap;
            gap: 15px;
            position: relative;
            z-index: 1;
        }
        footer p {
            font-size: 13px;
            color: var(--text);
        }
        footer p strong { color: var(--gold); }
        .footer-links {
            display: flex;
            gap: 25px;
            flex-wrap: wrap;
        }
        .footer-links a {
            font-size: 12px;
            font-weight: 600;
            letter-spacing: 1px;
            text-transform: uppercase;
            color: var(--text);
            text-decoration: none;
        }
        .footer-links a:hover { color: var(--gold); }

        .scroll-top {
            position: fixed;
            bottom: 30px;
            right: 30px;
            z-index: 999;
            width: 44px;
            height: 44px;
            border-radius: 50%;
            background: var(--gold);
            border: none;
            color: #000;
            font-size: 18px;
            cursor: pointer;
            opacity: 0;
            transform: translateY(20px);
            transition: all .3s;
            box-shadow: 0 8px 24px rgba(255, 180, 0, 0.25);
        }
        .scroll-top.visible { opacity: 1; transform: translateY(0); }
        .scroll-top:hover { transform: translateY(-4px) scale(1.05); }
        .academy-cta {
            position: relative;
            border: 1px solid rgba(255, 180, 0, 0.35);
            border-radius: 14px;
            background: linear-gradient(160deg, rgba(255, 180, 0, 0.08), var(--card) 55%);
            padding: 48px 44px;
            overflow: hidden;
        }
        .academy-cta::before {
            content: '';
            position: absolute;
            top: -60px;
            right: -60px;
            width: 220px;
            height: 220px;
            background: radial-gradient(circle, rgba(255, 180, 0, 0.16), transparent 70%);
            pointer-events: none;
        }
        .academy-cta-eyebrow {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            color: var(--gold);
            font-size: 12.5px;
            font-weight: 700;
            letter-spacing: 2px;
            text-transform: uppercase;
            margin-bottom: 14px;
        }
        .academy-cta h2 {
            font-family: 'Bebas Neue', sans-serif;
            font-size: 34px;
            letter-spacing: 1px;
            line-height: 1.15;
            margin-bottom: 16px;
        }
        .academy-cta p {
            color: var(--text);
            font-size: 15px;
            line-height: 1.7;
            max-width: 720px;
            margin-bottom: 10px;
        }
        .academy-cta .hl4 {
            color: var(--white);
            font-size: 17px;
            font-weight: 700;
            margin: 26px 0 12px;
        }
        .academy-path {
            display: flex;
            flex-wrap: wrap;
            align-items: center;
            gap: 8px;
            margin-bottom: 20px;
        }
        .academy-path span {
            background: rgba(255, 255, 255, 0.04);
            border: 1px solid var(--border);
            border-radius: 6px;
            padding: 7px 14px;
            font-size: 12.5px;
            font-weight: 600;
            letter-spacing: 0.4px;
            color: var(--text);
            white-space: nowrap;
        }
        .academy-path i {
            color: var(--gold);
            font-size: 11px;
            opacity: 0.8;
        }
        .academy-cta-actions {
            display: flex;
            flex-wrap: wrap;
            gap: 14px;
            margin-top: 26px;
        }
        .academy-btn {
            display: inline-flex;
            align-items: center;
            gap: 10px;
            padding: 13px 26px;
            border-radius: 6px;
            font-size: 13px;
            font-weight: 700;
            letter-spacing: 1px;
            text-transform: uppercase;
            text-decoration: none;
            transition: all .3s;
        }
        .academy-btn-primary {
            background: var(--gold);
            color: #060d1a;
            border: 1px solid var(--gold);
        }
        .academy-btn-primary:hover {
            background: transparent;
            color: var(--gold);
        }
        .academy-btn-outline {
            border: 1px solid var(--border);
            color: var(--white);
        }
        .academy-btn-outline:hover {
            border-color: var(--gold);
            color: var(--gold);
        }
        .academy-cta-tagline {
            margin-top: 28px;
            padding-top: 20px;
            border-top: 1px solid var(--border);
            font-family: 'Barlow Condensed', sans-serif;
            font-size: 13px;
            font-weight: 600;
            letter-spacing: 3px;
            text-transform: uppercase;
            color: var(--gold);
            opacity: 0.85;
        }
        @media(max-width:600px) {
            .academy-cta { padding: 32px 22px; }
            .academy-cta h2 { font-size: 26px; }
        }

        /* ── shell sections (Academy template) ── */
        .shell-section { padding: 46px 0 10px; border-top: 1px solid var(--border); margin-top: 40px; }
        .shell-section .section-tag { font-family: 'Bebas Neue', sans-serif; font-size: 13px; letter-spacing: 2px; color: var(--gold); opacity: .7; margin-bottom: 8px; }
        .shell-section > h2 { font-family: 'Bebas Neue', sans-serif; font-size: 32px; letter-spacing: 1px; margin-bottom: 18px; font-weight: 400; }
        .shell-section.cta-wrap { border-top: none; padding-top: 10px; }
        .breadcrumb { max-width: 1120px; }
        .breadcrumb .current { opacity: 1; }
        main { padding-top: 0; }
        .container { padding-top: 30px; }
        .nav-links.open { display: flex; position: absolute; top: 70px; left: 0; right: 0; flex-direction: column; gap: 0; background: rgba(6,13,26,.98); border-bottom: 1px solid rgba(255,180,0,.3); padding: 10px 20px 16px; }
        .nav-links.open li a { display: block; padding: 12px 0; }
        .hamburger { background: none; border: none; padding: 6px; }
        @media(max-width:600px) { .breadcrumb { padding: 100px 20px 0; } .container { padding-left: 20px; padding-right: 20px; } footer { padding: 20px; flex-direction: column; text-align: center; } }


        .faq-list{display:flex;flex-direction:column;gap:10px;max-width:900px;margin-top:6px;}
        .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
        .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
        .faq-item summary::-webkit-details-marker{display:none;}
        .faq-item summary:hover{background:rgba(255,255,255,0.02);}
        .faq-item summary:focus-visible{outline:2px solid var(--cyan);outline-offset:-2px;}
        .faq-item .faq-q{flex-grow:1;}
        .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:6px;flex-shrink:0;}
        .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
        .faq-item[open] .chev{transform:rotate(180deg);}
        .faq-item[open] summary{border-bottom:1px solid var(--border);}
        .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

        /* ── entry-specific ── */
        .steps { margin: 20px 0 6px; padding: 0; list-style: none; counter-reset: st; display: grid; gap: 8px; }
        .steps li { counter-increment: st; position: relative; padding: 10px 14px 10px 46px; background: rgba(255,255,255,.03); border: 1px solid var(--border); border-radius: 10px; font-size: 14.5px; line-height: 1.55; color: var(--text); }
        .steps li::before { content: counter(st); position: absolute; left: 12px; top: 9px; width: 24px; height: 24px; border-radius: 50%; background: var(--gold); color: #060d1a; font-weight: 800; font-size: 13px; display: flex; align-items: center; justify-content: center; }
        .steps li b { color: var(--white); }
        .entry-nav .is-soon { display:inline-flex; align-items:center; gap:8px; font-size:12.5px; font-weight:700; letter-spacing:1px; text-transform:uppercase; color:var(--grey-dim); opacity:.45; cursor:default; }
        .dot.gold { background: var(--gold); box-shadow: 0 0 14px var(--gold-glow); }
        .dot.cyan { background: var(--cyan); box-shadow: 0 0 14px rgba(0,212,255,.35); }
        .compare-row { margin-top: 22px; display:grid; grid-template-columns: 1fr 1fr; gap:14px; }
        .compare-box { padding:16px 18px; background:rgba(255,255,255,.03); border:1px solid var(--border); border-radius:10px; }
        .compare-box .cb-tag { font-size:11px; letter-spacing:1.5px; text-transform:uppercase; font-weight:700; color:var(--gold); margin-bottom:6px; }
        .compare-box.dim .cb-tag { color:var(--grey-dim); }
        .compare-box p { font-size:14px !important; line-height:1.7 !important; }
        @media (max-width:600px){ .compare-row{ grid-template-columns:1fr; } }
                /* dz-feature:start — full diagram viewer with zoom and pan */
        .dz-btn{margin-top:18px;display:inline-flex;align-items:center;gap:8px;background:rgba(255,180,0,0.1);border:1px solid rgba(255,180,0,0.35);color:var(--gold);font:700 12.5px 'Barlow',sans-serif;letter-spacing:1.2px;text-transform:uppercase;padding:10px 18px;border-radius:100px;cursor:pointer;transition:background .3s;}
        .dz-btn:hover{background:rgba(255,180,0,0.2);}
        .diagram-card > svg{cursor:zoom-in;}
        .dz-overlay{position:fixed;inset:0;z-index:1000;background:#060d1a;display:none;flex-direction:column;}
        .dz-overlay.open{display:flex;}
        .dz-bar{display:flex;justify-content:space-between;align-items:center;gap:12px;padding:10px 16px;border-bottom:1px solid var(--border);color:var(--text);font-size:12.5px;letter-spacing:1px;text-transform:uppercase;font-weight:700;flex-wrap:wrap;}
        .dz-title{flex:1 1 220px;min-width:0;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}
        .dz-tools{display:flex;align-items:center;gap:6px;}
        .dz-tools button{background:rgba(255,255,255,0.06);color:var(--text);border:1px solid var(--border);border-radius:100px;min-width:38px;height:38px;padding:0 12px;font:800 15px 'Barlow',sans-serif;cursor:pointer;line-height:1;}
        .dz-tools button:hover{background:rgba(255,180,0,0.18);}
        .dz-tools button.dz-fit{font-size:12.5px;letter-spacing:1px;text-transform:uppercase;}
        .dz-tools button.dz-close{background:var(--gold);color:#060d1a;border:0;font-size:12.5px;letter-spacing:.5px;padding:0 18px;margin-left:6px;}
        .dz-tools button:focus-visible{outline:2px solid var(--gold);outline-offset:2px;}
        .dz-zoom{min-width:52px;text-align:center;font-size:12.5px;font-weight:700;letter-spacing:.5px;}
        .dz-stage{flex:1;position:relative;overflow:hidden;touch-action:none;cursor:grab;user-select:none;-webkit-user-select:none;}
        .dz-stage.drag{cursor:grabbing;}
        .dz-stage svg{position:absolute;left:0;top:0;max-width:none;transform-origin:0 0;will-change:transform;}
        .dz-hint{position:absolute;left:50%;bottom:16px;transform:translateX(-50%);background:rgba(6,13,26,0.85);border:1px solid var(--border);color:var(--grey,#9fb0c8);font-size:11.5px;letter-spacing:.8px;text-transform:uppercase;padding:7px 14px;border-radius:100px;pointer-events:none;white-space:nowrap;transition:opacity .6s;}
        .dz-hint.hide{opacity:0;}
        @media(max-width:600px){.dz-hint{white-space:normal;text-align:center;width:max-content;max-width:90%;}.dz-tools button.dz-fit{display:none;}}
        /* dz-feature:end */
    </style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

        <nav id="navbar">
        <a href="../index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
        <ul class="nav-links" id="navLinks">
            <li><a href="../index.html#about">About</a></li>
            <li><a href="../knowledge-hub.html" class="active">Knowledge Hub</a></li>
            <li><a href="../component-library.html">Components</a></li>
            <li><a href="../agl-comparisons.html">Comparisons</a></li>
            <li><a href="../standards-companion.html">Standards</a></li>
            <li><a href="../index.html#contact">Contact</a></li>
        </ul>
        <a href="../index.html#contact" class="nav-cta">Get in Touch</a>
        <button class="hamburger" id="hamburger" aria-label="Toggle menu" aria-expanded="false"><span></span><span></span><span></span></button>
    </nav>

    <div class="breadcrumb">
        <a href="../index.html">Home</a><span>/</span>
        <a href="../knowledge-hub.html">Knowledge Hub</a><span>/</span>
        <a href="../agl-visual-encyclopedia.html">AGL Visual Encyclopedia</a><span>/</span>
        <span class="current">Power quality monitoring</span>
    </div>

    
    <main>
        <div class="container">

            <div class="section-label">
                AGL Visual Encyclopedia
                <span class="entry-tag">ENTRY 35 &middot; CCR &amp; POWER SUPPLY SYSTEMS</span>
            </div>

            <div class="heading-group">
                <h1>What is <span class="accent">power quality monitoring</span>?</h1>
                <p class="sub">Measuring and logging the quality of the supply, so a sag, distortion or drift is seen and recorded before it trips a regulator.</p>
            </div>

            <div class="diagram-card">
<svg viewBox="0 0 960 518" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Simplified power quality monitoring chain for an airfield substation. The low-voltage main bus is sensed through current and voltage transformers into a power quality analyser, which raises threshold alarms to the ALCMS and, separately, logs all data for trend reports. A waveform sketch shows a voltage sag being time-stamped. Six watched parameters are shown: voltage, interruptions, harmonics, frequency, unbalance and power factor. Below, a monitored supply where problems are found early is compared with an unmonitored one where problems are found at the outage. With motion on, a sample travels along the chain, the sag is recorded, the alarm goes to the ALCMS and the full record goes to the trend report.">
<text x="30" y="40" fill="var(--gold-dim)" font-family="'Barlow Condensed', sans-serif" font-size="16" letter-spacing="2.5" font-weight="700" text-anchor="start">POWER QUALITY MONITORING &middot; WATCHING THE SUPPLY, NOT JUST THE LIGHTS</text>
<text x="30" y="60" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1" font-weight="600" text-anchor="start">measured continuously and time-stamped, so a supply problem can be told from an equipment fault</text>
<rect x="40" y="110" width="140" height="44" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
<text x="110.0" y="129" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.1" font-weight="700" text-anchor="middle">LV MAIN BUS</text>
<text x="110.0" y="144" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.4" font-weight="500" text-anchor="middle">supply under watch</text>
<path d="M110 104 V110" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="110" cy="94" r="10" fill="var(--gold)" /><text x="110" y="98.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<path d="M180 132 H215" stroke="var(--gold)" stroke-width="2.6" fill="none" /><path d="M207 127 L215 132 L207 137" stroke="var(--gold)" stroke-width="2.6" fill="none" />
<rect x="215" y="110" width="150" height="44" rx="8" fill="rgba(255,180,0,0.08)" stroke="var(--gold)" stroke-width="2" />
<text x="290.0" y="129" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.1" font-weight="700" text-anchor="middle">CT / VT SENSING</text>
<text x="290.0" y="144" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.4" font-weight="500" text-anchor="middle">safe signals</text>
<path d="M290 104 V110" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="290" cy="94" r="10" fill="var(--gold)" /><text x="290" y="98.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<path d="M365 132 H400" stroke="var(--gold)" stroke-width="2.6" fill="none" /><path d="M392 127 L400 132 L392 137" stroke="var(--gold)" stroke-width="2.6" fill="none" />
<rect x="400" y="110" width="160" height="44" rx="8" fill="rgba(255,180,0,0.08)" stroke="var(--gold)" stroke-width="2" />
<text x="480.0" y="129" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.1" font-weight="700" text-anchor="middle">PQ ANALYSER</text>
<text x="480.0" y="144" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.4" font-weight="500" text-anchor="middle">measures and logs</text>
<path d="M480 104 V110" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="480" cy="94" r="10" fill="var(--gold)" /><text x="480" y="98.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<path d="M560 132 H595" stroke="var(--gold)" stroke-width="2.6" fill="none" /><path d="M587 127 L595 132 L587 137" stroke="var(--gold)" stroke-width="2.6" fill="none" />
<rect x="595" y="110" width="160" height="44" rx="8" fill="rgba(53,208,127,0.12)" stroke="var(--green)" stroke-width="2" />
<text x="675.0" y="129" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.1" font-weight="700" text-anchor="middle">ALARM &middot; ALCMS</text>
<text x="675.0" y="144" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.4" font-weight="500" text-anchor="middle">threshold events</text>
<path d="M675 104 V110" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="675" cy="94" r="10" fill="var(--gold)" /><text x="675" y="98.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<path d="M480 154 V168 H855 V160" stroke="#7f93c4" stroke-width="2" stroke-dasharray="6 4" fill="none" /><path d="M850 165 L855 157 L860 165" stroke="#7f93c4" stroke-width="2" fill="none" /><text x="768" y="182" fill="#9fb3e6" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.2" font-weight="600" text-anchor="middle">ALL DATA LOGGED</text>
<rect x="790" y="110" width="130" height="44" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="2" />
<text x="855.0" y="129" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.1" font-weight="700" text-anchor="middle">TREND &middot; REPORT</text>
<text x="855.0" y="144" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="0.4" font-weight="500" text-anchor="middle">history and proof</text>
<path d="M855 104 V110" stroke="rgba(200,216,240,0.55)" stroke-width="1.2" fill="none" /><circle cx="855" cy="94" r="10" fill="var(--gold)" /><text x="855" y="98.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<text x="480" y="180" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1.6" font-weight="600" text-anchor="middle">MEASURED CONTINUOUSLY, NOT ONLY AFTER A FAILURE</text>
<rect x="40" y="194" width="440" height="116" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--border)" stroke-width="1.5" />
<text x="56" y="214" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.6" font-weight="700" text-anchor="start">VOLTAGE EVENT &middot; THE ANALYSER TIME-STAMPS IT</text>
<path d="M56 224 H464 M56 292 H464" stroke="rgba(200,216,240,0.25)" stroke-width="1" stroke-dasharray="4 4" fill="none" />
<path d="M56 258 H464" stroke="rgba(200,216,240,0.2)" stroke-width="1" fill="none" />
<polyline points="56,258.0 58,252.8 60,247.7 62,242.8 64,238.4 66,234.3 68,230.9 70,228.0 72,225.9 74,224.6 76,224.0 78,224.3 80,225.3 82,227.1 84,229.7 86,232.9 88,236.7 90,241.0 92,245.7 94,250.7 96,255.9 98,261.1 100,266.3 102,271.3 104,275.9 106,280.1 108,283.8 110,286.9 112,289.3 114,291.0 116,291.9 118,291.9 120,291.2 122,289.7 124,287.4 126,284.5 128,280.9 130,276.8 132,272.2 134,267.3 136,262.2 138,257.0 140,251.8 142,246.7 144,241.9 146,237.5 148,233.6 150,230.2 152,227.6 154,225.6 156,224.4 158,224.0 160,224.4 162,225.6 164,227.6 166,230.2 168,233.6 170,237.5 172,241.9 174,246.7 176,251.8 178,257.0 180,262.2 182,267.3 184,272.2 186,276.8 188,280.9 190,284.5 192,287.4 194,289.7 196,291.2 198,291.9 200,291.9 202,291.0 204,289.3 206,286.9 208,283.8 210,280.1 212,275.9 214,271.3 216,266.3 218,261.1 220,255.9 222,250.7 224,245.7 226,241.0 228,236.7 230,232.9 232,229.7 234,227.1 236,225.3 238,245.1 240,245.0 242,245.2 244,245.7 246,246.5 248,247.6 250,249.0 252,250.5 254,252.2 256,254.1 258,256.0 260,258.0 262,260.0 264,261.9 266,263.8 268,265.5 270,267.0 272,268.4 274,269.5 276,270.3 278,270.8 280,271.0 282,270.9 284,270.5 286,269.8 288,268.8 290,267.6 292,266.2 294,264.5 296,262.7 298,260.8 300,258.8 302,256.8 304,254.8 306,252.9 308,251.2 310,249.5 312,248.1 314,246.9 316,246.0 318,245.4 320,245.1 322,245.0 324,245.3 326,245.9 328,246.7 330,247.9 332,249.2 334,250.8 336,243.8 338,248.7 340,253.8 342,259.0 344,264.2 346,269.3 348,274.1 350,278.5 352,282.4 354,285.8 356,288.4 358,290.4 360,291.6 362,292.0 364,291.6 366,290.4 368,288.4 370,285.8 372,282.4 374,278.5 376,274.1 378,269.3 380,264.2 382,259.0 384,253.8 386,248.7 388,243.8 390,239.2 392,235.1 394,231.5 396,228.6 398,226.3 400,224.8 402,224.1 404,224.1 406,225.0 408,226.7 410,229.1 412,232.2 414,235.9 416,240.1 418,244.7 420,249.7 422,254.9 424,260.1 426,265.3 428,270.3 430,275.0 432,279.3 434,283.1 436,286.3 438,288.9 440,290.7 442,291.7 444,292.0 446,291.4 448,290.1 450,288.0 452,285.1 454,281.7 456,277.6 458,273.2 460,268.3 462,263.2 464,258.0" fill="none" stroke="var(--green)" stroke-width="2" />
<path d="M238 300 H334 M238 296 V304 M334 296 V304" stroke="var(--red)" stroke-width="1.6" fill="none" />
<text x="286" y="318" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" font-weight="700" text-anchor="middle">SAG &middot; LOGGED WITH DEPTH AND DURATION</text>
<text x="464" y="220" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.6" font-weight="500" text-anchor="end">nominal</text>
<text x="500" y="208" fill="var(--gold)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="1.8" font-weight="700" text-anchor="start">WHAT IT WATCHES</text>
<rect x="500" y="220" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="567" y="236" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">VOLTAGE</text>
<text x="567" y="250" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">sags and swells</text>
<rect x="643" y="220" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="710" y="236" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">INTERRUPTIONS</text>
<text x="710" y="250" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">short and long</text>
<rect x="786" y="220" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="853" y="236" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">HARMONICS</text>
<text x="853" y="250" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">distortion of V and I</text>
<rect x="500" y="266" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="567" y="282" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">FREQUENCY</text>
<text x="567" y="296" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">esp. on the generator</text>
<rect x="643" y="266" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="710" y="282" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">UNBALANCE</text>
<text x="710" y="296" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">between phases</text>
<rect x="786" y="266" width="134" height="38" rx="8" fill="#101c3a" stroke="#7f93c4" stroke-width="1.6" />
<text x="853" y="282" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="11" letter-spacing="1" font-weight="700" text-anchor="middle">POWER FACTOR</text>
<text x="853" y="296" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="9.5" letter-spacing="0.2" font-weight="500" text-anchor="middle">regulator load</text>
<circle cx="40" cy="344" r="10" fill="var(--gold)" /><text x="40" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">1</text>
<text x="60" y="342" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">LV MAIN BUS</text>
<text x="60" y="356" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.3" font-weight="500" text-anchor="start">the point where the quality of the supply is measured</text>
<circle cx="40" cy="376" r="10" fill="var(--gold)" /><text x="40" y="380.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">2</text>
<text x="60" y="374" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">CT / VT SENSING</text>
<text x="60" y="388" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.3" font-weight="500" text-anchor="start">current transformers and voltage sensing give the analyser safe signals</text>
<circle cx="40" cy="408" r="10" fill="var(--gold)" /><text x="40" y="412.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">3</text>
<text x="60" y="406" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">PQ ANALYSER</text>
<text x="60" y="420" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.3" font-weight="500" text-anchor="start">measures and logs voltage, current, harmonics and events</text>
<circle cx="500" cy="344" r="10" fill="var(--gold)" /><text x="500" y="348.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">4</text>
<text x="520" y="342" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">ALARM AND ALCMS</text>
<text x="520" y="356" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.3" font-weight="500" text-anchor="start">threshold events raise an alarm and show on the control system</text>
<circle cx="500" cy="376" r="10" fill="var(--gold)" /><text x="500" y="380.5" fill="#060d1a" font-family="'Barlow Condensed', sans-serif" font-size="13" font-weight="800" text-anchor="middle">5</text>
<text x="520" y="374" fill="var(--white)" font-family="'Barlow Condensed', sans-serif" font-size="13.5" letter-spacing="1.6" font-weight="700" text-anchor="start">TREND AND REPORT</text>
<text x="520" y="388" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="11.5" letter-spacing="0.3" font-weight="500" text-anchor="start">everything the analyser logs shows slow changes and supports fault finding</text>
<rect x="30" y="432" width="420" height="58" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--green)" stroke-width="1.8" />
<text x="46" y="449" fill="var(--green)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="800" text-anchor="start">MONITORED AND TRENDED</text>
<text x="46" y="470" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="17" letter-spacing="0.8" font-weight="400" text-anchor="start">PROBLEMS FOUND EARLY</text>
<text x="46" y="483" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11" letter-spacing="0" font-weight="400" text-anchor="start">A slow trend shows a failing source or load before the lights are affected</text>
<rect x="490" y="432" width="420" height="58" rx="10" fill="rgba(255,255,255,0.03)" stroke="var(--red)" stroke-width="1.8" />
<text x="506" y="449" fill="var(--red)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="2" font-weight="800" text-anchor="start">NOT MONITORED</text>
<text x="506" y="470" fill="var(--white)" font-family="'Bebas Neue', Impact, sans-serif" font-size="17" letter-spacing="0.8" font-weight="400" text-anchor="start">FOUND AT THE OUTAGE</text>
<text x="506" y="483" fill="var(--grey-dim)" font-family="'Barlow', sans-serif" font-size="11" letter-spacing="0" font-weight="400" text-anchor="start">Sags, distortion and unbalance go unseen until a regulator trips</text>
<text x="470" y="508" fill="var(--grey-dim)" font-family="'Barlow Condensed', sans-serif" font-size="12" letter-spacing="1.2" font-weight="500" text-anchor="middle">SCHEMATIC &middot; NOT TO SCALE &middot; FOLLOW THE UTILITY AGREEMENT, THE AUTHORITY AND THE EQUIPMENT MANUALS</text>
<g class="m3-fx" pointer-events="none"><rect x="40" y="110" width="140" height="44" rx="8" fill="rgba(159,179,230,0.14)" stroke="#9fb3e6" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0167;0.0267;0.0483;0.0583;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.0333;0.0583;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.0333;0.0583;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0292;0.0333;0.0583;0.0625;1"/></g><rect x="215" y="110" width="150" height="44" rx="8" fill="rgba(255,210,90,0.16)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0542;0.0642;0.0858;0.0958;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.075;0.1;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.075;0.1;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0708;0.075;0.1;0.1042;1"/></g><rect x="400" y="110" width="160" height="44" rx="8" fill="rgba(255,210,90,0.20)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0958;0.1058;0.1317;0.1417;1"/></rect><rect x="40" y="110" width="140" height="44" rx="8" fill="rgba(159,179,230,0.14)" stroke="#9fb3e6" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.1833;0.1933;0.215;0.225;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.2;0.225;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.2;0.225;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.1958;0.2;0.225;0.2292;1"/></g><rect x="215" y="110" width="150" height="44" rx="8" fill="rgba(255,210,90,0.16)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.2208;0.2308;0.2525;0.2625;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.2417;0.2667;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.2417;0.2667;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.2375;0.2417;0.2667;0.2708;1"/></g><rect x="400" y="110" width="160" height="44" rx="8" fill="rgba(255,210,90,0.20)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.2625;0.2725;0.2983;0.3083;1"/></rect><rect x="40" y="110" width="140" height="44" rx="8" fill="rgba(159,179,230,0.14)" stroke="#9fb3e6" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7167;0.7267;0.7483;0.7583;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.7333;0.7583;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.7333;0.7583;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7292;0.7333;0.7583;0.7625;1"/></g><rect x="215" y="110" width="150" height="44" rx="8" fill="rgba(255,210,90,0.16)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7542;0.7642;0.7858;0.7958;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.775;0.8;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.775;0.8;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7708;0.775;0.8;0.8042;1"/></g><rect x="400" y="110" width="160" height="44" rx="8" fill="rgba(255,210,90,0.20)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7958;0.8058;0.8317;0.8417;1"/></rect><rect x="40" y="110" width="140" height="44" rx="8" fill="rgba(159,179,230,0.14)" stroke="#9fb3e6" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.8833;0.8933;0.915;0.925;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.9;0.925;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M182 132 H213" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.9;0.925;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.8958;0.9;0.925;0.9292;1"/></g><rect x="215" y="110" width="150" height="44" rx="8" fill="rgba(255,210,90,0.16)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.9208;0.9308;0.9525;0.9625;1"/></rect><g opacity="0"><circle r="9.36" fill="rgba(255,224,138,0.28)"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.9417;0.9667;1"/></circle><circle r="3.6" fill="#FFE08A"><animateMotion dur="12s" repeatCount="indefinite" path="M367 132 H398" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.9417;0.9667;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.9375;0.9417;0.9667;0.9708;1"/></g><rect x="400" y="110" width="160" height="44" rx="8" fill="rgba(255,210,90,0.20)" stroke="#FFD25A" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.9625;0.9725;0.9983;1;1"/></rect><g opacity="0"><circle r="8" fill="#5be29a" fill-opacity="0.25"><animateMotion dur="12s" repeatCount="indefinite" path="M56 258 L58 252.8 L60 247.7 L62 242.8 L64 238.4 L66 234.3 L68 230.9 L70 228 L72 225.9 L74 224.6 L76 224 L78 224.3 L80 225.3 L82 227.1 L84 229.7 L86 232.9 L88 236.7 L90 241 L92 245.7 L94 250.7 L96 255.9 L98 261.1 L100 266.3 L102 271.3 L104 275.9 L106 280.1 L108 283.8 L110 286.9 L112 289.3 L114 291 L116 291.9 L118 291.9 L120 291.2 L122 289.7 L124 287.4 L126 284.5 L128 280.9 L130 276.8 L132 272.2 L134 267.3 L136 262.2 L138 257 L140 251.8 L142 246.7 L144 241.9 L146 237.5 L148 233.6 L150 230.2 L152 227.6 L154 225.6 L156 224.4 L158 224 L160 224.4 L162 225.6 L164 227.6 L166 230.2 L168 233.6 L170 237.5 L172 241.9 L174 246.7 L176 251.8 L178 257 L180 262.2 L182 267.3 L184 272.2 L186 276.8 L188 280.9 L190 284.5 L192 287.4 L194 289.7 L196 291.2 L198 291.9 L200 291.9 L202 291 L204 289.3 L206 286.9 L208 283.8 L210 280.1 L212 275.9 L214 271.3 L216 266.3 L218 261.1 L220 255.9 L222 250.7 L224 245.7 L226 241 L228 236.7 L230 232.9 L232 229.7 L234 227.1 L236 225.3 L238 245.1 L240 245 L242 245.2 L244 245.7 L246 246.5 L248 247.6 L250 249 L252 250.5 L254 252.2 L256 254.1 L258 256 L260 258 L262 260 L264 261.9 L266 263.8 L268 265.5 L270 267 L272 268.4 L274 269.5 L276 270.3 L278 270.8 L280 271 L282 270.9 L284 270.5 L286 269.8 L288 268.8 L290 267.6 L292 266.2 L294 264.5 L296 262.7 L298 260.8 L300 258.8 L302 256.8 L304 254.8 L306 252.9 L308 251.2 L310 249.5 L312 248.1 L314 246.9 L316 246 L318 245.4 L320 245.1 L322 245 L324 245.3 L326 245.9 L328 246.7 L330 247.9 L332 249.2 L334 250.8 L336 243.8 L338 248.7 L340 253.8 L342 259 L344 264.2 L346 269.3 L348 274.1 L350 278.5 L352 282.4 L354 285.8 L356 288.4 L358 290.4 L360 291.6 L362 292 L364 291.6 L366 290.4 L368 288.4 L370 285.8 L372 282.4 L374 278.5 L376 274.1 L378 269.3 L380 264.2 L382 259 L384 253.8 L386 248.7 L388 243.8 L390 239.2 L392 235.1 L394 231.5 L396 228.6 L398 226.3 L400 224.8 L402 224.1 L404 224.1 L406 225 L408 226.7 L410 229.1 L412 232.2 L414 235.9 L416 240.1 L418 244.7 L420 249.7 L422 254.9 L424 260.1 L426 265.3 L428 270.3 L430 275 L432 279.3 L434 283.1 L436 286.3 L438 288.9 L440 290.7 L442 291.7 L444 292 L446 291.4 L448 290.1 L450 288 L452 285.1 L454 281.7 L456 277.6 L458 273.2 L460 268.3 L462 263.2 L464 258" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.025;0.6917;1"/><animate attributeName="fill" dur="12s" repeatCount="indefinite" calcMode="discrete" values="#5be29a;#ff5a66;#5be29a;#5be29a" keyTimes="0;0.3416;0.4651;1"/></circle><circle r="3.6" fill="#5be29a"><animateMotion dur="12s" repeatCount="indefinite" path="M56 258 L58 252.8 L60 247.7 L62 242.8 L64 238.4 L66 234.3 L68 230.9 L70 228 L72 225.9 L74 224.6 L76 224 L78 224.3 L80 225.3 L82 227.1 L84 229.7 L86 232.9 L88 236.7 L90 241 L92 245.7 L94 250.7 L96 255.9 L98 261.1 L100 266.3 L102 271.3 L104 275.9 L106 280.1 L108 283.8 L110 286.9 L112 289.3 L114 291 L116 291.9 L118 291.9 L120 291.2 L122 289.7 L124 287.4 L126 284.5 L128 280.9 L130 276.8 L132 272.2 L134 267.3 L136 262.2 L138 257 L140 251.8 L142 246.7 L144 241.9 L146 237.5 L148 233.6 L150 230.2 L152 227.6 L154 225.6 L156 224.4 L158 224 L160 224.4 L162 225.6 L164 227.6 L166 230.2 L168 233.6 L170 237.5 L172 241.9 L174 246.7 L176 251.8 L178 257 L180 262.2 L182 267.3 L184 272.2 L186 276.8 L188 280.9 L190 284.5 L192 287.4 L194 289.7 L196 291.2 L198 291.9 L200 291.9 L202 291 L204 289.3 L206 286.9 L208 283.8 L210 280.1 L212 275.9 L214 271.3 L216 266.3 L218 261.1 L220 255.9 L222 250.7 L224 245.7 L226 241 L228 236.7 L230 232.9 L232 229.7 L234 227.1 L236 225.3 L238 245.1 L240 245 L242 245.2 L244 245.7 L246 246.5 L248 247.6 L250 249 L252 250.5 L254 252.2 L256 254.1 L258 256 L260 258 L262 260 L264 261.9 L266 263.8 L268 265.5 L270 267 L272 268.4 L274 269.5 L276 270.3 L278 270.8 L280 271 L282 270.9 L284 270.5 L286 269.8 L288 268.8 L290 267.6 L292 266.2 L294 264.5 L296 262.7 L298 260.8 L300 258.8 L302 256.8 L304 254.8 L306 252.9 L308 251.2 L310 249.5 L312 248.1 L314 246.9 L316 246 L318 245.4 L320 245.1 L322 245 L324 245.3 L326 245.9 L328 246.7 L330 247.9 L332 249.2 L334 250.8 L336 243.8 L338 248.7 L340 253.8 L342 259 L344 264.2 L346 269.3 L348 274.1 L350 278.5 L352 282.4 L354 285.8 L356 288.4 L358 290.4 L360 291.6 L362 292 L364 291.6 L366 290.4 L368 288.4 L370 285.8 L372 282.4 L374 278.5 L376 274.1 L378 269.3 L380 264.2 L382 259 L384 253.8 L386 248.7 L388 243.8 L390 239.2 L392 235.1 L394 231.5 L396 228.6 L398 226.3 L400 224.8 L402 224.1 L404 224.1 L406 225 L408 226.7 L410 229.1 L412 232.2 L414 235.9 L416 240.1 L418 244.7 L420 249.7 L422 254.9 L424 260.1 L426 265.3 L428 270.3 L430 275 L432 279.3 L434 283.1 L436 286.3 L438 288.9 L440 290.7 L442 291.7 L444 292 L446 291.4 L448 290.1 L450 288 L452 285.1 L454 281.7 L456 277.6 L458 273.2 L460 268.3 L462 263.2 L464 258" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.025;0.6917;1"/><animate attributeName="fill" dur="12s" repeatCount="indefinite" calcMode="discrete" values="#5be29a;#ff5a66;#5be29a;#5be29a" keyTimes="0;0.3416;0.4651;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0208;0.025;0.6917;0.6958;1"/></g><rect x="238" y="222" width="0" height="74" fill="rgba(230,57,70,0.12)" stroke="rgba(255,90,102,0.55)" stroke-width="1" stroke-dasharray="3 3" opacity="0"><animate attributeName="width" dur="12s" repeatCount="indefinite" values="0;0;96;96" keyTimes="0;0.3416;0.4651;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.3416;0.3499;0.9333;0.9417;1"/></rect><polyline points="236,225.3 238,245.1 240,245 242,245.2 244,245.7 246,246.5 248,247.6 250,249 252,250.5 254,252.2 256,254.1 258,256 260,258 262,260 264,261.9 266,263.8 268,265.5 270,267 272,268.4 274,269.5 276,270.3 278,270.8 280,271 282,270.9 284,270.5 286,269.8 288,268.8 290,267.6 292,266.2 294,264.5 296,262.7 298,260.8 300,258.8 302,256.8 304,254.8 306,252.9 308,251.2 310,249.5 312,248.1 314,246.9 316,246 318,245.4 320,245.1 322,245 324,245.3 326,245.9 328,246.7 330,247.9 332,249.2 334,250.8 336,243.8" fill="none" stroke="#ff5a66" stroke-width="2.6" stroke-linejoin="round" pathLength="1" stroke-dasharray="1" stroke-dashoffset="1" opacity="0"><animate attributeName="stroke-dashoffset" dur="12s" repeatCount="indefinite" values="1;1;0;0" keyTimes="0;0.3416;0.4651;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.3416;0.3499;0.9333;0.9417;1"/></polyline><path d="M238 300 H334 M238 296 V304 M334 296 V304" stroke="#ff5a66" stroke-width="2.8" fill="none" opacity="0"><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.4651;0.4776;0.9292;0.9417;1"/></path><text x="286" y="318" fill="#ff8b94" font-family="'Barlow Condensed', sans-serif" font-size="10.5" letter-spacing="1" font-weight="700" text-anchor="middle" opacity="0">SAG &#183; LOGGED WITH DEPTH AND DURATION<animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.4651;0.4776;0.9292;0.9417;1"/></text><rect x="500" y="220" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.0417;0.05;0.0833;0.0917;0.6667;0.675;0.7083;0.7167;1"/></rect><rect x="643" y="220" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.0875;0.0958;0.1292;0.1375;0.7125;0.7208;0.7542;0.7625;1"/></rect><rect x="786" y="220" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.1333;0.1417;0.175;0.1833;0.7583;0.7667;0.8;0.8083;1"/></rect><rect x="500" y="266" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.1792;0.1875;0.2208;0.2292;0.8042;0.8125;0.8458;0.8542;1"/></rect><rect x="643" y="266" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.225;0.2333;0.2667;0.275;0.85;0.8583;0.8917;0.9;1"/></rect><rect x="786" y="266" width="134" height="38" rx="8" fill="rgba(255,210,90,0.13)" stroke="#FFD25A" stroke-width="2.4" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.2708;0.2792;0.3125;0.3208;0.8958;0.9042;0.9375;0.9458;1"/></rect><rect x="500" y="220" width="134" height="38" rx="8" fill="rgba(230,57,70,0.22)" stroke="#ff5a66" stroke-width="2.8" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.3416;0.3499;0.5068;0.5151;1"/></rect><g opacity="0"><circle r="9.88" fill="rgba(255,107,118,0.30)"><animateMotion dur="12s" repeatCount="indefinite" path="M562 132 H593" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.3499;0.3832;1"/></circle><circle r="3.8" fill="#ff6b76"><animateMotion dur="12s" repeatCount="indefinite" path="M562 132 H593" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.3499;0.3832;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.3457;0.3499;0.3832;0.3874;1"/></g><rect x="595" y="110" width="160" height="44" rx="8" fill="rgba(230,57,70,0.20)" stroke="#ff5a66" stroke-width="2.8" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.3832;0.3899;0.4349;0.4416;0.4624;0.4691;0.5349;0.5416;1"/></rect><g opacity="0"><circle r="9.88" fill="rgba(159,179,230,0.30)"><animateMotion dur="12s" repeatCount="indefinite" path="M480 154 V168 H855 V160" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.4735;0.6068;1"/></circle><circle r="3.8" fill="#9fb3e6"><animateMotion dur="12s" repeatCount="indefinite" path="M480 154 V168 H855 V160" calcMode="linear" keyPoints="0;0;1;1" keyTimes="0;0.4735;0.6068;1"/></circle><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.4693;0.4735;0.6068;0.611;1"/></g><rect x="790" y="110" width="130" height="44" rx="8" fill="rgba(159,179,230,0.18)" stroke="#9fb3e6" stroke-width="2.8" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.5985;0.6085;0.7051;0.7151;1"/></rect><path d="M310 470 L324 468 L338 465 L352 461 L366 457 L380 452 L394 447 L408 442 L422 438" fill="none" stroke="#5be29a" stroke-width="2" stroke-linecap="round" pathLength="1" stroke-dasharray="1" stroke-dashoffset="1" opacity="0"><animate attributeName="stroke-dashoffset" dur="12s" repeatCount="indefinite" values="1;1;0;0" keyTimes="0;0.0417;0.5;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0417;0.0542;0.9375;0.95;1"/></path><path d="M310 448 H430" stroke="rgba(255,210,90,0.5)" stroke-width="1" stroke-dasharray="3 3" fill="none" opacity="0"><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0417;0.0542;0.9375;0.95;1"/></path><circle cx="386" cy="448" r="3" fill="none" stroke="#FFD25A" stroke-width="2" opacity="0"><animate attributeName="r" dur="12s" repeatCount="indefinite" values="3;3;13;3;3;13;13" keyTimes="0;0.34;0.40;0.40;0.43;0.50;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.3417;0.3458;0.4958;0.5;1"/></circle><path d="M778 462 L790 461 L802 463 L814 460 L826 462 L838 461 L850 462" fill="none" stroke="rgba(200,216,240,0.55)" stroke-width="2" stroke-dasharray="2 4" stroke-linecap="round" pathLength="1" opacity="0"><animate attributeName="stroke-dashoffset" dur="12s" repeatCount="indefinite" values="1;1;0;0" keyTimes="0;0.0417;0.7;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.0417;0.0542;0.9375;0.95;1"/></path><path d="M850 462 L856 472 H900" fill="none" stroke="#ff5a66" stroke-width="2.4" stroke-linecap="round" stroke-linejoin="round" pathLength="1" stroke-dasharray="1" stroke-dashoffset="1" opacity="0"><animate attributeName="stroke-dashoffset" dur="12s" repeatCount="indefinite" values="1;1;0;0" keyTimes="0;0.7167;0.7667;1"/><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0" keyTimes="0;0.7083;0.7167;0.9417;0.95;1"/></path><rect x="490" y="432" width="420" height="58" rx="10" fill="rgba(230,57,70,0.16)" stroke="#ff5a66" stroke-width="2.6" opacity="0" ><animate attributeName="opacity" dur="12s" repeatCount="indefinite" values="0;0;1;1;0;0;1;1;0;0;1;1;0;0" keyTimes="0;0.7167;0.7233;0.7517;0.7583;0.775;0.7817;0.81;0.8167;0.8333;0.84;0.9017;0.9083;1"/></rect></g></svg>
<button type="button" class="dz-btn dz-open"><i class="fa-solid fa-up-right-and-down-left-from-center"></i> View full diagram</button>

                <div class="caption-row">
                    <div class="legend"><span class="dot gold"></span>sensing and analysis</div>
                    <div class="legend"><span class="dot green"></span>alarm and normal waveform</div>
                    <div class="legend"><span class="dot" style="background:#7f93c4;"></span>bus and reporting</div>
                </div>
            </div>

            <div class="fact-card">
                <div class="label">
                    The Fact
                    <span class="badge"><i class="fa-solid fa-wave-square"></i> Supply quality</span>
                </div>
                <h2>Power quality monitoring: Definition and Key Facts</h2>
                <p>
                    <b class="highlight-white">Power quality monitoring</b> is the continuous measurement and logging of the quality of the electrical supply: <b class="highlight-white">voltage level</b>, <b class="highlight-white">sags, swells and interruptions</b>,
                    <b class="highlight-white">harmonics</b>, <b class="highlight-white">frequency</b>, <b class="highlight-white">phase unbalance</b> and <b class="highlight-white">power factor</b>. A <span class="highlight-yellow">power quality analyser</span> at the substation records each event with a timestamp,
                    so the supply can be trended and a problem traced to its source.
                </p>
                <p>
                    It matters for airfield lighting because the <b>constant-current regulators</b> are non-linear loads that can distort the supply, and they can in turn be disturbed by a poor one. A generator has a higher source impedance than the utility, so it is more sensitive to distortion.
                    A <span class="highlight-red">sag, an interruption or heavy distortion</span> can trip a regulator or upset the control system, and without a record it is hard to tell a <span class="highlight-green">supply problem</span> from an equipment fault.
                </p>

                <ol class="steps">
                    <li><b>Choose the points.</b> Usually the low-voltage main bus, and often the generator output as well.</li>
                    <li><b>Fit the sensing.</b> Current transformers, and voltage transformers or protected direct voltage connections within the analyser’s rating, give the analyser safe signals sized for the circuit. Never leave a live current transformer’s secondary open-circuit: it can develop a dangerous voltage.</li>
                    <li><b>Set up the analyser.</b> Set thresholds and logging intervals, and synchronise its clock with the rest of the system.</li>
                    <li><b>Connect the alarms.</b> Bring threshold events to the ALCMS or SCADA so they are seen when they happen.</li>
                    <li><b>Review the trends.</b> Look for slow changes such as growing distortion or a drifting voltage.</li>
                    <li><b>Investigate events.</b> Compare the event time with regulator alarms and the generator and changeover log, and record the finding.</li>
                </ol>

                <div class="specs-grid">
                    <div class="spec-item">
                        <span class="spec-label">Purpose</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Measure and log the quality of the supply so problems are seen and traced</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Measures</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Voltage, sags and swells, interruptions, harmonics, frequency, unbalance, power factor</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Typical points</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Low-voltage main bus; generator output</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Why it matters</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">Regulators distort the supply and can be tripped by a poor one</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Weak point</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">No time sync, or alarms set but the trends never reviewed</span>
                    </div>
                    <div class="spec-item">
                        <span class="spec-label">Reference</span>
                        <span class="spec-value" style="font-size:14px;font-weight:500;color:var(--text);">IEC 61000-4-30 &middot; EN 50160 &middot; IEEE 519 &middot; IEEE 1159</span>
                    </div>
                </div>

                <div class="note">
                    <span class="icon"><i class="fa-solid fa-circle-info"></i></span>
                    Schematic &mdash; simplified and not to scale. The limits that apply come from the utility agreement and the authority&rsquo;s requirement, and the monitoring points depend on the design;
                    follow the site electrical design, the equipment manuals and your site&rsquo;s isolation and permit-to-work procedure before connecting any instrument.
                </div>
            </div>

            <div class="entry-nav">
                <a href="airfield-substation-single-line-diagram.html"><i class="fa-solid fa-arrow-left"></i> Entry 34 &middot; Airfield substation single-line diagram</a>
                <a href="harmonics-and-power-factor-on-ccr-input.html">Entry 36 &middot; Harmonics and power factor on CCR input <i class="fa-solid fa-arrow-right"></i></a>
            </div>

            <div class="shell-section" id="faq">
                <div class="section-tag">FAQ</div>
                <h2>Frequently Asked Questions</h2>
                <div class="faq-list">
                <details class="faq-item">
                    <summary><span class="faq-num">Q1</span><span class="faq-q">What is power quality monitoring?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>It is the continuous measurement and logging of the quality of the electrical supply, including voltage level, sags, swells and interruptions, harmonics, frequency, phase unbalance and power factor. An analyser records events with timestamps so problems can be seen, trended and traced.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q2</span><span class="faq-q">Why does power quality matter for airfield lighting?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>The constant-current regulators are non-linear loads that can distort the supply, and they can also be disturbed by a poor supply. A sag, an interruption or heavy distortion can trip a regulator or upset the control system, and a generator, with a higher source impedance than the utility, is more sensitive to distortion.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q3</span><span class="faq-q">Where should the analyser be connected?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Usually at the low-voltage main bus, where the supply to all the airfield loads can be seen together, and often also at the generator output. The exact points depend on the design. Connect it through current transformers and voltage sensing (voltage transformers, or protected direct connections within the analyser’s rating) sized for the circuit, following the site's isolation and permit-to-work procedure. Never leave a live current transformer’s secondary open-circuit.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q4</span><span class="faq-q">How is power quality data used?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>Alarms show when a threshold is crossed, trends show slow changes such as growing distortion or a drifting voltage, and event records help tell a supply problem from an equipment fault. Comparing the event time with regulator alarms and the generator and changeover log is a common fault-finding step.</p></div>
                </details>
                <details class="faq-item">
                    <summary><span class="faq-num">Q5</span><span class="faq-q">Which standards apply to power quality measurement?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
                    <div class="faq-a"><p>IEC 61000-4-30 defines how power quality parameters are measured, EN 50160 describes the voltage characteristics of public supply, and IEEE 519 and IEEE 1159 cover harmonic limits and monitoring practice. The limits that apply on your site come from the utility agreement and the authority's requirement.</p></div>
                </details>
                </div>
            </div>

<div class="shell-section cta-wrap">
            <div class="academy-cta">
                <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
                <h2>See It. Understand It. Then Learn How to Engineer It.</h2>
                <p>Recognising an AGL system visually is the first step. The next step is knowing how to design, install, test, commission and maintain them correctly.</p>
                <div class="hl4">Build Practical AGL Engineering Skills</div>
                <p>Go deeper with structured training from Precision AGL Academy, covering:</p>
                <div class="academy-path">
                    <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Design &amp; Electrical Engineering</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Approach Lighting</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Installation &amp; Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
                    <span>Maintenance &amp; Troubleshooting</span>
                </div>
                <p>Learn how each light, sign and circuit works as part of a complete airport lighting system, not just as an isolated diagram.</p>
                <div class="academy-cta-actions">
                    <a href="../academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-book-open"></i> Explore AGL Courses</a>
                    <a href="../index.html#contact" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start Your AGL Learning Journey</a>
                </div>
                <div class="academy-cta-tagline">See. Understand. Apply. Engineer.</div>
            </div>
            </div>

            <div class="shell-section">
                <div class="section-tag">Related Entries</div>
                <h2>Continue Exploring</h2>
                <div class="related-grid">
                <a class="related-card" href="airfield-substation-single-line-diagram.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Airfield Substation Single-Line Diagram</div></a>
<a class="related-card" href="generator-changeover-switchover-time.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Generator Changeover and Switchover Time</div></a>
<a class="related-card" href="alarm-monitoring.html"><div class="rc-tag">Control</div><div class="hl5">Alarm Monitoring</div></a>
<a class="related-card" href="harmonics-and-power-factor-on-ccr-input.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Harmonics and power factor on CCR input</div></a>
<a class="related-card" href="standby-power-ups.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Standby power and UPS</div></a>
<a class="related-card" href="ccr-contactors-bypass.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">CCR contactors and bypass</div></a>
<a class="related-card" href="ccr-regulator-monitor-l827.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">CCR regulator monitor (L-827)</div></a>
<a class="related-card" href="monitored-ccr-l829.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">Monitored CCR (L-829)</div></a>
<a class="related-card" href="ccr-communication.html"><div class="rc-tag">CCR & Power</div><div class="hl5">CCR Communication</div></a>
<a class="related-card" href="ccr-control-architecture.html"><div class="rc-tag">CCR & Power</div><div class="hl5">CCR Control Architecture</div></a>
<a class="related-card" href="ccr-controller.html"><div class="rc-tag">CCR & Power</div><div class="hl5">CCR Controller</div></a>
<a class="related-card" href="ccr-power-input.html"><div class="rc-tag">CCR &amp; Power Supply</div><div class="hl5">CCR Power Input</div></a>
</div>
            </div>

        </div>
    </main>

    <footer>
        <p>© 2026 <strong>Precision AGL Academy</strong> · All rights reserved</p>
        <div class="footer-links">
            <a href="../index.html#about">About</a>
            <a href="../component-library.html">Components</a>
            <a href="../agl-comparisons.html">Comparisons</a>
            <a href="../standards-companion.html">Standards</a>
            <a href="../index.html#contact">Contact</a>
        </div>
    </footer>

    <button class="scroll-top" id="scrollTop" aria-label="Scroll to top"><i class="fa-solid fa-arrow-up"></i></button>

    <script>
        const scrollBtn = document.getElementById('scrollTop');
        window.addEventListener('scroll', () => { scrollBtn.classList.toggle('visible', window.scrollY > 400); });
        scrollBtn.addEventListener('click', () => { window.scrollTo({ top: 0, behavior: 'smooth' }); });
        const hb = document.getElementById('hamburger'), nl = document.getElementById('navLinks');
        hb.addEventListener('click', () => { const o = nl.classList.toggle('open'); hb.setAttribute('aria-expanded', o); });
    </script>

    <!-- dz-feature:start -->
    <div class="dz-overlay" id="dzOverlay" role="dialog" aria-modal="true" aria-label="Full diagram viewer">
        <div class="dz-bar">
            <span class="dz-title" id="dzTitle">Diagram</span>
            <div class="dz-tools">
                <button type="button" id="dzOut" aria-label="Zoom out" title="Zoom out (-)">&minus;</button>
                <span class="dz-zoom" id="dzPct" aria-live="polite">100%</span>
                <button type="button" id="dzIn" aria-label="Zoom in" title="Zoom in (+)">+</button>
                <button type="button" id="dzFit" class="dz-fit" aria-label="Fit diagram to screen" title="Fit to screen (0)">Fit</button>
                <button type="button" id="dzClose" class="dz-close" title="Close (Esc)">Close</button>
            </div>
        </div>
        <div class="dz-stage" id="dzStage">
            <div class="dz-hint" id="dzHint">Drag to pan &middot; scroll or pinch to zoom &middot; double-click to zoom in</div>
        </div>
    </div>
    <script>
    (function(){
        var ov=document.getElementById('dzOverlay'), stage=document.getElementById('dzStage');
        var pct=document.getElementById('dzPct'), hint=document.getElementById('dzHint'), ttl=document.getElementById('dzTitle');
        var svg=null, vw=0, vh=0, fit=1, s=1, tx=0, ty=0, opener=null, hintTimer=null;
        var MIN=0.5, MAX=10; /* relative to fit */
        var ptrs={}, last=null;

        function clamp(v,a,b){ return Math.max(a,Math.min(b,v)); }
        function apply(){
            var W=stage.clientWidth, H=stage.clientHeight, m=80;
            var w=vw*s, h=vh*s;
            tx=clamp(tx, m-w, W-m); ty=clamp(ty, m-h, H-m);
            svg.style.transform='translate('+tx+'px,'+ty+'px) scale('+s+')';
            pct.textContent=Math.round(s/fit*100)+'%';
        }
        function fitView(){
            var W=stage.clientWidth, H=stage.clientHeight, pad=24;
            fit=Math.min((W-pad*2)/vw,(H-pad*2)/vh); if(!(fit>0)) fit=1;
            s=fit; tx=(W-vw*s)/2; ty=(H-vh*s)/2; apply();
        }
        function zoomAt(f,cx,cy){
            var ns=clamp(s*f, fit*MIN, fit*MAX); f=ns/s;
            tx=cx-(cx-tx)*f; ty=cy-(cy-ty)*f; s=ns; apply();
        }
        function center(){ return [stage.clientWidth/2, stage.clientHeight/2]; }
        function stagePt(e){ var r=stage.getBoundingClientRect(); return [e.clientX-r.left, e.clientY-r.top]; }

        function open(src, trigger){
            opener=trigger||null;
            if(svg) stage.removeChild(svg);
            svg=src.cloneNode(true); svg.removeAttribute('style'); svg.removeAttribute('class');
            var vb=src.viewBox&&src.viewBox.baseVal;
            if(vb&&vb.width){ vw=vb.width; vh=vb.height; }
            else { var bb=src.getBoundingClientRect(); vw=bb.width||940; vh=bb.height||520; }
            svg.setAttribute('width',vw); svg.setAttribute('height',vh);
            svg.style.width=vw+'px'; svg.style.height=vh+'px';
            stage.insertBefore(svg, hint);
            var label=src.getAttribute('aria-label')||'';
            var h1=document.querySelector('h1');
            ttl.textContent=(h1?h1.textContent.trim():'Diagram');
            svg.setAttribute('aria-label', label);
            ov.classList.add('open'); document.body.style.overflow='hidden';
            fitView();
            hint.classList.remove('hide'); clearTimeout(hintTimer);
            hintTimer=setTimeout(function(){ hint.classList.add('hide'); },4500);
            document.getElementById('dzClose').focus();
        }
        function close(){
            ov.classList.remove('open'); document.body.style.overflow='';
            if(opener&&opener.focus) opener.focus();
        }

        document.querySelectorAll('.diagram-card').forEach(function(card){
            var src=card.querySelector('svg'), btn=card.querySelector('.dz-open');
            if(!src) return;
            if(btn) btn.addEventListener('click',function(){ open(src,btn); });
            src.addEventListener('click',function(){ open(src,btn); });
        });

        document.getElementById('dzClose').addEventListener('click',close);
        document.getElementById('dzIn').addEventListener('click',function(){ var c=center(); zoomAt(1.4,c[0],c[1]); });
        document.getElementById('dzOut').addEventListener('click',function(){ var c=center(); zoomAt(1/1.4,c[0],c[1]); });
        document.getElementById('dzFit').addEventListener('click',fitView);

        stage.addEventListener('wheel',function(e){
            e.preventDefault(); var p=stagePt(e);
            var dy=e.deltaMode===1?e.deltaY*16:e.deltaY;
            zoomAt(Math.exp(-dy*(e.ctrlKey?0.01:0.0018)),p[0],p[1]);
        },{passive:false});

        stage.addEventListener('pointerdown',function(e){
            stage.setPointerCapture(e.pointerId); ptrs[e.pointerId]=stagePt(e); last=null;
            stage.classList.add('drag'); hint.classList.add('hide');
        });
        stage.addEventListener('pointermove',function(e){
            if(!ptrs[e.pointerId]) return;
            var p=stagePt(e), ids=Object.keys(ptrs);
            if(ids.length===1){
                tx+=p[0]-ptrs[e.pointerId][0]; ty+=p[1]-ptrs[e.pointerId][1]; ptrs[e.pointerId]=p; apply();
            } else if(ids.length>=2){
                ptrs[e.pointerId]=p;
                var a=ptrs[ids[0]], b=ptrs[ids[1]];
                var d=Math.hypot(a[0]-b[0],a[1]-b[1]), cx=(a[0]+b[0])/2, cy=(a[1]+b[1])/2;
                if(last){
                    tx+=cx-last.cx; ty+=cy-last.cy;
                    if(last.d>0) zoomAt(d/last.d,cx,cy); else apply();
                }
                last={d:d,cx:cx,cy:cy};
            }
        });
        function up(e){
            delete ptrs[e.pointerId]; last=null;
            if(!Object.keys(ptrs).length) stage.classList.remove('drag');
        }
        stage.addEventListener('pointerup',up); stage.addEventListener('pointercancel',up);

        stage.addEventListener('dblclick',function(e){
            var p=stagePt(e);
            if(s>fit*1.05) fitView(); else zoomAt(2.5,p[0],p[1]);
        });

        window.addEventListener('resize',function(){ if(ov.classList.contains('open')) fitView(); });

        document.addEventListener('keydown',function(e){
            if(!ov.classList.contains('open')) return;
            var c=center(), k=e.key, step=60;
            if(k==='Escape') close();
            else if(k==='+'||k==='=') zoomAt(1.25,c[0],c[1]);
            else if(k==='-'||k==='_') zoomAt(1/1.25,c[0],c[1]);
            else if(k==='0') fitView();
            else if(k==='ArrowLeft'){ tx+=step; apply(); }
            else if(k==='ArrowRight'){ tx-=step; apply(); }
            else if(k==='ArrowUp'){ ty+=step; apply(); }
            else if(k==='ArrowDown'){ ty-=step; apply(); }
            else if(k==='Tab'){
                var f=ov.querySelectorAll('button'), first=f[0], lastB=f[f.length-1];
                if(e.shiftKey&&document.activeElement===first){ e.preventDefault(); lastB.focus(); }
                else if(!e.shiftKey&&document.activeElement===lastB){ e.preventDefault(); first.focus(); }
            }
            else return;
            if(k!=='Tab') e.preventDefault();
        });
    })();
    </script>
    <!-- dz-feature:end -->

<script>window.m3NoLines=true;</script>
<!-- motion-feature:start -->
<style>
/* AGL Visual Encyclopedia: live diagram motion v3 (light, glow, current) */
@keyframes m3Power{0%{opacity:.25}10%{opacity:1}13%{opacity:.8}16%{opacity:1}85%{opacity:1}95%{opacity:.25}100%{opacity:.25}}
@keyframes m3Breath{0%,100%{opacity:.55;transform:scale(.9)}50%{opacity:1;transform:scale(1.12)}}
@keyframes m3Face{0%{filter:brightness(.55) saturate(.8)}10%{filter:brightness(1.25) saturate(1.15)}13%{filter:brightness(.9)}16%,85%{filter:brightness(1.12) saturate(1.1)}95%,100%{filter:brightness(.55) saturate(.8)}}
@keyframes m3Bloom{0%{opacity:0}10%{opacity:.55}13%{opacity:.3}16%{opacity:.6}50%{opacity:.45}85%{opacity:.6}95%,100%{opacity:0}}
@keyframes m3Ring{0%{transform:scale(1);opacity:.5}100%{transform:scale(3);opacity:0}}
@keyframes m3Travel{from{stroke-dashoffset:var(--m3-a,6)}to{stroke-dashoffset:var(--m3-b,-94)}}
@keyframes m3March{to{stroke-dashoffset:var(--m3-d,-12)}}
@keyframes m3Grow{from{transform:scaleX(0)}}
@keyframes m3Draw{to{stroke-dashoffset:0}}
@keyframes m3Sweep{0%{opacity:0;transform:translateX(0)}6%,94%{opacity:.9}100%{opacity:0;transform:translateX(var(--m3-w,200px))}}
@keyframes m3Float{0%,100%{transform:translateY(-6px)}50%{transform:translateY(6px)}}
@keyframes m3Shimmer{0%,100%{opacity:.25}50%{opacity:.85}}
.m3-on{animation:m3Power 9s ease-in-out infinite}
.m3-face{animation:m3Face 9s ease-in-out infinite}
.m3-bloomg{animation:m3Bloom 9s ease-in-out infinite;pointer-events:none}
.m3-halo{transform-box:fill-box;transform-origin:center;animation:m3Breath 2.4s ease-in-out infinite}
.m3-ring{fill:none;stroke-width:1.5;vector-effect:non-scaling-stroke;transform-box:fill-box;transform-origin:center;animation:m3Ring 3s ease-out infinite}
.m3-spark{fill:#fff;transform-box:fill-box;transform-origin:center;animation:m3Shimmer 1.8s ease-in-out infinite}
.m3-src{animation:m3Power 9s ease-in-out infinite}
.m3-filon{animation:m3Power 9s ease-in-out infinite,m3Fil 1.5s ease-in-out infinite}
@keyframes m3Fil{0%,100%{filter:drop-shadow(0 0 3px #FFD400)}50%{filter:drop-shadow(0 0 9px #FFD400) drop-shadow(0 0 16px #ff9d00)}}
.m3-pk{fill:none;stroke-linecap:round;pointer-events:none;stroke-dasharray:var(--m3-len,9) 400;animation:m3Travel var(--m3-t,2.4s) linear infinite;animation-delay:var(--m3-pd,0s);filter:drop-shadow(0 0 3px currentColor) drop-shadow(0 0 7px currentColor)}
.m3-march{animation:m3March var(--m3-dur,.8s) linear infinite}
.m3-ready:not(.m3-play) .m3-bar{transform:scaleX(0)}
.m3-bar{transform-box:fill-box;transform-origin:left center}
.m3-play .m3-bar{animation:m3Grow 1.2s cubic-bezier(.2,.8,.2,1) backwards;animation-delay:var(--m3-bd,.3s)}
.m3-ready .m3-draw{stroke-dasharray:1;stroke-dashoffset:1}
.m3-play .m3-draw{animation:m3Draw 2.4s cubic-bezier(.4,0,.2,1) forwards;animation-delay:var(--m3-dd,.4s)}
.m3-cursor{stroke:var(--gold,#FFB400);stroke-width:1.6;opacity:0;pointer-events:none;animation:m3Sweep 4.2s linear infinite;animation-delay:2.6s}
.xv-part{animation:m3Float 4s ease-in-out infinite;animation-delay:calc(var(--m3-i,0) * -.5s)}
.m3-toggle{margin-left:10px}
.m3-off *,.m3-off *::before,.m3-off *::after{animation:none!important}
.m3-off .m3-ready .m3-bar{transform:none!important}
.m3-off .m3-ready .m3-draw{stroke-dasharray:none!important;stroke-dashoffset:0!important}
.m3-off .m3-fx{display:none}
@media (prefers-reduced-motion:reduce){.m3-on,.m3-face,.m3-bloomg,.m3-halo,.m3-ring,.m3-spark,.m3-src,.m3-filon,.m3-pk,.m3-march,.xv-part{animation-duration:0s}}
</style>
<script>
(function(){
  var root=document.documentElement, NS='http://www.w3.org/2000/svg';
  var rm=window.matchMedia&&matchMedia('(prefers-reduced-motion: reduce)').matches;
  var pref=null; try{pref=localStorage.getItem('aglMotion');}catch(e){}
  var off=rm?(pref!=='on'):(pref==='off');
  function setOff(v){off=v;root.classList.toggle('m3-off',v);try{localStorage.setItem('aglMotion',v?'off':'on');}catch(e){}
    document.querySelectorAll('.m3-toggle').forEach(function(b){b.setAttribute('aria-pressed',String(!v));b.querySelector('span').textContent=v?'Motion off':'Motion on';});}
  root.classList.toggle('m3-off',off);
  function el(n,a){var e=document.createElementNS(NS,n);for(var k in a)e.setAttribute(k,a[k]);return e;}
  function rgb(s){var m=(s||'').match(/rgba?\(([^)]+)\)/);if(!m)return null;var p=m[1].split(/[ ,\/]+/).map(parseFloat);return {r:p[0],g:p[1],b:p[2],a:p.length>3?p[3]:1};}
  function sat(c){return c&&c.a>=.6&&Math.max(c.r,c.g,c.b)-Math.min(c.r,c.g,c.b)>60&&Math.max(c.r,c.g,c.b)>150;}
  function lum(c){return c.r*.3+c.g*.59+c.b*.11;}
  function css(c){return 'rgb('+Math.round(c.r)+','+Math.round(c.g)+','+Math.round(c.b)+')';}

  function prep(svg){
    var defs=svg.querySelector('defs')||svg.insertBefore(el('defs',{}),svg.firstChild), uid=Math.random().toString(36).slice(2,6), n=0;
    var blur=el('filter',{id:'m3b'+uid,x:'-80%',y:'-80%',width:'260%',height:'260%'});blur.appendChild(el('feGaussianBlur',{stdDeviation:'7'}));defs.appendChild(blur);
    function grad(c){var id='m3g'+uid+(n++),g=el('radialGradient',{id:id});
      [[0,.9],[.4,.4],[1,0]].forEach(function(s){g.appendChild(el('stop',{offset:s[0],'stop-color':css(c),'stop-opacity':s[1]}));});defs.appendChild(g);return id;}
    function fillOf(e){var c=rgb(getComputedStyle(e).fill);return c&&c.a>.4?c:null;}
    function strokeOf(e){var c=rgb(getComputedStyle(e).stroke);return c&&c.a>.4?c:null;}
    function inFx(e){return e.closest('.m3-fx,.m3-src,.m3-face,.m3-pk,.diagram-legend');}

    /* 1 -- LEDs and lamps: glow cluster behind, warm-up, breathing halo, rings, sparkle */
    var src=[],panels=[];
    svg.querySelectorAll('[filter^="url(#gw"] > *,[filter^="url(#glow"] > *,[filter="url(#gl)"] > *,circle[filter^="url(#gw"],circle[filter^="url(#glow"],circle[filter="url(#gl)"]').forEach(function(e){if(/^(rect|circle|ellipse|path)$/.test(e.tagName))src.push(e);});
    svg.querySelectorAll('circle').forEach(function(c){var r=+c.getAttribute('r');if(r<3.5||r>14||c.closest('[filter]'))return;
      var f=fillOf(c);if(!(f&&f.a>=.8&&f.r>220&&f.g>150&&f.b<90))return;
      var cx=+c.getAttribute('cx'),cy=+c.getAttribute('cy');
      var badge=[].some.call(c.parentNode.querySelectorAll('text'),function(t){return Math.abs(+t.getAttribute('x')-cx)<r+1&&Math.abs(+t.getAttribute('y')-cy)<r+3;});
      if(!badge)src.push(c);});
    svg.querySelectorAll('path').forEach(function(q){var d=q.getAttribute('d')||'';if(d.length>120||!/ t/.test(d))return;
      var c=strokeOf(q);if(c&&c.r>220&&c.g>150&&c.b<90){q.classList.add('m3-fil');src.push(q);}});
    if(!src.length){svg.querySelectorAll('rect').forEach(function(r){var w=+r.getAttribute('width'),h=+r.getAttribute('height');
      if(w<5||w>64||h<5||h>26||r.closest('defs'))return;var f=fillOf(r);if(f&&f.a>=.9&&f.r>238&&f.g>238&&f.b>238)src.push(r);});}
    src.forEach(function(e){
      var b;try{b=e.getBBox();}catch(x){return;} if(!b.width)return;
      if(b.width>40||b.height>40){panels.push(e);return;}
      var c=fillOf(e)||strokeOf(e)||{r:255,g:230,b:150}; if(lum(c)<90)return; if(Math.min(c.r,c.g,c.b)>235)c={r:255,g:238,b:180};
      var cx=b.x+b.width/2,cy=b.y+b.height/2,m=Math.max(b.width,b.height),R=Math.min(80,Math.max(26,m*2.6));
      var g=el('g',{'class':'m3-fx m3-bloomg'});
      g.appendChild(el('circle',{cx:cx,cy:cy,r:R,fill:'url(#'+grad(c)+')','class':'m3-halo'}));
      var rg=el('circle',{cx:cx,cy:cy,r:Math.max(5,m/2),stroke:css(c),'class':'m3-ring'});g.appendChild(rg);
      var rg2=rg.cloneNode(false);rg2.style.animationDelay='1.5s';g.appendChild(rg2);
      var ref=(e.parentNode.getAttribute&&e.parentNode.getAttribute('filter'))?e.parentNode:e;ref.parentNode.insertBefore(g,ref);
      e.classList.add(e.classList.contains('m3-fil')?'m3-filon':'m3-src');
    });

    /* 2 -- self-luminous panels (drawn with the glow filter): light up and bloom */
    panels.forEach(function(r){
      if(r.tagName!=='rect')return;
      var f=fillOf(r);if(!f)return;
      var w=+r.getAttribute('width'),h=+r.getAttribute('height'),x=+r.getAttribute('x'),y=+r.getAttribute('y');
      var bl=el('rect',{x:x,y:y,width:w,height:h,rx:+r.getAttribute('rx')||0,fill:css(f),filter:'url(#m3b'+uid+')','class':'m3-fx m3-bloomg'});
      if(r.getAttribute('transform'))bl.setAttribute('transform',r.getAttribute('transform'));
      var ref=(r.parentNode.getAttribute&&r.parentNode.getAttribute('filter'))?r.parentNode:r;
      ref.parentNode.insertBefore(bl,ref);
      r.classList.add('m3-face');
    });

    /* 3 -- light rays and current: bright pulses travelling along strokes */
    var seen=0;
    function packet(s,len,col,speed){
      var t=Math.min(3.6,Math.max(1.2,len/(speed||95))),k=len>170?2:1;
      for(var i=0;i<k;i++){var p=s.cloneNode(false);
        ['id','class','stroke-dasharray','marker-end','marker-start','filter','opacity','style','stroke-opacity','transform'].forEach(function(a){p.removeAttribute(a);});
        if(s.getAttribute('transform'))p.setAttribute('transform',s.getAttribute('transform'));
        p.setAttribute('class','m3-fx m3-pk');p.setAttribute('pathLength','100');p.setAttribute('stroke',col);p.setAttribute('stroke-width','3.4');p.style.color=col;
        p.style.setProperty('--m3-t',t.toFixed(2)+'s');p.style.setProperty('--m3-len','7');p.style.setProperty('--m3-a','7');p.style.setProperty('--m3-b','-100');
        p.style.setProperty('--m3-pd',((seen%4)*.3+i*t/2).toFixed(2)+'s');
        s.parentNode.insertBefore(p,s.nextSibling);}
      seen++;}
    svg.querySelectorAll('line,path,polyline').forEach(function(s){
      if(window.m3NoLines||inFx(s)||s.closest('defs'))return;if(window.m3SkipYellow&&/cl-yellow|rgb\(255, ?212, ?0\)/i.test((s.getAttribute('stroke')||'')+' '+getComputedStyle(s).stroke))return;if(s.getAttribute('marker-start')&&s.getAttribute('marker-end'))return;
      if(s.tagName==='path'&&/z\s*$/i.test((s.getAttribute('d')||'').trim()))return;
      var cs=getComputedStyle(s);if(cs.fill!=='none'&&s.tagName!=='line'&&!/^M\s*[\d.]+[ ,]+[\d.]+\s*[HV]\s*[\d.]+\s*$/.test(s.getAttribute('d')||''))return;
      var c=rgb(cs.stroke),sw=parseFloat(cs.strokeWidth);
      var dd=(s.getAttribute('d')||''),shaft=s.tagName==='path'&&/^M\s*[\d.]+[ ,]+[\d.]+\s*[HV]\s*[\d.]+\s*$/.test(dd)&&s.nextElementSibling&&s.nextElementSibling.tagName==='path'&&s.nextElementSibling.getAttribute('fill')&&s.nextElementSibling.getAttribute('fill')!=='none';
      if(shaft){var L;try{L=s.getTotalLength();}catch(x){return;} if(L>=18){packet(s,L,'rgb(255,180,0)',34);}return;}
      if(!sat(c)||sw<1.3)return;
      var len;try{len=s.getTotalLength();}catch(x){return;} if(len<34)return;
      var d=(s.getAttribute('d')||'');if(d.length>500)return;
      var dashed=cs.strokeDasharray&&cs.strokeDasharray!=='none';
      var isRay=s.tagName==='path'&&/^[ML\d\s.,-]+$/i.test(d)&&(d.match(/L/gi)||[]).length>=2; /* zig-zag light path */
      if(dashed&&!isRay){var nums=cs.strokeDasharray.split(/[ ,]+/).map(parseFloat).filter(function(q){return q>0;});
        var sum=nums.reduce(function(a,b){return a+b;},0);if(nums.length%2)sum*=2;
        s.classList.add('m3-march');s.style.setProperty('--m3-d',String(-sum));s.style.setProperty('--m3-dur',(sum/14).toFixed(2)+'s');return;}
      packet(s,len,css(c),isRay?120:95);
    });

    /* 4 -- waveforms trace; cursor sweeps */
    var waves=[].slice.call(svg.querySelectorAll('path[d]')).filter(function(p){return (p.getAttribute('d')||'').length>600;});
    waves.forEach(function(p,i){p.setAttribute('pathLength','1');p.classList.add('m3-draw');p.style.setProperty('--m3-dd',(.4+(i%2)*.25)+'s');});
    if(waves.length){[].slice.call(svg.querySelectorAll('rect[stroke-opacity]')).filter(function(r){return +r.getAttribute('width')>200&&+r.getAttribute('height')>200;}).forEach(function(r){
      var x0=+r.getAttribute('x'),x1=x0+ +r.getAttribute('width'),mine=waves.filter(function(w){var b=w.getBBox();return b.x>=x0-2&&b.x+b.width<=x1+2;});if(!mine.length)return;
      var a=1e9,z=-1e9,u=1e9,v=-1e9;mine.forEach(function(w){var b=w.getBBox();a=Math.min(a,b.x);z=Math.max(z,b.x+b.width);u=Math.min(u,b.y);v=Math.max(v,b.y+b.height);});
      var c=el('line',{x1:a,x2:a,y1:u-8,y2:v+8,'class':'m3-fx m3-cursor'});c.style.setProperty('--m3-w',(z-a)+'px');svg.appendChild(c);});}

    /* 5 -- bars fill; exploded parts hover */
    var tracks={};svg.querySelectorAll('rect').forEach(function(r){var f=r.getAttribute('fill')||'';if(f.indexOf('rgba(255,255,255')===0)tracks[r.getAttribute('x')+'|'+r.getAttribute('y')+'|'+r.getAttribute('height')]=+r.getAttribute('width');});
    var bi=0;svg.querySelectorAll('rect').forEach(function(r){var f=r.getAttribute('fill')||'';if(!/^var\(--(gold|cyan|green|red|taxi-blue)\)$/.test(f))return;
      var w=tracks[r.getAttribute('x')+'|'+r.getAttribute('y')+'|'+r.getAttribute('height')];if(w&&w>=+r.getAttribute('width')){r.classList.add('m3-bar');r.style.setProperty('--m3-bd',(.3+(bi++%6)*.12)+'s');}});
    svg.querySelectorAll('.xv-part').forEach(function(p,i){p.style.setProperty('--m3-i',i);});

    svg.classList.add('m3-ready');
    function play(){svg.classList.add('m3-play');}
    if('IntersectionObserver' in window){var io=new IntersectionObserver(function(es){es.forEach(function(e){if(e.isIntersecting){io.disconnect();play();}});},{threshold:.2});io.observe(svg);}else play();
  }
  function toggle(){
    var card=document.querySelector('.diagram-card'),open=card&&card.querySelector('.dz-open'); if(!card)return;
    var b=document.createElement('button');b.type='button';b.className='dz-btn m3-toggle';b.setAttribute('aria-pressed',String(!off));
    b.innerHTML='<i class="fa-solid fa-wand-magic-sparkles"></i> <span>'+(off?'Motion off':'Motion on')+'</span>';
    b.addEventListener('click',function(){setOff(!off);});
    if(open)open.insertAdjacentElement('afterend',b);else card.appendChild(b);
  }
  function init(){document.querySelectorAll('.diagram-card > svg,.diagram-card > .diagram-scroll > svg').forEach(prep);toggle();}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',init);else init();
})();
</script>
<!-- motion-feature:end -->

</body>
</html>
