<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs</title>
<meta name="description" content="SOPs for electrical safety, LOTO and isolation on AGL systems: proving dead, absence-of-voltage testing, temporary earthing, re-energization and electrical PPE."/>
<meta name="keywords" content="AGL LOTO procedure, electrical safety SOP AGL, lockout tagout airfield lighting, CCR isolation procedure, proving dead AGL circuit, isolating transformer LOTO, absence of voltage test AGL, temporary earthing procedure, AGL SOP division 02, Precision AGL Academy AGL"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="Precision AGL Academy | AGL Specialist"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html"/>

<!-- Open Graph -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy | AGL Specialist"/>
<meta property="og:title" content="Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs"/>
<meta property="og:description" content="SOPs for electrical safety, LOTO and isolation on AGL systems: proving dead, absence-of-voltage testing, temporary earthing, re-energization and electrical PPE."/>
<meta property="og:url" content="https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-sop-division-02.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og-sop-division-02.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs — AGL SOP Library"/>
<meta property="og:locale" content="en_IN"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs"/>
<meta name="twitter:description" content="SOPs for electrical safety, LOTO and isolation on AGL systems: proving dead, absence-of-voltage testing, temporary earthing, re-energization and electrical PPE."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-sop-division-02.jpg"/>
<meta name="twitter:image:alt" content="Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs — AGL SOP Library"/>

<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#article",
      "headline": "Division 02 — Electrical Safety, LOTO & Isolation SOPs",
      "description": "SOPs for electrical safety, LOTO and isolation on AGL systems: proving dead, absence-of-voltage testing, temporary earthing, re-energization and electrical PPE.",
      "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/sop-library.html#collection"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) standard operating procedures",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#webpage"
      },
      "keywords": "AGL LOTO procedure, electrical safety SOP AGL, lockout tagout airfield lighting, CCR isolation procedure, proving dead AGL circuit, isolating transformer LOTO, absence of voltage test AGL, temporary earthing procedure, AGL SOP division 02, Precision AGL Academy AGL",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og-sop-division-02.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#webpage",
      "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html",
      "name": "Division 02 — Electrical Safety, LOTO & Isolation SOPs",
      "description": "SOPs for electrical safety, LOTO and isolation on AGL systems: proving dead, absence-of-voltage testing, temporary earthing, re-energization and electrical PPE.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy | AGL Specialist",
        "url": "https://rahulsharmaagl.in/"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "SOP Library",
          "item": "https://rahulsharmaagl.in/sop-library.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 02 — Electrical Safety, LOTO & Isolation SOPs",
          "item": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#topics",
      "name": "Division 02 SOP Topics",
      "numberOfItems": 25,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Lock-Out/Tag-Out (LOTO)",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-26"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Electrical Isolation",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-27"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "CCR Electrical Isolation",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-28"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Series Circuit Isolation",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-29"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Transformer Circuit Isolation",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-30"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Cable Circuit Isolation",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-31"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Proving Dead",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-32"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Voltage Verification",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-33"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Absence-of-Voltage Testing",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-34"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Discharge of Stored Energy",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-35"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Temporary Earthing",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-36"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Electrical Re-Energization",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-37"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Controlled Energization",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-38"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Emergency Electrical Shutdown",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-39"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Electrical Panel Access",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-40"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "CCR Cabinet Safe Access",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-41"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Electrical PPE Selection",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-42"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Insulated Tool Usage",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-43"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Test Instrument Safety",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-44"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "High-Voltage Test Safety",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-45"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Insulation Resistance Test Safety",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-46"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "Earth Resistance Test Safety",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-47"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "Electrical Work Risk Assessment",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-48"
        },
        {
          "@type": "ListItem",
          "position": 24,
          "name": "Electrical Permit Closure",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-49"
        },
        {
          "@type": "ListItem",
          "position": 25,
          "name": "Post-Maintenance Electrical Safety Check",
          "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#sop-50"
        }
      ],
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#article"
      },
      "itemListOrder": "https://schema.org/ItemListOrderAscending"
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#faq",
  "url": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html",
  "inLanguage": "en-US",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/sop-division-02-electrical-safety-loto.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 02 — Electrical Safety, LOTO & Isolation SOPs?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 02 is a set of 25 procedures (SOP-26 to SOP-50, Rev 0) for isolating and proving dead CCRs, AGL series circuits, isolating transformers, primary cables, distribution equipment and control systems. It covers lockout/tagout, absence-of-voltage testing, stored-energy discharge, temporary earthing, controlled re-energization, and electrical PPE and test-instrument safety."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Golden Rule for AGL electrical work?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Never work on an AGL electrical circuit on the assumption that it is dead. Identify it, isolate it, lock it, test it, prove it safe, control stored energy, perform the work, inspect it and only then restore it to service."
      }
    },
    {
      "@type": "Question",
      "name": "Is a switch position, indicator lamp or CCR display proof that a circuit is dead?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. Rule 04 (Prove Dead) says not to rely only on a switch position, indicator lamp, CCR display or control-system status. Isolation must be verified by testing, and LOTO is required where the task calls for it, because isolation without the required LOTO controls is incomplete."
      }
    },
    {
      "@type": "Question",
      "name": "How is a circuit proved dead?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The approved sequence is test instrument, test circuit, re-test instrument (SOP-32). This shows the tester worked before and after the measurement. Absence-of-voltage testing is done at the actual point of work or an approved representative point, covering phase-to-phase and phase-to-earth points where required (SOP-34)."
      }
    },
    {
      "@type": "Question",
      "name": "Can someone remove another person's LOTO lock?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. SOP-26 states that another person's personal LOTO device must never be removed except under the organization's formally approved emergency/removal procedure. LOTO removal during restoration is done only by authorized personnel under the approved sequence."
      }
    },
    {
      "@type": "Question",
      "name": "How is stored energy controlled after isolation?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Capacitors, CCR power electronics, DC control circuits, filters, UPS systems, batteries, cable capacitance and electronic components may retain energy after the supply is disconnected. SOP-35 requires allowing the manufacturer-specified discharge time, using approved discharge equipment where required, verifying the energy has gone, and never short-circuiting capacitors by improvised methods."
      }
    },
    {
      "@type": "Question",
      "name": "What must be done before re-energizing equipment?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Confirm the work is complete, inspect the equipment, verify covers and guards, remove tools and temporary materials, confirm personnel are clear, confirm permits allow restoration and verify protective devices. Notify affected personnel, remove LOTO under the approved sequence, energize, monitor for abnormal noise, smell, indication or alarm, verify electrical parameters and perform functional testing (SOP-37)."
      }
    },
    {
      "@type": "Question",
      "name": "What should be done in an electrical emergency such as arcing, fire or shock?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Stop work, warn personnel, operate the emergency isolation device if safe and authorized, and keep people away from the hazard. Notify Airport Operations or emergency response, do not touch an injured person who may still be energized, prevent unauthorized re-energization, and do not restore power until authorized (SOP-39)."
      }
    },
    {
      "@type": "Question",
      "name": "What does the unexpected-voltage and protection-bypass rule say?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Rule 08 says unexpected voltage means stop: treat it as hazardous until its source is identified and controlled. Rule 09 says safety interlocks, protective devices and emergency systems must not be bypassed unless specifically authorized under an approved procedure."
      }
    },
    {
      "@type": "Question",
      "name": "When can an electrical work permit be closed?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not merely because the physical repair is complete (SOP-49). Work must be finished and inspected, tools and FOD removed, temporary earths and connections removed where authorized, covers and guards installed, electrical and functional tests completed, personnel accounted for and the operational authority notified. The authorized person then records outstanding defects and returns the system to the operational authority."
      }
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>.hl4, .hl5 { font-weight: 700; } /*hl*/

  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:760px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(230,57,70,0.06);border:1px solid rgba(230,57,70,0.25);border-radius:10px;max-width:760px;}
  .precedence-note i{color:var(--red);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--red);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .symptom-line{font-size:13px;color:var(--text);line-height:1.7;margin:16px 0 20px;padding:12px 14px;background:rgba(0,212,255,0.04);border-left:3px solid var(--cyan);border-radius:6px;}
  .symptom-line strong{color:var(--cyan);}
  .symptom-line.critical{background:rgba(230,57,70,0.06);border-left-color:var(--red);}
  .symptom-line.critical strong{color:var(--red);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield p.mini-head{font-size:11.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:14px 0 6px;}
  .tfield p.mini-head:first-child{margin-top:0;}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .step-list{list-style:none;margin-left:0;counter-reset:step;margin-bottom:8px;}
  .step-list li{counter-increment:step;position:relative;padding-left:30px;font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .step-list li::before{content:counter(step);position:absolute;left:0;top:1px;width:20px;height:20px;background:rgba(0,212,255,0.1);border:1px solid rgba(0,212,255,0.25);color:var(--cyan);font-size:10px;font-weight:700;border-radius:5px;display:flex;align-items:center;justify-content:center;}

  .rev-line{margin-top:16px;padding-top:14px;border-top:1px solid var(--border);font-size:11px;color:rgba(200,216,240,0.5);display:flex;align-items:center;gap:7px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;}

  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;margin-bottom:18px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.9;margin-bottom:7px;}
  .app-card ul li strong{color:var(--white);}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:11px;font-weight:700;letter-spacing:.5px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);white-space:nowrap;}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .golden-rule{background:linear-gradient(135deg, rgba(255,180,0,0.08), rgba(255,180,0,0.02));border:1px solid rgba(255,180,0,0.35);border-radius:14px;padding:28px 30px;text-align:center;}
  .golden-rule i.fa-quote-left{color:var(--gold);font-size:20px;opacity:.5;margin-bottom:10px;}
  .golden-rule p{font-family:'Barlow',sans-serif;font-size:15.5px;line-height:1.85;color:var(--white);font-style:italic;max-width:820px;margin:0 auto;}
  .golden-rule .label{margin-top:16px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);font-style:normal;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta .hl4{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-btn{display:inline-flex;align-items:center;gap:10px;padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-primary{background:var(--gold);color:#060d1a;border:1px solid var(--gold);}
  .academy-btn-primary:hover{background:transparent;color:var(--gold);}
  .academy-btn-outline{border:1px solid var(--border);color:var(--white);}
  .academy-btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif,'Barlow';font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}
  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{max-width:760px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="sop-library.html" class="active">SOP Library</a></li>
    <li><a href="component-library.html">Components</a></li>
    <li><a href="standards-companion.html">Standards</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="sop-library.html">SOP Library</a><span>/</span>
  <span class="current">Division 02 — Electrical Safety, LOTO &amp; Isolation</span>
</div>

<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> These SOPs are generic, independent templates for qualified AGL personnel. They are not approved or controlled procedures, not regulatory instructions, and do not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO, safety management and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-plug-circle-bolt"></i> Division 02 of 22 · SOP-26 → SOP-50 Series</div>
  <h1 class="page-title">Electrical Safety, LOTO <span>&amp; Isolation SOPs</span></h1>
  <p class="page-sub">Controlled procedures for isolating and proving-dead CCRs, AGL series circuits, isolating transformers, primary cables, distribution equipment and control systems — lockout/tagout, absence-of-voltage testing, stored-energy discharge, temporary earthing, controlled re-energization, and electrical PPE and test-instrument safety. Applicable SOP range: SOP-26 to SOP-50.</p>

  <div class="div-stats">
    <div class="s"><div class="n">25 / 25</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">SOP-26 → SOP-50</div><div class="l">SOP ID Range</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-triangle-exclamation"></i>
    <p><strong>Golden Rule —</strong> Never work on an AGL electrical circuit on the assumption that it is dead. Identify it, isolate it, lock it, test it, prove it safe, control stored energy, perform the work, inspect it and only then restore it to service.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" placeholder="Search 25 published SOPs (e.g. 'LOTO', 'stored energy', 'prove dead')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 02 · <em>Electrical Safety, LOTO &amp; Isolation SOPs</em></h2>
        <span class="subsection-count">25 of 25 topics published</span>
      </div>
      <div id="topicList">
      <details class="topic-card" id="sop-26" data-search="sop-26 lock-out/tag-out (loto) purpose to prevent accidental energization or release of electrical energy while agl maintenance or testing is being performed. scope applicable to ccrs, distribution panels, agl circuits, control equipment, cable systems and other equipment requiring electrical isolation. procedure before isolation identify the equipment and circuit. review drawings and circuit identification. identify all electrical energy sources. obtain the required work permit. notify affected personnel. determine the isolation point. review the isolation sequence. isolation stop the equipment using the normal control. open the designated isolating device. apply the approved lock. apply an identification/safety tag. prevent unauthorized operation. where required, isolate secondary/control sources as well. verification attempt normal operation where safe. perform approved absence-of-voltage verification. confirm the equipment cannot be energized. work only after isolation has been verified may work commence. restoration inspect the work. remove tools and personnel. confirm covers and guards are installed. ensure all personnel have removed their personal locks. remove loto according to the approved procedure. re-energize under controlled conditions. never remove another person's personal loto device except under the organization's formally approved emergency/removal procedure.">
        <summary>
          <span class="code-badge">SOP-26</span>
          <span class="topic-title">Lock-Out/Tag-Out (LOTO)</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Never remove another person's personal LOTO device except under the organization's formally approved emergency/removal procedure.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To prevent accidental energization or release of electrical energy while AGL maintenance or testing is being performed.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Scope</h3>
            <p>Applicable to CCRs, distribution panels, AGL circuits, control equipment, cable systems and other equipment requiring electrical isolation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p class="mini-head">Before Isolation</p>
<ol class="step-list"><li>Identify the equipment and circuit.</li><li>Review drawings and circuit identification.</li><li>Identify all electrical energy sources.</li><li>Obtain the required work permit.</li><li>Notify affected personnel.</li><li>Determine the isolation point.</li><li>Review the isolation sequence.</li></ol>
<p class="mini-head">Isolation</p>
<ol class="step-list"><li>Stop the equipment using the normal control.</li><li>Open the designated isolating device.</li><li>Apply the approved lock.</li><li>Apply an identification/safety tag.</li><li>Prevent unauthorized operation.</li><li>Where required, isolate secondary/control sources as well.</li></ol>
<p class="mini-head">Verification</p>
<ol class="step-list"><li>Attempt normal operation where safe.</li><li>Perform approved absence-of-voltage verification.</li><li>Confirm the equipment cannot be energized.</li></ol>
<p class="mini-head">Work</p>
<p>Only after isolation has been verified may work commence.</p>
<p class="mini-head">Restoration</p>
<ol class="step-list"><li>Inspect the work.</li><li>Remove tools and personnel.</li><li>Confirm covers and guards are installed.</li><li>Ensure all personnel have removed their personal locks.</li><li>Remove LOTO according to the approved procedure.</li><li>Re-energize under controlled conditions.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-27" data-search="sop-27 electrical isolation purpose to establish a safe method for isolating electrical equipment before maintenance. procedure identify → notify → switch off → isolate → lock/tag → prove → work identify the correct equipment. confirm the circuit number. identify all possible sources. notify affected personnel. switch equipment off. open the designated isolation device. apply loto. verify absence of voltage. confirm stored energy has been controlled. commence work only after the safe condition is established. isolation shall be maintained for the entire duration of the work unless a controlled testing procedure specifically requires temporary energization.">
        <summary>
          <span class="code-badge">SOP-27</span>
          <span class="topic-title">Electrical Isolation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish a safe method for isolating electrical equipment before maintenance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p><strong>IDENTIFY → NOTIFY → SWITCH OFF → ISOLATE → LOCK/TAG → PROVE → WORK</strong></p>
<ol class="step-list"><li>Identify the correct equipment.</li><li>Confirm the circuit number.</li><li>Identify all possible sources.</li><li>Notify affected personnel.</li><li>Switch equipment OFF.</li><li>Open the designated isolation device.</li><li>Apply LOTO.</li><li>Verify absence of voltage.</li><li>Confirm stored energy has been controlled.</li><li>Commence work only after the safe condition is established.</li></ol>
<p>Isolation shall be maintained for the entire duration of the work unless a controlled testing procedure specifically requires temporary energization.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-28" data-search="sop-28 ccr electrical isolation purpose to safely isolate a constant current regulator (ccr) before maintenance. procedure identify the ccr and associated circuit. confirm ccr output configuration. notify the responsible operational authority. disable the ccr using the approved operating procedure. open the designated incoming supply isolation. isolate control/remote sources where applicable. apply loto. verify the ccr cannot start or energize. prove absence of voltage at the designated test points. verify the output circuit is in the required safe condition. discharge stored energy where applicable. perform maintenance. before re-energization verify: covers installed internal components secure tools removed connections complete no personnel remain inside the hazard area control settings restored protective devices installed alarms cleared or understood">
        <summary>
          <span class="code-badge">SOP-28</span>
          <span class="topic-title">CCR Electrical Isolation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely isolate a Constant Current Regulator (CCR) before maintenance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify the CCR and associated circuit.</li><li>Confirm CCR output configuration.</li><li>Notify the responsible operational authority.</li><li>Disable the CCR using the approved operating procedure.</li><li>Open the designated incoming supply isolation.</li><li>Isolate control/remote sources where applicable.</li><li>Apply LOTO.</li><li>Verify the CCR cannot start or energize.</li><li>Prove absence of voltage at the designated test points.</li><li>Verify the output circuit is in the required safe condition.</li><li>Discharge stored energy where applicable.</li><li>Perform maintenance.</li></ol>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-hourglass-start"></i> Before Re-Energization</h3>
            <p>Verify:</p>
<ul><li>Covers installed</li><li>Internal components secure</li><li>Tools removed</li><li>Connections complete</li><li>No personnel remain inside the hazard area</li><li>Control settings restored</li><li>Protective devices installed</li><li>Alarms cleared or understood</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-29" data-search="sop-29 series circuit isolation purpose to establish safe isolation of an agl series circuit supplied by a ccr. procedure identify the ccr and circuit number. confirm the complete circuit route. identify the intended isolation point. notify affected personnel. switch off the ccr. isolate the supply as required. apply loto. prevent remote or automatic re-energization. verify the circuit is in a safe state. test for absence of hazardous voltage at the intended work location. control stored energy. begin maintenance. agl series circuits shall not be assumed safe simply because the ccr output indication is zero. the actual safe condition must be verified using the approved test method.">
        <summary>
          <span class="code-badge">SOP-29</span>
          <span class="topic-title">Series Circuit Isolation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> AGL series circuits shall not be assumed safe simply because the CCR output indication is zero. The actual safe condition must be verified using the approved test method.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish safe isolation of an AGL series circuit supplied by a CCR.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify the CCR and circuit number.</li><li>Confirm the complete circuit route.</li><li>Identify the intended isolation point.</li><li>Notify affected personnel.</li><li>Switch OFF the CCR.</li><li>Isolate the supply as required.</li><li>Apply LOTO.</li><li>Prevent remote or automatic re-energization.</li><li>Verify the circuit is in a safe state.</li><li>Test for absence of hazardous voltage at the intended work location.</li><li>Control stored energy.</li><li>Begin maintenance.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-30" data-search="sop-30 transformer circuit isolation purpose to safely isolate an agl isolating transformer and connected light fixture/circuit. procedure identify the transformer and circuit. determine whether the primary circuit is energized. isolate the upstream source according to the approved procedure. apply loto. verify absence of hazardous voltage. control secondary-side energy as applicable. prevent accidental contact with exposed terminals. perform maintenance. transformer replacement before removing the transformer: confirm circuit isolation. verify correct transformer identification. disconnect conductors safely. protect cable ends. prevent moisture/dirt ingress. install the replacement correctly. verify connections. inspect bonding/earthing arrangements where applicable. test before return to service.">
        <summary>
          <span class="code-badge">SOP-30</span>
          <span class="topic-title">Transformer Circuit Isolation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely isolate an AGL isolating transformer and connected light fixture/circuit.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify the transformer and circuit.</li><li>Determine whether the primary circuit is energized.</li><li>Isolate the upstream source according to the approved procedure.</li><li>Apply LOTO.</li><li>Verify absence of hazardous voltage.</li><li>Control secondary-side energy as applicable.</li><li>Prevent accidental contact with exposed terminals.</li><li>Perform maintenance.</li></ol>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrows-rotate"></i> Transformer Replacement</h3>
            <p>Before removing the transformer:</p>
<ul><li>Confirm circuit isolation.</li><li>Verify correct transformer identification.</li><li>Disconnect conductors safely.</li><li>Protect cable ends.</li><li>Prevent moisture/dirt ingress.</li><li>Install the replacement correctly.</li><li>Verify connections.</li><li>Inspect bonding/earthing arrangements where applicable.</li><li>Test before return to service.</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-31" data-search="sop-31 cable circuit isolation purpose to safely isolate agl primary or secondary cables before cutting, disconnecting, repairing or testing. procedure identify the cable/circuit. confirm circuit drawings and cable identification. isolate the source. apply loto. verify the circuit is de-energized. prove the test instrument. test the cable as required. confirm the cable is safe before handling. protect exposed cable ends. perform the work. cable identification never cut or disconnect an agl cable based solely on physical appearance or assumed routing.">
        <summary>
          <span class="code-badge">SOP-31</span>
          <span class="topic-title">Cable Circuit Isolation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely isolate AGL primary or secondary cables before cutting, disconnecting, repairing or testing.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify the cable/circuit.</li><li>Confirm circuit drawings and cable identification.</li><li>Isolate the source.</li><li>Apply LOTO.</li><li>Verify the circuit is de-energized.</li><li>Prove the test instrument.</li><li>Test the cable as required.</li><li>Confirm the cable is safe before handling.</li><li>Protect exposed cable ends.</li><li>Perform the work.</li></ol>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-tag"></i> Cable Identification</h3>
            <p>Never cut or disconnect an AGL cable based solely on physical appearance or assumed routing.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-32" data-search="sop-32 proving dead purpose to verify that electrical equipment or a circuit is de-energized before work. principle the approved sequence should be: test instrument → test circuit → re-test instrument this verifies that the instrument was functioning before and after the measurement. procedure select a suitable approved tester. inspect the instrument. verify correct rating. test the instrument on a known live source or approved proving unit. test the isolated circuit/equipment. confirm the expected absence of voltage. re-test the instrument. do not touch conductors merely because the instrument indicates zero until the complete isolation procedure has been verified.">
        <summary>
          <span class="code-badge">SOP-32</span>
          <span class="topic-title">Proving Dead</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Do not touch conductors merely because the instrument indicates zero until the complete isolation procedure has been verified.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that electrical equipment or a circuit is de-energized before work.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-compass"></i> Principle</h3>
            <p>The approved sequence should be:</p>
<p><strong>TEST INSTRUMENT → TEST CIRCUIT → RE-TEST INSTRUMENT</strong></p>
<p>This verifies that the instrument was functioning before and after the measurement.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Select a suitable approved tester.</li><li>Inspect the instrument.</li><li>Verify correct rating.</li><li>Test the instrument on a known live source or approved proving unit.</li><li>Test the isolated circuit/equipment.</li><li>Confirm the expected absence of voltage.</li><li>Re-test the instrument.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-33" data-search="sop-33 voltage verification purpose to establish a controlled procedure for measuring voltage on agl electrical equipment. procedure before testing: identify the circuit. select the correct instrument. check instrument rating. inspect leads and probes. wear required ppe. establish safe test position. during testing: use the approved test points. keep hands behind appropriate protection. avoid unnecessary exposure to energized parts. record readings. stop if readings are unexpected. unexpected voltage shall be treated as a potentially hazardous condition until investigated.">
        <summary>
          <span class="code-badge">SOP-33</span>
          <span class="topic-title">Voltage Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish a controlled procedure for measuring voltage on AGL electrical equipment.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p>Before testing:</p>
<ul><li>Identify the circuit.</li><li>Select the correct instrument.</li><li>Check instrument rating.</li><li>Inspect leads and probes.</li><li>Wear required PPE.</li><li>Establish safe test position.</li></ul>
<p>During testing:</p>
<ol class="step-list"><li>Use the approved test points.</li><li>Keep hands behind appropriate protection.</li><li>Avoid unnecessary exposure to energized parts.</li><li>Record readings.</li><li>Stop if readings are unexpected.</li></ol>
<p>Unexpected voltage shall be treated as a potentially hazardous condition until investigated.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-34" data-search="sop-34 absence-of-voltage testing purpose to confirm that the intended work area is not energized before personnel begin work. procedure establish the isolation. apply loto. select an appropriately rated voltage tester. verify the tester. test all relevant conductors/test points. test phase-to-phase or equivalent applicable points. test phase-to-earth/ground where required. verify the expected result. re-prove the tester. record the test when required. absence-of-voltage testing shall be performed at the actual point of work or an approved representative point, according to the site's electrical safety procedure.">
        <summary>
          <span class="code-badge">SOP-34</span>
          <span class="topic-title">Absence-of-Voltage Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Absence-of-voltage testing shall be performed at the actual point of work or an approved representative point, according to the site's electrical safety procedure.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To confirm that the intended work area is not energized before personnel begin work.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Establish the isolation.</li><li>Apply LOTO.</li><li>Select an appropriately rated voltage tester.</li><li>Verify the tester.</li><li>Test all relevant conductors/test points.</li><li>Test phase-to-phase or equivalent applicable points.</li><li>Test phase-to-earth/ground where required.</li><li>Verify the expected result.</li><li>Re-prove the tester.</li><li>Record the test when required.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-35" data-search="sop-35 discharge of stored energy purpose to control electrical energy that may remain after the primary source has been disconnected. possible sources stored energy may exist in: capacitors ccr power electronics dc control circuits filters ups systems batteries cable capacitance electronic components procedure isolate the primary source. apply loto. allow manufacturer-specified discharge time. use approved discharge equipment where required. verify the energy has been removed. prevent re-accumulation of hazardous energy. begin work only after the safe condition is confirmed. never short circuit capacitors or stored-energy devices using improvised methods.">
        <summary>
          <span class="code-badge">SOP-35</span>
          <span class="topic-title">Discharge of Stored Energy</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To control electrical energy that may remain after the primary source has been disconnected.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bolt"></i> Possible Sources</h3>
            <p>Stored energy may exist in:</p>
<ul><li>Capacitors</li><li>CCR power electronics</li><li>DC control circuits</li><li>Filters</li><li>UPS systems</li><li>Batteries</li><li>Cable capacitance</li><li>Electronic components</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Isolate the primary source.</li><li>Apply LOTO.</li><li>Allow manufacturer-specified discharge time.</li><li>Use approved discharge equipment where required.</li><li>Verify the energy has been removed.</li><li>Prevent re-accumulation of hazardous energy.</li><li>Begin work only after the safe condition is confirmed.</li></ol>
<p>Never short circuit capacitors or stored-energy devices using improvised methods.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-36" data-search="sop-36 temporary earthing purpose to establish controlled temporary earthing where required by the electrical safety procedure. procedure confirm isolation. prove absence of voltage. inspect the earthing equipment. verify rating and suitability. connect the approved earthing equipment using the prescribed sequence. secure the connections. clearly identify the temporary earth. maintain the earth during the required work. remove it only under an authorized restoration procedure. temporary earthing requirements depend on system design and the applicable electrical safety rules. it shall not be improvised.">
        <summary>
          <span class="code-badge">SOP-36</span>
          <span class="topic-title">Temporary Earthing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Temporary earthing requirements depend on system design and the applicable electrical safety rules. It shall not be improvised.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish controlled temporary earthing where required by the electrical safety procedure.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Confirm isolation.</li><li>Prove absence of voltage.</li><li>Inspect the earthing equipment.</li><li>Verify rating and suitability.</li><li>Connect the approved earthing equipment using the prescribed sequence.</li><li>Secure the connections.</li><li>Clearly identify the temporary earth.</li><li>Maintain the earth during the required work.</li><li>Remove it only under an authorized restoration procedure.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-37" data-search="sop-37 electrical re-energization purpose to prevent injury and equipment damage during restoration of electrical power. procedure before energization: confirm work is complete. inspect equipment. verify covers and guards. remove tools and temporary materials. confirm personnel are clear. confirm all permits allow restoration. confirm loto removal requirements. verify protective devices. notify affected personnel. then: remove isolation/loto under the approved sequence. energize the source. monitor equipment. check for abnormal noise, smell, indication or alarm. verify correct electrical parameters. perform functional testing.">
        <summary>
          <span class="code-badge">SOP-37</span>
          <span class="topic-title">Electrical Re-Energization</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To prevent injury and equipment damage during restoration of electrical power.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p>Before energization:</p>
<ul><li>Confirm work is complete.</li><li>Inspect equipment.</li><li>Verify covers and guards.</li><li>Remove tools and temporary materials.</li><li>Confirm personnel are clear.</li><li>Confirm all permits allow restoration.</li><li>Confirm LOTO removal requirements.</li><li>Verify protective devices.</li><li>Notify affected personnel.</li></ul>
<p>Then:</p>
<ol class="step-list"><li>Remove isolation/LOTO under the approved sequence.</li><li>Energize the source.</li><li>Monitor equipment.</li><li>Check for abnormal noise, smell, indication or alarm.</li><li>Verify correct electrical parameters.</li><li>Perform functional testing.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-38" data-search="sop-38 controlled energization purpose to establish a controlled method of energizing equipment after maintenance or repair. procedure establish an energization plan. confirm the equipment is ready. clear personnel from hazardous areas. confirm test instruments are removed where not required. confirm guards/covers are installed. notify relevant personnel. energize from the approved source. observe initial response. check current/voltage/indications as applicable. investigate abnormal conditions immediately. complete functional testing. for agl equipment, controlled energization should include verification of the associated circuit and operational indications where applicable.">
        <summary>
          <span class="code-badge">SOP-38</span>
          <span class="topic-title">Controlled Energization</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish a controlled method of energizing equipment after maintenance or repair.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Establish an energization plan.</li><li>Confirm the equipment is ready.</li><li>Clear personnel from hazardous areas.</li><li>Confirm test instruments are removed where not required.</li><li>Confirm guards/covers are installed.</li><li>Notify relevant personnel.</li><li>Energize from the approved source.</li><li>Observe initial response.</li><li>Check current/voltage/indications as applicable.</li><li>Investigate abnormal conditions immediately.</li><li>Complete functional testing.</li></ol>
<p>For AGL equipment, controlled energization should include verification of the associated circuit and operational indications where applicable.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-39" data-search="sop-39 emergency electrical shutdown purpose to provide a rapid response to electrical emergencies. examples emergency shutdown may be required for: electrical fire smoke severe arcing electric shock incident equipment explosion/rupture major insulation failure uncontrolled electrical fault dangerous overheating procedure stop work. warn personnel. operate the emergency isolation device if safe and authorized. keep personnel away from the hazard. notify airport operations/emergency response. do not touch an injured person who may still be electrically energized. prevent unauthorized re-energization. preserve the scene where required for investigation. do not restore power until authorized.">
        <summary>
          <span class="code-badge">SOP-39</span>
          <span class="topic-title">Emergency Electrical Shutdown</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To provide a rapid response to electrical emergencies.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list"></i> Examples</h3>
            <p>Emergency shutdown may be required for:</p>
<ul><li>Electrical fire</li><li>Smoke</li><li>Severe arcing</li><li>Electric shock incident</li><li>Equipment explosion/rupture</li><li>Major insulation failure</li><li>Uncontrolled electrical fault</li><li>Dangerous overheating</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Stop work.</li><li>Warn personnel.</li><li>Operate the emergency isolation device if safe and authorized.</li><li>Keep personnel away from the hazard.</li><li>Notify Airport Operations/emergency response.</li><li>Do not touch an injured person who may still be electrically energized.</li><li>Prevent unauthorized re-energization.</li><li>Preserve the scene where required for investigation.</li><li>Do not restore power until authorized.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-40" data-search="sop-40 electrical panel access purpose to control access to electrical distribution and control panels. procedure before opening: identify the panel. review the electrical hazard. determine whether isolation is required. obtain authorization. wear required ppe. inspect panel condition. during access: keep unauthorized personnel away. do not place tools on energized components. maintain safe working position. do not bypass protective devices. do not leave the panel open unattended. after work: verify connections. install covers. secure the panel. record abnormalities.">
        <summary>
          <span class="code-badge">SOP-40</span>
          <span class="topic-title">Electrical Panel Access</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To control access to electrical distribution and control panels.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p>Before opening:</p>
<ul><li>Identify the panel.</li><li>Review the electrical hazard.</li><li>Determine whether isolation is required.</li><li>Obtain authorization.</li><li>Wear required PPE.</li><li>Inspect panel condition.</li></ul>
<p>During access:</p>
<ul><li>Keep unauthorized personnel away.</li><li>Do not place tools on energized components.</li><li>Maintain safe working position.</li><li>Do not bypass protective devices.</li><li>Do not leave the panel open unattended.</li></ul>
<p>After work:</p>
<ul><li>Verify connections.</li><li>Install covers.</li><li>Secure the panel.</li><li>Record abnormalities.</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-41" data-search="sop-41 ccr cabinet safe access purpose to provide additional controls for maintenance access to ccr cabinets. procedure identify ccr. review manufacturer's instructions. confirm operating condition. isolate according to the approved ccr isolation procedure. apply loto. prove absence of voltage. allow required discharge time. verify internal stored energy is controlled. open cabinet using the approved method. perform maintenance. inspect all internal components. reinstall guards/covers. remove tools. close and secure cabinet. perform controlled re-energization. prohibited actions do not: bypass safety interlocks without authorization. defeat protective devices. work inside an energized cabinet unless a specifically authorized energized-work procedure applies. use damaged test equipment.">
        <summary>
          <span class="code-badge">SOP-41</span>
          <span class="topic-title">CCR Cabinet Safe Access</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To provide additional controls for maintenance access to CCR cabinets.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify CCR.</li><li>Review manufacturer's instructions.</li><li>Confirm operating condition.</li><li>Isolate according to the approved CCR isolation procedure.</li><li>Apply LOTO.</li><li>Prove absence of voltage.</li><li>Allow required discharge time.</li><li>Verify internal stored energy is controlled.</li><li>Open cabinet using the approved method.</li><li>Perform maintenance.</li><li>Inspect all internal components.</li><li>Reinstall guards/covers.</li><li>Remove tools.</li><li>Close and secure cabinet.</li><li>Perform controlled re-energization.</li></ol>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-ban"></i> Prohibited Actions</h3>
            <p>Do not:</p>
<ul><li>Bypass safety interlocks without authorization.</li><li>Defeat protective devices.</li><li>Work inside an energized cabinet unless a specifically authorized energized-work procedure applies.</li><li>Use damaged test equipment.</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-42" data-search="sop-42 electrical ppe selection purpose to ensure ppe is selected according to the actual electrical hazard. ppe assessment the assessment should consider: system voltage fault energy arc-flash risk where applicable shock hazard work activity exposure duration environmental conditions manufacturer requirements typical ppe depending on the risk assessment: safety helmet safety footwear safety glasses face/eye protection electrical insulating gloves protective clothing arc-rated clothing where required hearing protection where required insulating mats/barriers where applicable ppe shall be inspected before use and maintained according to the manufacturer's requirements.">
        <summary>
          <span class="code-badge">SOP-42</span>
          <span class="topic-title">Electrical PPE Selection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To ensure PPE is selected according to the actual electrical hazard.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-hard-hat"></i> PPE Assessment</h3>
            <p>The assessment should consider:</p>
<ul><li>System voltage</li><li>Fault energy</li><li>Arc-flash risk where applicable</li><li>Shock hazard</li><li>Work activity</li><li>Exposure duration</li><li>Environmental conditions</li><li>Manufacturer requirements</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-hard-hat"></i> Typical PPE</h3>
            <p>Depending on the risk assessment:</p>
<ul><li>Safety helmet</li><li>Safety footwear</li><li>Safety glasses</li><li>Face/eye protection</li><li>Electrical insulating gloves</li><li>Protective clothing</li><li>Arc-rated clothing where required</li><li>Hearing protection where required</li><li>Insulating mats/barriers where applicable</li></ul>
<p>PPE shall be inspected before use and maintained according to the manufacturer's requirements.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-43" data-search="sop-43 insulated tool usage purpose to prevent accidental electrical contact when using hand tools. requirements insulated tools shall: be suitable for the intended voltage/application. be inspected before use. have intact insulation. be clean and dry. be properly stored. not be modified. damaged or questionable insulated tools shall be removed from service. insulated tools are not a substitute for electrical isolation .">
        <summary>
          <span class="code-badge">SOP-43</span>
          <span class="topic-title">Insulated Tool Usage</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To prevent accidental electrical contact when using hand tools.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Requirements</h3>
            <p>Insulated tools shall:</p>
<ul><li>Be suitable for the intended voltage/application.</li><li>Be inspected before use.</li><li>Have intact insulation.</li><li>Be clean and dry.</li><li>Be properly stored.</li><li>Not be modified.</li></ul>
<p>Damaged or questionable insulated tools shall be removed from service.</p>
<p>Insulated tools are <strong>not a substitute for electrical isolation</strong>.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-44" data-search="sop-44 test instrument safety purpose to ensure electrical measurement equipment is used safely and correctly. before use check: instrument condition leads probes fuses battery rating calibration status where required test category/suitability measurement function during use select the correct range/function. use approved test points. avoid unnecessary contact. do not exceed instrument ratings. do not use damaged leads. after use switch off. inspect. clean. store correctly. record defects.">
        <summary>
          <span class="code-badge">SOP-44</span>
          <span class="topic-title">Test Instrument Safety</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To ensure electrical measurement equipment is used safely and correctly.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-hourglass-start"></i> Before Use</h3>
            <p>Check:</p>
<ul><li>Instrument condition</li><li>Leads</li><li>Probes</li><li>Fuses</li><li>Battery</li><li>Rating</li><li>Calibration status where required</li><li>Test category/suitability</li><li>Measurement function</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-gears"></i> During Use</h3>
            <ul><li>Select the correct range/function.</li><li>Use approved test points.</li><li>Avoid unnecessary contact.</li><li>Do not exceed instrument ratings.</li><li>Do not use damaged leads.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-flag-checkered"></i> After Use</h3>
            <ul><li>Switch off.</li><li>Inspect.</li><li>Clean.</li><li>Store correctly.</li><li>Record defects.</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-45" data-search="sop-45 high-voltage test safety purpose to control hazards associated with high-voltage testing of agl equipment, cables or components. requirements hv testing shall be conducted only by authorized personnel using approved equipment and procedures. before testing: define the test area. establish barriers. restrict access. identify test equipment. verify test leads/connections. establish communication. review emergency procedure. confirm equipment ratings. notify affected personnel. during testing: maintain required clearances. keep unauthorized personnel outside the test boundary. do not touch the test object. monitor the test continuously. after testing: switch off the test source. isolate the test equipment. discharge the test object using the approved procedure. verify the absence of residual voltage. apply temporary earth where required. remove barriers only when safe.">
        <summary>
          <span class="code-badge">SOP-45</span>
          <span class="topic-title">High-Voltage Test Safety</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To control hazards associated with high-voltage testing of AGL equipment, cables or components.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Requirements</h3>
            <p>HV testing shall be conducted only by authorized personnel using approved equipment and procedures.</p>
<p>Before testing:</p>
<ol class="step-list"><li>Define the test area.</li><li>Establish barriers.</li><li>Restrict access.</li><li>Identify test equipment.</li><li>Verify test leads/connections.</li><li>Establish communication.</li><li>Review emergency procedure.</li><li>Confirm equipment ratings.</li><li>Notify affected personnel.</li></ol>
<p>During testing:</p>
<ul><li>Maintain required clearances.</li><li>Keep unauthorized personnel outside the test boundary.</li><li>Do not touch the test object.</li><li>Monitor the test continuously.</li></ul>
<p>After testing:</p>
<ol class="step-list"><li>Switch off the test source.</li><li>Isolate the test equipment.</li><li>Discharge the test object using the approved procedure.</li><li>Verify the absence of residual voltage.</li><li>Apply temporary earth where required.</li><li>Remove barriers only when safe.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-46" data-search="sop-46 insulation resistance test safety purpose to safely perform insulation resistance testing on agl cables and electrical equipment. procedure before testing: isolate the circuit. apply loto. disconnect sensitive electronic equipment where required. confirm the test voltage is appropriate. establish a controlled test area. warn affected personnel. during testing: connect the insulation tester correctly. keep personnel away from test conductors. apply the specified test voltage. record the result. stop if abnormal conditions occur. after testing: stop the test. allow the tester's discharge function to operate where provided. discharge the circuit using the approved method. verify the circuit is safe. restore connections. insulation resistance testing can place a significant test voltage on a circuit even though its normal operating voltage may be lower.">
        <summary>
          <span class="code-badge">SOP-46</span>
          <span class="topic-title">Insulation Resistance Test Safety</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Insulation resistance testing can place a significant test voltage on a circuit even though its normal operating voltage may be lower.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely perform insulation resistance testing on AGL cables and electrical equipment.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <p>Before testing:</p>
<ul><li>Isolate the circuit.</li><li>Apply LOTO.</li><li>Disconnect sensitive electronic equipment where required.</li><li>Confirm the test voltage is appropriate.</li><li>Establish a controlled test area.</li><li>Warn affected personnel.</li></ul>
<p>During testing:</p>
<ol class="step-list"><li>Connect the insulation tester correctly.</li><li>Keep personnel away from test conductors.</li><li>Apply the specified test voltage.</li><li>Record the result.</li><li>Stop if abnormal conditions occur.</li></ol>
<p>After testing:</p>
<ol class="step-list"><li>Stop the test.</li><li>Allow the tester's discharge function to operate where provided.</li><li>Discharge the circuit using the approved method.</li><li>Verify the circuit is safe.</li><li>Restore connections.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-47" data-search="sop-47 earth resistance test safety purpose to safely perform earth/ground resistance measurements associated with agl electrical installations. procedure identify the earth system under test. review the test method. determine whether disconnection from the normal earth system is permitted. prevent unsafe touch potentials. establish the test area. install test electrodes safely. use suitable test equipment. conduct the measurement. record results. restore all earth connections after testing. never disconnect a protective earth or bonding conductor merely to perform a test unless the approved procedure specifically requires it and an equivalent safe arrangement is established.">
        <summary>
          <span class="code-badge">SOP-47</span>
          <span class="topic-title">Earth Resistance Test Safety</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <p class="symptom-line critical"><strong>Critical Rule —</strong> Never disconnect a protective earth or bonding conductor merely to perform a test unless the approved procedure specifically requires it and an equivalent safe arrangement is established.</p>

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely perform earth/ground resistance measurements associated with AGL electrical installations.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Identify the earth system under test.</li><li>Review the test method.</li><li>Determine whether disconnection from the normal earth system is permitted.</li><li>Prevent unsafe touch potentials.</li><li>Establish the test area.</li><li>Install test electrodes safely.</li><li>Use suitable test equipment.</li><li>Conduct the measurement.</li><li>Record results.</li><li>Restore all earth connections after testing.</li></ol>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-48" data-search="sop-48 electrical work risk assessment purpose to identify and control hazards before electrical work begins. risk assessment process step 1 — identify the task example: ccr repair cable fault investigation transformer replacement insulation testing panel maintenance step 2 — identify hazards consider: electric shock arc flash unexpected energization stored energy induced voltage damaged insulation wet environment poor access aircraft/vehicle movement fod weather communication failure step 3 — determine controls apply the hierarchy: eliminate → isolate → engineer → administrative controls → ppe step 4 — establish safe work method document: isolation points loto test method ppe tools personnel emergency arrangements step 5 — review the risk assessment shall be reviewed when: scope changes conditions change equipment differs from expected new hazards appear an incident/near miss occurs">
        <summary>
          <span class="code-badge">SOP-48</span>
          <span class="topic-title">Electrical Work Risk Assessment</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To identify and control hazards before electrical work begins.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-gears"></i> Risk Assessment Process</h3>
            <p class="mini-head">Step 1 — Identify the Task</p>
<p>Example:</p>
<ul><li>CCR repair</li><li>Cable fault investigation</li><li>Transformer replacement</li><li>Insulation testing</li><li>Panel maintenance</li></ul>
<p class="mini-head">Step 2 — Identify Hazards</p>
<p>Consider:</p>
<ul><li>Electric shock</li><li>Arc flash</li><li>Unexpected energization</li><li>Stored energy</li><li>Induced voltage</li><li>Damaged insulation</li><li>Wet environment</li><li>Poor access</li><li>Aircraft/vehicle movement</li><li>FOD</li><li>Weather</li><li>Communication failure</li></ul>
<p class="mini-head">Step 3 — Determine Controls</p>
<p>Apply the hierarchy:</p>
<p><strong>Eliminate → Isolate → Engineer → Administrative Controls → PPE</strong></p>
<p class="mini-head">Step 4 — Establish Safe Work Method</p>
<p>Document:</p>
<ul><li>Isolation points</li><li>LOTO</li><li>Test method</li><li>PPE</li><li>Tools</li><li>Personnel</li><li>Emergency arrangements</li></ul>
<p class="mini-head">Step 5 — Review</p>
<p>The risk assessment shall be reviewed when:</p>
<ul><li>Scope changes</li><li>Conditions change</li><li>Equipment differs from expected</li><li>New hazards appear</li><li>An incident/near miss occurs</li></ul>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-49" data-search="sop-49 electrical permit closure purpose to formally close an electrical work permit after the system has been made safe and the work is complete. closure requirements before closure: work completed. equipment inspected. tools removed. fod removed. temporary earths removed where authorized. temporary connections removed. covers installed. guards installed. electrical tests completed. functional tests completed. personnel accounted for. equipment status confirmed. operational authority notified. system status recorded. closure the responsible authorized person shall: confirm completion. confirm the equipment's operational status. complete the permit documentation. record outstanding defects. return the system to the appropriate operational authority. an electrical permit shall not be closed merely because the physical repair is complete.">
        <summary>
          <span class="code-badge">SOP-49</span>
          <span class="topic-title">Electrical Permit Closure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To formally close an electrical work permit after the system has been made safe and the work is complete.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Closure Requirements</h3>
            <p>Before closure:</p>
<ul><li>Work completed.</li><li>Equipment inspected.</li><li>Tools removed.</li><li>FOD removed.</li><li>Temporary earths removed where authorized.</li><li>Temporary connections removed.</li><li>Covers installed.</li><li>Guards installed.</li><li>Electrical tests completed.</li><li>Functional tests completed.</li><li>Personnel accounted for.</li><li>Equipment status confirmed.</li><li>Operational authority notified.</li><li>System status recorded.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-stamp"></i> Closure</h3>
            <p>The responsible authorized person shall:</p>
<ol class="step-list"><li>Confirm completion.</li><li>Confirm the equipment's operational status.</li><li>Complete the permit documentation.</li><li>Record outstanding defects.</li><li>Return the system to the appropriate operational authority.</li></ol>
<p>An electrical permit shall not be closed merely because the physical repair is complete.</p>
          </div>
        </div>
      </details>
      <details class="topic-card" id="sop-50" data-search="sop-50 post-maintenance electrical safety check purpose to provide a final electrical safety verification before equipment is returned to normal operation. inspection check: electrical correct connections correct polarity where applicable correct cable identification terminations secure insulation condition acceptable earthing/bonding restored protective devices installed mechanical covers secure fasteners installed components correctly mounted cable entries sealed no loose parts safety loto removed under approved procedure temporary earths removed where authorized tools removed personnel clear fod removed work area safe functional equipment operates correctly correct voltage/current indications correct alarms correct control response correct alcms/monitoring indication where applicable agl circuit performs as intended final return-to-service sequence inspect → test → clear → authorize → energize → verify → document documentation record: equipment identification circuit identification maintenance performed isolation reference electrical test results functional test results defects corrective action date/time responsible personnel final equipment status">
        <summary>
          <span class="code-badge">SOP-50</span>
          <span class="topic-title">Post-Maintenance Electrical Safety Check</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          

          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To provide a final electrical safety verification before equipment is returned to normal operation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Inspection</h3>
            <p>Check:</p>
<p class="mini-head">Electrical</p>
<ul><li>Correct connections</li><li>Correct polarity where applicable</li><li>Correct cable identification</li><li>Terminations secure</li><li>Insulation condition acceptable</li><li>Earthing/bonding restored</li><li>Protective devices installed</li></ul>
<p class="mini-head">Mechanical</p>
<ul><li>Covers secure</li><li>Fasteners installed</li><li>Components correctly mounted</li><li>Cable entries sealed</li><li>No loose parts</li></ul>
<p class="mini-head">Safety</p>
<ul><li>LOTO removed under approved procedure</li><li>Temporary earths removed where authorized</li><li>Tools removed</li><li>Personnel clear</li><li>FOD removed</li><li>Work area safe</li></ul>
<p class="mini-head">Functional</p>
<ul><li>Equipment operates correctly</li><li>Correct voltage/current indications</li><li>Correct alarms</li><li>Correct control response</li><li>Correct ALCMS/monitoring indication where applicable</li><li>AGL circuit performs as intended</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-arrow-right-long"></i> Final Return-to-Service Sequence</h3>
            <p><strong>INSPECT → TEST → CLEAR → AUTHORIZE → ENERGIZE → VERIFY → DOCUMENT</strong></p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-file-lines"></i> Documentation</h3>
            <p>Record:</p>
<ul><li>Equipment identification</li><li>Circuit identification</li><li>Maintenance performed</li><li>Isolation reference</li><li>Electrical test results</li><li>Functional test results</li><li>Defects</li><li>Corrective action</li><li>Date/time</li><li>Responsible personnel</li><li>Final equipment status</li></ul>
          </div>
        </div>
      </details>
      </div>
      <div class="no-results" id="noResults">No procedures match that search.</div>
    </div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Core electrical safety rules, the master isolation sequence, and the golden rule that governs all 25 Division 02 procedures.</p>
      </div>

      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-list-ol"></i> Core Electrical Safety Rules</h3>
        <ul>
<li><strong>Rule 01 — Identify Before Isolate</strong> — Never operate an isolation device based only on physical location or assumption.</li>
<li><strong>Rule 02 — Isolate Before Work</strong> — Where the task requires electrical isolation, establish the safe electrical condition before starting work.</li>
<li><strong>Rule 03 — Lock and Tag</strong> — Isolation without the required LOTO controls is incomplete where LOTO is required.</li>
<li><strong>Rule 04 — Prove Dead</strong> — Do not rely only on a switch position, indicator lamp, CCR display or control-system status.</li>
<li><strong>Rule 05 — Control Stored Energy</strong> — Capacitors, electronic systems and cables may retain hazardous energy after supply isolation.</li>
<li><strong>Rule 06 — Protect Against Re-Energization</strong> — Prevent local, remote, automatic or inadvertent re-energization.</li>
<li><strong>Rule 07 — Test Instruments Are Safety Equipment</strong> — A defective meter can create a serious hazard. Inspect and verify test equipment before use.</li>
<li><strong>Rule 08 — Unexpected Voltage Means STOP</strong> — Unexpected voltage shall be treated as a potentially hazardous condition until its source is identified and controlled.</li>
<li><strong>Rule 09 — Never Bypass Protection</strong> — Safety interlocks, protective devices and emergency systems shall not be bypassed unless specifically authorized under an approved procedure.</li>
<li><strong>Rule 10 — Restore Only Under Control</strong> — Electrical equipment shall be re-energized only after inspection, personnel clearance, LOTO control and authorization requirements have been satisfied.</li>
        </ul>
      </div>

      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-arrow-right-long"></i> Master Electrical Isolation Sequence</h3>
        <p>For applicable AGL electrical maintenance:</p>
        <div class="flow-chain">
<span>01 · IDENTIFY</span>
<i class="fa-solid fa-chevron-right"></i>
<span>02 · ASSESS RISK</span>
<i class="fa-solid fa-chevron-right"></i>
<span>03 · AUTHORIZE WORK</span>
<i class="fa-solid fa-chevron-right"></i>
<span>04 · NOTIFY AFFECTED PERSONNEL</span>
<i class="fa-solid fa-chevron-right"></i>
<span>05 · SWITCH OFF</span>
<i class="fa-solid fa-chevron-right"></i>
<span>06 · ISOLATE ALL ENERGY SOURCES</span>
<i class="fa-solid fa-chevron-right"></i>
<span>07 · LOCK & TAG</span>
<i class="fa-solid fa-chevron-right"></i>
<span>08 · CONTROL STORED ENERGY</span>
<i class="fa-solid fa-chevron-right"></i>
<span>09 · PROVE TEST INSTRUMENT</span>
<i class="fa-solid fa-chevron-right"></i>
<span>10 · TEST FOR ABSENCE OF VOLTAGE</span>
<i class="fa-solid fa-chevron-right"></i>
<span>11 · RE-PROVE TEST INSTRUMENT</span>
<i class="fa-solid fa-chevron-right"></i>
<span>12 · APPLY TEMPORARY EARTHING IF REQUIRED</span>
<i class="fa-solid fa-chevron-right"></i>
<span>13 · PERFORM WORK</span>
<i class="fa-solid fa-chevron-right"></i>
<span>14 · INSPECT</span>
<i class="fa-solid fa-chevron-right"></i>
<span>15 · TEST</span>
<i class="fa-solid fa-chevron-right"></i>
<span>16 · CLEAR PERSONNEL & TOOLS</span>
<i class="fa-solid fa-chevron-right"></i>
<span>17 · REMOVE TEMPORARY EARTHS WHERE AUTHORIZED</span>
<i class="fa-solid fa-chevron-right"></i>
<span>18 · REMOVE LOTO UNDER APPROVED PROCEDURE</span>
<i class="fa-solid fa-chevron-right"></i>
<span>19 · CONTROLLED ENERGIZATION</span>
<i class="fa-solid fa-chevron-right"></i>
<span>20 · FUNCTIONAL VERIFICATION</span>
<i class="fa-solid fa-chevron-right"></i>
<span>21 · RETURN TO SERVICE</span>
<i class="fa-solid fa-chevron-right"></i>
<span>22 · DOCUMENT & CLOSE PERMIT</span>
        </div>
      </div>

      <div class="golden-rule">
        <i class="fa-solid fa-quote-left"></i>
        <p>"Never work on an AGL electrical circuit on the assumption that it is dead. Identify it, isolate it, lock it, test it, prove it safe, control stored energy, perform the work, inspect it and only then restore it to service."</p>
        <div class="label">Division 02 — Golden Rule</div>
      </div>

    
      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-flag-checkered"></i> Electrical Isolation Hold Points</h3>
        <ul>
<li><strong>HP-01 — Isolation Plan</strong> — Isolation points and circuit identified against drawings.</li>
<li><strong>HP-02 — Notification</strong> — Affected parties notified before shutdown.</li>
<li><strong>HP-03 — Isolation</strong> — CCR shut down and isolation applied in the approved sequence.</li>
<li><strong>HP-04 — Lock and Tag</strong> — Personal and group locks and tags applied.</li>
<li><strong>HP-05 — Prove Dead</strong> — Absence of voltage proved with a verified tester (test-prove-test).</li>
<li><strong>HP-06 — Earthing/Discharge</strong> — Stored energy discharged and temporary earthing applied where required.</li>
<li><strong>HP-07 — Permit</strong> — Electrical permit issued before work starts.</li>
<li><strong>HP-08 — Pre-Energization</strong> — Tools, personnel and insulation checks cleared before re-energization.</li>
<li><strong>HP-09 — Release</strong> — Locks removed by owners and re-energization authorised.</li>
        </ul>
      </div>

      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-book-open"></i> Reference Basis</h3>
        <p>Technical references behind the procedures in this division:</p>
        <ul>
<li><strong>Central Electricity Authority (Measures relating to Safety and Electric Supply) Regulations</strong> — statutory electrical safety requirements for installations in India.</li>
<li><strong>IS 5216 (Part 1), Safety procedures and practices in electrical work</strong> — general safe-working practice.</li>
<li><strong>IEC 60364-4-41 and IEC 60364-6</strong> — protection against electric shock and verification of installations.</li>
<li><strong>IEC 61557 series</strong> — requirements for insulation, continuity, bonding and earth-resistance test equipment.</li>
<li><strong>IEC 61243-3, Live working — voltage detectors (two-pole low-voltage type)</strong> — absence-of-voltage testing and proving dead.</li>
<li><strong>IEC 61821, Maintenance of AGL constant current series circuits</strong> — safe working on series circuits, including open-circuit and secondary-side hazards.</li>
<li><strong>FAA AC 150/5340-26, Maintenance of Airport Visual Aid Facilities</strong> — safety precautions for CCRs and series circuits.</li>
<li><strong>OSHA 29 CFR 1910.147 and NFPA 70E</strong> — international benchmarks for control of hazardous energy and electrical safe-work practice.</li>
<li><strong>ISO 45001</strong> — operational planning and control, and competence for hazardous work.</li>
        </ul>
        <p><em>References are given at document or chapter level for technical orientation. Confirm the current edition, amendments and national adoption (for example DGCA CAR Section 4, FAA Advisory Circulars or EASA material) for each project. Approved project specifications, manufacturer instructions and the airport's own procedures take precedence, as stated in the precedence note above.</em></p>
      </div>
    </div>

    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about Electrical Safety, LOTO &amp; Isolation SOPs in the AGL SOP Library.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 02 — Electrical Safety, LOTO &amp; Isolation SOPs?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 02 is a set of 25 procedures (SOP-26 to SOP-50, Rev 0) for isolating and proving dead CCRs, AGL series circuits, isolating transformers, primary cables, distribution equipment and control systems. It covers lockout/tagout, absence-of-voltage testing, stored-energy discharge, temporary earthing, controlled re-energization, and electrical PPE and test-instrument safety.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">What is the Golden Rule for AGL electrical work?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Never work on an AGL electrical circuit on the assumption that it is dead. Identify it, isolate it, lock it, test it, prove it safe, control stored energy, perform the work, inspect it and only then restore it to service.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">Is a switch position, indicator lamp or CCR display proof that a circuit is dead?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. Rule 04 (Prove Dead) says not to rely only on a switch position, indicator lamp, CCR display or control-system status. Isolation must be verified by testing, and LOTO is required where the task calls for it, because isolation without the required LOTO controls is incomplete.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">How is a circuit proved dead?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>The approved sequence is test instrument, test circuit, re-test instrument (SOP-32). This shows the tester worked before and after the measurement. Absence-of-voltage testing is done at the actual point of work or an approved representative point, covering phase-to-phase and phase-to-earth points where required (SOP-34).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">Can someone remove another person's LOTO lock?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. SOP-26 states that another person's personal LOTO device must never be removed except under the organization's formally approved emergency/removal procedure. LOTO removal during restoration is done only by authorized personnel under the approved sequence.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">How is stored energy controlled after isolation?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Capacitors, CCR power electronics, DC control circuits, filters, UPS systems, batteries, cable capacitance and electronic components may retain energy after the supply is disconnected. SOP-35 requires allowing the manufacturer-specified discharge time, using approved discharge equipment where required, verifying the energy has gone, and never short-circuiting capacitors by improvised methods.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q7</span><span class="faq-q">What must be done before re-energizing equipment?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Confirm the work is complete, inspect the equipment, verify covers and guards, remove tools and temporary materials, confirm personnel are clear, confirm permits allow restoration and verify protective devices. Notify affected personnel, remove LOTO under the approved sequence, energize, monitor for abnormal noise, smell, indication or alarm, verify electrical parameters and perform functional testing (SOP-37).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q8</span><span class="faq-q">What should be done in an electrical emergency such as arcing, fire or shock?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Stop work, warn personnel, operate the emergency isolation device if safe and authorized, and keep people away from the hazard. Notify Airport Operations or emergency response, do not touch an injured person who may still be energized, prevent unauthorized re-energization, and do not restore power until authorized (SOP-39).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q9</span><span class="faq-q">What does the unexpected-voltage and protection-bypass rule say?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Rule 08 says unexpected voltage means stop: treat it as hazardous until its source is identified and controlled. Rule 09 says safety interlocks, protective devices and emergency systems must not be bypassed unless specifically authorized under an approved procedure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q10</span><span class="faq-q">When can an electrical work permit be closed?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Not merely because the physical repair is complete (SOP-49). Work must be finished and inspected, tools and FOD removed, temporary earths and connections removed where authorized, covers and guards installed, electrical and functional tests completed, personnel accounted for and the operational authority notified. The authorized person then records outstanding defects and returns the system to the operational authority.</p></div>
      </details>
      </div>
    </div>

  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
      <h2>Turn SOP Knowledge Into AGL Engineering Competence.</h2>
      <p>Knowing the isolation procedure is essential. Understanding why LOTO works, how AGL circuits store and release energy, and how to apply engineering controls safely takes deeper technical knowledge.</p>
      <div class="hl4">Build Practical AGL Expertise</div>
      <p>Learn through structured training covering:</p>
      <div class="academy-path">
        <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Airside Safety</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Electrical Systems</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Installation</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Testing</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Troubleshooting</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Maintenance</span>
      </div>
      <p>Develop the technical foundation to work with AGL systems systematically, safely and confidently.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
        <a href="academy.html#pathway" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
      </div>
      <div class="academy-cta-tagline">Learn the system. Follow the procedure. Apply the engineering.</div>
    </div>
  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any SOP downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Work on series circuits, CCRs, isolating transformers, cables and connectors can be fatal. Nothing here authorises work on live equipment or the bypassing of any interlock or safety device. Always identify, isolate, lock out, test and prove dead under your approved permit-to-work and LOTO system, using correctly rated instruments and PPE. Torque values, ratings, depths, bend radii and other figures are indicative only; use the manufacturer&rsquo;s instructions and the approved project specification.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> These SOPs are independent educational and reference templates for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. They are not professional engineering, legal, safety or regulatory advice, and using them does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not approved or controlled documents.</strong> The SOPs, their numbers and their revision labels are generic templates. They are not approved, issued or controlled documents of any aerodrome, airline, contractor or regulator. Before use, your organisation must review them against its own equipment, hazards and legal duties, adapt them, and approve and issue them under its own document-control and safety management system. Signature blocks and acknowledgement tables on downloaded copies are blank templates and carry no approval or authorisation until completed under that system.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, closure or opening of any aerodrome area, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator. The aerodrome&rsquo;s approved procedures, permit-to-work system, SMS, ATC instructions and local regulations always take precedence.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, DGCA and other documents are summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Steps, sequences, values, tolerances, intervals and criteria are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any downloaded SOP. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, NFPA, OSHA, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Word and print copies are uncontrolled templates for personal reference and internal training or adaptation within your own organisation. Keep this notice with them. You may not sell, republish or present them as official or controlled documents of Precision AGL Academy.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="component-library.html">Components</a>
    <a href="standards-companion.html">Standards</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER SOP ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order (mini-heads, paragraphs, ordered
  // and unordered lists) and renders them as Word-friendly HTML, preserving structure.
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      }
    });
    return out;
  }

  function buildSopWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Standard Operating Procedures &middot; Division 02 &mdash; Electrical Safety, LOTO &amp; Isolation</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">SOP No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">SOP Template &middot; Uncontrolled</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <div style="border:1px solid #B3261E; border-left:4px solid #B3261E; background-color:#FDF1F0; padding:10px 14px; margin-top:14px; font-size:9pt; color:#1C1F26;"><b style="color:#B3261E;">UNCONTROLLED TEMPLATE &mdash; NOT AN APPROVED PROCEDURE.</b> This is a generic educational template from Precision AGL Academy. It has not been approved, issued or controlled by any aerodrome, contractor or regulator and is not a substitute for your approved procedures, permit-to-work, isolation/LOTO, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Review, adapt and approve it under your own document-control system before use. See rahulsharmaagl.in/legal-notice.html.</div>

  ${sections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Briefing Acknowledgement (Local Use Only)</h2>
  <p style="font-size:8.5pt; color:#5B6478; margin:0 0 8px;">Blank record of a briefing. Signing confers no approval, authorisation to work or competency status, and does not make this template an approved or controlled document.</p>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL SOP Library &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    UNCONTROLLED TEMPLATE &mdash; not an approved or controlled document. Generic educational content; no warranty; use at your own risk and subject to the Legal Notice. The airport's approved Airside Driving Rules, Permit-to-Work system, SMS procedures, ATC instructions, NOTAM procedures, emergency procedures and local aerodrome regulations shall always take precedence. Adopt only under your own document-control system and check against current official standards before use.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadSopAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildSopWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download an uncontrolled, editable Word template of this SOP — letterhead, revision block and briefing acknowledgement table, for adaptation and approval under your own document-control system.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadSopAsWord(card);
    });
  });
</script>

</body>
</html>
