<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 19 — Commissioning &amp; Acceptance SOPs</title>
<meta name="description" content="25 SOPs (SOP-393 to SOP-417) for AGL commissioning, energization, integrated system testing, punch-point closure, acceptance and O&amp;M handover."/>
<meta name="keywords" content="AGL commissioning SOP, airfield lighting acceptance testing, ALCMS commissioning, AGL handover procedure, runway lighting commissioning"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="Precision AGL Academy | AGL Specialist"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html"/>

<!-- Open Graph -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy | AGL Specialist"/>
<meta property="og:title" content="Division 19 — Commissioning &amp; Acceptance SOPs"/>
<meta property="og:description" content="25 SOPs (SOP-393 to SOP-417) for AGL commissioning, energization, integrated system testing, punch-point closure, acceptance and O&amp;M handover."/>
<meta property="og:url" content="https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og-sop-division-19-commissioning-acceptance.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og-sop-division-19-commissioning-acceptance.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 19 — Commissioning &amp; Acceptance SOPs — AGL SOP Library"/>
<meta property="og:locale" content="en_IN"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>

<!-- Twitter Card -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:title" content="Division 19 — Commissioning &amp; Acceptance SOPs"/>
<meta name="twitter:description" content="25 SOPs (SOP-393 to SOP-417) for AGL commissioning, energization, integrated system testing, punch-point closure, acceptance and O&amp;M handover."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og-sop-division-19-commissioning-acceptance.jpg"/>
<meta name="twitter:image:alt" content="Division 19 — Commissioning &amp; Acceptance SOPs — AGL SOP Library"/>

<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#article",
      "headline": "Division 19 — Commissioning & Acceptance SOPs",
      "description": "25 SOPs (SOP-393–SOP-417) covering AGL commissioning, energization, integrated system testing, punch-point closure, final acceptance and O&M handover.",
      "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/sop-library.html#collection"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) standard operating procedures",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#webpage"
      },
      "keywords": "AGL commissioning SOP, airfield lighting acceptance testing, ALCMS commissioning, AGL handover procedure, runway lighting commissioning",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og-sop-division-19-commissioning-acceptance.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#webpage",
      "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html",
      "name": "Division 19 — Commissioning & Acceptance SOPs",
      "description": "25 SOPs (SOP-393–SOP-417) covering AGL commissioning, energization, integrated system testing, punch-point closure, final acceptance and O&M handover.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy | AGL Specialist",
        "url": "https://rahulsharmaagl.in/"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "SOP Library",
          "item": "https://rahulsharmaagl.in/sop-library.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 19 — Commissioning & Acceptance SOPs",
          "item": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#topics",
      "name": "Division 19 SOP Topics",
      "numberOfItems": 25,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Pre-Commissioning Inspection",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-393"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Pre-Commissioning Documentation Review",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-394"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Equipment Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-395"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Cable Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-396"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Transformer Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-397"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Fixture Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-398"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Sign Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-399"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "CCR Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-400"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Earthing Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-401"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Circuit Energization",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-402"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Controlled Circuit Energization",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-403"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Individual Circuit Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-404"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Complete System Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-405"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Functional Acceptance Testing",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-406"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Photometric Acceptance Testing",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-407"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "ALCMS Acceptance Testing",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-408"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "PAPI Acceptance Testing",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-409"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Signage Acceptance Testing",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-410"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Punch Point Identification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-411"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Punch Point Closure",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-412"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Final Acceptance",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-413"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "As-Built Verification",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-414"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "Final Documentation",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-415"
        },
        {
          "@type": "ListItem",
          "position": 24,
          "name": "Client Handover",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-416"
        },
        {
          "@type": "ListItem",
          "position": 25,
          "name": "O&M Handover",
          "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#sop-417"
        }
      ],
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#article"
      },
      "itemListOrder": "https://schema.org/ItemListOrderAscending"
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#faq",
  "url": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html",
  "inLanguage": "en-US",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/sop-division-19-commissioning-acceptance.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 19 — Commissioning & Acceptance SOPs?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 19 is a set of 25 procedures (SOP-393 to SOP-417, Rev 0) for taking an installed AGL system from pre-commissioning readiness through verification of equipment, cables, transformers, fixtures, signs, CCRs and earthing. It continues through controlled energization, individual and integrated system testing, functional, photometric, ALCMS, PAPI and signage acceptance, punch-point management, final acceptance, as-built verification and client and O&M handover."
      }
    },
    {
      "@type": "Question",
      "name": "Is commissioning just switching the system on?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. Commissioning is the controlled demonstration that the installed AGL system is safe, correctly installed, electrically sound, functionally operational, photometrically compliant and fully documented. It is performed only against the approved IFC/as-built design, approved submittals, project specifications, approved test procedures, manufacturer's instructions and aerodrome or regulatory requirements."
      }
    },
    {
      "@type": "Question",
      "name": "What must be confirmed before energizing a circuit for commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Circuit identification, accepted test results, personnel clear, tools removed, covers installed, connections and earthing complete, correct CCR assignment, ATC/Operations coordination and energization authorization (SOP-402). The series loop must be verified complete with no open circuit and insulation-resistance results accepted before LOTO is removed through the approved procedure."
      }
    },
    {
      "@type": "Question",
      "name": "When must controlled energization stop?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Stop immediately for abnormal current, unexpected voltage, an earth fault, smoke or odor, equipment overheating, unexpected fixture behavior, an abnormal CCR alarm, or a communication or control failure that creates an unsafe condition (SOP-403)."
      }
    },
    {
      "@type": "Question",
      "name": "How are punch points categorized?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Category A (Critical) means potential safety or operational impact. Category B (Major) is a significant technical or functional deficiency. Category C (Minor) is a cosmetic, documentary or minor technical deficiency that does not prevent operation, subject to approved acceptance. The punch list records item number, location, equipment, description, category, responsible party, target closure date, evidence required and status (SOP-411)."
      }
    },
    {
      "@type": "Question",
      "name": "What is required before final acceptance?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Installation and testing complete; photometry, ALCMS, PAPI and signs accepted; punch points closed or approved; as-built and O&M documents complete; training completed where required; flight inspection completed where required (for example PAPI and approach lighting); and regulatory or aerodrome approval for operational use, such as DGCA/NOTAM, obtained where required (SOP-413)."
      }
    }
  ]
}
</script>

<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&display=swap" rel="stylesheet"/>
<style>.hl4, .hl5 { font-weight: 700; } /*hl*/

  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--purple:#9b6bff;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.08);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:32px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;}
  @media(max-width:900px){.nav-links,.nav-cta{display:none;}}

  .breadcrumb{padding:110px 40px 0;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:36px 40px 30px;max-width:1100px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:20px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:52px;letter-spacing:1px;line-height:1;margin-bottom:14px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:15.5px;line-height:1.8;color:var(--text);max-width:760px;}
  @media(max-width:768px){.page-title{font-size:36px;}}

  .div-stats{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .div-stats .s{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;padding:12px 18px;}
  .div-stats .s .n{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--gold);}
  .div-stats .s .l{font-size:10.5px;color:var(--text);text-transform:uppercase;letter-spacing:.6px;}

  .precedence-note{margin-top:22px;display:flex;gap:12px;padding:14px 18px;background:rgba(230,57,70,0.06);border:1px solid rgba(230,57,70,0.25);border-radius:10px;max-width:760px;}
  .precedence-note i{color:var(--red);font-size:14px;margin-top:2px;}
  .precedence-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .precedence-note strong{color:var(--red);}

  section{padding:0 0 70px;position:relative;z-index:1;}
  .container{width:100%;max-width:1100px;margin:auto;padding:0 40px;}

  .control-bar{position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);margin-bottom:8px;margin-top:36px;}
  .search-box{position:relative;max-width:420px;}
  .search-box i{position:absolute;left:16px;top:50%;transform:translateY(-50%);color:var(--text);font-size:13px;}
  .search-box input{width:100%;padding:12px 16px 12px 40px;background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:8px;color:var(--white);font-family:'Barlow',sans-serif;font-size:13.5px;outline:none;}
  .search-box input:focus{border-color:var(--gold);}
  .search-box input::placeholder{color:rgba(200,216,240,0.4);}

  .subsection{margin-top:30px;}
  .subsection-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .subsection-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .subsection-head h2 em{font-style:normal;color:var(--gold);}
  .subsection-count{font-size:11.5px;color:var(--text);background:rgba(255,255,255,0.04);padding:5px 12px;border-radius:100px;border:1px solid var(--border);}

  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:12px;overflow:hidden;}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}

  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .symptom-line{font-size:13px;color:var(--text);line-height:1.7;margin:16px 0 20px;padding:12px 14px;background:rgba(0,212,255,0.04);border-left:3px solid var(--cyan);border-radius:6px;}
  .symptom-line strong{color:var(--cyan);}
  .symptom-line.critical{background:rgba(230,57,70,0.06);border-left-color:var(--red);}
  .symptom-line.critical strong{color:var(--red);}

  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield p.mini-head{font-size:11.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:14px 0 6px;}
  .tfield p.mini-head:first-child{margin-top:0;}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}

  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  .step-list{list-style:none;margin-left:0;counter-reset:step;margin-bottom:8px;}
  .step-list li{counter-increment:step;position:relative;padding-left:30px;font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .step-list li::before{content:counter(step);position:absolute;left:0;top:1px;width:20px;height:20px;background:rgba(0,212,255,0.1);border:1px solid rgba(0,212,255,0.25);color:var(--cyan);font-size:10px;font-weight:700;border-radius:5px;display:flex;align-items:center;justify-content:center;}

  .rev-line{margin-top:16px;padding-top:14px;border-top:1px solid var(--border);font-size:11px;color:rgba(200,216,240,0.5);display:flex;align-items:center;gap:7px;}

  .no-results{display:none;padding:30px 20px;text-align:center;color:var(--text);font-size:13px;border:1px dashed var(--border);border-radius:10px;margin-top:10px;}

  /* appendix / division-wide requirements */
  .appendix{margin-top:56px;}
  .appendix-head{margin-bottom:24px;}
  .appendix-head h2{font-family:'Bebas Neue',sans-serif;font-size:28px;letter-spacing:1px;}
  .appendix-head h2 span{color:var(--gold);}
  .appendix-head p{font-size:13px;color:var(--text);margin-top:8px;}

  .appendix-grid{display:grid;grid-template-columns:1fr 1fr;gap:18px;}
  @media(max-width:800px){.appendix-grid{grid-template-columns:1fr;}}
  .app-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:22px;}
  .app-card h4{font-family:'Bebas Neue',sans-serif;font-size:16px;letter-spacing:.5px;color:var(--gold);margin-bottom:12px;display:flex;align-items:center;gap:8px;}
  .app-card h4 i{font-size:13px;}
  .app-card p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:10px;}
  .app-card ul{margin-left:18px;}
  .app-card ul li{font-size:12.5px;color:var(--text);line-height:1.85;margin-bottom:4px;}
  .app-card .sub{font-size:11px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;color:var(--white);margin:12px 0 6px;}
  .app-card .sub:first-of-type{margin-top:0;}

  .flow-chain{display:flex;flex-wrap:wrap;gap:6px;align-items:center;margin-top:6px;}
  .flow-chain span{font-size:11px;font-weight:700;letter-spacing:.5px;padding:6px 10px;border-radius:6px;background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);color:var(--gold);}
  .flow-chain i{color:var(--text);opacity:.5;font-size:10px;}

  .records-list{columns:2;column-gap:20px;}
  @media(max-width:600px){.records-list{columns:1;}}
  .records-list li{font-size:12.5px;color:var(--text);line-height:1.9;break-inside:avoid;}

  /* vertical logic / sequence chains */
  .logic-flow{display:flex;flex-direction:column;align-items:flex-start;gap:0;margin-top:8px;}
  .logic-flow .lstep{font-size:11px;font-weight:700;letter-spacing:.4px;padding:7px 12px;border-radius:6px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);color:var(--cyan);}
  .logic-flow .lstep.q{background:rgba(255,180,0,0.08);border-color:rgba(255,180,0,0.25);color:var(--gold);}
  .logic-flow .lstep.end{background:rgba(46,204,113,0.08);border-color:rgba(46,204,113,0.3);color:var(--green);}
  .logic-flow .larrow{color:var(--text);opacity:.45;font-size:10px;padding:4px 0 4px 16px;}

  /* data tables (hold points / acceptance matrix) */
  .table-wrap{width:100%;overflow-x:auto;margin-top:10px;}
  .data-table{width:100%;border-collapse:collapse;font-size:12px;min-width:520px;}
  .data-table th{text-align:left;padding:10px 12px;background:rgba(255,180,0,0.08);color:var(--gold);font-family:'Bebas Neue',sans-serif;font-size:12.5px;letter-spacing:.5px;border-bottom:2px solid rgba(255,180,0,0.2);white-space:nowrap;}
  .data-table td{padding:9px 12px;border-bottom:1px solid var(--border);color:var(--text);vertical-align:top;}
  .data-table tr:last-child td{border-bottom:none;}
  .data-table tr:hover td{background:rgba(255,255,255,0.02);}
  .data-table td strong{color:var(--white);}
  .data-table td.check{text-align:center;color:var(--green);font-weight:700;font-size:13px;}
  .data-table td.dash{text-align:center;color:rgba(200,216,240,0.3);}
  .data-table td.center{text-align:center;}

  .back-top{position:fixed;bottom:24px;right:24px;width:44px;height:44px;background:var(--gold);border-radius:50%;display:none;align-items:center;justify-content:center;cursor:pointer;z-index:200;box-shadow:0 4px 14px rgba(0,0,0,0.4);}
  .back-top i{color:#000;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}

  .academy-cta{position:relative;border:1px solid rgba(255,180,0,0.35);border-radius:14px;background:linear-gradient(160deg,rgba(255,180,0,0.08),var(--card) 55%);padding:48px 44px;overflow:hidden;}
  .academy-cta::before{content:'';position:absolute;top:-60px;right:-60px;width:220px;height:220px;background:radial-gradient(circle,rgba(255,180,0,0.16),transparent 70%);pointer-events:none;}
  .academy-cta-eyebrow{display:inline-flex;align-items:center;gap:8px;color:var(--gold);font-size:12.5px;font-weight:700;letter-spacing:2px;text-transform:uppercase;margin-bottom:14px;}
  .academy-cta h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;line-height:1.15;margin-bottom:16px;}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;max-width:720px;margin-bottom:10px;}
  .academy-cta .hl4{color:var(--white);font-size:17px;font-weight:700;margin:26px 0 12px;}
  .academy-path{display:flex;flex-wrap:wrap;align-items:center;gap:8px;margin-bottom:20px;}
  .academy-path span{background:rgba(255,255,255,0.04);border:1px solid var(--border);border-radius:6px;padding:7px 14px;font-size:12.5px;font-weight:600;letter-spacing:.4px;color:var(--text);white-space:nowrap;}
  .academy-path i{color:var(--gold);font-size:11px;opacity:.8;}
  .academy-cta-actions{display:flex;flex-wrap:wrap;gap:14px;margin-top:26px;}
  .academy-btn{display:inline-flex;align-items:center;gap:10px;padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .academy-btn-primary{background:var(--gold);color:#060d1a;border:1px solid var(--gold);}
  .academy-btn-primary:hover{background:transparent;color:var(--gold);}
  .academy-btn-outline{border:1px solid var(--border);color:var(--white);}
  .academy-btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  .academy-cta-tagline{margin-top:28px;padding-top:20px;border-top:1px solid var(--border);font-family:'Barlow Condensed',sans-serif,'Barlow';font-size:13px;font-weight:600;letter-spacing:3px;text-transform:uppercase;color:var(--gold);opacity:.85;}
  @media(max-width:600px){.academy-cta{padding:32px 22px;}.academy-cta h2{font-size:26px;}}
  /* FAQ */
  .faq-section{margin-top:56px;}
  .faq-list{display:flex;flex-direction:column;gap:10px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--purple);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}
  .faq-head{display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;padding-bottom:14px;border-bottom:2px solid rgba(255,180,0,0.2);}
  .faq-head h2{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1px;}
  .faq-head h2 span{color:var(--gold);}
  .faq-intro{font-size:13.5px;color:var(--text);margin-bottom:18px;line-height:1.7;max-width:760px;}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1100px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{max-width:760px;background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1100px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;scroll-margin-top:90px;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1100px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green,#2ecc71);color:var(--green,#2ecc71);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:16px!important;letter-spacing:0.5px!important;margin-bottom:12px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>

<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="sop-library.html" class="active">SOP Library</a></li>
    <li><a href="component-library.html">Components</a></li>
    <li><a href="standards-companion.html">Standards</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="sop-library.html">SOP Library</a><span>/</span>
  <span class="current">Division 19 — Commissioning &amp; Acceptance SOPs</span>
</div>

<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> These SOPs are generic, independent templates for qualified AGL personnel. They are not approved or controlled procedures, not regulatory instructions, and do not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO, safety management and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-clipboard-check"></i> Division 19 of 22 · SOP-393 → SOP-417 Series</div>
  <h1 class="page-title">AGL Commissioning, Controlled Energization, System Verification &amp; <span>Final Acceptance SOPs</span></h1>
  <p class="page-sub">Controlled procedures for taking an installed AGL system from pre-commissioning readiness through equipment/cable/transformer/fixture/sign/CCR/earthing verification, controlled circuit energization, individual and integrated system testing, functional/photometric/ALCMS/PAPI/signage acceptance, punch-point management, final acceptance, as-built verification, final documentation, client handover and O&amp;M handover.</p>

  <div class="div-stats">
    <div class="s"><div class="n">25 / 25</div><div class="l">Topics Published</div></div>
    <div class="s"><div class="n">SOP-393 → SOP-417</div><div class="l">SOP ID Range</div></div>
    <div class="s"><div class="n">Rev 0</div><div class="l">Initial Issue</div></div>
  </div>

  <div class="precedence-note">
    <i class="fa-solid fa-triangle-exclamation"></i>
    <p><strong>Important —</strong> Commissioning shall be performed only against the approved IFC/as-built design, approved equipment submittals, project specifications, approved test procedures, manufacturer's instructions and applicable aerodrome/regulatory requirements. Commissioning is not simply "switching the system ON"; it is the controlled demonstration that the installed AGL system is safe, correctly installed, electrically sound, functionally operational, photometrically compliant and fully documented.</p>
  </div>
</div>

<section>
  <div class="container">

    <div class="control-bar">
      <div class="search-box">
        <i class="fa-solid fa-magnifying-glass"></i>
        <input type="text" id="topicSearch" placeholder="Search 25 published SOPs (e.g. 'punch point', 'ALCMS', 'handover')..."/>
      </div>
    </div>

    <div class="subsection">
      <div class="subsection-head">
        <h2>Division 19 · <em>Commissioning &amp; Acceptance SOPs</em></h2>
        <span class="subsection-count">25 of 25 topics published</span>
      </div>
      <div id="topicList">

      <details class="topic-card" id="sop-393" data-search="sop-393 pre-commissioning inspection purpose to verify that the installed agl system is physically complete and ready for formal commissioning. inspect ccrs. primary circuits. cables. isolation transformers. base cans. fixtures. connectors. signs. papi. approach lighting. earthing. control alcms equipment. civil works. cable routes. identification labels. work areas. procedure review approved commissioning plan. conduct site walkdown. verify installation completion. check equipment condition. check cable routes. verify labels. check physical damage. check housekeeping fod. identify incomplete works. record punch points. confirm readiness for testing. hold point no energization shall proceed until safety-critical pre-commissioning deficiencies are closed or formally accepted for controlled testing.">
        <summary>
          <span class="code-badge">SOP-393</span>
          <span class="topic-title">Pre-Commissioning Inspection</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that the installed AGL system is physically complete and ready for formal commissioning.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-magnifying-glass"></i> Inspect</h3>
            <ul><li>CCRs.</li><li>Primary circuits.</li><li>Cables.</li><li>Isolation transformers.</li><li>Base cans.</li><li>Fixtures.</li><li>Connectors.</li><li>Signs.</li><li>PAPI.</li><li>Approach lighting.</li><li>Earthing.</li><li>Control/ALCMS equipment.</li><li>Civil works.</li><li>Cable routes.</li><li>Identification/labels.</li><li>Work areas.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Review approved commissioning plan.</li><li>Conduct site walkdown.</li><li>Verify installation completion.</li><li>Check equipment condition.</li><li>Check cable routes.</li><li>Verify labels.</li><li>Check physical damage.</li><li>Check housekeeping/FOD.</li><li>Identify incomplete works.</li><li>Record punch points.</li><li>Confirm readiness for testing.</li></ol>
          </div>
          <p class="symptom-line critical"><strong>Hold Point —</strong> No energization shall proceed until safety-critical pre-commissioning deficiencies are closed or formally accepted for controlled testing.</p>
        </div>
      </details>

      <details class="topic-card" id="sop-394" data-search="sop-394 pre-commissioning documentation review purpose to ensure the technical documentation required for commissioning is available and controlled. review approved drawings. circuit diagrams. cable schedules. equipment schedules. boq. technical submittals. manufacturer manuals. test procedures. factory test reports. calibration certificates. installation records. inspection records. previous test results. approved deviations. change records. procedure document collection revision verification technical review missing document list closure commissioning release.">
        <summary>
          <span class="code-badge">SOP-394</span>
          <span class="topic-title">Pre-Commissioning Documentation Review</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To ensure the technical documentation required for commissioning is available and controlled.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Review</h3>
            <ul><li>Approved drawings.</li><li>Circuit diagrams.</li><li>Cable schedules.</li><li>Equipment schedules.</li><li>BOQ.</li><li>Technical submittals.</li><li>Manufacturer manuals.</li><li>Test procedures.</li><li>Factory test reports.</li><li>Calibration certificates.</li><li>Installation records.</li><li>Inspection records.</li><li>Previous test results.</li><li>Approved deviations.</li><li>Change records.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Procedure</h3>
            <div class="flow-chain"><span>DOCUMENT COLLECTION</span><i class="fa-solid fa-chevron-right"></i><span>REVISION VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>TECHNICAL REVIEW</span><i class="fa-solid fa-chevron-right"></i><span>MISSING DOCUMENT LIST</span><i class="fa-solid fa-chevron-right"></i><span>CLOSURE</span><i class="fa-solid fa-chevron-right"></i><span>COMMISSIONING RELEASE</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-395" data-search="sop-395 equipment verification purpose to verify that installed equipment matches the approved design and procurement documentation. verify manufacturer. model. part number. rating. voltage current requirements. wattage. quantity. equipment identification. serial number where applicable. approved technical specification. procedure compare installed equipment with approved schedule. verify nameplate. check physical condition. record discrepancies. verify approved substitutions deviations. update equipment register.">
        <summary>
          <span class="code-badge">SOP-395</span>
          <span class="topic-title">Equipment Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that installed equipment matches the approved design and procurement documentation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Manufacturer.</li><li>Model.</li><li>Part number.</li><li>Rating.</li><li>Voltage/current requirements.</li><li>Wattage.</li><li>Quantity.</li><li>Equipment identification.</li><li>Serial number where applicable.</li><li>Approved technical specification.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Compare installed equipment with approved schedule.</li><li>Verify nameplate.</li><li>Check physical condition.</li><li>Record discrepancies.</li><li>Verify approved substitutions/deviations.</li><li>Update equipment register.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-396" data-search="sop-396 cable verification purpose to verify that installed agl cables correspond to the approved cable schedule and circuit design. verify cable type. size. voltage rating. route. circuit identification. terminations. joints. cable length where required. cable markers. protection. continuity. insulation condition. procedure review cable schedule. trace installed cable. verify identification. check terminations. review cable test results. verify test acceptance. record discrepancies.">
        <summary>
          <span class="code-badge">SOP-396</span>
          <span class="topic-title">Cable Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that installed AGL cables correspond to the approved cable schedule and circuit design.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Cable type.</li><li>Size.</li><li>Voltage rating.</li><li>Route.</li><li>Circuit identification.</li><li>Terminations.</li><li>Joints.</li><li>Cable length where required.</li><li>Cable markers.</li><li>Protection.</li><li>Continuity.</li><li>Insulation condition.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Review cable schedule.</li><li>Trace installed cable.</li><li>Verify identification.</li><li>Check terminations.</li><li>Review cable test results.</li><li>Verify test acceptance.</li><li>Record discrepancies.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-397" data-search="sop-397 transformer verification purpose to verify installed isolation transformers against the approved design and test requirements. verify manufacturer. model. rating. primary secondary specification. serial number. installation position. identification. connector condition. physical condition. test results. procedure inspect transformer. verify nameplate. compare with equipment schedule. review test report. verify primary secondary connections. verify transformer identification. record discrepancies.">
        <summary>
          <span class="code-badge">SOP-397</span>
          <span class="topic-title">Transformer Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify installed isolation transformers against the approved design and test requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Manufacturer.</li><li>Model.</li><li>Rating.</li><li>Primary/secondary specification.</li><li>Serial number.</li><li>Installation position.</li><li>Identification.</li><li>Connector condition.</li><li>Physical condition.</li><li>Test results.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Inspect transformer.</li><li>Verify nameplate.</li><li>Compare with equipment schedule.</li><li>Review test report.</li><li>Verify primary/secondary connections.</li><li>Verify transformer identification.</li><li>Record discrepancies.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-398" data-search="sop-398 fixture verification purpose to verify that installed agl fixtures meet the approved design. verify fixture type. location. quantity. manufacturer model. optical function. mounting. height. orientation. alignment. frangible coupling. connector. identification. procedure compare installed fixture with approved layout. verify location. inspect installation. verify orientation. check physical condition. review applicable test results.">
        <summary>
          <span class="code-badge">SOP-398</span>
          <span class="topic-title">Fixture Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that installed AGL fixtures meet the approved design.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Fixture type.</li><li>Location.</li><li>Quantity.</li><li>Manufacturer/model.</li><li>Optical function.</li><li>Mounting.</li><li>Height.</li><li>Orientation.</li><li>Alignment.</li><li>Frangible coupling.</li><li>Connector.</li><li>Identification.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Compare installed fixture with approved layout.</li><li>Verify location.</li><li>Inspect installation.</li><li>Verify orientation.</li><li>Check physical condition.</li><li>Review applicable test results.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-399" data-search="sop-399 sign verification purpose to verify that installed airfield signs comply with the approved sign schedule and layout. verify sign location. message. size. type. orientation. illumination. mounting. electrical supply. transformer driver. identification. critical check the physical sign message shall be verified against the approved aerodrome layout documentation not merely against the installation drawing.">
        <summary>
          <span class="code-badge">SOP-399</span>
          <span class="topic-title">Sign Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that installed airfield signs comply with the approved sign schedule and layout.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Sign location.</li><li>Message.</li><li>Size.</li><li>Type.</li><li>Orientation.</li><li>Illumination.</li><li>Mounting.</li><li>Electrical supply.</li><li>Transformer/driver.</li><li>Identification.</li></ul>
          </div>
          <p class="symptom-line critical"><strong>Critical Check —</strong> The physical sign message shall be verified against the approved aerodrome layout/documentation — not merely against the installation drawing.</p>
        </div>
      </details>

      <details class="topic-card" id="sop-400" data-search="sop-400 ccr verification purpose to verify that installed ccrs are correctly configured and ready for energization. verify ccr rating. input supply. output rating. circuit assignment. brightness steps. protection. alarms. cooling. communication. local controls. remote controls. alcms interface. earthing. procedure verify nameplate. verify installation. review factory site test documentation. verify configuration. verify protection. verify control interfaces. record commissioning status.">
        <summary>
          <span class="code-badge">SOP-400</span>
          <span class="topic-title">CCR Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that installed CCRs are correctly configured and ready for energization.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>CCR rating.</li><li>Input supply.</li><li>Output rating.</li><li>Circuit assignment.</li><li>Brightness steps.</li><li>Protection.</li><li>Alarms.</li><li>Cooling.</li><li>Communication.</li><li>Local controls.</li><li>Remote controls.</li><li>ALCMS interface.</li><li>Earthing.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Verify nameplate.</li><li>Verify installation.</li><li>Review factory/site test documentation.</li><li>Verify configuration.</li><li>Verify protection.</li><li>Verify control interfaces.</li><li>Record commissioning status.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-401" data-search="sop-401 earthing verification purpose to verify that agl equipment earthing and bonding systems are complete and acceptable before energization. verify ccr earth. transformer earth. sign earth. fixture bonding. base-can bonding. earth grid. earth electrodes. bonding continuity. earth resistance. lightning protection. spd connections. procedure review approved earthing design. inspect physical connections. review continuity results. review earth-resistance results. check bonding. identify defects. close deficiencies before final energization where required.">
        <summary>
          <span class="code-badge">SOP-401</span>
          <span class="topic-title">Earthing Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that AGL equipment earthing and bonding systems are complete and acceptable before energization.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>CCR earth.</li><li>Transformer earth.</li><li>Sign earth.</li><li>Fixture bonding.</li><li>Base-can bonding.</li><li>Earth grid.</li><li>Earth electrodes.</li><li>Bonding continuity.</li><li>Earth resistance.</li><li>Lightning protection.</li><li>SPD connections.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Review approved earthing design.</li><li>Inspect physical connections.</li><li>Review continuity results.</li><li>Review earth-resistance results.</li><li>Check bonding.</li><li>Identify defects.</li><li>Close deficiencies before final energization where required.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-402" data-search="sop-402 circuit energization purpose to safely energize an agl circuit for commissioning. preconditions confirm circuit identification. test results accepted. personnel clear. tools removed. covers installed. connections complete. earthing complete. correct ccr assignment. atc operations coordination. energization authorization. procedure conduct pre-energization briefing. confirm circuit. verify work area. remove loto through approved procedure. energize ccr circuit under controlled conditions. monitor current voltage. check abnormal alarms. observe field equipment. de-energize if abnormal condition occurs. record result.">
        <summary>
          <span class="code-badge">SOP-402</span>
          <span class="topic-title">Circuit Energization</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To safely energize an AGL circuit for commissioning.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Preconditions</h3>
            <p>Confirm:</p>
            <ul><li>Circuit identification.</li><li>Test results accepted.</li><li>Personnel clear.</li><li>Tools removed.</li><li>Covers installed.</li><li>Connections complete.</li><li>Earthing complete.</li><li>Correct CCR assignment.</li><li>ATC/Operations coordination.</li><li>Energization authorization.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Conduct pre-energization briefing.</li><li>Confirm circuit.</li><li>Verify work area.</li><li>Verify the series loop is complete (no open circuit) and that insulation-resistance results are accepted.</li><li>Remove LOTO through approved procedure.</li><li>Energize CCR/circuit under controlled conditions.</li><li>Monitor current/voltage.</li><li>Check abnormal alarms.</li><li>Observe field equipment.</li><li>De-energize if abnormal condition occurs.</li><li>Record result.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-403" data-search="sop-403 controlled circuit energization purpose to prevent uncontrolled energization of newly installed or modified agl circuits. controlled sequence circuit identification safety clearance personnel clear equipment configuration check ccr identification controlled energization current monitoring field observation alarm monitoring circuit acceptance shutdown. stop conditions stop energization immediately if there is abnormal current. unexpected voltage. earth fault. smoke odor. equipment overheating. unexpected fixture behavior. abnormal ccr alarm. communication control failure creating an unsafe condition.">
        <summary>
          <span class="code-badge">SOP-403</span>
          <span class="topic-title">Controlled Circuit Energization</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To prevent uncontrolled energization of newly installed or modified AGL circuits.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-sitemap"></i> Controlled Sequence</h3>
            <div class="logic-flow">
              <span class="lstep">CIRCUIT IDENTIFICATION</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">SAFETY CLEARANCE</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">PERSONNEL CLEAR</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">EQUIPMENT CONFIGURATION CHECK</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">CCR IDENTIFICATION</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">CONTROLLED ENERGIZATION</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">CURRENT MONITORING</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">FIELD OBSERVATION</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep">ALARM MONITORING</span><span class="larrow"><i class="fa-solid fa-arrow-down"></i></span>
              <span class="lstep end">CIRCUIT ACCEPTANCE / SHUTDOWN</span>
            </div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-hand"></i> Stop Conditions</h3>
            <p>Stop energization immediately if there is:</p>
            <ul><li>Abnormal current.</li><li>Unexpected voltage.</li><li>Earth fault.</li><li>Smoke/odor.</li><li>Equipment overheating.</li><li>Unexpected fixture behavior.</li><li>Abnormal CCR alarm.</li><li>Communication/control failure creating an unsafe condition.</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-404" data-search="sop-404 individual circuit verification purpose to verify each agl circuit independently before integrated system operation. verify ccr assignment. circuit identification. cable integrity. transformer operation. fixture response. current. voltage where applicable. control response. alarms. procedure one circuit test record accept move to next circuit. avoid commissioning multiple unidentified circuits simultaneously.">
        <summary>
          <span class="code-badge">SOP-404</span>
          <span class="topic-title">Individual Circuit Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify each AGL circuit independently before integrated system operation.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>CCR assignment.</li><li>Circuit identification.</li><li>Cable integrity.</li><li>Transformer operation.</li><li>Fixture response.</li><li>Current.</li><li>Voltage where applicable.</li><li>Control response.</li><li>Alarms.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Procedure</h3>
            <div class="flow-chain"><span>ONE CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>TEST</span><i class="fa-solid fa-chevron-right"></i><span>RECORD</span><i class="fa-solid fa-chevron-right"></i><span>ACCEPT</span><i class="fa-solid fa-chevron-right"></i><span>MOVE TO NEXT CIRCUIT</span></div>
          </div>
          <p class="symptom-line"><strong>Important —</strong> Avoid commissioning multiple unidentified circuits simultaneously.</p>
        </div>
      </details>

      <details class="topic-card" id="sop-405" data-search="sop-405 complete system verification purpose to verify the complete agl installation as an integrated system. scope verify ccrs. series circuits. transformers. fixtures. signs. papi. approach lighting. stop bars. rgls. alcms. communications. alarms. earthing. emergency functions. procedure verify individual circuits. verify system configuration. operate required lighting combinations. verify brightness control. verify remote local control. verify alarms. verify feedback. verify field response. record integrated results.">
        <summary>
          <span class="code-badge">SOP-405</span>
          <span class="topic-title">Complete System Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify the complete AGL installation as an integrated system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-layer-group"></i> Scope</h3>
            <p>Verify:</p>
            <ul><li>CCRs.</li><li>Series circuits.</li><li>Transformers.</li><li>Fixtures.</li><li>Signs.</li><li>PAPI.</li><li>Approach lighting.</li><li>Stop bars.</li><li>RGLs.</li><li>ALCMS.</li><li>Communications.</li><li>Alarms.</li><li>Earthing.</li><li>Emergency functions.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Verify individual circuits.</li><li>Verify system configuration.</li><li>Operate required lighting combinations.</li><li>Verify brightness control.</li><li>Verify remote/local control.</li><li>Verify alarms.</li><li>Verify feedback.</li><li>Verify field response.</li><li>Record integrated results.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-406" data-search="sop-406 functional acceptance testing purpose to demonstrate that installed equipment performs its specified operational functions. test on off. brightness. local control. remote control. switching. interlocks. alarms. feedback. communication. emergency functions where applicable. acceptance test condition expected result actual result pass fail.">
        <summary>
          <span class="code-badge">SOP-406</span>
          <span class="topic-title">Functional Acceptance Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To demonstrate that installed equipment performs its specified operational functions.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-vial"></i> Test</h3>
            <ul><li>ON/OFF.</li><li>Brightness.</li><li>Local control.</li><li>Remote control.</li><li>Switching.</li><li>Interlocks.</li><li>Alarms.</li><li>Feedback.</li><li>Communication.</li><li>Emergency functions where applicable.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-square-check"></i> Acceptance</h3>
            <p>Each test shall have:</p>
            <div class="flow-chain"><span>TEST CONDITION</span><i class="fa-solid fa-chevron-right"></i><span>EXPECTED RESULT</span><i class="fa-solid fa-chevron-right"></i><span>ACTUAL RESULT</span><i class="fa-solid fa-chevron-right"></i><span>PASS/FAIL</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-407" data-search="sop-407 photometric acceptance testing purpose to formally verify photometric performance before acceptance. verify intensity. beam distribution. beam alignment. chromaticity. fixture orientation. photometric uniformity coverage as specified. procedure verify calibrated instrument. verify test geometry. verify fixture condition. verify ccr operating condition. perform measurements. record raw data. compare with applicable acceptance criteria. identify failures. correct and retest. approve final results.">
        <summary>
          <span class="code-badge">SOP-407</span>
          <span class="topic-title">Photometric Acceptance Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To formally verify photometric performance before acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <p>Where applicable:</p>
            <ul><li>Intensity.</li><li>Beam distribution.</li><li>Beam alignment.</li><li>Chromaticity.</li><li>Fixture orientation.</li><li>Photometric uniformity/coverage as specified.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Verify calibrated instrument.</li><li>Verify test geometry.</li><li>Verify fixture condition.</li><li>Verify CCR operating condition.</li><li>Perform measurements.</li><li>Record raw data.</li><li>Compare with applicable acceptance criteria.</li><li>Identify failures.</li><li>Correct and retest.</li><li>Approve final results.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-408" data-search="sop-408 alcms acceptance testing purpose to verify the complete alcms control and monitoring interface. test user interface. ccr control. brightness control. status indication. alarm generation. alarm acknowledgement. alarm reset. event recording. communication. remote status. plc interface. hmi. data logging. backup recovery where applicable. functional test example alcms command communication ccr series circuit field light feedback alcms display. every relevant stage shall be verified.">
        <summary>
          <span class="code-badge">SOP-408</span>
          <span class="topic-title">ALCMS Acceptance Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify the complete ALCMS/control and monitoring interface.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-vial"></i> Test</h3>
            <ul><li>User interface.</li><li>CCR control.</li><li>Brightness control.</li><li>Status indication.</li><li>Alarm generation.</li><li>Alarm acknowledgement.</li><li>Alarm reset.</li><li>Event recording.</li><li>Communication.</li><li>Remote status.</li><li>PLC interface.</li><li>HMI.</li><li>Data logging.</li><li>Backup/recovery where applicable.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Functional Test Example</h3>
            <div class="flow-chain"><span>ALCMS COMMAND</span><i class="fa-solid fa-chevron-right"></i><span>COMMUNICATION</span><i class="fa-solid fa-chevron-right"></i><span>CCR</span><i class="fa-solid fa-chevron-right"></i><span>SERIES CIRCUIT</span><i class="fa-solid fa-chevron-right"></i><span>FIELD LIGHT</span><i class="fa-solid fa-chevron-right"></i><span>FEEDBACK</span><i class="fa-solid fa-chevron-right"></i><span>ALCMS DISPLAY</span></div>
            <p style="margin-top:10px;">Every relevant stage shall be verified.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-409" data-search="sop-409 papi acceptance testing purpose to verify papi installation and performance before operational acceptance. verify location. elevation. azimuth. unit spacing. optical performance. colour indication. electrical supply. heater where applicable. alignment. photometric performance. documentation. acceptance formal papi acceptance shall use the approved airport project procedure and applicable regulatory criteria.">
        <summary>
          <span class="code-badge">SOP-409</span>
          <span class="topic-title">PAPI Acceptance Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify PAPI installation and performance before operational acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>Location.</li><li>Elevation.</li><li>Azimuth.</li><li>Unit spacing.</li><li>Optical performance.</li><li>Colour indication.</li><li>Electrical supply.</li><li>Heater where applicable.</li><li>Alignment.</li><li>Photometric performance.</li><li>Documentation.</li><li>Flight inspection / commissioning check (where required by the regulator).</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-square-check"></i> Acceptance</h3>
            <p>Formal PAPI acceptance shall use the approved airport/project procedure and applicable regulatory criteria.</p>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-410" data-search="sop-410 signage acceptance testing purpose to verify that all airfield signs meet installation, message, electrical and illumination requirements. acceptance checks correct location. correct message. correct orientation. correct mounting. correct illumination. correct brightness. correct electrical connection. correct control response. physical integrity.">
        <summary>
          <span class="code-badge">SOP-410</span>
          <span class="topic-title">Signage Acceptance Testing</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To verify that all airfield signs meet installation, message, electrical and illumination requirements.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Acceptance Checks</h3>
            <ul><li>Correct location.</li><li>Correct message.</li><li>Correct orientation.</li><li>Correct mounting.</li><li>Correct illumination.</li><li>Correct brightness.</li><li>Correct electrical connection.</li><li>Correct control response.</li><li>Physical integrity.</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-411" data-search="sop-411 punch point identification purpose to identify incomplete works, defects or deviations before final acceptance. categories category a critical potential safety operational impact. category b major significant technical or functional deficiency. category c minor cosmetic documentary minor technical deficiency that does not prevent operation, subject to approved acceptance. punch list shall include item number. location. equipment. description. category. responsible party. target closure date. evidence required. status.">
        <summary>
          <span class="code-badge">SOP-411</span>
          <span class="topic-title">Punch Point Identification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To identify incomplete works, defects or deviations before final acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-layer-group"></i> Categories</h3>
            <p class="mini-head">Category A — Critical</p>
            <p>Potential safety/operational impact.</p>
            <p class="mini-head">Category B — Major</p>
            <p>Significant technical or functional deficiency.</p>
            <p class="mini-head">Category C — Minor</p>
            <p>Cosmetic/documentary/minor technical deficiency that does not prevent operation, subject to approved acceptance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-ul"></i> Punch List Shall Include</h3>
            <ul><li>Item number.</li><li>Location.</li><li>Equipment.</li><li>Description.</li><li>Category.</li><li>Responsible party.</li><li>Target closure date.</li><li>Evidence required.</li><li>Status.</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-412" data-search="sop-412 punch point closure purpose to ensure every punch point is properly corrected and verified. procedure punch point corrective action inspection retest evidence closure. closure evidence may include photographs. test results. revised drawing. calibration certificate. replacement record. inspection record. engineer verification. a punch point shall not be marked closed solely because corrective work has been claimed complete.">
        <summary>
          <span class="code-badge">SOP-412</span>
          <span class="topic-title">Punch Point Closure</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To ensure every punch point is properly corrected and verified.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Procedure</h3>
            <div class="flow-chain"><span>PUNCH POINT</span><i class="fa-solid fa-chevron-right"></i><span>CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>INSPECTION</span><i class="fa-solid fa-chevron-right"></i><span>RETEST</span><i class="fa-solid fa-chevron-right"></i><span>EVIDENCE</span><i class="fa-solid fa-chevron-right"></i><span>CLOSURE</span></div>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-paperclip"></i> Closure Evidence</h3>
            <p>May include:</p>
            <ul><li>Photographs.</li><li>Test results.</li><li>Revised drawing.</li><li>Calibration certificate.</li><li>Replacement record.</li><li>Inspection record.</li><li>Engineer verification.</li></ul>
          </div>
          <p class="symptom-line critical"><strong>Critical Rule —</strong> A punch point shall not be marked Closed solely because corrective work has been claimed complete.</p>
        </div>
      </details>

      <details class="topic-card" id="sop-413" data-search="sop-413 final acceptance purpose to establish formal acceptance of the completed agl system. preconditions verify installation complete. testing complete. photometry accepted. alcms accepted. papi accepted. signs accepted. punch points closed approved. as-built documentation complete. o&m documents available. training completed where required. acceptance process technical completion testing defect closure documentation final inspection client acceptance.">
        <summary>
          <span class="code-badge">SOP-413</span>
          <span class="topic-title">Final Acceptance</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To establish formal acceptance of the completed AGL system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Preconditions</h3>
            <p>Verify:</p>
            <ul><li>Installation complete.</li><li>Testing complete.</li><li>Photometry accepted.</li><li>ALCMS accepted.</li><li>PAPI accepted.</li><li>Signs accepted.</li><li>Punch points closed/approved.</li><li>As-built documentation complete.</li><li>O&amp;M documents available.</li><li>Training completed where required.</li><li>Flight inspection completed where required (e.g. PAPI, approach lighting).</li><li>Regulatory/aerodrome approval for operational use obtained (DGCA / NOTAM) where required.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i> Acceptance Process</h3>
            <div class="flow-chain"><span>TECHNICAL COMPLETION</span><i class="fa-solid fa-chevron-right"></i><span>TESTING</span><i class="fa-solid fa-chevron-right"></i><span>DEFECT CLOSURE</span><i class="fa-solid fa-chevron-right"></i><span>DOCUMENTATION</span><i class="fa-solid fa-chevron-right"></i><span>FINAL INSPECTION</span><i class="fa-solid fa-chevron-right"></i><span>CLIENT ACCEPTANCE</span></div>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-414" data-search="sop-414 as-built verification purpose to ensure final drawings accurately represent the installed agl system. verify ccr locations. circuit routes. cable numbers. cable routes. transformer locations. base cans. fixtures. signs. papi. approach lighting. earthing. control architecture. equipment identification. procedure compare field installation with drawings. identify deviations. mark redlines. update drawings. conduct field verification. approve final as-built drawings.">
        <summary>
          <span class="code-badge">SOP-414</span>
          <span class="topic-title">As-Built Verification</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To ensure final drawings accurately represent the installed AGL system.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Verify</h3>
            <ul><li>CCR locations.</li><li>Circuit routes.</li><li>Cable numbers.</li><li>Cable routes.</li><li>Transformer locations.</li><li>Base cans.</li><li>Fixtures.</li><li>Signs.</li><li>PAPI.</li><li>Approach lighting.</li><li>Earthing.</li><li>Control architecture.</li><li>Equipment identification.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-list-check"></i> Procedure</h3>
            <ol class="step-list"><li>Compare field installation with drawings.</li><li>Identify deviations.</li><li>Mark redlines.</li><li>Update drawings.</li><li>Conduct field verification.</li><li>Approve final as-built drawings.</li></ol>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-415" data-search="sop-415 final documentation purpose to compile the controlled commissioning and acceptance documentation package. final dossier include as applicable engineering approved drawings. as-built drawings. cable schedules. equipment schedules. circuit schedules. testing cable tests. insulation tests. transformer tests. ccr tests. earthing tests. functional tests. photometric reports. papi test reports. sign test reports. alcms test reports. quality inspection records. material certificates. calibration certificates. punch-list records. ncr closure records. approved deviations. o&m manufacturer manuals. spare-parts list. maintenance schedules. recommended preventive-maintenance procedures. training records.">
        <summary>
          <span class="code-badge">SOP-415</span>
          <span class="topic-title">Final Documentation</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To compile the controlled commissioning and acceptance documentation package.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-folder-open"></i> Final Dossier</h3>
            <p>Include, as applicable:</p>
            <p class="mini-head">Engineering</p>
            <ul><li>Approved drawings.</li><li>As-built drawings.</li><li>Cable schedules.</li><li>Equipment schedules.</li><li>Circuit schedules.</li></ul>
            <p class="mini-head">Testing</p>
            <ul><li>Cable tests.</li><li>Insulation tests.</li><li>Transformer tests.</li><li>CCR tests.</li><li>Earthing tests.</li><li>Functional tests.</li><li>Photometric reports.</li><li>PAPI test reports.</li><li>Sign test reports.</li><li>ALCMS test reports.</li></ul>
            <p class="mini-head">Quality</p>
            <ul><li>Inspection records.</li><li>Material certificates.</li><li>Calibration certificates.</li><li>Punch-list records.</li><li>NCR/closure records.</li><li>Approved deviations.</li></ul>
            <p class="mini-head">O&amp;M</p>
            <ul><li>Manufacturer manuals.</li><li>Spare-parts list.</li><li>Maintenance schedules.</li><li>Recommended preventive-maintenance procedures.</li><li>Training records.</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-416" data-search="sop-416 client handover purpose to formally transfer the completed agl system to the client operator. handover requirements confirm system accepted. punch points closed approved. documentation delivered. test reports approved. as-built drawings approved. equipment register delivered. spare parts delivered. special tools delivered. training completed. warranty documents delivered. contact support information delivered. handover record the handover certificate shall identify project. airport. system. handover date. scope. exceptions. documentation status. warranty status. signatories.">
        <summary>
          <span class="code-badge">SOP-416</span>
          <span class="topic-title">Client Handover</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To formally transfer the completed AGL system to the client/operator.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-clipboard-check"></i> Handover Requirements</h3>
            <p>Confirm:</p>
            <ul><li>System accepted.</li><li>Punch points closed/approved.</li><li>Documentation delivered.</li><li>Test reports approved.</li><li>As-built drawings approved.</li><li>Equipment register delivered.</li><li>Spare parts delivered.</li><li>Special tools delivered.</li><li>Training completed.</li><li>Warranty documents delivered.</li><li>Contact/support information delivered.</li></ul>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-file-signature"></i> Handover Record</h3>
            <p>The handover certificate shall identify:</p>
            <ul><li>Project.</li><li>Airport.</li><li>System.</li><li>Handover date.</li><li>Scope.</li><li>Exceptions.</li><li>Documentation status.</li><li>Warranty status.</li><li>Signatories.</li></ul>
          </div>
        </div>
      </details>

      <details class="topic-card" id="sop-417" data-search="sop-417 o&m handover purpose to transfer sufficient technical knowledge and documentation to enable safe long-term operation and maintenance. o&m package system documentation system description. design philosophy. circuit architecture. equipment schedules. cable schedules. as-built drawings. maintenance preventive-maintenance schedule. inspection checklists. troubleshooting procedures. component replacement procedures. testing procedures. photometry procedures. equipment ccr manuals. transformer data. fixture manuals. papi manuals. sign manuals. alcms manuals. spare-parts lists. records commissioning reports. acceptance certificates. calibration records. test results. warranty certificates. training records.">
        <summary>
          <span class="code-badge">SOP-417</span>
          <span class="topic-title">O&amp;M Handover</span>
          <i class="fa-solid fa-chevron-down chev"></i>
        </summary>
        <div class="topic-body">
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-bullseye"></i> Purpose</h3>
            <p>To transfer sufficient technical knowledge and documentation to enable safe long-term operation and maintenance.</p>
          </div>
          <div class="tfield">
            <h3 class="hp1"><i class="fa-solid fa-box-archive"></i> O&amp;M Package</h3>
            <p class="mini-head">System Documentation</p>
            <ul><li>System description.</li><li>Design philosophy.</li><li>Circuit architecture.</li><li>Equipment schedules.</li><li>Cable schedules.</li><li>As-built drawings.</li></ul>
            <p class="mini-head">Maintenance</p>
            <ul><li>Preventive-maintenance schedule.</li><li>Inspection checklists.</li><li>Troubleshooting procedures.</li><li>Component replacement procedures.</li><li>Testing procedures.</li><li>Photometry procedures.</li></ul>
            <p class="mini-head">Equipment</p>
            <ul><li>CCR manuals.</li><li>Transformer data.</li><li>Fixture manuals.</li><li>PAPI manuals.</li><li>Sign manuals.</li><li>ALCMS manuals.</li><li>Spare-parts lists.</li></ul>
            <p class="mini-head">Records</p>
            <ul><li>Commissioning reports.</li><li>Acceptance certificates.</li><li>Calibration records.</li><li>Test results.</li><li>Warranty certificates.</li><li>Training records.</li></ul>
          </div>
        </div>
      </details>

      </div>
      <div class="no-results" id="noResults">No SOPs match your search. Try a different keyword.</div>
    </div>

    <div class="appendix">
      <div class="appendix-head">
        <h2>Division-Wide <span>Requirements</span></h2>
        <p>Master commissioning workflow, hold points, the commissioning acceptance matrix, the final commissioning checklist and the Division 19 golden rule that apply across all 25 procedures.</p>
      </div>

      <div class="appendix-grid">

        <div class="app-card" style="grid-column:1 / -1;">
          <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i> A. Complete Commissioning — Master Workflow</h3>
          <p>The following sequence should be applied whenever applicable:</p>
          <div class="flow-chain">
            <span>DESIGN / DOCUMENT REVIEW</span><i class="fa-solid fa-chevron-right"></i><span>PRE-COMMISSIONING INSPECTION</span><i class="fa-solid fa-chevron-right"></i><span>EQUIPMENT VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>CABLE VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>TRANSFORMER VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>FIXTURE / SIGN VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>CCR VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>EARTHING VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>ELECTRICAL TESTING</span><i class="fa-solid fa-chevron-right"></i><span>CONTROLLED ENERGIZATION</span><i class="fa-solid fa-chevron-right"></i><span>INDIVIDUAL CIRCUIT TESTING</span><i class="fa-solid fa-chevron-right"></i><span>CCR FUNCTIONAL TESTING</span><i class="fa-solid fa-chevron-right"></i><span>FIELD EQUIPMENT TESTING</span><i class="fa-solid fa-chevron-right"></i><span>ALCMS TESTING</span><i class="fa-solid fa-chevron-right"></i><span>PAPI ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i><span>SIGNAGE ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i><span>PHOTOMETRIC ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i><span>INTEGRATED SYSTEM TEST</span><i class="fa-solid fa-chevron-right"></i><span>PUNCH LIST</span><i class="fa-solid fa-chevron-right"></i><span>CORRECTIVE ACTION</span><i class="fa-solid fa-chevron-right"></i><span>RETEST</span><i class="fa-solid fa-chevron-right"></i><span>FINAL INSPECTION</span><i class="fa-solid fa-chevron-right"></i><span>AS-BUILT VERIFICATION</span><i class="fa-solid fa-chevron-right"></i><span>FINAL DOCUMENTATION</span><i class="fa-solid fa-chevron-right"></i><span>CLIENT ACCEPTANCE</span><i class="fa-solid fa-chevron-right"></i><span>O&amp;M HANDOVER</span><i class="fa-solid fa-chevron-right"></i><span>WARRANTY / MAINTENANCE PHASE</span>
          </div>
        </div>

        <div class="app-card" style="grid-column:1 / -1;">
          <h3 class="hp2"><i class="fa-solid fa-circle-stop"></i> B. Commissioning Hold Points (HP-01 → HP-15)</h3>
          <p>Work shall not proceed past a hold point until the associated verification has been completed and released by the responsible party.</p>
          <div class="table-wrap">
            <table class="data-table">
              <thead><tr><th>Hold Point</th><th>Verification</th><th>Release By</th></tr></thead>
              <tbody>
                <tr><td><strong>HP-01</strong></td><td>Documentation readiness</td><td>Engineering/QA</td></tr>
                <tr><td><strong>HP-02</strong></td><td>Installation completion</td><td>Site/QA</td></tr>
                <tr><td><strong>HP-03</strong></td><td>Electrical test acceptance</td><td>Electrical/QA</td></tr>
                <tr><td><strong>HP-04</strong></td><td>Earthing acceptance</td><td>Electrical/QA</td></tr>
                <tr><td><strong>HP-05</strong></td><td>CCR readiness</td><td>AGL/Controls</td></tr>
                <tr><td><strong>HP-06</strong></td><td>Controlled energization authorization</td><td>Authorized Engineer/Operations</td></tr>
                <tr><td><strong>HP-07</strong></td><td>Individual circuit acceptance</td><td>Commissioning Engineer</td></tr>
                <tr><td><strong>HP-08</strong></td><td>Integrated system testing</td><td>Commissioning Team</td></tr>
                <tr><td><strong>HP-09</strong></td><td>Photometric acceptance</td><td>Photometry/Engineering</td></tr>
                <tr><td><strong>HP-10</strong></td><td>ALCMS acceptance</td><td>Controls/Client</td></tr>
                <tr><td><strong>HP-11</strong></td><td>PAPI/sign acceptance</td><td>Engineering/Operations</td></tr>
                <tr><td><strong>HP-12</strong></td><td>Punch-point closure</td><td>QA/Client</td></tr>
                <tr><td><strong>HP-13</strong></td><td>As-built acceptance</td><td>Engineering/Client</td></tr>
                <tr><td><strong>HP-14</strong></td><td>Final acceptance</td><td>Client/Authorized Authority</td></tr>
                <tr><td><strong>HP-15</strong></td><td>O&amp;M handover</td><td>Client/Operator</td></tr>
              </tbody>
            </table>
          </div>
        </div>

        <div class="app-card" style="grid-column:1 / -1;">
          <h3 class="hp2"><i class="fa-solid fa-table"></i> C. Commissioning Acceptance Matrix</h3>
          <p>Applicable acceptance categories by system — mark against installation, electrical, functional, photometric, control and documentation acceptance:</p>
          <div class="table-wrap">
            <table class="data-table">
              <thead><tr><th>System</th><th>Installation</th><th>Electrical</th><th>Functional</th><th>Photometric</th><th>Control</th><th>Documentation</th></tr></thead>
              <tbody>
                <tr><td><strong>CCR</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="dash">—</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Primary Circuit</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="dash">—</td><td class="dash">—</td><td class="check">✓</td></tr>
                <tr><td><strong>Transformer</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="dash">—</td><td class="dash">—</td><td class="check">✓</td></tr>
                <tr><td><strong>Runway Lights</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Taxiway Lights</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="center">✓*</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Approach Lights</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>PAPI</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Signs</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="center">As applicable</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Stop Bars</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="center">As applicable</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>RGL</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="center">As applicable</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>ALCMS</strong></td><td class="check">✓</td><td class="check">✓</td><td class="check">✓</td><td class="dash">—</td><td class="check">✓</td><td class="check">✓</td></tr>
                <tr><td><strong>Earthing</strong></td><td class="check">✓</td><td class="check">✓</td><td class="dash">—</td><td class="dash">—</td><td class="dash">—</td><td class="check">✓</td></tr>
              </tbody>
            </table>
          </div>
          <p style="margin-top:8px;font-size:11.5px;">* As required by the applicable specification/test program.</p>
        </div>

        <div class="app-card" style="grid-column:1 / -1;">
          <h3 class="hp2"><i class="fa-solid fa-square-check"></i> D. Final Commissioning Checklist</h3>
          <p>The following items should be confirmed before an AGL system is released to service:</p>
          <p class="sub">Documentation</p>
          <ul class="records-list"><li>Approved drawings available</li><li>Approved equipment schedules available</li><li>Cable schedules available</li><li>Approved test procedures available</li><li>Manufacturer manuals available</li></ul>
          <p class="sub">Installation</p>
          <ul class="records-list"><li>Equipment installed</li><li>Correct models verified</li><li>Cable routes verified</li><li>Transformers verified</li><li>Fixtures verified</li><li>Signs verified</li><li>PAPI verified</li><li>Earthing verified</li></ul>
          <p class="sub">Electrical</p>
          <ul class="records-list"><li>Continuity accepted</li><li>Insulation resistance accepted</li><li>Earth resistance accepted</li><li>Earth continuity accepted</li><li>Transformer testing accepted</li><li>CCR testing accepted</li></ul>
          <p class="sub">Energization</p>
          <ul class="records-list"><li>Energization authorization obtained</li><li>Personnel clear</li><li>Tools/FOD removed</li><li>Circuit identified</li><li>Controlled energization completed</li><li>Abnormal conditions checked</li></ul>
          <p class="sub">Functional</p>
          <ul class="records-list"><li>Individual circuits accepted</li><li>CCR functional test completed</li><li>Runway lighting accepted</li><li>Taxiway lighting accepted</li><li>Approach lighting accepted</li><li>PAPI accepted</li><li>Signs accepted</li><li>Stop bars accepted</li><li>RGL accepted</li><li>ALCMS accepted</li></ul>
          <p class="sub">Photometry</p>
          <ul class="records-list"><li>Instrument calibration verified</li><li>Test geometry verified</li><li>Intensity testing completed</li><li>Alignment verified</li><li>Chromaticity verified where applicable</li><li>Photometric report accepted</li></ul>
          <p class="sub">Finalization</p>
          <ul class="records-list"><li>Punch list prepared</li><li>Punch points closed</li><li>Retesting completed</li><li>As-built drawings verified</li><li>Final documentation compiled</li><li>Client acceptance completed</li><li>O&amp;M handover completed</li><li>Training completed</li><li>Warranty documentation handed over</li></ul>
        </div>

      </div>

      <div class="app-card" style="margin-top:18px;">
        <h3 class="hp2"><i class="fa-solid fa-award"></i> Division 19 — AGL Commissioning Golden Rule</h3>
        <p style="font-size:14px;font-style:italic;color:var(--white);line-height:1.9;">"Commissioning is the controlled demonstration that the installed AGL system is exactly what was designed, safely energized, electrically sound, correctly controlled, operationally functional, photometrically compliant, properly documented and ready for long-term maintenance. No system should be considered fully commissioned merely because it can be switched ON."</p>
      </div>

      <div class="app-card" style="margin-top:18px;">
        <h3 class="hp2"><i class="fa-solid fa-stamp"></i> Division 19 — SOP Approval Principle</h3>
        <p>Commissioning shall be performed only against the approved IFC/as-built design, approved equipment submittals, project specifications, approved test procedures, manufacturer's instructions and applicable aerodrome/regulatory requirements.</p>
        <p><strong>Commissioning is not simply "switching the system ON" — it is the controlled demonstration that the installed AGL system is safe, correctly installed, electrically sound, functionally operational, photometrically compliant and fully documented.</strong></p>
      </div>

    
      <div class="app-card">
        <h3 class="hp2"><i class="fa-solid fa-book-open"></i> Reference Basis</h3>
        <p>Technical references behind the procedures in this division:</p>
        <ul>
<li><strong>ICAO Annex 14, Vol. I — Aerodrome Design and Operations and ICAO Doc 9774</strong> — aerodrome certification and inspection of facilities before use.</li>
<li><strong>ICAO Doc 9981</strong> — safety assessment and change management before new facilities enter service.</li>
<li><strong>FAA AC 150/5370-10, Item L-125</strong> — installation and testing of airport lighting systems.</li>
<li><strong>IEC 60364-6 and IEC 61557 series</strong> — verification and test equipment.</li>
<li><strong>IEC 61821 and FAA AC 150/5340-26</strong> — acceptance and maintenance baselines for series circuits.</li>
<li><strong>FAA Order 8200.1 and ICAO Doc 8071</strong> — flight inspection and commissioning checks of visual aids.</li>
<li><strong>ICAO Doc 9157, Aerodrome Design Manual, Parts 4 and 5</strong> — visual aid and electrical system acceptance guidance.</li>
<li><strong>ISO 9001</strong> — control of inspection and test records.</li>
        </ul>
        <p><em>References are given at document or chapter level for technical orientation. Confirm the current edition, amendments and national adoption (for example DGCA CAR Section 4, FAA Advisory Circulars or EASA material) for each project. Approved project specifications, manufacturer instructions and the airport's own procedures take precedence, as stated in the precedence note above.</em></p>
      </div>
    </div>

    <div class="faq-section" id="faq">
      <div class="faq-head"><h2>Frequently Asked <span>Questions</span></h2></div>
      <p class="faq-intro">Quick answers about Commissioning &amp; Acceptance SOPs in the AGL SOP Library.</p>
      <div class="faq-list">
      <details class="faq-item">
        <summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 19 — Commissioning &amp; Acceptance SOPs?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Division 19 is a set of 25 procedures (SOP-393 to SOP-417, Rev 0) for taking an installed AGL system from pre-commissioning readiness through verification of equipment, cables, transformers, fixtures, signs, CCRs and earthing. It continues through controlled energization, individual and integrated system testing, functional, photometric, ALCMS, PAPI and signage acceptance, punch-point management, final acceptance, as-built verification and client and O&amp;M handover.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q2</span><span class="faq-q">Is commissioning just switching the system on?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>No. Commissioning is the controlled demonstration that the installed AGL system is safe, correctly installed, electrically sound, functionally operational, photometrically compliant and fully documented. It is performed only against the approved IFC/as-built design, approved submittals, project specifications, approved test procedures, manufacturer's instructions and aerodrome or regulatory requirements.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q3</span><span class="faq-q">What must be confirmed before energizing a circuit for commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Circuit identification, accepted test results, personnel clear, tools removed, covers installed, connections and earthing complete, correct CCR assignment, ATC/Operations coordination and energization authorization (SOP-402). The series loop must be verified complete with no open circuit and insulation-resistance results accepted before LOTO is removed through the approved procedure.</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q4</span><span class="faq-q">When must controlled energization stop?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Stop immediately for abnormal current, unexpected voltage, an earth fault, smoke or odor, equipment overheating, unexpected fixture behavior, an abnormal CCR alarm, or a communication or control failure that creates an unsafe condition (SOP-403).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q5</span><span class="faq-q">How are punch points categorized?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Category A (Critical) means potential safety or operational impact. Category B (Major) is a significant technical or functional deficiency. Category C (Minor) is a cosmetic, documentary or minor technical deficiency that does not prevent operation, subject to approved acceptance. The punch list records item number, location, equipment, description, category, responsible party, target closure date, evidence required and status (SOP-411).</p></div>
      </details>
      <details class="faq-item">
        <summary><span class="faq-num">Q6</span><span class="faq-q">What is required before final acceptance?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
        <div class="faq-a"><p>Installation and testing complete; photometry, ALCMS, PAPI and signs accepted; punch points closed or approved; as-built and O&amp;M documents complete; training completed where required; flight inspection completed where required (for example PAPI and approach lighting); and regulatory or aerodrome approval for operational use, such as DGCA/NOTAM, obtained where required (SOP-413).</p></div>
      </details>
      </div>
    </div>

  </div>
</section>

<section>
  <div class="container">
    <div class="academy-cta">
      <div class="academy-cta-eyebrow"><i class="fa-solid fa-graduation-cap"></i> Precision AGL Academy</div>
      <h2>Turn SOP Knowledge Into AGL Engineering Competence.</h2>
      <p>Knowing the commissioning checklist is essential. Understanding what each acceptance test verifies, and how it relates to the AGL system's actual performance, takes deeper technical knowledge.</p>
      <div class="hl4">Build Practical AGL Expertise</div>
      <p>Learn through structured training covering:</p>
      <div class="academy-path">
        <span>AGL Fundamentals</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Airside Safety</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Electrical Systems</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Installation</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Testing</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Commissioning</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Photometry</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Troubleshooting</span><i class="fa-solid fa-arrow-right-long"></i>
        <span>Maintenance</span>
      </div>
      <p>Develop the technical foundation to work with AGL systems systematically, safely and confidently.</p>
      <div class="academy-cta-actions">
        <a href="academy.html" class="academy-btn academy-btn-primary"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
        <a href="academy.html#pathway" class="academy-btn academy-btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
      </div>
      <div class="academy-cta-tagline">Learn the system. Follow the procedure. Apply the engineering.</div>
    </div>
  </div>
</section>

<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any SOP downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Testing, inspection, measurement and commissioning content here is generic. It is not a certification, calibration, accredited test, flight inspection or acceptance. Test voltages, pass/fail criteria and photometric or electrical limits are indicative; use the approved test procedure, the current regulatory requirements and the manufacturer&rsquo;s data. Acceptance, handover and declaration of serviceability rest with the aerodrome operator and competent authority, and a completed template is not evidence of compliance.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> These SOPs are independent educational and reference templates for competent, suitably trained and authorised airfield ground lighting (AGL) and aerodrome electrical personnel. They are not professional engineering, legal, safety or regulatory advice, and using them does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Not approved or controlled documents.</strong> The SOPs, their numbers and their revision labels are generic templates. They are not approved, issued or controlled documents of any aerodrome, airline, contractor or regulator. Before use, your organisation must review them against its own equipment, hazards and legal duties, adapt them, and approve and issue them under its own document-control and safety management system. Signature blocks and acknowledgement tables on downloaded copies are blank templates and carry no approval or authorisation until completed under that system.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, closure or opening of any aerodrome area, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator. The aerodrome&rsquo;s approved procedures, permit-to-work system, SMS, ATC instructions and local regulations always take precedence.</li><li><strong>Standards and regulations.</strong> References to ICAO, FAA, IEC, IEEE, ISO, DGCA and other documents are summaries for orientation only. They may be incomplete or out of date, and standards are revised from time to time. Consult the current official editions. Following this content does not guarantee compliance with any law, standard or regulatory approval. Official documents, regulations and manufacturers&rsquo; instructions always prevail.</li><li><strong>Generic content; no warranty.</strong> Steps, sequences, values, tolerances, intervals and criteria are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content or any downloaded SOP. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, IEEE, NFPA, OSHA, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks belong to their respective owners and are used for identification only.</li><li><strong>Copyright and downloads.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Word and print copies are uncontrolled templates for personal reference and internal training or adaptation within your own organisation. Keep this notice with them. You may not sell, republish or present them as official or controlled documents of Precision AGL Academy.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="component-library.html">Components</a>
    <a href="standards-companion.html">Standards</a>
    <a href="index.html#gallery">Gallery</a>
    <a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>

<div class="back-top" id="backTop"><i class="fa-solid fa-arrow-up"></i></div>

<script>
  const searchInput = document.getElementById('topicSearch');
  const cards = document.querySelectorAll('.topic-card');
  const noResults = document.getElementById('noResults');

  searchInput.addEventListener('input', () => {
    const q = searchInput.value.trim().toLowerCase();
    let visible = 0;
    cards.forEach(card => {
      const hay = card.getAttribute('data-search');
      const show = q === '' || hay.includes(q);
      card.style.display = show ? '' : 'none';
      if(show){
        visible++;
        if(q !== '') card.open = true;
      }
    });
    noResults.style.display = visible === 0 ? 'block' : 'none';
  });

  const backTop = document.getElementById('backTop');
  window.addEventListener('scroll', () => {
    backTop.style.display = window.scrollY > 600 ? 'flex' : 'none';
  });
  backTop.addEventListener('click', () => window.scrollTo({top:0, behavior:'smooth'}));

  /* ===================== WORD (.doc) DOWNLOAD — ONE PER SOP ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  // Walks one .tfield's children in document order (mini-heads, paragraphs, ordered
  // and unordered lists) and renders them as Word-friendly HTML, preserving structure.
  function renderTfieldContent(tfield) {
    let out = '';
    Array.from(tfield.children).forEach(el => {
      if (el.tagName === 'H5') return;
      if (el.tagName === 'P' && el.classList.contains('mini-head')) {
        out += `<p style="font-size:10pt; font-weight:700; letter-spacing:.4px; text-transform:uppercase; color:#0B2C7A; margin:14px 0 4px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'P') {
        out += `<p style="font-size:10.5pt; color:#28324A; line-height:1.55; margin-bottom:8px;">${escapeHtml(el.textContent.trim())}</p>`;
      } else if (el.tagName === 'OL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ol style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ol>`;
      } else if (el.tagName === 'UL') {
        const items = Array.from(el.querySelectorAll('li')).map(li => `<li style="margin-bottom:5px;">${escapeHtml(li.textContent.trim())}</li>`).join('');
        out += `<ul style="margin:0 0 10px 22px; font-size:10.5pt; color:#28324A;">${items}</ul>`;
      }
    });
    return out;
  }

  function buildSopWordHtml(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(card.querySelectorAll('.topic-body > .tfield'));
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const sections = tfields.map((tf, i) => {
      const headingEl = tf.querySelector('h5');
      const heading = headingEl ? headingEl.textContent.trim() : `Section ${i + 1}`;
      const num = i + 1;
      const body = renderTfieldContent(tf);
      return `
    <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${num}</span>&nbsp;&nbsp;&nbsp;${escapeHtml(heading)}</h2>
    ${body}`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Standard Operating Procedures &middot; Division 19 — Commissioning &amp; Acceptance SOPs</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">SOP No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Template Rev.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Downloaded</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">SOP Template &middot; Uncontrolled</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <div style="border:1px solid #B3261E; border-left:4px solid #B3261E; background-color:#FDF1F0; padding:10px 14px; margin-top:14px; font-size:9pt; color:#1C1F26;"><b style="color:#B3261E;">UNCONTROLLED TEMPLATE &mdash; NOT AN APPROVED PROCEDURE.</b> This is a generic educational template from Precision AGL Academy. It has not been approved, issued or controlled by any aerodrome, contractor or regulator and is not a substitute for your approved procedures, permit-to-work, isolation/LOTO, safety management system or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. Review, adapt and approve it under your own document-control system before use. See rahulsharmaagl.in/legal-notice.html.</div>

  ${sections}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:28px 0 12px;">Briefing Acknowledgement (Local Use Only)</h2>
  <p style="font-size:8.5pt; color:#5B6478; margin:0 0 8px;">Blank record of a briefing. Signing confers no approval, authorisation to work or competency status, and does not make this template an approved or controlled document.</p>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL SOP Library &middot; Precision AGL Academy &middot; rahulsharmaagl.in
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    UNCONTROLLED TEMPLATE &mdash; not an approved or controlled document. Generic educational content; no warranty; use at your own risk and subject to the Legal Notice. The airport's approved Airside Driving Rules, Permit-to-Work system, SMS procedures, ATC instructions, NOTAM procedures, emergency procedures and local aerodrome regulations shall always take precedence. Adopt only under your own document-control system and check against current official standards before use.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadSopAsWord(card) {
    const code = card.querySelector('.code-badge').textContent.trim();
    const title = card.querySelector('.topic-title').textContent.trim();
    const html = buildSopWordHtml(card);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('.topic-card').forEach(card => {
    const body = card.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download an uncontrolled, editable Word template of this SOP — letterhead, revision block and briefing acknowledgement table, for adaptation and approval under your own document-control system.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      downloadSopAsWord(card);
    });
  });
</script>

</body>
</html>
