<!DOCTYPE html>

<html lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Division 02 — Electrical Testing</title>
<meta name="description" content="Electrical testing for AGL systems: continuity, insulation resistance, polarity, voltage, current and power checks on circuits, transformers and connectors."/>
<meta name="keywords" content="AGL electrical testing, insulation resistance test, continuity testing, polarity check, circuit testing airfield lighting, transformer electrical test, energization gate, aviation electrical commissioning"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 02 — Electrical Testing"/>
<meta property="og:description" content="Electrical testing for AGL systems: continuity, insulation resistance, polarity, voltage, current and power checks on circuits, transformers and connectors."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-02-electrical-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-02-electrical-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 02 — Electrical Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 02 — Electrical Testing"/>
<meta name="twitter:description" content="Electrical testing for AGL systems: continuity, insulation resistance, polarity, voltage, current and power checks on circuits, transformers and connectors."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-02-electrical-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 02 — Electrical Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#article",
      "headline": "Division 02 — Electrical Testing",
      "description": "Electrical testing for AGL systems: continuity, insulation resistance, polarity, voltage, current and power checks on circuits, transformers and connectors.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#webpage"
      },
      "keywords": "AGL electrical testing, insulation resistance test, continuity testing, polarity check, circuit testing airfield lighting, transformer electrical test, energization gate, aviation electrical commissioning",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-02-electrical-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html",
      "name": "Division 02 — Electrical Testing",
      "description": "Electrical testing for AGL systems: continuity, insulation resistance, polarity, voltage, current and power checks on circuits, transformers and connectors.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 02 — Electrical Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#topics",
      "name": "Division 02 Topics",
      "numberOfItems": 23,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Insulation Resistance Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Continuity Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Earth Resistance Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Earth Continuity Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Polarity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Circuit Resistance Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Cable Resistance Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Voltage Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Current Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Power Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Phase Verification Where Applicable",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Cable Insulation Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Cable Joint Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Cable Termination Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Secondary Circuit Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Primary Circuit Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Transformer Electrical Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Connector Continuity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Control-Circuit Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Auxiliary-Supply Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Electrical Test-Result Evaluation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "Electrical Acceptance Assessment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-022"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "Electrical Test Report Preparation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#tc-ele-023"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-02-electrical-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 02 — Electrical Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 02 of the AGL Testing & Commissioning Manual covers Electrical Testing. It is the core electrical-testing division of the AGL Testing & Commissioning Manual. Division 02 verifies the electrical integrity, continuity, insulation, resistance, polarity, voltage, current, power, circuit connections, transformer circuits, connectors, control circuits, and auxiliary supplies of the installed AGL system — before any functional or system-level commissioning begins. It contains 23 topics (TC-ELE-001 to TC-ELE-023) organised into 8 groups (A–H), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the overall sequence in Division 02, and where do its acceptance limits come from?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Prepare → Isolate → Verify Safe → Test → Record → Evaluate → Accept/Reject → Report. Test methods, test voltages, permissible limits, discharge requirements, and acceptance values are always taken from the applicable project specification, approved test procedure, equipment manufacturer requirements, and applicable standards — this division defines the testing scope, not the numerical acceptance limits."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 02?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every topic in this division follows the same underlying sequence, whatever the circuit or equipment under test — and every result is carried through to a formal evaluation and acceptance decision, never accepted on the strength of a recorded number alone. Steps: Prepare → Isolate → Verify Safe → Test → Record → Evaluate → Accept/Reject → Report. Focus areas: Primary circuit integrity; Secondary & transformer integrity; Control & auxiliary integrity; Result evaluation & acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 02 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 02 has 23 topics in 8 groups. A — Insulation & Continuity: Insulation Resistance Testing, Continuity Testing. B — Earthing: Earth Resistance Testing, Earth Continuity Testing. C — Polarity & Resistance: Polarity Verification, Circuit Resistance Measurement, Cable Resistance Measurement. D — Electrical Measurements: Voltage Measurement, Current Measurement, Power Measurement, Phase Verification Where Applicable. E — Cable & Termination Testing: Cable Insulation Testing, Cable Joint Testing, Cable Termination Testing. F — Circuit & Equipment Verification: Secondary Circuit Verification, Primary Circuit Verification, Transformer Electrical Testing, Connector Continuity Verification. G — Control & Auxiliary: Control-Circuit Testing, Auxiliary-Supply Testing. H — Evaluation, Acceptance & Reporting: Electrical Test-Result Evaluation, Electrical Acceptance Assessment, Electrical Test Report Preparation."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Master Electrical Testing Sequence in Division 02?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 02 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once evaluation and acceptance are complete. A — Insulation & Continuity: Cable and equipment insulation is intact, and the intended electrical path exists without an unintended open circuit; B — Earthing: The installed earthing system, earth electrodes, and protective bonding paths meet resistance and continuity requirements; C — Polarity & Resistance: Connections are correctly oriented, and circuit/cable resistance is consistent with design expectations; D — Electrical Measurements: Required supply voltage, current, power, and phase configuration are present and correct at specified test points; E — Cable & Termination Testing: Installed cables, joints, and terminations are electrically and mechanically sound; F — Circuit & Equipment Verification: Primary and secondary circuits, transformers, and connectors are electrically verified before energization; G — Control & Auxiliary: Control circuits and auxiliary supplies are electrically sound ahead of functional testing; H — Evaluation, Acceptance & Reporting: Every result is evaluated against an approved criterion, formally accepted or rejected, and traceable to a test report."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 02?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two requirement groups should be closed out before the Division 02 team starts working through the topic list. Reference Package: Project specification, approved test procedure, and applicable standards; Test voltages, permissible limits, and discharge requirements for each test type; Circuit, cable, transformer, and connector schedules; Equipment manufacturer requirements for winding resistance, ratio, and rated values; Division 01 pre-commissioning verification record and energization authorization. Safety & Instrument Readiness: Confirm the circuit under test is identified and correctly isolated; Confirm absence of voltage before connecting any test instrument; Disconnect sensitive electronic equipment where the test procedure requires it; Confirm the correct instrument, test range, and valid calibration status; Confirm discharge procedure is understood and applied after every insulation test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the acceptance gate in Division 02?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 02 sits between installation readiness and the specialized commissioning divisions — no result proceeds forward without evaluation, and no division closes without acceptance. (1) Division 01 Complete — Installation readiness verified and energization authorized; (2) Electrical Integrity Verified — Division 02 confirms insulation, continuity, resistance, polarity, voltage, current, power, and circuit connections; (3) CCR Testing & Commissioning — Division 03 builds on verified electrical integrity for CCR-specific testing; (4) Isolation Transformer Testing — Division 04 provides the dedicated transformer testing and commissioning procedure; (5) Component/System Commissioning — Division 05 onward proceeds into fixture, runway, taxiway, control, and photometric commissioning; (6) Evaluation Before Acceptance — Every result passes through the evaluation sequence before any PASS is recorded; (7) Corrective Action — Failed or abnormal results are corrected and retested before proceeding; (8) Formal Sign-Off — The Master Electrical Test Report closes the division and hands the system forward."
      }
    }
  ]
}
</script>
<link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" rel="stylesheet"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards */
  /* topic cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}


  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* classification table */
  .class-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;margin-top:20px;}
  .class-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:12px 18px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .class-table tbody td{padding:12px 18px;font-size:13px;color:var(--text);border-bottom:1px solid var(--border);}
  .class-table tbody tr:last-child td{border-bottom:none;}
  .class-table td.class-name{color:var(--white);font-weight:700;white-space:nowrap;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<nav id="navbar">
<a class="nav-logo" href="index.html">PRECISION AGL <span>ACADEMY</span></a>
<ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
<li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
<li><a href="inspection-handbook.html">Inspection Handbook</a></li>
<li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
<li><a href="sop-library.html">SOP Library</a></li>
<li><a class="active" href="testing-commissioning-manual.html">Testing &amp; Commissioning</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
<a class="nav-cta" href="index.html#contact">Get in Touch</a>
<div class="hamburger"><span></span><span></span><span></span></div>
</nav>
<div class="breadcrumb">
<a href="index.html">Home</a><span>/</span>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
<span class="current">Division 02 — Electrical Testing</span>
</div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
<div class="page-tag"><i class="fa-solid fa-bolt"></i> Division 02 · Core Electrical-Test Division · Energization Gate</div>
<h1 class="page-title">Electrical <span>Testing</span></h1>
<p class="page-sub">The core electrical-testing division of the AGL Testing &amp; Commissioning Manual. Division 02 verifies the electrical integrity, continuity, insulation, resistance, polarity, voltage, current, power, circuit connections, transformer circuits, connectors, control circuits, and auxiliary supplies of the installed AGL system — before any functional or system-level commissioning begins.</p>
<div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Sequence:</strong> Prepare → Isolate → Verify Safe → Test → Record → Evaluate → Accept/Reject → Report. Test methods, test voltages, permissible limits, discharge requirements, and acceptance values are always taken from the applicable project specification, approved test procedure, equipment manufacturer requirements, and applicable standards — this division defines the testing scope, not the numerical acceptance limits.</p></div>
</div>
<div class="stat-strip">
<div class="stat-box"><div class="num">23</div><div class="lbl">Topics in Division</div></div>
<div class="stat-box"><div class="num">08</div><div class="lbl">Test Groups (A–H)</div></div>
<div class="stat-box"><div class="num">08</div><div class="lbl">Step Master Sequence</div></div>
<div class="stat-box"><div class="num">06</div><div class="lbl">Result Classifications</div></div>
</div>
<section>
<div class="container">
<div class="section-head">
<h2>Testing <span>Philosophy</span></h2>
<p>Every topic in this division follows the same underlying sequence, whatever the circuit or equipment under test — and every result is carried through to a formal evaluation and acceptance decision, never accepted on the strength of a recorded number alone.</p>
</div>
<div class="flow-wrap">
<div class="flow-step"><span>Prepare</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Isolate</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Safe</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Test</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Record</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Evaluate</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Accept/Reject</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Report</span></div>
</div>
<div class="condition-row">
<span class="condition-pill">Primary circuit integrity</span>
<span class="condition-pill">Secondary &amp; transformer integrity</span>
<span class="condition-pill">Control &amp; auxiliary integrity</span>
<span class="condition-pill">Result evaluation &amp; acceptance</span>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Master Electrical Testing <span>Sequence</span></h2>
<p>Division 02 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once evaluation and acceptance are complete.</p>
</div>
<table class="freq-table">
<thead><tr><th>Group</th><th>What It Confirms</th></tr></thead>
<tbody>
<tr><td class="freq-name">A — Insulation &amp; Continuity</td><td>Cable and equipment insulation is intact, and the intended electrical path exists without an unintended open circuit</td></tr>
<tr><td class="freq-name">B — Earthing</td><td>The installed earthing system, earth electrodes, and protective bonding paths meet resistance and continuity requirements</td></tr>
<tr><td class="freq-name">C — Polarity &amp; Resistance</td><td>Connections are correctly oriented, and circuit/cable resistance is consistent with design expectations</td></tr>
<tr><td class="freq-name">D — Electrical Measurements</td><td>Required supply voltage, current, power, and phase configuration are present and correct at specified test points</td></tr>
<tr><td class="freq-name">E — Cable &amp; Termination Testing</td><td>Installed cables, joints, and terminations are electrically and mechanically sound</td></tr>
<tr><td class="freq-name">F — Circuit &amp; Equipment Verification</td><td>Primary and secondary circuits, transformers, and connectors are electrically verified before energization</td></tr>
<tr><td class="freq-name">G — Control &amp; Auxiliary</td><td>Control circuits and auxiliary supplies are electrically sound ahead of functional testing</td></tr>
<tr><td class="freq-name">H — Evaluation, Acceptance &amp; Reporting</td><td>Every result is evaluated against an approved criterion, formally accepted or rejected, and traceable to a test report</td></tr>
</tbody>
</table>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Before Testing <span>Begins</span></h2>
<p>Two requirement groups should be closed out before the Division 02 team starts working through the topic list.</p>
</div>
<div class="pre-grid">
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
<ul>
<li>Project specification, approved test procedure, and applicable standards</li>
<li>Test voltages, permissible limits, and discharge requirements for each test type</li>
<li>Circuit, cable, transformer, and connector schedules</li>
<li>Equipment manufacturer requirements for winding resistance, ratio, and rated values</li>
<li>Division 01 pre-commissioning verification record and energization authorization</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Safety &amp; Instrument Readiness</h3>
<ul>
<li>Confirm the circuit under test is identified and correctly isolated</li>
<li>Confirm absence of voltage before connecting any test instrument</li>
<li>Disconnect sensitive electronic equipment where the test procedure requires it</li>
<li>Confirm the correct instrument, test range, and valid calibration status</li>
<li>Confirm discharge procedure is understood and applied after every insulation test</li>
</ul>
</div>
</div>
</div>
</section>
<section class="last">
<div class="container">
<div class="section-head">
<h2>The 23 <span>Topics</span></h2>
<p>Grouped by test focus, in the order the division is normally worked — click any topic to expand its verification checks and acceptance criteria.</p>
</div>
<div class="group-nav">
<a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Insulation &amp; Continuity</a>
<a href="#group-b">B — Earthing</a>
<a href="#group-c">C — Polarity &amp; Resistance</a>
<a href="#group-d">D — Electrical Measurements</a>
<a href="#group-e">E — Cable &amp; Termination</a>
<a href="#group-f">F — Circuit &amp; Equipment</a>
<a href="#group-g">G — Control &amp; Auxiliary</a>
<a href="#group-h">H — Evaluation &amp; Acceptance</a>
</div>
<!-- GROUP A -->
<div class="group-block" id="group-a">
<div class="group-head"><span class="group-letter">A</span><h3>Insulation &amp; Continuity</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-001" data-search="tc-ele-001 insulation resistance testing verification checks identify the circuit under test and confirm isolation confirm absence of voltage before connecting test leads disconnect sensitive electronic equipment if required select the appropriate insulation tester and test range apply the specified test voltage to primary, secondary, control, and auxiliary circuits as applicable record measured insulation resistance, instrument id, and calibration status discharge the circuit after testing before restoring it confirm no unintended leakage path to earth exists acceptance criteria: measured insulation resistance meets the value specified in the project specification/approved test procedure, with the circuit safely discharged and restored only after confirming safe conditions."><summary><span class="code-badge">TC-ELE-001</span><span class="topic-title">Insulation Resistance Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Identify the circuit under test and confirm isolation</li><li>Confirm absence of voltage before connecting test leads</li><li>Disconnect sensitive electronic equipment if required</li><li>Select the appropriate insulation tester and test range</li><li>Apply the specified test voltage to primary, secondary, control, and auxiliary circuits as applicable</li><li>Record measured insulation resistance, instrument ID, and calibration status</li><li>Discharge the circuit after testing before restoring it</li><li>Confirm no unintended leakage path to earth exists</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured insulation resistance meets the value specified in the project specification/approved test procedure, with the circuit safely discharged and restored only after confirming safe conditions.</p></div></div></details>
<details class="topic-card" id="tc-ele-002" data-search='tc-ele-002 continuity testing verification checks verify cable conductor continuity and circuit continuity verify protective conductor continuity where applicable verify secondary lead, control wiring, connector, and termination continuity check for open circuits and broken conductors check for incorrect terminations and loose connections check for incorrect cable identification and poor connector contact acceptance criteria: result is recorded as continuity satisfactory for every test point; any "not satisfactory" result is investigated and corrected before proceeding.'><summary><span class="code-badge">TC-ELE-002</span><span class="topic-title">Continuity Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify cable conductor continuity and circuit continuity</li><li>Verify protective conductor continuity where applicable</li><li>Verify secondary lead, control wiring, connector, and termination continuity</li><li>Check for open circuits and broken conductors</li><li>Check for incorrect terminations and loose connections</li><li>Check for incorrect cable identification and poor connector contact</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> result is recorded as continuity satisfactory for every test point; any "not satisfactory" result is investigated and corrected before proceeding.</p></div></div></details>
</div>
</div>
<!-- GROUP B -->
<div class="group-block" id="group-b">
<div class="group-head"><span class="group-letter">B</span><h3>Earthing</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-003" data-search="tc-ele-003 earth resistance testing verification checks verify earth electrode/pit and earth conductor identification verify the earth connection and earthing system configuration confirm test point identification and test method used record instrument id, test conditions, and measured resistance compare measured resistance against the acceptance criterion acceptance criteria: measured earth resistance meets the project acceptance criterion. earth resistance and earth continuity are also revisited under the dedicated earthing &amp; bonding testing division."><summary><span class="code-badge">TC-ELE-003</span><span class="topic-title">Earth Resistance Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify earth electrode/pit and earth conductor identification</li><li>Verify the earth connection and earthing system configuration</li><li>Confirm test point identification and test method used</li><li>Record instrument ID, test conditions, and measured resistance</li><li>Compare measured resistance against the acceptance criterion</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured earth resistance meets the project acceptance criterion. Earth resistance and earth continuity are also revisited under the dedicated Earthing &amp; Bonding Testing division.</p></div></div></details>
<details class="topic-card" id="tc-ele-004" data-search="tc-ele-004 earth continuity testing verification checks verify protective earth and bonding paths at equipment, transformer, panel, and ccr verify fixture, sign, and structural bonding where applicable confirm correct conductor and secure connection at each bonding point confirm continuity with no broken bonding conductor or loose connection confirm correct identification of every bonding point tested acceptance criteria: protective earth and bonding paths are confirmed electrically continuous at every typical point, with no broken or loose bonding conductor outstanding."><summary><span class="code-badge">TC-ELE-004</span><span class="topic-title">Earth Continuity Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify protective earth and bonding paths at equipment, transformer, panel, and CCR</li><li>Verify fixture, sign, and structural bonding where applicable</li><li>Confirm correct conductor and secure connection at each bonding point</li><li>Confirm continuity with no broken bonding conductor or loose connection</li><li>Confirm correct identification of every bonding point tested</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> protective earth and bonding paths are confirmed electrically continuous at every typical point, with no broken or loose bonding conductor outstanding.</p></div></div></details>
</div>
</div>
<!-- GROUP C -->
<div class="group-block" id="group-c">
<div class="group-head"><span class="group-letter">C</span><h3>Polarity &amp; Resistance</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-005" data-search="tc-ele-005 polarity verification verification checks confirm correct conductor identification and termination confirm correct polarity and connector arrangement confirm correct secondary connection confirm correct control-circuit polarity where applicable confirm correct auxiliary supply polarity where applicable"><summary><span class="code-badge">TC-ELE-005</span><span class="topic-title">Polarity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm correct conductor identification and termination</li><li>Confirm correct polarity and connector arrangement</li><li>Confirm correct secondary connection</li><li>Confirm correct control-circuit polarity where applicable</li><li>Confirm correct auxiliary supply polarity where applicable</li></ul></div></div></details>
<details class="topic-card" id="tc-ele-006" data-search="tc-ele-006 circuit resistance measurement verification checks measure the resistance of the complete electrical circuit or specified section compare against cable length, cable characteristics, and number of connected components compare against transformer arrangement, fixture load, and design expectations investigate unusually high resistance for poor termination, damaged conductor, or connector problems investigate unusually low resistance for incorrect configuration, short circuit, or unexpected parallel path"><summary><span class="code-badge">TC-ELE-006</span><span class="topic-title">Circuit Resistance Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Measure the resistance of the complete electrical circuit or specified section</li><li>Compare against cable length, cable characteristics, and number of connected components</li><li>Compare against transformer arrangement, fixture load, and design expectations</li><li>Investigate unusually high resistance for poor termination, damaged conductor, or connector problems</li><li>Investigate unusually low resistance for incorrect configuration, short circuit, or unexpected parallel path</li></ul></div></div></details>
<details class="topic-card" id="tc-ele-007" data-search="tc-ele-007 cable resistance measurement verification checks verify conductor resistance and circuit resistance verify resistance consistency and cable identification confirm test-point identification compare measured resistance against calculated/design resistance and manufacturer data investigate any significant deviation before acceptance acceptance criteria: measured cable resistance is consistent with calculated/design resistance and manufacturer data, with any significant deviation investigated and closed out."><summary><span class="code-badge">TC-ELE-007</span><span class="topic-title">Cable Resistance Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify conductor resistance and circuit resistance</li><li>Verify resistance consistency and cable identification</li><li>Confirm test-point identification</li><li>Compare measured resistance against calculated/design resistance and manufacturer data</li><li>Investigate any significant deviation before acceptance</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured cable resistance is consistent with calculated/design resistance and manufacturer data, with any significant deviation investigated and closed out.</p></div></div></details>
</div>
</div>
<!-- GROUP D -->
<div class="group-block" id="group-d">
<div class="group-head"><span class="group-letter">D</span><h3>Electrical Measurements</h3><span class="group-tally">4 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-008" data-search="tc-ele-008 voltage measurement verification checks measure incoming supply, ccr input, and ccr output where applicable measure panel supply, auxiliary supply, and control supply measure transformer secondary voltage and equipment supply where applicable record measurement location, nominal voltage, measured voltage, and operating condition record circuit/intensity setting where applicable confirm measurement is performed using suitable instruments and safe working procedures acceptance criteria: measured voltage at every specified test point is within the nominal/design range, recorded with instrument id and operating condition."><summary><span class="code-badge">TC-ELE-008</span><span class="topic-title">Voltage Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Measure incoming supply, CCR input, and CCR output where applicable</li><li>Measure panel supply, auxiliary supply, and control supply</li><li>Measure transformer secondary voltage and equipment supply where applicable</li><li>Record measurement location, nominal voltage, measured voltage, and operating condition</li><li>Record circuit/intensity setting where applicable</li><li>Confirm measurement is performed using suitable instruments and safe working procedures</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured voltage at every specified test point is within the nominal/design range, recorded with instrument ID and operating condition.</p></div></div></details>
<details class="topic-card" id="tc-ele-009" data-search="tc-ele-009 current measurement verification checks measure ccr output and agl series circuit current measure auxiliary supply, equipment load, and control supply current where appropriate compare measured current against expected current evaluate current stability and variation under different operating conditions investigate any abnormal current reading acceptance criteria: measured current is consistent with expected current and stable across operating conditions. detailed ccr output-current and regulation testing is addressed subsequently under ccr testing &amp; commissioning."><summary><span class="code-badge">TC-ELE-009</span><span class="topic-title">Current Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Measure CCR output and AGL series circuit current</li><li>Measure auxiliary supply, equipment load, and control supply current where appropriate</li><li>Compare measured current against expected current</li><li>Evaluate current stability and variation under different operating conditions</li><li>Investigate any abnormal current reading</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured current is consistent with expected current and stable across operating conditions. Detailed CCR output-current and regulation testing is addressed subsequently under CCR Testing &amp; Commissioning.</p></div></div></details>
<details class="topic-card" id="tc-ele-010" data-search="tc-ele-010 power measurement verification checks measure voltage, current, and power at ccr input and ccr auxiliary supply measure power at control panels and other specified loads measure power factor and frequency where applicable evaluate measured power against applicable design/equipment requirements acceptance criteria: measured power, and power factor/frequency where applicable, is consistent with the applicable design and equipment requirements."><summary><span class="code-badge">TC-ELE-010</span><span class="topic-title">Power Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Measure voltage, current, and power at CCR input and CCR auxiliary supply</li><li>Measure power at control panels and other specified loads</li><li>Measure power factor and frequency where applicable</li><li>Evaluate measured power against applicable design/equipment requirements</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured power, and power factor/frequency where applicable, is consistent with the applicable design and equipment requirements.</p></div></div></details>
<details class="topic-card" id="tc-ele-011" data-search="tc-ele-011 phase verification where applicable verification checks verify phase sequence where required and phase identification verify correct phase connection at the equipment measure phase-to-phase voltage and phase-to-neutral voltage where applicable record supply identification, phase sequence, measurement, and instrument used apply this topic only where the equipment/system configuration requires phase verification acceptance criteria: phase sequence, identification, and connection are confirmed correct at every applicable ac supply point."><summary><span class="code-badge">TC-ELE-011</span><span class="topic-title">Phase Verification Where Applicable</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify phase sequence where required and phase identification</li><li>Verify correct phase connection at the equipment</li><li>Measure phase-to-phase voltage and phase-to-neutral voltage where applicable</li><li>Record supply identification, phase sequence, measurement, and instrument used</li><li>Apply this topic only where the equipment/system configuration requires phase verification</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> phase sequence, identification, and connection are confirmed correct at every applicable AC supply point.</p></div></div></details>
</div>
</div>
<!-- GROUP E -->
<div class="group-block" id="group-e">
<div class="group-head"><span class="group-letter">E</span><h3>Cable &amp; Termination Testing</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-012" data-search="tc-ele-012 cable insulation testing verification checks confirm cable identification and test boundaries for primary, secondary, control, and auxiliary cables confirm test voltage and test duration where specified record measured insulation resistance for each cable/test boundary discharge the cable after test protect or disconnect sensitive electronic equipment where required by the approved test procedure acceptance criteria: measured insulation resistance for each installed agl cable meets the applicable acceptance value, with discharge completed after every test."><summary><span class="code-badge">TC-ELE-012</span><span class="topic-title">Cable Insulation Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm cable identification and test boundaries for primary, secondary, control, and auxiliary cables</li><li>Confirm test voltage and test duration where specified</li><li>Record measured insulation resistance for each cable/test boundary</li><li>Discharge the cable after test</li><li>Protect or disconnect sensitive electronic equipment where required by the approved test procedure</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured insulation resistance for each installed AGL cable meets the applicable acceptance value, with discharge completed after every test.</p></div></div></details>
<details class="topic-card" id="tc-ele-013" data-search="tc-ele-013 cable joint testing verification checks confirm joint identification and location, and cable identification at the joint verify joint construction, continuity, and insulation verify termination, mechanical condition, and sealing of the joint record test results against a unique identification/location reference for every joint acceptance criteria: every cable joint present is uniquely identified, tests satisfactory for continuity and insulation, and is mechanically sound and sealed."><summary><span class="code-badge">TC-ELE-013</span><span class="topic-title">Cable Joint Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm joint identification and location, and cable identification at the joint</li><li>Verify joint construction, continuity, and insulation</li><li>Verify termination, mechanical condition, and sealing of the joint</li><li>Record test results against a unique identification/location reference for every joint</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every cable joint present is uniquely identified, tests satisfactory for continuity and insulation, and is mechanically sound and sealed.</p></div></div></details>
<details class="topic-card" id="tc-ele-014" data-search="tc-ele-014 cable termination testing verification checks confirm correct cable, correct terminal, and correct conductor at every termination verify continuity, insulation, and connection integrity verify polarity where applicable and termination identification inspect general termination condition"><summary><span class="code-badge">TC-ELE-014</span><span class="topic-title">Cable Termination Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm correct cable, correct terminal, and correct conductor at every termination</li><li>Verify continuity, insulation, and connection integrity</li><li>Verify polarity where applicable and termination identification</li><li>Inspect general termination condition</li></ul></div></div></details>
</div>
</div>
<!-- GROUP F -->
<div class="group-block" id="group-f">
<div class="group-head"><span class="group-letter">F</span><h3>Circuit &amp; Equipment Verification</h3><span class="group-tally">4 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-015" data-search="tc-ele-015 secondary circuit verification verification checks verify continuity of isolation-transformer secondary, secondary cable, and fixture secondary lead verify insulation and polarity where applicable verify correct connections, connector continuity, and correct fixture connection confirm no open circuit and no unintended short circuit acceptance criteria: every secondary-side component — transformer secondary, secondary cable, connector, and fixture — is confirmed continuous, correctly connected, and free of open or short circuits."><summary><span class="code-badge">TC-ELE-015</span><span class="topic-title">Secondary Circuit Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify continuity of isolation-transformer secondary, secondary cable, and fixture secondary lead</li><li>Verify insulation and polarity where applicable</li><li>Verify correct connections, connector continuity, and correct fixture connection</li><li>Confirm no open circuit and no unintended short circuit</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every secondary-side component — transformer secondary, secondary cable, connector, and fixture — is confirmed continuous, correctly connected, and free of open or short circuits.</p></div></div></details>
<details class="topic-card" id="tc-ele-016" data-search="tc-ele-016 primary circuit verification verification checks verify correct circuit, cable continuity, and insulation resistance verify circuit resistance, cable identification, and cable route verify terminations, joints, connector connections, and isolation transformers verify circuit configuration against design investigate open circuit, short circuit, high resistance, low insulation resistance, or incorrect connection"><summary><span class="code-badge">TC-ELE-016</span><span class="topic-title">Primary Circuit Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify correct circuit, cable continuity, and insulation resistance</li><li>Verify circuit resistance, cable identification, and cable route</li><li>Verify terminations, joints, connector connections, and isolation transformers</li><li>Verify circuit configuration against design</li><li>Investigate open circuit, short circuit, high resistance, low insulation resistance, or incorrect connection</li></ul></div></div></details>
<details class="topic-card" id="tc-ele-017" data-search="tc-ele-017 transformer electrical testing verification checks confirm transformer identification and rating verify primary and secondary winding continuity and insulation resistance verify winding resistance and voltage ratio where applicable verify primary connection, secondary connection, and connector arrangement acceptance criteria: the electrical test requirement for each isolation transformer is satisfied here; the dedicated division 04 — isolation transformer testing &amp; commissioning provides the full transformer testing and commissioning procedure."><summary><span class="code-badge">TC-ELE-017</span><span class="topic-title">Transformer Electrical Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm transformer identification and rating</li><li>Verify primary and secondary winding continuity and insulation resistance</li><li>Verify winding resistance and voltage ratio where applicable</li><li>Verify primary connection, secondary connection, and connector arrangement</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the electrical test requirement for each isolation transformer is satisfied here; the dedicated Division 04 — Isolation Transformer Testing &amp; Commissioning provides the full transformer testing and commissioning procedure.</p></div></div></details>
<details class="topic-card" id="tc-ele-018" data-search="tc-ele-018 connector continuity verification verification checks confirm connector identification and cable lead verify connector contact, mating, and locking verify continuity and overall electrical integrity investigate open contact, poor contact, incorrect mating, or damaged connector acceptance criteria: every connector in the circuit is correctly identified, mated, locked, and continuous; connector testing is later expanded to identification, continuity, contact, mating, locking, sealing, cable-lead, and electrical verification."><summary><span class="code-badge">TC-ELE-018</span><span class="topic-title">Connector Continuity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm connector identification and cable lead</li><li>Verify connector contact, mating, and locking</li><li>Verify continuity and overall electrical integrity</li><li>Investigate open contact, poor contact, incorrect mating, or damaged connector</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every connector in the circuit is correctly identified, mated, locked, and continuous; connector testing is later expanded to identification, continuity, contact, mating, locking, sealing, cable-lead, and electrical verification.</p></div></div></details>
</div>
</div>
<!-- GROUP G -->
<div class="group-block" id="group-g">
<div class="group-head"><span class="group-letter">G</span><h3>Control &amp; Auxiliary</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-019" data-search="tc-ele-019 control-circuit testing verification checks verify control-cable continuity and terminal connections verify control voltage and polarity where applicable verify input circuits, output circuits, relay circuits, and interlock circuits verify alarm circuits, indication circuits, ccr control wiring, and alcms control wiring where applicable acceptance criteria: control-circuit electrical integrity is confirmed here; whether the control system actually performs the required operational sequence is verified later under the alcms and system integration divisions."><summary><span class="code-badge">TC-ELE-019</span><span class="topic-title">Control-Circuit Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify control-cable continuity and terminal connections</li><li>Verify control voltage and polarity where applicable</li><li>Verify input circuits, output circuits, relay circuits, and interlock circuits</li><li>Verify alarm circuits, indication circuits, CCR control wiring, and ALCMS control wiring where applicable</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> control-circuit electrical integrity is confirmed here; whether the control system actually performs the required operational sequence is verified later under the ALCMS and System Integration divisions.</p></div></div></details>
<details class="topic-card" id="tc-ele-020" data-search="tc-ele-020 auxiliary-supply testing verification checks verify control supply, panel supply, and alcms supply verify communication equipment supply and lighting/control auxiliaries verify voltage, polarity where applicable, continuity, and protection verify earthing, identification, and stability where applicable acceptance criteria: every auxiliary and project-specific supply feeding control and supporting equipment is confirmed correct for voltage, continuity, protection, and earthing."><summary><span class="code-badge">TC-ELE-020</span><span class="topic-title">Auxiliary-Supply Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify control supply, panel supply, and ALCMS supply</li><li>Verify communication equipment supply and lighting/control auxiliaries</li><li>Verify voltage, polarity where applicable, continuity, and protection</li><li>Verify earthing, identification, and stability where applicable</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every auxiliary and project-specific supply feeding control and supporting equipment is confirmed correct for voltage, continuity, protection, and earthing.</p></div></div></details>
</div>
</div>
<!-- GROUP H -->
<div class="group-block" id="group-h">
<div class="group-head"><span class="group-letter">H</span><h3>Evaluation, Acceptance &amp; Reporting</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ele-021" data-search="tc-ele-021 electrical test-result evaluation verification checks compare every measured value against its applicable acceptance criterion carry the comparison through to a pass/fail outcome and technical review review for abnormal values, trends, outliers, and inconsistent readings review for instrument issues, test-method errors, and incorrect test configuration review environmental effects where relevant and repeated-test consistency apply corrective action where required before re-evaluation"><summary><span class="code-badge">TC-ELE-021</span><span class="topic-title">Electrical Test-Result Evaluation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Compare every measured value against its applicable acceptance criterion</li><li>Carry the comparison through to a pass/fail outcome and technical review</li><li>Review for abnormal values, trends, outliers, and inconsistent readings</li><li>Review for instrument issues, test-method errors, and incorrect test configuration</li><li>Review environmental effects where relevant and repeated-test consistency</li><li>Apply corrective action where required before re-evaluation</li></ul></div></div></details>
<details class="topic-card" id="tc-ele-022" data-search="tc-ele-022 electrical acceptance assessment verification checks confirm required tests are completed using correct test methods and instruments confirm calibration is valid and results are within approved limits confirm test records are complete and abnormal results have been investigated confirm failed tests have been corrected and repeated where required confirm relevant documentation is complete before formal acceptance"><summary><span class="code-badge">TC-ELE-022</span><span class="topic-title">Electrical Acceptance Assessment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm required tests are completed using correct test methods and instruments</li><li>Confirm calibration is valid and results are within approved limits</li><li>Confirm test records are complete and abnormal results have been investigated</li><li>Confirm failed tests have been corrected and repeated where required</li><li>Confirm relevant documentation is complete before formal acceptance</li></ul></div></div></details>
<details class="topic-card" id="tc-ele-023" data-search="tc-ele-023 electrical test report preparation verification checks compile project information — airport, project, contract/package, location, client, contractor, testing agency compile equipment/circuit information — circuit number, equipment id, cable id, transformer id, fixture id, panel/ccr id compile test information — test name, procedure reference, date, location, personnel compile instrument information — manufacturer, model, serial number, calibration certificate and validity record test results — test point, parameter, condition, measured value, acceptance criterion, result record deviations — failure, abnormal reading, observation, corrective action, retest result obtain acceptance sign-off — tested by, checked by, witnessed by, approved by acceptance criteria: every electrical test is traceable to a formal test record following the recommended report structure, complete with acceptance sign-off before the division closes."><summary><span class="code-badge">TC-ELE-023</span><span class="topic-title">Electrical Test Report Preparation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Compile project information — airport, project, contract/package, location, client, contractor, testing agency</li><li>Compile equipment/circuit information — circuit number, equipment ID, cable ID, transformer ID, fixture ID, panel/CCR ID</li><li>Compile test information — test name, procedure reference, date, location, personnel</li><li>Compile instrument information — manufacturer, model, serial number, calibration certificate and validity</li><li>Record test results — test point, parameter, condition, measured value, acceptance criterion, result</li><li>Record deviations — failure, abnormal reading, observation, corrective action, retest result</li><li>Obtain acceptance sign-off — tested by, checked by, witnessed by, approved by</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every electrical test is traceable to a formal test record following the recommended report structure, complete with acceptance sign-off before the division closes.</p></div></div></details>
</div>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Division 02 — <span>Acceptance Gate</span></h2>
<p>Division 02 sits between installation readiness and the specialized commissioning divisions — no result proceeds forward without evaluation, and no division closes without acceptance.</p>
</div>
<div class="gate-steps">
<div class="gate-step"><div class="dnum">1</div><h3 class="hp3">Division 01 Complete</h3><p>Installation readiness verified and energization authorized.</p></div>
<div class="gate-step"><div class="dnum">2</div><h3 class="hp3">Electrical Integrity Verified</h3><p>Division 02 confirms insulation, continuity, resistance, polarity, voltage, current, power, and circuit connections.</p></div>
<div class="gate-step"><div class="dnum">3</div><h3 class="hp3">CCR Testing &amp; Commissioning</h3><p>Division 03 builds on verified electrical integrity for CCR-specific testing.</p></div>
<div class="gate-step"><div class="dnum">4</div><h3 class="hp3">Isolation Transformer Testing</h3><p>Division 04 provides the dedicated transformer testing and commissioning procedure.</p></div>
<div class="gate-step"><div class="dnum">5</div><h3 class="hp3">Component/System Commissioning</h3><p>Division 05 onward proceeds into fixture, runway, taxiway, control, and photometric commissioning.</p></div>
<div class="gate-step"><div class="dnum">6</div><h3 class="hp3">Evaluation Before Acceptance</h3><p>Every result passes through the evaluation sequence before any PASS is recorded.</p></div>
<div class="gate-step"><div class="dnum">7</div><h3 class="hp3">Corrective Action</h3><p>Failed or abnormal results are corrected and retested before proceeding.</p></div>
<div class="gate-step"><div class="dnum">8</div><h3 class="hp3">Formal Sign-Off</h3><p>The Master Electrical Test Report closes the division and hands the system forward.</p></div>
</div>
</div>
</section>
<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 02 — Electrical Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 02 — Electrical Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 02 of the AGL Testing &amp; Commissioning Manual covers Electrical Testing. It is the core electrical-testing division of the AGL Testing &amp; Commissioning Manual. Division 02 verifies the electrical integrity, continuity, insulation, resistance, polarity, voltage, current, power, circuit connections, transformer circuits, connectors, control circuits, and auxiliary supplies of the installed AGL system — before any functional or system-level commissioning begins. It contains 23 topics (TC-ELE-001 to TC-ELE-023) organised into 8 groups (A–H), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the overall sequence in Division 02, and where do its acceptance limits come from?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Prepare → Isolate → Verify Safe → Test → Record → Evaluate → Accept/Reject → Report. Test methods, test voltages, permissible limits, discharge requirements, and acceptance values are always taken from the applicable project specification, approved test procedure, equipment manufacturer requirements, and applicable standards — this division defines the testing scope, not the numerical acceptance limits.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 02?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every topic in this division follows the same underlying sequence, whatever the circuit or equipment under test — and every result is carried through to a formal evaluation and acceptance decision, never accepted on the strength of a recorded number alone. Steps: Prepare → Isolate → Verify Safe → Test → Record → Evaluate → Accept/Reject → Report. Focus areas: Primary circuit integrity; Secondary &amp; transformer integrity; Control &amp; auxiliary integrity; Result evaluation &amp; acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 02 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 02 has 23 topics in 8 groups. A — Insulation &amp; Continuity: Insulation Resistance Testing, Continuity Testing. B — Earthing: Earth Resistance Testing, Earth Continuity Testing. C — Polarity &amp; Resistance: Polarity Verification, Circuit Resistance Measurement, Cable Resistance Measurement. D — Electrical Measurements: Voltage Measurement, Current Measurement, Power Measurement, Phase Verification Where Applicable. E — Cable &amp; Termination Testing: Cable Insulation Testing, Cable Joint Testing, Cable Termination Testing. F — Circuit &amp; Equipment Verification: Secondary Circuit Verification, Primary Circuit Verification, Transformer Electrical Testing, Connector Continuity Verification. G — Control &amp; Auxiliary: Control-Circuit Testing, Auxiliary-Supply Testing. H — Evaluation, Acceptance &amp; Reporting: Electrical Test-Result Evaluation, Electrical Acceptance Assessment, Electrical Test Report Preparation.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the Master Electrical Testing Sequence in Division 02?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 02 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once evaluation and acceptance are complete. A — Insulation &amp; Continuity: Cable and equipment insulation is intact, and the intended electrical path exists without an unintended open circuit; B — Earthing: The installed earthing system, earth electrodes, and protective bonding paths meet resistance and continuity requirements; C — Polarity &amp; Resistance: Connections are correctly oriented, and circuit/cable resistance is consistent with design expectations; D — Electrical Measurements: Required supply voltage, current, power, and phase configuration are present and correct at specified test points; E — Cable &amp; Termination Testing: Installed cables, joints, and terminations are electrically and mechanically sound; F — Circuit &amp; Equipment Verification: Primary and secondary circuits, transformers, and connectors are electrically verified before energization; G — Control &amp; Auxiliary: Control circuits and auxiliary supplies are electrically sound ahead of functional testing; H — Evaluation, Acceptance &amp; Reporting: Every result is evaluated against an approved criterion, formally accepted or rejected, and traceable to a test report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 02?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two requirement groups should be closed out before the Division 02 team starts working through the topic list. Reference Package: Project specification, approved test procedure, and applicable standards; Test voltages, permissible limits, and discharge requirements for each test type; Circuit, cable, transformer, and connector schedules; Equipment manufacturer requirements for winding resistance, ratio, and rated values; Division 01 pre-commissioning verification record and energization authorization. Safety &amp; Instrument Readiness: Confirm the circuit under test is identified and correctly isolated; Confirm absence of voltage before connecting any test instrument; Disconnect sensitive electronic equipment where the test procedure requires it; Confirm the correct instrument, test range, and valid calibration status; Confirm discharge procedure is understood and applied after every insulation test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What is the acceptance gate in Division 02?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 02 sits between installation readiness and the specialized commissioning divisions — no result proceeds forward without evaluation, and no division closes without acceptance. (1) Division 01 Complete — Installation readiness verified and energization authorized; (2) Electrical Integrity Verified — Division 02 confirms insulation, continuity, resistance, polarity, voltage, current, power, and circuit connections; (3) CCR Testing &amp; Commissioning — Division 03 builds on verified electrical integrity for CCR-specific testing; (4) Isolation Transformer Testing — Division 04 provides the dedicated transformer testing and commissioning procedure; (5) Component/System Commissioning — Division 05 onward proceeds into fixture, runway, taxiway, control, and photometric commissioning; (6) Evaluation Before Acceptance — Every result passes through the evaluation sequence before any PASS is recorded; (7) Corrective Action — Failed or abnormal results are corrected and retested before proceeding; (8) Formal Sign-Off — The Master Electrical Test Report closes the division and hands the system forward.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Run the Test. Understand What the Reading Means.</h2>
<p>Electrical testing is the point where installation integrity becomes proven, measurable fact.</p>
<p>Build the technical knowledge to understand what insulation resistance, continuity, polarity, voltage, current, and power readings actually confirm, how each result ties back to circuit design, and how electrical integrity underpins every division of AGL commissioning that follows.</p>
<p><strong>Measure with precision. Interpret with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Tests here apply test voltages or currents to circuits and equipment, such as insulation resistance, high-potential, CCR output, transformer and earth-resistance testing. Apply the aerodrome&rsquo;s isolation/LOTO procedure, prove dead, discharge circuits after every test, keep people and test leads clear, and never test equipment still connected to energised circuits or to electronics not rated for the test voltage. Test values and durations are indicative; use the project specification and the manufacturer&rsquo;s limits.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
<p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
<div class="footer-links">
<a href="index.html#about">About</a>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
<a href="inspection-handbook.html">Inspection Handbook</a>
<a href="maintenance-handbook.html">Maintenance Handbook</a>
<a href="sop-library.html">SOP Library</a>
<a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; Division 02 &mdash; Electrical Testing</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
