<!DOCTYPE html>

<html lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Division 03 — CCR Testing &amp; Commissioning</title>
<meta name="description" content="CCR testing and commissioning: installation checks, output current stability, step response, fault protection, and control and communication integration."/>
<meta name="keywords" content="CCR testing, constant current regulator commissioning, AGL CCR, series circuit power control, intensity step testing, CCR fault protection, airfield lighting power supply"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 03 — CCR Testing &amp; Commissioning"/>
<meta property="og:description" content="CCR testing and commissioning: installation checks, output current stability, step response, fault protection, and control and communication integration."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-03-ccr-testing-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-03-ccr-testing-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 03 — CCR Testing &amp; Commissioning — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 03 — CCR Testing &amp; Commissioning"/>
<meta name="twitter:description" content="CCR testing and commissioning: installation checks, output current stability, step response, fault protection, and control and communication integration."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-03-ccr-testing-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 03 — CCR Testing &amp; Commissioning — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#article",
      "headline": "Division 03 — CCR Testing & Commissioning",
      "description": "CCR testing and commissioning: installation checks, output current stability, step response, fault protection, and control and communication integration.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#webpage"
      },
      "keywords": "CCR testing, constant current regulator commissioning, AGL CCR, series circuit power control, intensity step testing, CCR fault protection, airfield lighting power supply",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-03-ccr-testing-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html",
      "name": "Division 03 — CCR Testing & Commissioning",
      "description": "CCR testing and commissioning: installation checks, output current stability, step response, fault protection, and control and communication integration.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 03 — CCR Testing & Commissioning",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#topics",
      "name": "Division 03 Topics",
      "numberOfItems": 22,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "CCR Pre-Energization Inspection",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "CCR Input-Supply Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "CCR Output-Current Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "CCR Current Regulation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "CCR Output Stability Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "CCR Intensity-Step Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "CCR Step Transition Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "CCR Load-Response Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "CCR Protection-Function Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "CCR Alarm Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "CCR Fault Indication Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "CCR Emergency-Operation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "CCR Remote-Control Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "CCR Local-Control Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "CCR Display Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "CCR Communication Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "CCR Earth Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "CCR Insulation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "CCR Control-Wiring Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "CCR Functional Acceptance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "CCR Commissioning Checklist",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "CCR Commissioning Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#tc-ccr-022"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-03-ccr-testing-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 03 — CCR Testing & Commissioning in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 03 of the AGL Testing & Commissioning Manual covers CCR Testing & Commissioning. The Constant Current Regulator is the heart of every series AGL circuit — it does not just supply power, it maintains a precise, regulated current through the entire circuit regardless of load, temperature, or step command. Division 03 verifies that the CCR is correctly installed, electrically safe, correctly supplied, capable of holding the required output current, stable under operating conditions, responsive to intensity-step commands and load changes, capable of detecting and protecting against faults, and correctly integrated with local, remote, and communication/control functions. It contains 22 topics (TC-CCR-001 to TC-CCR-022) organised into 7 groups (A–G), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 03 — CCR Testing & Commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A CCR should never be accepted solely because it produces output current. Division 03 treats the CCR as a performance-critical AGL power-control device, not a supply panel — acceptance demands correct supply, correct current, regulation, stability, step control, protection, alarms, local control, remote control, communication, and safety, all verified and documented together."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 03?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every CCR moves through the same underlying sequence, from first inspection to final functional acceptance, before it is released for system-level integration testing. Steps: Inspect → Verify Supply → Verify Electrical Integrity → Energize → Establish Output → Verify Regulation → Verify Steps → Verify Load Response → Verify Protection/Alarms → Verify Control/Comms → Functional Acceptance. Focus areas: Installation integrity; Electrical integrity; Regulation performance; Control & protection; Integration readiness."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 03 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 03 has 22 topics in 7 groups. A — Pre-Energization & Supply: CCR Pre-Energization Inspection, CCR Input-Supply Verification. B — Output & Regulation Performance: CCR Output-Current Verification, CCR Current Regulation Test, CCR Output Stability Test, CCR Intensity-Step Verification. C — Transition & Load Response: CCR Step Transition Test, CCR Load-Response Test. D — Protection, Alarms & Faults: CCR Protection-Function Test, CCR Alarm Test, CCR Fault Indication Test. E — Emergency & Control: CCR Emergency-Operation Test, CCR Remote-Control Test, CCR Local-Control Test. F — Display, Communication & Electrical Integrity: CCR Display Verification, CCR Communication Test, CCR Earth Verification, CCR Insulation Test, CCR Control-Wiring Test. G — Acceptance & Closeout: CCR Functional Acceptance, CCR Commissioning Checklist, CCR Commissioning Report."
      }
    },
    {
      "@type": "Question",
      "name": "What are the acceptance layers in Division 03?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The CCR commissioning evidence should establish five layers before the unit is released to system-level commissioning. 1. Installation Integrity: Is the CCR correctly installed?; 2. Electrical Integrity: Is the CCR electrically safe and correctly connected?; 3. Regulation Performance: Does it produce and maintain the required circuit current?; 4. Control & Protection: Does it respond correctly to commands, faults, alarms, and emergency conditions?; 5. Integration Readiness: Can it communicate correctly with the larger AGL control system?"
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 03?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be closed out before energization and functional testing of the CCR begins. Do Not Energize If: Major physical damage exists; Incorrect equipment has been installed; Input/output wiring is uncertain; Earth connection is incomplete; Control wiring is unidentified; Required covers or safety barriers are missing; Critical punch-list items remain open."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 03 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 03 verifies the CCR unit itself and its own communication function; Division 14 verifies complete ALCMS system integration; Division 19 verifies complete SCADA/system-level integration; The dedicated Earthing & Bonding division provides comprehensive earth continuity and resistance testing; A CCR is never accepted on output current alone — see the acceptance principle below."
      }
    },
    {
      "@type": "Question",
      "name": "What is the CCR Commissioning Master Flow in Division 03?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 03 runs as a single continuous sequence from documentation review through to release for system-level commissioning. (1) Identification & Docs — Review CCR identification and documentation package; (2) Pre-Energization — Inspect physical condition and installation; (3) Supply & Integrity — Verify input supply, earth, insulation, control wiring; (4) Controlled Energization — Apply power under authorized, controlled conditions; (5) Output & Regulation — Verify output current, regulation, and stability; (6) Steps & Transitions — Verify intensity steps, transitions, and load response; (7) Protection & Alarms — Verify protection, alarms, faults, and emergency operation; (8) Control & Comms — Verify local control, remote control, display, communication; (9) Functional Acceptance — Confirm all requirements and record PASS/FAIL/CONDITIONAL status; (10) Release — Checklist and report signed off — release to system-level commissioning."
      }
    }
  ]
}
</script>
<link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css" rel="stylesheet"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&amp;family=Barlow:wght@300;400;500;600;700&amp;family=Barlow+Condensed:wght@400;500;600;700;800&amp;display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards */
  /* topic cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}


  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp3{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>
<nav id="navbar">
<a class="nav-logo" href="index.html">PRECISION AGL <span>ACADEMY</span></a>
<ul class="nav-links">
<li><a href="index.html#about">About</a></li>
<li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
<li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
<li><a href="inspection-handbook.html">Inspection Handbook</a></li>
<li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
<li><a href="sop-library.html">SOP Library</a></li>
<li><a class="active" href="testing-commissioning-manual.html">Testing &amp; Commissioning</a></li>
<li><a href="index.html#contact">Contact</a></li>
</ul>
<a class="nav-cta" href="index.html#contact">Get in Touch</a>
<div class="hamburger"><span></span><span></span><span></span></div>
</nav>
<div class="breadcrumb">
<a href="index.html">Home</a><span>/</span>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
<span class="current">Division 03 — CCR Testing &amp; Commissioning</span>
</div>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
<div class="page-tag"><i class="fa-solid fa-bolt"></i> Division 03 · CCR · Performance-Critical Power Control</div>
<h1 class="page-title">CCR Testing &amp; <span>Commissioning</span></h1>
<p class="page-sub">The Constant Current Regulator is the heart of every series AGL circuit — it does not just supply power, it maintains a precise, regulated current through the entire circuit regardless of load, temperature, or step command. Division 03 verifies that the CCR is correctly installed, electrically safe, correctly supplied, capable of holding the required output current, stable under operating conditions, responsive to intensity-step commands and load changes, capable of detecting and protecting against faults, and correctly integrated with local, remote, and communication/control functions.</p>
<div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> a CCR should never be accepted solely because it produces output current. Division 03 treats the CCR as a <strong>performance-critical AGL power-control device</strong>, not a supply panel — acceptance demands correct supply, correct current, regulation, stability, step control, protection, alarms, local control, remote control, communication, and safety, all verified and documented together.</p></div>
</div>
<div class="stat-strip">
<div class="stat-box"><div class="num">22</div><div class="lbl">Topics in Division</div></div>
<div class="stat-box"><div class="num">07</div><div class="lbl">Verification Groups (A–G)</div></div>
<div class="stat-box"><div class="num">05</div><div class="lbl">Acceptance Layers</div></div>
<div class="stat-box"><div class="num">10</div><div class="lbl">Step Commissioning Sequence</div></div>
</div>
<section>
<div class="container">
<div class="section-head">
<h2>Commissioning <span>Philosophy</span></h2>
<p>Every CCR moves through the same underlying sequence, from first inspection to final functional acceptance, before it is released for system-level integration testing.</p>
</div>
<div class="flow-wrap">
<div class="flow-step"><span>Inspect</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Supply</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Electrical Integrity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Energize</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Establish Output</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Regulation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Steps</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Load Response</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Protection/Alarms</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Verify Control/Comms</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
<div class="flow-step"><span>Functional Acceptance</span></div>
</div>
<div class="condition-row">
<span class="condition-pill">Installation integrity</span>
<span class="condition-pill">Electrical integrity</span>
<span class="condition-pill">Regulation performance</span>
<span class="condition-pill">Control &amp; protection</span>
<span class="condition-pill">Integration readiness</span>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Acceptance <span>Layers</span></h2>
<p>The CCR commissioning evidence should establish five layers before the unit is released to system-level commissioning.</p>
</div>
<table class="freq-table">
<thead><tr><th>Layer</th><th>Question It Answers</th></tr></thead>
<tbody>
<tr><td class="freq-name">1. Installation Integrity</td><td>Is the CCR correctly installed?</td></tr>
<tr><td class="freq-name">2. Electrical Integrity</td><td>Is the CCR electrically safe and correctly connected?</td></tr>
<tr><td class="freq-name">3. Regulation Performance</td><td>Does it produce and maintain the required circuit current?</td></tr>
<tr><td class="freq-name">4. Control &amp; Protection</td><td>Does it respond correctly to commands, faults, alarms, and emergency conditions?</td></tr>
<tr><td class="freq-name">5. Integration Readiness</td><td>Can it communicate correctly with the larger AGL control system?</td></tr>
</tbody>
</table>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>Before Testing <span>Begins</span></h2>
<p>Two conditions should be closed out before energization and functional testing of the CCR begins.</p>
</div>
<div class="pre-grid">
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-ban"></i>Do Not Energize If</h3>
<ul>
<li>Major physical damage exists</li>
<li>Incorrect equipment has been installed</li>
<li>Input/output wiring is uncertain</li>
<li>Earth connection is incomplete</li>
<li>Control wiring is unidentified</li>
<li>Required covers or safety barriers are missing</li>
<li>Critical punch-list items remain open</li>
</ul>
</div>
<div class="pre-card">
<h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
<ul>
<li>Division 03 verifies the CCR unit itself and its own communication function</li>
<li>Division 14 verifies complete ALCMS system integration</li>
<li>Division 19 verifies complete SCADA/system-level integration</li>
<li>The dedicated Earthing &amp; Bonding division provides comprehensive earth continuity and resistance testing</li>
<li>A CCR is never accepted on output current alone — see the acceptance principle below</li>
</ul>
</div>
</div>
</div>
</section>
<section class="last">
<div class="container">
<div class="section-head">
<h2>The 22 <span>Topics</span></h2>
<p>Grouped by commissioning focus, in the order the CCR is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
</div>
<div class="group-nav">
<a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Pre-Energization &amp; Supply</a>
<a href="#group-b">B — Output &amp; Regulation Performance</a>
<a href="#group-c">C — Transition &amp; Load Response</a>
<a href="#group-d">D — Protection, Alarms &amp; Faults</a>
<a href="#group-e">E — Emergency &amp; Control</a>
<a href="#group-f">F — Display, Communication &amp; Electrical Integrity</a>
<a href="#group-g">G — Acceptance &amp; Closeout</a>
</div>
<!-- GROUP A -->
<div class="group-block" id="group-a">
<div class="group-head"><span class="group-letter">A</span><h3>Pre-Energization &amp; Supply</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-001" data-search="tc-ccr-001 ccr pre-energization inspection verification checks verify ccr identification/tag, manufacturer, model, serial number verify rated input, rated output, number of intensity steps verify circuit designation and installation location inspect enclosure, doors, locks, hinges, and covers inspect cooling/ventilation arrangements and internal components inspect terminals, wiring, busbars, contactors/switching devices inspect control components, display, indicators, and alarm devices verify correct location, secure mounting, cable entry, and cable glands verify input, output, control, and earth connections, and auxiliary supply verify clearance, access, and environmental condition confirm labels and warning signs are fitted and legible"><summary><span class="code-badge">TC-CCR-001</span><span class="topic-title">CCR Pre-Energization Inspection</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify CCR identification/tag, manufacturer, model, serial number</li><li>Verify rated input, rated output, number of intensity steps</li><li>Verify circuit designation and installation location</li><li>Inspect enclosure, doors, locks, hinges, and covers</li><li>Inspect cooling/ventilation arrangements and internal components</li><li>Inspect terminals, wiring, busbars, contactors/switching devices</li><li>Inspect control components, display, indicators, and alarm devices</li><li>Verify correct location, secure mounting, cable entry, and cable glands</li><li>Verify input, output, control, and earth connections, and auxiliary supply</li><li>Verify clearance, access, and environmental condition</li><li>Confirm labels and warning signs are fitted and legible</li></ul></div></div></details>
<details class="topic-card" id="tc-ccr-002" data-search="tc-ccr-002 ccr input-supply verification verification checks verify supply identification and rated voltage measure input voltage, phase-to-phase and phase-to-neutral voltage verify frequency and phase configuration where applicable verify supply polarity where applicable verify input cable identification and termination verify protective device rating and setting verify earthing and isolation arrangement record all applicable measured supply parameters acceptance criteria: the input supply satisfies the approved project/design requirement and the ccr manufacturer's requirement before energization proceeds."><summary><span class="code-badge">TC-CCR-002</span><span class="topic-title">CCR Input-Supply Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify supply identification and rated voltage</li><li>Measure input voltage, phase-to-phase and phase-to-neutral voltage</li><li>Verify frequency and phase configuration where applicable</li><li>Verify supply polarity where applicable</li><li>Verify input cable identification and termination</li><li>Verify protective device rating and setting</li><li>Verify earthing and isolation arrangement</li><li>Record all applicable measured supply parameters</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the input supply satisfies the approved project/design requirement and the CCR manufacturer's requirement before energization proceeds.</p></div></div></details>
</div>
</div>
<!-- GROUP B -->
<div class="group-block" id="group-b">
<div class="group-head"><span class="group-letter">B</span><h3>Output &amp; Regulation Performance</h3><span class="group-tally">4 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-003" data-search="tc-ccr-003 ccr output-current verification verification checks verify output current at each applicable intensity step confirm correct circuit current for the connected agl circuit record current indication on the ccr display where applicable measure current using an appropriate calibrated instrument confirm agreement between indicated and measured values record results against the project/manufacturer acceptance criterion for each step acceptance criteria: measured output current at every applicable step agrees with the ccr indication and satisfies the project/manufacturer criterion."><summary><span class="code-badge">TC-CCR-003</span><span class="topic-title">CCR Output-Current Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify output current at each applicable intensity step</li><li>Confirm correct circuit current for the connected AGL circuit</li><li>Record current indication on the CCR display where applicable</li><li>Measure current using an appropriate calibrated instrument</li><li>Confirm agreement between indicated and measured values</li><li>Record results against the project/manufacturer acceptance criterion for each step</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured output current at every applicable step agrees with the CCR indication and satisfies the project/manufacturer criterion.</p></div></div></details>
<details class="topic-card" id="tc-ccr-004" data-search="tc-ccr-004 ccr current regulation test verification checks verify current regulation and stability of the regulated current verify correct response to each intensity command command each applicable step, allow stabilization, then measure and record current compare measured current against the acceptance criterion for that step verify repeatability across repeated commands to the same step evaluate for under-current, over-current, or unstable current evaluate for incorrect step current or a difference between indicated and measured current acceptance criteria: the ccr maintains the commanded series-circuit current within the applicable acceptance limits at every step, repeatably."><summary><span class="code-badge">TC-CCR-004</span><span class="topic-title">CCR Current Regulation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify current regulation and stability of the regulated current</li><li>Verify correct response to each intensity command</li><li>Command each applicable step, allow stabilization, then measure and record current</li><li>Compare measured current against the acceptance criterion for that step</li><li>Verify repeatability across repeated commands to the same step</li><li>Evaluate for under-current, over-current, or unstable current</li><li>Evaluate for incorrect step current or a difference between indicated and measured current</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the CCR maintains the commanded series-circuit current within the applicable acceptance limits at every step, repeatably.</p></div></div></details>
<details class="topic-card" id="tc-ccr-005" data-search="tc-ccr-005 ccr output stability test verification checks observe output current and output voltage where required observe display indication and alarm status during steady-state operation watch for fluctuation, oscillation, or unexpected step changes watch for trip events during the observation period assess stability under normal load, different intensity steps, and representative circuit loading where specified acceptance criteria: output remains within the applicable specified operating limits without unexplained fluctuation or nuisance tripping."><summary><span class="code-badge">TC-CCR-005</span><span class="topic-title">CCR Output Stability Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Observe output current and output voltage where required</li><li>Observe display indication and alarm status during steady-state operation</li><li>Watch for fluctuation, oscillation, or unexpected step changes</li><li>Watch for trip events during the observation period</li><li>Assess stability under normal load, different intensity steps, and representative circuit loading where specified</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> output remains within the applicable specified operating limits without unexplained fluctuation or nuisance tripping.</p></div></div></details>
<details class="topic-card" id="tc-ccr-006" data-search="tc-ccr-006 ccr intensity-step verification verification checks verify the minimum applicable step, intermediate steps, and maximum step confirm correct sequence through all steps confirm correct output current and correct indication at each step confirm correct control response for each commanded step record commanded step, actual step, output current, indication, and result acceptance criteria: every commanded intensity level produces the correct ccr output current, indication, and control response, in the correct sequence."><summary><span class="code-badge">TC-CCR-006</span><span class="topic-title">CCR Intensity-Step Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify the minimum applicable step, intermediate steps, and maximum step</li><li>Confirm correct sequence through all steps</li><li>Confirm correct output current and correct indication at each step</li><li>Confirm correct control response for each commanded step</li><li>Record commanded step, actual step, output current, indication, and result</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every commanded intensity level produces the correct CCR output current, indication, and control response, in the correct sequence.</p></div></div></details>
</div>
</div>
<!-- GROUP C -->
<div class="group-block" id="group-c">
<div class="group-head"><span class="group-letter">C</span><h3>Transition &amp; Load Response</h3><span class="group-tally">2 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-007" data-search="tc-ccr-007 ccr step transition test verification checks test representative transitions: low→medium, medium→high, high→medium, medium→low, minimum→maximum, maximum→minimum verify correct transition with no abnormal delay verify no unexpected trip and no unstable output during transition verify correct final current is reached and held verify correct indication and correct control response record from-step, to-step, command, response, final current, and result acceptance criteria: every tested transition settles cleanly at the correct final current, with correct indication and no abnormal delay, trip, or instability."><summary><span class="code-badge">TC-CCR-007</span><span class="topic-title">CCR Step Transition Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Test representative transitions: low→medium, medium→high, high→medium, medium→low, minimum→maximum, maximum→minimum</li><li>Verify correct transition with no abnormal delay</li><li>Verify no unexpected trip and no unstable output during transition</li><li>Verify correct final current is reached and held</li><li>Verify correct indication and correct control response</li><li>Record from-step, to-step, command, response, final current, and result</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every tested transition settles cleanly at the correct final current, with correct indication and no abnormal delay, trip, or instability.</p></div></div></details>
<details class="topic-card" id="tc-ccr-008" data-search="tc-ccr-008 ccr load-response test verification checks verify current regulation under changing connected agl circuit load verify output stability through the load change verify correct protection response where a protection function is expected to engage confirm no unexpected alarm and no nuisance trip occurs confirm correct recovery after the load change is complete test only under normal, reduced, increased, or representative circuit conditions permitted by the approved procedure"><summary><span class="code-badge">TC-CCR-008</span><span class="topic-title">CCR Load-Response Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify current regulation under changing connected AGL circuit load</li><li>Verify output stability through the load change</li><li>Verify correct protection response where a protection function is expected to engage</li><li>Confirm no unexpected alarm and no nuisance trip occurs</li><li>Confirm correct recovery after the load change is complete</li><li>Test only under normal, reduced, increased, or representative circuit conditions permitted by the approved procedure</li></ul></div></div></details>
</div>
</div>
<!-- GROUP D -->
<div class="group-block" id="group-d">
<div class="group-head"><span class="group-letter">D</span><h3>Protection, Alarms &amp; Faults</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-009" data-search="tc-ccr-009 ccr protection-function test verification checks identify applicable protection functions: overcurrent, overvoltage, undervoltage, overtemperature, earth fault, output fault, input fault, internal equipment fault, circuit fault, emergency trip establish the protection condition using the approved test method verify the ccr detects the condition and takes appropriate protective action verify correct alarm/fault indication appears verify the ccr returns to a safe state verify reset/recovery operates correctly where applicable use manufacturer-approved simulation/test facilities where available"><summary><span class="code-badge">TC-CCR-009</span><span class="topic-title">CCR Protection-Function Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Identify applicable protection functions: overcurrent, overvoltage, undervoltage, overtemperature, earth fault, output fault, input fault, internal equipment fault, circuit fault, emergency trip</li><li>Establish the protection condition using the approved test method</li><li>Verify the CCR detects the condition and takes appropriate protective action</li><li>Verify correct alarm/fault indication appears</li><li>Verify the CCR returns to a safe state</li><li>Verify reset/recovery operates correctly where applicable</li><li>Use manufacturer-approved simulation/test facilities where available</li></ul></div></div></details>
<details class="topic-card" id="tc-ccr-010" data-search="tc-ccr-010 ccr alarm test verification checks verify alarm generation for each applicable condition verify local indication, audible alarm where provided, and visual alarm verify alarm display detail and remote alarm transmission where applicable verify alarm reset operates correctly verify alarm history where applicable record alarm condition, local indication, remote indication, correct response, and reset acceptance criteria: every applicable alarm generates, indicates locally and remotely as designed, and resets correctly."><summary><span class="code-badge">TC-CCR-010</span><span class="topic-title">CCR Alarm Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify alarm generation for each applicable condition</li><li>Verify local indication, audible alarm where provided, and visual alarm</li><li>Verify alarm display detail and remote alarm transmission where applicable</li><li>Verify alarm reset operates correctly</li><li>Verify alarm history where applicable</li><li>Record alarm condition, local indication, remote indication, correct response, and reset</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm generates, indicates locally and remotely as designed, and resets correctly.</p></div></div></details>
<details class="topic-card" id="tc-ccr-011" data-search="tc-ccr-011 ccr fault indication test verification checks verify fault detection and fault indication for each applicable fault type verify fault code/message and display indication verify local alarm and remote alarm where applicable verify fault logging where provided verify fault reset and recovery acceptance criteria: the displayed fault corresponds logically with the actual test condition, and the unit resets and recovers correctly."><summary><span class="code-badge">TC-CCR-011</span><span class="topic-title">CCR Fault Indication Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify fault detection and fault indication for each applicable fault type</li><li>Verify fault code/message and display indication</li><li>Verify local alarm and remote alarm where applicable</li><li>Verify fault logging where provided</li><li>Verify fault reset and recovery</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the displayed fault corresponds logically with the actual test condition, and the unit resets and recovers correctly.</p></div></div></details>
</div>
</div>
<!-- GROUP E -->
<div class="group-block" id="group-e">
<div class="group-head"><span class="group-letter">E</span><h3>Emergency &amp; Control</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-012" data-search="tc-ccr-012 ccr emergency-operation test verification checks verify emergency stop and emergency shutdown functions where provided verify emergency control and the resulting safe output condition verify local emergency indication and remote indication where applicable verify recovery/reset and restart behavior after the emergency condition clears acceptance criteria: the ccr enters the required safe condition when an emergency command is initiated, and recovers correctly."><summary><span class="code-badge">TC-CCR-012</span><span class="topic-title">CCR Emergency-Operation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify emergency stop and emergency shutdown functions where provided</li><li>Verify emergency control and the resulting safe output condition</li><li>Verify local emergency indication and remote indication where applicable</li><li>Verify recovery/reset and restart behavior after the emergency condition clears</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the CCR enters the required safe condition when an emergency command is initiated, and recovers correctly.</p></div></div></details>
<details class="topic-card" id="tc-ccr-013" data-search="tc-ccr-013 ccr remote-control test verification checks verify remote on/off command and intensity-step command verify status feedback and command acknowledgement verify alarm feedback, fault feedback, and communication status confirm the sequence: remote command → ccr response → status feedback → confirmation acceptance criteria: every remote command produces the correct ccr response with confirmed status feedback through the authorized remote-control interface."><summary><span class="code-badge">TC-CCR-013</span><span class="topic-title">CCR Remote-Control Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify remote ON/OFF command and intensity-step command</li><li>Verify status feedback and command acknowledgement</li><li>Verify alarm feedback, fault feedback, and communication status</li><li>Confirm the sequence: remote command → CCR response → status feedback → confirmation</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every remote command produces the correct CCR response with confirmed status feedback through the authorized remote-control interface.</p></div></div></details>
<details class="topic-card" id="tc-ccr-014" data-search="tc-ccr-014 ccr local-control test verification checks verify local on/off and step selection verify control switches, push buttons, and selector switches verify local/remote selection and indications verify status feedback and emergency controls at the local interface confirm the selected operating mode produces the intended control behavior where local/remote modes exist acceptance criteria: the local control interface produces correct, unambiguous control behavior consistent with the selected local/remote mode."><summary><span class="code-badge">TC-CCR-014</span><span class="topic-title">CCR Local-Control Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify local ON/OFF and step selection</li><li>Verify control switches, push buttons, and selector switches</li><li>Verify local/remote selection and indications</li><li>Verify status feedback and emergency controls at the local interface</li><li>Confirm the selected operating mode produces the intended control behavior where local/remote modes exist</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the local control interface produces correct, unambiguous control behavior consistent with the selected local/remote mode.</p></div></div></details>
</div>
</div>
<!-- GROUP F -->
<div class="group-block" id="group-f">
<div class="group-head"><span class="group-letter">F</span><h3>Display, Communication &amp; Electrical Integrity</h3><span class="group-tally">5 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-015" data-search="tc-ccr-015 ccr display verification verification checks verify input status, output current, and output voltage where displayed verify intensity step and operating mode indication verify alarm status and fault status indication verify temperature/status information where provided verify communication status and event/fault information where available compare physical condition, display indication, and actual measured condition acceptance criteria: the display accurately and consistently communicates the ccr's actual operating status."><summary><span class="code-badge">TC-CCR-015</span><span class="topic-title">CCR Display Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify input status, output current, and output voltage where displayed</li><li>Verify intensity step and operating mode indication</li><li>Verify alarm status and fault status indication</li><li>Verify temperature/status information where provided</li><li>Verify communication status and event/fault information where available</li><li>Compare physical condition, display indication, and actual measured condition</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the display accurately and consistently communicates the CCR's actual operating status.</p></div></div></details>
<details class="topic-card" id="tc-ccr-016" data-search="tc-ccr-016 ccr communication test verification checks verify the communication link and ccr identification over the link verify status communication, current/intensity information verify alarm communication and fault communication verify remote command and command acknowledgement over the link verify communication-loss indication acceptance criteria: the ccr's own communication function is verified correct — full alcms/scada/plc system integration is confirmed separately in divisions 14 and 19."><summary><span class="code-badge">TC-CCR-016</span><span class="topic-title">CCR Communication Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify the communication link and CCR identification over the link</li><li>Verify status communication, current/intensity information</li><li>Verify alarm communication and fault communication</li><li>Verify remote command and command acknowledgement over the link</li><li>Verify communication-loss indication</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the CCR's own communication function is verified correct — full ALCMS/SCADA/PLC system integration is confirmed separately in Divisions 14 and 19.</p></div></div></details>
<details class="topic-card" id="tc-ccr-017" data-search="tc-ccr-017 ccr earth verification verification checks verify the ccr earth conductor, earth terminal, and earth connection verify bonding and panel/enclosure bonding verify earth continuity and physical condition perform earth continuity and earth resistance/system verification electrical tests where specified acceptance criteria: ccr protective earthing is verified sound before and during commissioning; comprehensive earth continuity/resistance/bonding testing is completed by the dedicated earthing &amp; bonding division."><summary><span class="code-badge">TC-CCR-017</span><span class="topic-title">CCR Earth Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify the CCR earth conductor, earth terminal, and earth connection</li><li>Verify bonding and panel/enclosure bonding</li><li>Verify earth continuity and physical condition</li><li>Perform earth continuity and earth resistance/system verification electrical tests where specified</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> CCR protective earthing is verified sound before and during commissioning; comprehensive earth continuity/resistance/bonding testing is completed by the dedicated Earthing &amp; Bonding division.</p></div></div></details>
<details class="topic-card" id="tc-ccr-018" data-search="tc-ccr-018 ccr insulation test verification checks verify applicable input circuit insulation verify internal electrical insulation where testable verify control-circuit insulation where applicable verify earth leakage condition and insulation resistance isolate/disconnect sensitive electronic components before testing where required"><summary><span class="code-badge">TC-CCR-018</span><span class="topic-title">CCR Insulation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify applicable input circuit insulation</li><li>Verify internal electrical insulation where testable</li><li>Verify control-circuit insulation where applicable</li><li>Verify earth leakage condition and insulation resistance</li><li>Isolate/disconnect sensitive electronic components before testing where required</li></ul></div></div></details>
<details class="topic-card" id="tc-ccr-019" data-search="tc-ccr-019 ccr control-wiring test verification checks verify input terminals, output terminals, and control supply verify remote-control wiring and local-control wiring verify alarm wiring, interlock wiring, and emergency wiring verify communication interface and status feedback wiring verify terminal identification and wiring continuity compare ccr wiring diagram, physical wiring, and terminal numbering"><summary><span class="code-badge">TC-CCR-019</span><span class="topic-title">CCR Control-Wiring Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Verify input terminals, output terminals, and control supply</li><li>Verify remote-control wiring and local-control wiring</li><li>Verify alarm wiring, interlock wiring, and emergency wiring</li><li>Verify communication interface and status feedback wiring</li><li>Verify terminal identification and wiring continuity</li><li>Compare CCR wiring diagram, physical wiring, and terminal numbering</li></ul></div></div></details>
</div>
</div>
<!-- GROUP G -->
<div class="group-block" id="group-g">
<div class="group-head"><span class="group-letter">G</span><h3>Acceptance &amp; Closeout</h3><span class="group-tally">3 topics</span></div>
<div class="topic-list">
<details class="topic-card" id="tc-ccr-020" data-search="tc-ccr-020 ccr functional acceptance verification checks confirm completion of pre-energization inspection and input supply verification confirm completion of output current, current regulation, output stability, intensity steps, and step transitions confirm completion of load response, protection functions, alarms, and fault indications confirm completion of emergency operation, remote control, local control, and display verification confirm completion of communication, earth verification, insulation testing where applicable, and control wiring record final status: pass, fail, retest, conditional, or n/a acceptance criteria: correct supply + correct current + regulation + stability + step control + protection + alarm + local control + remote control + communication + safety, all verified and documented together — a ccr is never accepted on output current alone."><summary><span class="code-badge">TC-CCR-020</span><span class="topic-title">CCR Functional Acceptance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Confirm completion of pre-energization inspection and input supply verification</li><li>Confirm completion of output current, current regulation, output stability, intensity steps, and step transitions</li><li>Confirm completion of load response, protection functions, alarms, and fault indications</li><li>Confirm completion of emergency operation, remote control, local control, and display verification</li><li>Confirm completion of communication, earth verification, insulation testing where applicable, and control wiring</li><li>Record final status: PASS, FAIL, RETEST, CONDITIONAL, or N/A</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> correct supply + correct current + regulation + stability + step control + protection + alarm + local control + remote control + communication + safety, all verified and documented together — a CCR is never accepted on output current alone.</p></div></div></details>
<details class="topic-card" id="tc-ccr-021" data-search="tc-ccr-021 ccr commissioning checklist verification checks identification: tag, manufacturer, model, serial number, rating, circuit designation physical installation: enclosure, mounting, doors/covers, internal condition, ventilation, cable entries, labels electrical: input supply, input voltage, earthing, insulation, control wiring, output circuit performance: output current, current regulation, output stability, intensity steps, step transitions, load response protection &amp; alarms: protection functions, alarm functions, fault indication, emergency operation control &amp; communication: local control, remote control, display, communication, status feedback documentation: test sheets, calibration records, punch-list, results evaluated, deviations, retests, commissioning report acceptance criteria: every item across all seven checklist sections is closed out or formally accepted with documented conditions before the ccr is released."><summary><span class="code-badge">TC-CCR-021</span><span class="topic-title">CCR Commissioning Checklist</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Identification: tag, manufacturer, model, serial number, rating, circuit designation</li><li>Physical installation: enclosure, mounting, doors/covers, internal condition, ventilation, cable entries, labels</li><li>Electrical: input supply, input voltage, earthing, insulation, control wiring, output circuit</li><li>Performance: output current, current regulation, output stability, intensity steps, step transitions, load response</li><li>Protection &amp; alarms: protection functions, alarm functions, fault indication, emergency operation</li><li>Control &amp; communication: local control, remote control, display, communication, status feedback</li><li>Documentation: test sheets, calibration records, punch-list, results evaluated, deviations, retests, commissioning report</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every item across all seven checklist sections is closed out or formally accepted with documented conditions before the CCR is released.</p></div></div></details>
<details class="topic-card" id="tc-ccr-022" data-search="tc-ccr-022 ccr commissioning report verification checks record project information: airport, project, contract/package, ccr location, circuit designation, client, contractor, commissioning agency record ccr identification: manufacturer, model, serial number, rating, number of steps, software/firmware version where applicable record test equipment: instrument, model, serial number, calibration certificate, calibration validity compile test results for every topic in this division log deviations/punch points with severity, corrective action, retest, and status record final acceptance status: pass, fail, conditional, or retest required obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date acceptance criteria: the report provides complete traceability from identification through test results to final sign-off, and closes division 03 for release to system-level commissioning."><summary><span class="code-badge">TC-CCR-022</span><span class="topic-title">CCR Commissioning Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul><li>Record project information: airport, project, contract/package, CCR location, circuit designation, client, contractor, commissioning agency</li><li>Record CCR identification: manufacturer, model, serial number, rating, number of steps, software/firmware version where applicable</li><li>Record test equipment: instrument, model, serial number, calibration certificate, calibration validity</li><li>Compile test results for every topic in this division</li><li>Log deviations/punch points with severity, corrective action, retest, and status</li><li>Record final acceptance status: PASS, FAIL, CONDITIONAL, or RETEST REQUIRED</li><li>Obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date</li></ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the report provides complete traceability from identification through test results to final sign-off, and closes Division 03 for release to system-level commissioning.</p></div></div></details>
</div>
</div>
</div>
</section>
<section>
<div class="container">
<div class="section-head">
<h2>CCR Commissioning <span>Master Flow</span></h2>
<p>Division 03 runs as a single continuous sequence from documentation review through to release for system-level commissioning.</p>
</div>
<div class="gate-steps">
<div class="gate-step"><div class="dnum">1</div><h3 class="hp3">Identification &amp; Docs</h3><p>Review CCR identification and documentation package.</p></div>
<div class="gate-step"><div class="dnum">2</div><h3 class="hp3">Pre-Energization</h3><p>Inspect physical condition and installation.</p></div>
<div class="gate-step"><div class="dnum">3</div><h3 class="hp3">Supply &amp; Integrity</h3><p>Verify input supply, earth, insulation, control wiring.</p></div>
<div class="gate-step"><div class="dnum">4</div><h3 class="hp3">Controlled Energization</h3><p>Apply power under authorized, controlled conditions.</p></div>
<div class="gate-step"><div class="dnum">5</div><h3 class="hp3">Output &amp; Regulation</h3><p>Verify output current, regulation, and stability.</p></div>
<div class="gate-step"><div class="dnum">6</div><h3 class="hp3">Steps &amp; Transitions</h3><p>Verify intensity steps, transitions, and load response.</p></div>
<div class="gate-step"><div class="dnum">7</div><h3 class="hp3">Protection &amp; Alarms</h3><p>Verify protection, alarms, faults, and emergency operation.</p></div>
<div class="gate-step"><div class="dnum">8</div><h3 class="hp3">Control &amp; Comms</h3><p>Verify local control, remote control, display, communication.</p></div>
<div class="gate-step"><div class="dnum">9</div><h3 class="hp3">Functional Acceptance</h3><p>Confirm all requirements and record PASS/FAIL/CONDITIONAL status.</p></div>
<div class="gate-step"><div class="dnum">10</div><h3 class="hp3">Release</h3><p>Checklist and report signed off — release to system-level commissioning.</p></div>
</div>
</div>
</section>
<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 03 — CCR Testing &amp; Commissioning in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 03 — CCR Testing &amp; Commissioning in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 03 of the AGL Testing &amp; Commissioning Manual covers CCR Testing &amp; Commissioning. The Constant Current Regulator is the heart of every series AGL circuit — it does not just supply power, it maintains a precise, regulated current through the entire circuit regardless of load, temperature, or step command. Division 03 verifies that the CCR is correctly installed, electrically safe, correctly supplied, capable of holding the required output current, stable under operating conditions, responsive to intensity-step commands and load changes, capable of detecting and protecting against faults, and correctly integrated with local, remote, and communication/control functions. It contains 22 topics (TC-CCR-001 to TC-CCR-022) organised into 7 groups (A–G), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 03 — CCR Testing &amp; Commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A CCR should never be accepted solely because it produces output current. Division 03 treats the CCR as a performance-critical AGL power-control device, not a supply panel — acceptance demands correct supply, correct current, regulation, stability, step control, protection, alarms, local control, remote control, communication, and safety, all verified and documented together.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 03?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every CCR moves through the same underlying sequence, from first inspection to final functional acceptance, before it is released for system-level integration testing. Steps: Inspect → Verify Supply → Verify Electrical Integrity → Energize → Establish Output → Verify Regulation → Verify Steps → Verify Load Response → Verify Protection/Alarms → Verify Control/Comms → Functional Acceptance. Focus areas: Installation integrity; Electrical integrity; Regulation performance; Control &amp; protection; Integration readiness.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 03 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 03 has 22 topics in 7 groups. A — Pre-Energization &amp; Supply: CCR Pre-Energization Inspection, CCR Input-Supply Verification. B — Output &amp; Regulation Performance: CCR Output-Current Verification, CCR Current Regulation Test, CCR Output Stability Test, CCR Intensity-Step Verification. C — Transition &amp; Load Response: CCR Step Transition Test, CCR Load-Response Test. D — Protection, Alarms &amp; Faults: CCR Protection-Function Test, CCR Alarm Test, CCR Fault Indication Test. E — Emergency &amp; Control: CCR Emergency-Operation Test, CCR Remote-Control Test, CCR Local-Control Test. F — Display, Communication &amp; Electrical Integrity: CCR Display Verification, CCR Communication Test, CCR Earth Verification, CCR Insulation Test, CCR Control-Wiring Test. G — Acceptance &amp; Closeout: CCR Functional Acceptance, CCR Commissioning Checklist, CCR Commissioning Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What are the acceptance layers in Division 03?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The CCR commissioning evidence should establish five layers before the unit is released to system-level commissioning. 1. Installation Integrity: Is the CCR correctly installed?; 2. Electrical Integrity: Is the CCR electrically safe and correctly connected?; 3. Regulation Performance: Does it produce and maintain the required circuit current?; 4. Control &amp; Protection: Does it respond correctly to commands, faults, alarms, and emergency conditions?; 5. Integration Readiness: Can it communicate correctly with the larger AGL control system?</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 03?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be closed out before energization and functional testing of the CCR begins. Do Not Energize If: Major physical damage exists; Incorrect equipment has been installed; Input/output wiring is uncertain; Earth connection is incomplete; Control wiring is unidentified; Required covers or safety barriers are missing; Critical punch-list items remain open.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 03 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 03 verifies the CCR unit itself and its own communication function; Division 14 verifies complete ALCMS system integration; Division 19 verifies complete SCADA/system-level integration; The dedicated Earthing &amp; Bonding division provides comprehensive earth continuity and resistance testing; A CCR is never accepted on output current alone — see the acceptance principle below.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the CCR Commissioning Master Flow in Division 03?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 03 runs as a single continuous sequence from documentation review through to release for system-level commissioning. (1) Identification &amp; Docs — Review CCR identification and documentation package; (2) Pre-Energization — Inspect physical condition and installation; (3) Supply &amp; Integrity — Verify input supply, earth, insulation, control wiring; (4) Controlled Energization — Apply power under authorized, controlled conditions; (5) Output &amp; Regulation — Verify output current, regulation, and stability; (6) Steps &amp; Transitions — Verify intensity steps, transitions, and load response; (7) Protection &amp; Alarms — Verify protection, alarms, faults, and emergency operation; (8) Control &amp; Comms — Verify local control, remote control, display, communication; (9) Functional Acceptance — Confirm all requirements and record PASS/FAIL/CONDITIONAL status; (10) Release — Checklist and report signed off — release to system-level commissioning.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the CCR. Understand How It Regulates the Circuit.</h2>
<p>CCR testing is where constant current regulation becomes a verified, trusted process.</p>
<p>Build the technical knowledge to understand output current accuracy, brightness-step control, isolation integrity, and protection functions, and how CCR performance underpins every series circuit built on it.</p>
<p><strong>Test with precision. Regulate with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Tests here apply test voltages or currents to circuits and equipment, such as insulation resistance, high-potential, CCR output, transformer and earth-resistance testing. Apply the aerodrome&rsquo;s isolation/LOTO procedure, prove dead, discharge circuits after every test, keep people and test leads clear, and never test equipment still connected to energised circuits or to electronics not rated for the test voltage. Test values and durations are indicative; use the project specification and the manufacturer&rsquo;s limits.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
<p>© 2026 <strong>Precision AGL Academy</strong> · AGL Specialist · All rights reserved</p>
<div class="footer-links">
<a href="index.html#about">About</a>
<a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
<a href="inspection-handbook.html">Inspection Handbook</a>
<a href="maintenance-handbook.html">Maintenance Handbook</a>
<a href="sop-library.html">SOP Library</a>
<a href="index.html#contact">Contact</a>
    <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; Division 03 &mdash; CCR Testing &amp; Commissioning</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
