<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 04 — Isolation Transformer Testing &amp; Commissioning</title>
<meta name="description" content="Isolation transformer testing and commissioning: identification, ratings, connections, insulation integrity, water ingress checks and secondary output."/>
<meta name="keywords" content="isolation transformer testing, ITX commissioning, series circuit transformer, AGL secondary transformer, transformer insulation test, water ingress check, airfield lighting transformer"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 04 — Isolation Transformer Testing &amp; Commissioning"/>
<meta property="og:description" content="Isolation transformer testing and commissioning: identification, ratings, connections, insulation integrity, water ingress checks and secondary output."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-04-isolation-transformer-testing-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-04-isolation-transformer-testing-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 04 — Isolation Transformer Testing &amp; Commissioning — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 04 — Isolation Transformer Testing &amp; Commissioning"/>
<meta name="twitter:description" content="Isolation transformer testing and commissioning: identification, ratings, connections, insulation integrity, water ingress checks and secondary output."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-04-isolation-transformer-testing-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 04 — Isolation Transformer Testing &amp; Commissioning — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#article",
      "headline": "Division 04 — Isolation Transformer Testing & Commissioning",
      "description": "Isolation transformer testing and commissioning: identification, ratings, connections, insulation integrity, water ingress checks and secondary output.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#webpage"
      },
      "keywords": "isolation transformer testing, ITX commissioning, series circuit transformer, AGL secondary transformer, transformer insulation test, water ingress check, airfield lighting transformer",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-04-isolation-transformer-testing-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html",
      "name": "Division 04 — Isolation Transformer Testing & Commissioning",
      "description": "Isolation transformer testing and commissioning: identification, ratings, connections, insulation integrity, water ingress checks and secondary output.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 04 — Isolation Transformer Testing & Commissioning",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#topics",
      "name": "Division 04 Topics",
      "numberOfItems": 21,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Transformer Visual Inspection",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Transformer Rating Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Nameplate Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Primary Winding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Secondary Winding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Insulation Resistance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Continuity Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Winding Resistance Verification Where Applicable",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Voltage-Ratio Verification Where Applicable",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Connector Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Cable-Lead Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Housing Inspection",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Water-Ingress Inspection",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Mechanical Condition Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Transformer Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Primary Circuit Connection Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Secondary Circuit Connection Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Transformer Loading Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Transformer Output Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Transformer Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Transformer Test Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#tc-itx-021"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-04-isolation-transformer-testing-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 04 — Isolation Transformer Testing & Commissioning in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 04 of the AGL Testing & Commissioning Manual covers Isolation Transformer Testing & Commissioning. Every AGL fixture on a series circuit is isolated from the CCR by its own isolation transformer — hundreds of them per circuit, most buried, submerged, or embedded in-pavement. Division 04 verifies that each transformer is correctly identified, correctly rated, physically sound, properly installed, correctly connected on both primary and secondary sides, electrically healthy, free from unacceptable water ingress or mechanical defects, and capable of delivering the required secondary output under the applicable load condition. It contains 21 topics (TC-ITX-001 to TC-ITX-021) organised into 7 groups (A–G), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 04 — Isolation Transformer Testing & Commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A transformer is evaluated as a complete chain — correct transformer → correct rating → correct installation → healthy winding → healthy insulation → correct primary connection → correct secondary connection → correct connector → correct cable lead → correct load → correct output → accepted transformer. Division 02 covers the general electrical testing framework; Division 04 is the dedicated transformer-specific expansion of that scope."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 04?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every transformer moves through the same underlying sequence, whatever its rating or installation environment, before it is released for AGL fixture/circuit commissioning. Steps: Identify → Inspect → Verify Rating → Verify Windings → Verify Connections → Test Electrical Integrity → Verify Installation → Verify Load → Verify Output → Accept → Report. Focus areas: Identification & documentation; Physical & mechanical condition; Winding & insulation integrity; Connection integrity; Load & output performance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 04 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 04 has 21 topics in 7 groups. A — Identification & Inspection: Transformer Visual Inspection, Transformer Rating Verification, Nameplate Verification. B — Winding & Electrical Integrity: Primary Winding Verification, Secondary Winding Verification, Insulation Resistance Test, Continuity Test, Winding Resistance Verification Where Applicable, Voltage-Ratio Verification Where Applicable. C — Connector & Cable Lead: Connector Verification, Cable-Lead Verification. D — Housing & Mechanical Condition: Housing Inspection, Water-Ingress Inspection, Mechanical Condition Verification. E — Installation & Connections: Transformer Installation Verification, Primary Circuit Connection Verification, Secondary Circuit Connection Verification. F — Loading & Output: Transformer Loading Verification, Transformer Output Verification. G — Acceptance & Closeout: Transformer Acceptance Test, Transformer Test Report."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of acceptance in Division 04?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The isolation transformer is evaluated as a complete chain — every link has to hold before the transformer is accepted. Correct Transformer: The right unit, correctly identified, is installed at the right location; Correct Rating: Nameplate and datasheet match the approved design and connected circuit; Correct Installation: Mounting, orientation, cable route, and drainage match the approved drawing; Healthy Winding: Primary and secondary windings are continuous with no open or short circuit; Healthy Insulation: Insulation resistance satisfies the approved test procedure; Correct Primary Connection: The primary side is correctly traced from CCR through the series circuit; Correct Secondary Connection: The secondary side is correctly traced through to the fixture; Correct Connector: Connectors mate, lock, seal, and carry current correctly; Correct Cable Lead: Leads are correctly identified, terminated, and mechanically sound; Correct Load: The connected load is within the transformer's approved rating; Correct Output: Secondary output corresponds to specification under the test condition; Accepted Transformer: All applicable results are recorded and formally accepted."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 04?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before electrical testing of any isolation transformer begins. Numerical Limits Are Not Universal: Test voltages for insulation resistance testing come from the approved manufacturer/project procedure; Insulation resistance acceptance limits are transformer- and design-specific — never apply an arbitrary universal figure; Winding resistance and voltage-ratio tolerances depend on transformer design and test conditions; Output and loading acceptance values are taken from the applicable transformer/project documentation."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 04 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 02 performs the general electrical testing framework across the AGL system; Division 04 provides the dedicated, transformer-specific verification and commissioning scope; Connector identification, continuity, contact, mating, locking, and sealing also sit within the broader Cable & Connector Testing division; No transformer is released for AGL circuit commissioning until every applicable item in this division is closed."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Transformer Commissioning Flow in Division 04?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 04 runs as a single continuous sequence per transformer, from identification through to release for AGL fixture/circuit commissioning. (1) Identification & Docs — Review transformer identification and documentation; (2) Visual Inspection — Inspect physical condition before electrical testing; (3) Rating & Nameplate — Verify rating and nameplate against approved design; (4) Housing & Mechanical — Inspect housing, water ingress, and mechanical condition; (5) Winding Verification — Verify primary and secondary windings; (6) Connector & Lead — Verify connector and cable-lead condition; (7) Insulation & Continuity — Perform insulation resistance and continuity testing; (8) Resistance & Ratio — Test winding resistance and voltage ratio where applicable; (9) Connection Verification — Verify primary and secondary circuit connections; (10) Controlled Energization — Apply power and verify loading and output; (11) Acceptance & Report — Complete acceptance test and individual transformer report."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 04 — Isolation Transformer Testing &amp; Commissioning</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-plug-circle-bolt"></i> Division 04 &middot; ITX &middot; Series-Circuit Isolation Device</div>
  <h1 class="page-title">Isolation Transformer <span>Testing &amp; Commissioning</span></h1>
  <p class="page-sub">Every AGL fixture on a series circuit is isolated from the CCR by its own isolation transformer — hundreds of them per circuit, most buried, submerged, or embedded in-pavement. Division 04 verifies that each transformer is correctly identified, correctly rated, physically sound, properly installed, correctly connected on both primary and secondary sides, electrically healthy, free from unacceptable water ingress or mechanical defects, and capable of delivering the required secondary output under the applicable load condition.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> a transformer is evaluated as a complete chain — <strong>correct transformer &rarr; correct rating &rarr; correct installation &rarr; healthy winding &rarr; healthy insulation &rarr; correct primary connection &rarr; correct secondary connection &rarr; correct connector &rarr; correct cable lead &rarr; correct load &rarr; correct output &rarr; accepted transformer.</strong> Division 02 covers the general electrical testing framework; Division 04 is the dedicated transformer-specific expansion of that scope.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">21</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">07</div><div class="lbl">Verification Groups (A&ndash;G)</div></div>
  <div class="stat-box"><div class="num">12</div><div class="lbl">Chain-of-Acceptance Links</div></div>
  <div class="stat-box"><div class="num">11</div><div class="lbl">Step Commissioning Sequence</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Every transformer moves through the same underlying sequence, whatever its rating or installation environment, before it is released for AGL fixture/circuit commissioning.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Identify</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Inspect</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Rating</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Windings</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Connections</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Test Electrical Integrity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Installation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Load</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Output</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Accept</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Report</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Identification &amp; documentation</span>
      <span class="condition-pill">Physical &amp; mechanical condition</span>
      <span class="condition-pill">Winding &amp; insulation integrity</span>
      <span class="condition-pill">Connection integrity</span>
      <span class="condition-pill">Load &amp; output performance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Acceptance</span></h2>
      <p>The isolation transformer is evaluated as a complete chain — every link has to hold before the transformer is accepted.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Correct Transformer</td><td>The right unit, correctly identified, is installed at the right location</td></tr>
        <tr><td class="freq-name">Correct Rating</td><td>Nameplate and datasheet match the approved design and connected circuit</td></tr>
        <tr><td class="freq-name">Correct Installation</td><td>Mounting, orientation, cable route, and drainage match the approved drawing</td></tr>
        <tr><td class="freq-name">Healthy Winding</td><td>Primary and secondary windings are continuous with no open or short circuit</td></tr>
        <tr><td class="freq-name">Healthy Insulation</td><td>Insulation resistance satisfies the approved test procedure</td></tr>
        <tr><td class="freq-name">Correct Primary Connection</td><td>The primary side is correctly traced from CCR through the series circuit</td></tr>
        <tr><td class="freq-name">Correct Secondary Connection</td><td>The secondary side is correctly traced through to the fixture</td></tr>
        <tr><td class="freq-name">Correct Connector</td><td>Connectors mate, lock, seal, and carry current correctly</td></tr>
        <tr><td class="freq-name">Correct Cable Lead</td><td>Leads are correctly identified, terminated, and mechanically sound</td></tr>
        <tr><td class="freq-name">Correct Load</td><td>The connected load is within the transformer's approved rating</td></tr>
        <tr><td class="freq-name">Correct Output</td><td>Secondary output corresponds to specification under the test condition</td></tr>
        <tr><td class="freq-name">Accepted Transformer</td><td>All applicable results are recorded and formally accepted</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before electrical testing of any isolation transformer begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Numerical Limits Are Not Universal</h3>
        <ul>
          <li>Test voltages for insulation resistance testing come from the approved manufacturer/project procedure</li>
          <li>Insulation resistance acceptance limits are transformer- and design-specific — never apply an arbitrary universal figure</li>
          <li>Winding resistance and voltage-ratio tolerances depend on transformer design and test conditions</li>
          <li>Output and loading acceptance values are taken from the applicable transformer/project documentation</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 02 performs the general electrical testing framework across the AGL system</li>
          <li>Division 04 provides the dedicated, transformer-specific verification and commissioning scope</li>
          <li>Connector identification, continuity, contact, mating, locking, and sealing also sit within the broader Cable &amp; Connector Testing division</li>
          <li>No transformer is released for AGL circuit commissioning until every applicable item in this division is closed</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 21 <span>Topics</span></h2>
      <p>Grouped by commissioning focus, in the order each transformer is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Identification &amp; Inspection</a>
      <a href="#group-b">B — Winding &amp; Electrical Integrity</a>
      <a href="#group-c">C — Connector &amp; Cable Lead</a>
      <a href="#group-d">D — Housing &amp; Mechanical Condition</a>
      <a href="#group-e">E — Installation &amp; Connections</a>
      <a href="#group-f">F — Loading &amp; Output</a>
      <a href="#group-g">G — Acceptance &amp; Closeout</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Identification &amp; Inspection</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-001" data-search="tc-itx-001 transformer visual inspection verification checks verify transformer identification and overall physical condition inspect housing condition, bushings/terminals where applicable, cable leads, and connector assemblies inspect mounting arrangement, sealing, cable entry, and protective components inspect earthing/bonding arrangement check for signs of corrosion, impact damage, overheating, water ingress, contamination, or mechanical stress check specifically for cracks, broken housing, loose parts, damaged leads/connectors, missing seals, or missing identification record result as acceptable / not acceptable hold point: any major physical defect is corrected before proceeding to energized testing."><summary><span class="code-badge">TC-ITX-001</span><span class="topic-title">Transformer Visual Inspection</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify transformer identification and overall physical condition</li>
<li>Inspect housing condition, bushings/terminals where applicable, cable leads, and connector assemblies</li>
<li>Inspect mounting arrangement, sealing, cable entry, and protective components</li>
<li>Inspect earthing/bonding arrangement</li>
<li>Check for signs of corrosion, impact damage, overheating, water ingress, contamination, or mechanical stress</li>
<li>Check specifically for cracks, broken housing, loose parts, damaged leads/connectors, missing seals, or missing identification</li>
<li>Record result as Acceptable / Not Acceptable</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any major physical defect is corrected before proceeding to energized testing.</p></div></div></details>

        <details class="topic-card" id="tc-itx-002" data-search="tc-itx-002 transformer rating verification verification checks verify transformer type, rated input, rated output, and rated current verify rated frequency, power rating, and insulation/environmental rating where applicable verify manufacturer and model against the approved design cross-check: approved design → boq/specification → transformer datasheet → nameplate → installed unit hold point: any mismatch is treated as a technical discrepancy and resolved before acceptance."><summary><span class="code-badge">TC-ITX-002</span><span class="topic-title">Transformer Rating Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify transformer type, rated input, rated output, and rated current</li>
<li>Verify rated frequency, power rating, and insulation/environmental rating where applicable</li>
<li>Verify manufacturer and model against the approved design</li>
<li>Cross-check: approved design → BOQ/specification → transformer datasheet → nameplate → installed unit</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any mismatch is treated as a technical discrepancy and resolved before acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-itx-003" data-search="tc-itx-003 nameplate verification verification checks record manufacturer, model, serial number, and rating from the physical nameplate record primary rating, secondary rating, and frequency record insulation information and manufacturing information where provided verify the physical nameplate matches the approved equipment schedule, project documentation, equipment datasheet, and asset register acceptance criteria: nameplate data is fully legible and consistent across every reference document."><summary><span class="code-badge">TC-ITX-003</span><span class="topic-title">Nameplate Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record manufacturer, model, serial number, and rating from the physical nameplate</li>
<li>Record primary rating, secondary rating, and frequency</li>
<li>Record insulation information and manufacturing information where provided</li>
<li>Verify the physical nameplate matches the approved equipment schedule, project documentation, equipment datasheet, and asset register</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> nameplate data is fully legible and consistent across every reference document.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Winding &amp; Electrical Integrity</h3><span class="group-tally">6 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-004" data-search="tc-itx-004 primary winding verification verification checks verify primary terminals and primary identification verify primary cable connection and winding continuity verify insulation condition and correct connection confirm no open circuit and no unintended short circuit record transformer id, primary terminal identification, test method, measurement, acceptance criterion, and result acceptance criteria: the primary winding is continuous, correctly connected, and free of open- or short-circuit condition."><summary><span class="code-badge">TC-ITX-004</span><span class="topic-title">Primary Winding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary terminals and primary identification</li>
<li>Verify primary cable connection and winding continuity</li>
<li>Verify insulation condition and correct connection</li>
<li>Confirm no open circuit and no unintended short circuit</li>
<li>Record transformer ID, primary terminal identification, test method, measurement, acceptance criterion, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the primary winding is continuous, correctly connected, and free of open- or short-circuit condition.</p></div></div></details>

        <details class="topic-card" id="tc-itx-005" data-search="tc-itx-005 secondary winding verification verification checks verify secondary terminals, secondary identification, and secondary cable/lead verify continuity and insulation where applicable verify connector arrangement and correct connection confirm no open circuit and no unintended short circuit cross-check: transformer secondary → secondary lead → connector → fixture circuit acceptance criteria: the secondary winding is continuous and traceable through the lead and connector to the correct fixture circuit."><summary><span class="code-badge">TC-ITX-005</span><span class="topic-title">Secondary Winding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify secondary terminals, secondary identification, and secondary cable/lead</li>
<li>Verify continuity and insulation where applicable</li>
<li>Verify connector arrangement and correct connection</li>
<li>Confirm no open circuit and no unintended short circuit</li>
<li>Cross-check: transformer secondary → secondary lead → connector → fixture circuit</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the secondary winding is continuous and traceable through the lead and connector to the correct fixture circuit.</p></div></div></details>

        <details class="topic-card" id="tc-itx-006" data-search="tc-itx-006 insulation resistance test verification checks verify primary insulation and secondary insulation verify primary-to-earth and secondary-to-earth insulation where applicable verify primary-to-secondary insulation where applicable identify and isolate the transformer, and confirm absence of voltage before testing disconnect equipment where required, and select an approved insulation tester apply the specified test voltage and record insulation resistance compare against the approved acceptance criterion, then discharge and restore connections hold point: test voltage and acceptance limits must come from the approved transformer/manufacturer procedure, not an arbitrary universal figure."><summary><span class="code-badge">TC-ITX-006</span><span class="topic-title">Insulation Resistance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary insulation and secondary insulation</li>
<li>Verify primary-to-earth and secondary-to-earth insulation where applicable</li>
<li>Verify primary-to-secondary insulation where applicable</li>
<li>Identify and isolate the transformer, and confirm absence of voltage before testing</li>
<li>Disconnect equipment where required, and select an approved insulation tester</li>
<li>Apply the specified test voltage and record insulation resistance</li>
<li>Compare against the approved acceptance criterion, then discharge and restore connections</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> test voltage and acceptance limits must come from the approved transformer/manufacturer procedure, not an arbitrary universal figure.</p></div></div></details>

        <details class="topic-card" id="tc-itx-007" data-search="tc-itx-007 continuity test verification checks verify primary winding continuity and secondary winding continuity verify primary connection and secondary connection verify cable leads where included in the test boundary investigate any open winding, loose terminal, poor connector, damaged cable lead, or unexpected resistance acceptance criteria: continuity is confirmed through every winding and connection within the test boundary, with no unexplained resistance."><summary><span class="code-badge">TC-ITX-007</span><span class="topic-title">Continuity Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary winding continuity and secondary winding continuity</li>
<li>Verify primary connection and secondary connection</li>
<li>Verify cable leads where included in the test boundary</li>
<li>Investigate any open winding, loose terminal, poor connector, damaged cable lead, or unexpected resistance</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> continuity is confirmed through every winding and connection within the test boundary, with no unexplained resistance.</p></div></div></details>

        <details class="topic-card" id="tc-itx-008" data-search="tc-itx-008 winding resistance verification where applicable verification checks record transformer id, winding tested, and test temperature/conditions where required measure resistance using the specified instrument record measured resistance against the applicable manufacturer/project acceptance criterion compare the measured value and record the result hold point: do not create an arbitrary universal resistance limit — the acceptable value depends on transformer design and test conditions."><summary><span class="code-badge">TC-ITX-008</span><span class="topic-title">Winding Resistance Verification Where Applicable</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record transformer ID, winding tested, and test temperature/conditions where required</li>
<li>Measure resistance using the specified instrument</li>
<li>Record measured resistance against the applicable manufacturer/project acceptance criterion</li>
<li>Compare the measured value and record the result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> do not create an arbitrary universal resistance limit — the acceptable value depends on transformer design and test conditions.</p></div></div></details>

        <details class="topic-card" id="tc-itx-009" data-search="tc-itx-009 voltage-ratio verification where applicable verification checks verify primary voltage and secondary voltage calculate voltage ratio and compare against the applicable tolerance verify correct winding configuration record transformer id, primary voltage, secondary voltage, ratio, required ratio (manufacturer/project), and result hold point: this test is performed only using an approved method appropriate to the specific transformer design."><summary><span class="code-badge">TC-ITX-009</span><span class="topic-title">Voltage-Ratio Verification Where Applicable</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary voltage and secondary voltage</li>
<li>Calculate voltage ratio and compare against the applicable tolerance</li>
<li>Verify correct winding configuration</li>
<li>Record transformer ID, primary voltage, secondary voltage, ratio, required ratio (manufacturer/project), and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> this test is performed only using an approved method appropriate to the specific transformer design.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Connector &amp; Cable Lead</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-010" data-search="tc-itx-010 connector verification verification checks inspect correct connector type, identification, and correct transformer connection inspect proper mating, locking, and sealing inspect correct cable lead, physical condition, and absence of contamination or moisture verify continuity, contact integrity, and correct connection electrically where applicable acceptance criteria: connectors mate, lock, and seal correctly with confirmed electrical continuity and contact integrity — consistent with the broader cable &amp; connector testing division."><summary><span class="code-badge">TC-ITX-010</span><span class="topic-title">Connector Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Inspect correct connector type, identification, and correct transformer connection</li>
<li>Inspect proper mating, locking, and sealing</li>
<li>Inspect correct cable lead, physical condition, and absence of contamination or moisture</li>
<li>Verify continuity, contact integrity, and correct connection electrically where applicable</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> connectors mate, lock, and seal correctly with confirmed electrical continuity and contact integrity — consistent with the broader Cable &amp; Connector Testing division.</p></div></div></details>

        <details class="topic-card" id="tc-itx-011" data-search="tc-itx-011 cable-lead verification verification checks verify cable-lead identification, correct cable type, and correct cable size where applicable verify correct termination, correct connector, and correct polarity where applicable verify mechanical condition and insulation condition, with no exposed conductor verify proper routing and proper strain relief confirm traceability: transformer → cable lead → connector → fixture acceptance criteria: every cable lead is correctly identified, terminated, and mechanically sound along its full traceable path."><summary><span class="code-badge">TC-ITX-011</span><span class="topic-title">Cable-Lead Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable-lead identification, correct cable type, and correct cable size where applicable</li>
<li>Verify correct termination, correct connector, and correct polarity where applicable</li>
<li>Verify mechanical condition and insulation condition, with no exposed conductor</li>
<li>Verify proper routing and proper strain relief</li>
<li>Confirm traceability: transformer → cable lead → connector → fixture</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every cable lead is correctly identified, terminated, and mechanically sound along its full traceable path.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Housing &amp; Mechanical Condition</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-012" data-search="tc-itx-012 housing inspection verification checks verify housing integrity — cracks, damage, deformation, and corrosion verify seals, covers, cable-entry points, and connector-entry points verify mounting points and protective coating verify drainage arrangements where applicable acceptance criteria: the housing provides the intended physical and environmental protection."><summary><span class="code-badge">TC-ITX-012</span><span class="topic-title">Housing Inspection</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify housing integrity — cracks, damage, deformation, and corrosion</li>
<li>Verify seals, covers, cable-entry points, and connector-entry points</li>
<li>Verify mounting points and protective coating</li>
<li>Verify drainage arrangements where applicable</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the housing provides the intended physical and environmental protection.</p></div></div></details>

        <details class="topic-card" id="tc-itx-013" data-search="tc-itx-013 water-ingress inspection verification checks inspect for water inside housing, moisture, and condensation inspect for corrosion caused by moisture and damaged seals inspect for improper cable entry, open glands, and damaged connector seals inspect for standing water and evidence of previous water ingress where found: record the condition, determine the extent, inspect affected components, follow the manufacturer-approved corrective procedure, perform required electrical retesting, and record the corrective action hold point: do not simply dry and accept a transformer found with water ingress — the full corrective and retest sequence must be completed and recorded."><summary><span class="code-badge">TC-ITX-013</span><span class="topic-title">Water-Ingress Inspection</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Inspect for water inside housing, moisture, and condensation</li>
<li>Inspect for corrosion caused by moisture and damaged seals</li>
<li>Inspect for improper cable entry, open glands, and damaged connector seals</li>
<li>Inspect for standing water and evidence of previous water ingress</li>
<li>Where found: record the condition, determine the extent, inspect affected components, follow the manufacturer-approved corrective procedure, perform required electrical retesting, and record the corrective action</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> do not simply dry and accept a transformer found with water ingress — the full corrective and retest sequence must be completed and recorded.</p></div></div></details>

        <details class="topic-card" id="tc-itx-014" data-search="tc-itx-014 mechanical condition verification verification checks check mounting, supports, bolts, nuts, and brackets check housing, cable entries, connector support, and earthing connection check mechanical stability confirm no loose mounting, cracked housing, excessive vibration risk, mechanical strain on cables, unsupported cable leads, or damaged connectors acceptance criteria: the transformer and its cable leads are mechanically stable with no strain, looseness, or unsupported components."><summary><span class="code-badge">TC-ITX-014</span><span class="topic-title">Mechanical Condition Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Check mounting, supports, bolts, nuts, and brackets</li>
<li>Check housing, cable entries, connector support, and earthing connection</li>
<li>Check mechanical stability</li>
<li>Confirm no loose mounting, cracked housing, excessive vibration risk, mechanical strain on cables, unsupported cable leads, or damaged connectors</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the transformer and its cable leads are mechanically stable with no strain, looseness, or unsupported components.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Installation &amp; Connections</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-015" data-search="tc-itx-015 transformer installation verification verification checks verify correct location, orientation where applicable, and correct mounting verify correct depth/position where applicable and cable route verify primary connection, secondary connection, and connector arrangement verify drainage/environmental arrangement, identification, and earthing/bonding verify accessibility where required cross-check: physical transformer location ↔ approved drawing ↔ transformer schedule ↔ asset identification acceptance criteria: the installed transformer matches the approved design, drawing, and schedule in every respect."><summary><span class="code-badge">TC-ITX-015</span><span class="topic-title">Transformer Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct location, orientation where applicable, and correct mounting</li>
<li>Verify correct depth/position where applicable and cable route</li>
<li>Verify primary connection, secondary connection, and connector arrangement</li>
<li>Verify drainage/environmental arrangement, identification, and earthing/bonding</li>
<li>Verify accessibility where required</li>
<li>Cross-check: physical transformer location ↔ approved drawing ↔ transformer schedule ↔ asset identification</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the installed transformer matches the approved design, drawing, and schedule in every respect.</p></div></div></details>

        <details class="topic-card" id="tc-itx-016" data-search="tc-itx-016 primary circuit connection verification verification checks verify correct primary cable and correct transformer verify correct connector/termination and correct terminal verify cable identification, continuity, and insulation verify mechanical connection and circuit identification trace: ccr → primary series circuit → transformer primary hold point: any uncertainty in circuit identity is resolved before energization."><summary><span class="code-badge">TC-ITX-016</span><span class="topic-title">Primary Circuit Connection Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct primary cable and correct transformer</li>
<li>Verify correct connector/termination and correct terminal</li>
<li>Verify cable identification, continuity, and insulation</li>
<li>Verify mechanical connection and circuit identification</li>
<li>Trace: CCR → primary series circuit → transformer primary</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any uncertainty in circuit identity is resolved before energization.</p></div></div></details>

        <details class="topic-card" id="tc-itx-017" data-search="tc-itx-017 secondary circuit connection verification verification checks verify correct transformer and correct secondary cable/lead verify correct connector, correct fixture, and correct terminal verify continuity, insulation where applicable, and mechanical security verify identification trace: transformer secondary → secondary lead → connector → fixture acceptance criteria: the secondary side is fully traceable and correctly connected from transformer to the intended fixture."><summary><span class="code-badge">TC-ITX-017</span><span class="topic-title">Secondary Circuit Connection Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct transformer and correct secondary cable/lead</li>
<li>Verify correct connector, correct fixture, and correct terminal</li>
<li>Verify continuity, insulation where applicable, and mechanical security</li>
<li>Verify identification</li>
<li>Trace: transformer secondary → secondary lead → connector → fixture</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the secondary side is fully traceable and correctly connected from transformer to the intended fixture.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Loading &amp; Output</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-018" data-search="tc-itx-018 transformer loading verification verification checks verify connected load and fixture/equipment rating against transformer rating verify number of connected loads where applicable verify operating condition and loading condition confirm the transformer is not subjected to an operating condition outside its approved rating record transformer id, connected load, operating condition, measured parameters, applicable rating, and result acceptance criteria: the connected load is within the transformer&#x27;s approved rating under the tested operating condition."><summary><span class="code-badge">TC-ITX-018</span><span class="topic-title">Transformer Loading Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify connected load and fixture/equipment rating against transformer rating</li>
<li>Verify number of connected loads where applicable</li>
<li>Verify operating condition and loading condition</li>
<li>Confirm the transformer is not subjected to an operating condition outside its approved rating</li>
<li>Record transformer ID, connected load, operating condition, measured parameters, applicable rating, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the connected load is within the transformer's approved rating under the tested operating condition.</p></div></div></details>

        <details class="topic-card" id="tc-itx-019" data-search="tc-itx-019 transformer output verification verification checks verify secondary voltage where applicable and output condition verify load response and correct secondary connection verify correct connected equipment response confirm output corresponds to the transformer specification and the applicable circuit operating condition hold point: the exact output acceptance value must be taken from the applicable transformer/project documentation, not assumed."><summary><span class="code-badge">TC-ITX-019</span><span class="topic-title">Transformer Output Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify secondary voltage where applicable and output condition</li>
<li>Verify load response and correct secondary connection</li>
<li>Verify correct connected equipment response</li>
<li>Confirm output corresponds to the transformer specification and the applicable circuit operating condition</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the exact output acceptance value must be taken from the applicable transformer/project documentation, not assumed.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Acceptance &amp; Closeout</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-itx-020" data-search="tc-itx-020 transformer acceptance test verification checks confirm visual inspection, rating, and nameplate are verified confirm primary and secondary winding verified, insulation resistance and continuity completed confirm winding resistance and voltage ratio completed where applicable confirm connector, cable lead, housing, water-ingress, and mechanical condition are satisfactory confirm installation, primary connection, and secondary connection are verified confirm loading and output are verified confirm all applicable results are accepted, punch points closed or formally dispositioned, and test records completed record final status: pass, fail, retest, conditional, or n/a acceptance criteria: the complete chain — identity, rating, physical condition, winding integrity, insulation, connections, mechanical installation, applicable loading and output — is verified and documented before release."><summary><span class="code-badge">TC-ITX-020</span><span class="topic-title">Transformer Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm visual inspection, rating, and nameplate are verified</li>
<li>Confirm primary and secondary winding verified, insulation resistance and continuity completed</li>
<li>Confirm winding resistance and voltage ratio completed where applicable</li>
<li>Confirm connector, cable lead, housing, water-ingress, and mechanical condition are satisfactory</li>
<li>Confirm installation, primary connection, and secondary connection are verified</li>
<li>Confirm loading and output are verified</li>
<li>Confirm all applicable results are accepted, punch points closed or formally dispositioned, and test records completed</li>
<li>Record final status: PASS, FAIL, RETEST, CONDITIONAL, or N/A</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete chain — identity, rating, physical condition, winding integrity, insulation, connections, mechanical installation, applicable loading and output — is verified and documented before release.</p></div></div></details>

        <details class="topic-card" id="tc-itx-021" data-search="tc-itx-021 transformer test report verification checks record project information: airport, project, contract/package, location, client, contractor, testing organization record transformer identification: id, manufacturer, model, serial number, rating, primary/secondary rating, installation location, associated fixture and circuit id record test equipment: instrument, manufacturer, model, serial number, calibration certificate, calibration validity compile inspection results: visual condition, housing, water ingress, mechanical condition, installation, connector, cable lead compile electrical results: primary/secondary winding, insulation resistance, continuity, winding resistance and voltage ratio where applicable, primary/secondary connection, output, loading log deviations/corrective actions with location, corrective action, retest, and status record final acceptance status and obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date acceptance criteria: each transformer has an individual, traceable test report — this closes division 04 for that unit and, once all units are closed, releases the circuit for agl fixture/circuit commissioning."><summary><span class="code-badge">TC-ITX-021</span><span class="topic-title">Transformer Test Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record project information: airport, project, contract/package, location, client, contractor, testing organization</li>
<li>Record transformer identification: ID, manufacturer, model, serial number, rating, primary/secondary rating, installation location, associated fixture and circuit ID</li>
<li>Record test equipment: instrument, manufacturer, model, serial number, calibration certificate, calibration validity</li>
<li>Compile inspection results: visual condition, housing, water ingress, mechanical condition, installation, connector, cable lead</li>
<li>Compile electrical results: primary/secondary winding, insulation resistance, continuity, winding resistance and voltage ratio where applicable, primary/secondary connection, output, loading</li>
<li>Log deviations/corrective actions with location, corrective action, retest, and status</li>
<li>Record final acceptance status and obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> each transformer has an individual, traceable test report — this closes Division 04 for that unit and, once all units are closed, releases the circuit for AGL fixture/circuit commissioning.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Transformer Commissioning <span>Flow</span></h2>
      <p>Division 04 runs as a single continuous sequence per transformer, from identification through to release for AGL fixture/circuit commissioning.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Identification &amp; Docs</h3><p>Review transformer identification and documentation.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Visual Inspection</h3><p>Inspect physical condition before electrical testing.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Rating &amp; Nameplate</h3><p>Verify rating and nameplate against approved design.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Housing &amp; Mechanical</h3><p>Inspect housing, water ingress, and mechanical condition.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Winding Verification</h3><p>Verify primary and secondary windings.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Connector &amp; Lead</h3><p>Verify connector and cable-lead condition.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Insulation &amp; Continuity</h3><p>Perform insulation resistance and continuity testing.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Resistance &amp; Ratio</h3><p>Test winding resistance and voltage ratio where applicable.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Connection Verification</h3><p>Verify primary and secondary circuit connections.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Controlled Energization</h3><p>Apply power and verify loading and output.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp4">Acceptance &amp; Report</h3><p>Complete acceptance test and individual transformer report.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 04 — Isolation Transformer Testing &amp; Commissioning in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 04 — Isolation Transformer Testing &amp; Commissioning in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 04 of the AGL Testing &amp; Commissioning Manual covers Isolation Transformer Testing &amp; Commissioning. Every AGL fixture on a series circuit is isolated from the CCR by its own isolation transformer — hundreds of them per circuit, most buried, submerged, or embedded in-pavement. Division 04 verifies that each transformer is correctly identified, correctly rated, physically sound, properly installed, correctly connected on both primary and secondary sides, electrically healthy, free from unacceptable water ingress or mechanical defects, and capable of delivering the required secondary output under the applicable load condition. It contains 21 topics (TC-ITX-001 to TC-ITX-021) organised into 7 groups (A–G), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 04 — Isolation Transformer Testing &amp; Commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A transformer is evaluated as a complete chain — correct transformer → correct rating → correct installation → healthy winding → healthy insulation → correct primary connection → correct secondary connection → correct connector → correct cable lead → correct load → correct output → accepted transformer. Division 02 covers the general electrical testing framework; Division 04 is the dedicated transformer-specific expansion of that scope.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 04?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every transformer moves through the same underlying sequence, whatever its rating or installation environment, before it is released for AGL fixture/circuit commissioning. Steps: Identify → Inspect → Verify Rating → Verify Windings → Verify Connections → Test Electrical Integrity → Verify Installation → Verify Load → Verify Output → Accept → Report. Focus areas: Identification &amp; documentation; Physical &amp; mechanical condition; Winding &amp; insulation integrity; Connection integrity; Load &amp; output performance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 04 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 04 has 21 topics in 7 groups. A — Identification &amp; Inspection: Transformer Visual Inspection, Transformer Rating Verification, Nameplate Verification. B — Winding &amp; Electrical Integrity: Primary Winding Verification, Secondary Winding Verification, Insulation Resistance Test, Continuity Test, Winding Resistance Verification Where Applicable, Voltage-Ratio Verification Where Applicable. C — Connector &amp; Cable Lead: Connector Verification, Cable-Lead Verification. D — Housing &amp; Mechanical Condition: Housing Inspection, Water-Ingress Inspection, Mechanical Condition Verification. E — Installation &amp; Connections: Transformer Installation Verification, Primary Circuit Connection Verification, Secondary Circuit Connection Verification. F — Loading &amp; Output: Transformer Loading Verification, Transformer Output Verification. G — Acceptance &amp; Closeout: Transformer Acceptance Test, Transformer Test Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of acceptance in Division 04?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The isolation transformer is evaluated as a complete chain — every link has to hold before the transformer is accepted. Correct Transformer: The right unit, correctly identified, is installed at the right location; Correct Rating: Nameplate and datasheet match the approved design and connected circuit; Correct Installation: Mounting, orientation, cable route, and drainage match the approved drawing; Healthy Winding: Primary and secondary windings are continuous with no open or short circuit; Healthy Insulation: Insulation resistance satisfies the approved test procedure; Correct Primary Connection: The primary side is correctly traced from CCR through the series circuit; Correct Secondary Connection: The secondary side is correctly traced through to the fixture; Correct Connector: Connectors mate, lock, seal, and carry current correctly; Correct Cable Lead: Leads are correctly identified, terminated, and mechanically sound; Correct Load: The connected load is within the transformer's approved rating; Correct Output: Secondary output corresponds to specification under the test condition; Accepted Transformer: All applicable results are recorded and formally accepted.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 04?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before electrical testing of any isolation transformer begins. Numerical Limits Are Not Universal: Test voltages for insulation resistance testing come from the approved manufacturer/project procedure; Insulation resistance acceptance limits are transformer- and design-specific — never apply an arbitrary universal figure; Winding resistance and voltage-ratio tolerances depend on transformer design and test conditions; Output and loading acceptance values are taken from the applicable transformer/project documentation.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 04 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 02 performs the general electrical testing framework across the AGL system; Division 04 provides the dedicated, transformer-specific verification and commissioning scope; Connector identification, continuity, contact, mating, locking, and sealing also sit within the broader Cable &amp; Connector Testing division; No transformer is released for AGL circuit commissioning until every applicable item in this division is closed.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the Transformer Commissioning Flow in Division 04?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 04 runs as a single continuous sequence per transformer, from identification through to release for AGL fixture/circuit commissioning. (1) Identification &amp; Docs — Review transformer identification and documentation; (2) Visual Inspection — Inspect physical condition before electrical testing; (3) Rating &amp; Nameplate — Verify rating and nameplate against approved design; (4) Housing &amp; Mechanical — Inspect housing, water ingress, and mechanical condition; (5) Winding Verification — Verify primary and secondary windings; (6) Connector &amp; Lead — Verify connector and cable-lead condition; (7) Insulation &amp; Continuity — Perform insulation resistance and continuity testing; (8) Resistance &amp; Ratio — Test winding resistance and voltage ratio where applicable; (9) Connection Verification — Verify primary and secondary circuit connections; (10) Controlled Energization — Apply power and verify loading and output; (11) Acceptance &amp; Report — Complete acceptance test and individual transformer report.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the Transformer. Understand the Series Circuit It Protects.</h2>
<p>Isolation transformer testing confirms the link between the constant-current loop and every fixture on it.</p>
<p>Build the technical knowledge to understand primary/secondary ratios, insulation integrity, watertightness, and how a single transformer fault can take an entire circuit out of service.</p>
<p><strong>Test with precision. Isolate with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Tests here apply test voltages or currents to circuits and equipment, such as insulation resistance, high-potential, CCR output, transformer and earth-resistance testing. Apply the aerodrome&rsquo;s isolation/LOTO procedure, prove dead, discharge circuits after every test, keep people and test leads clear, and never test equipment still connected to energised circuits or to electronics not rated for the test voltage. Test values and durations are indicative; use the project specification and the manufacturer&rsquo;s limits.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
