<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 06 — Runway Lighting System Commissioning</title>
<meta name="description" content="Runway lighting commissioning: circuits, intensity control, switching, loading, alarms, emergency operation and photometric performance as one system."/>
<meta name="keywords" content="runway lighting commissioning, RWY lighting system test, intensity control testing, runway edge light commissioning, photometric performance test, airfield lighting system acceptance"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 06 — Runway Lighting System Commissioning"/>
<meta property="og:description" content="Runway lighting commissioning: circuits, intensity control, switching, loading, alarms, emergency operation and photometric performance as one system."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-06-runway-lighting-system-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-06-runway-lighting-system-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 06 — Runway Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 06 — Runway Lighting System Commissioning"/>
<meta name="twitter:description" content="Runway lighting commissioning: circuits, intensity control, switching, loading, alarms, emergency operation and photometric performance as one system."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-06-runway-lighting-system-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 06 — Runway Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#article",
      "headline": "Division 06 — Runway Lighting System Commissioning",
      "description": "Runway lighting commissioning: circuits, intensity control, switching, loading, alarms, emergency operation and photometric performance as one system.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#webpage"
      },
      "keywords": "runway lighting commissioning, RWY lighting system test, intensity control testing, runway edge light commissioning, photometric performance test, airfield lighting system acceptance",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-06-runway-lighting-system-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html",
      "name": "Division 06 — Runway Lighting System Commissioning",
      "description": "Runway lighting commissioning: circuits, intensity control, switching, loading, alarms, emergency operation and photometric performance as one system.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 06 — Runway Lighting System Commissioning",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#topics",
      "name": "Division 06 Topics",
      "numberOfItems": 18,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Runway Edge-Light System Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Runway Threshold-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Runway End-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Runway Centreline-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Touchdown-Zone-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Runway Guard-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Runway Circuit Continuity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Runway Circuit Insulation Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Runway Circuit Current Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Runway Fixture Operation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Runway Intensity-Step Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Runway Lighting Switching Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Runway Circuit Loading Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Runway Lighting Control Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Runway Lighting Alarm Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Runway Lighting Emergency-Operation Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Runway Lighting Photometric Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Runway System Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#tc-rwy-018"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-06-runway-lighting-system-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 06 — Runway Lighting System Commissioning in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 06 of the AGL Testing & Commissioning Manual covers Runway Lighting System Commissioning. Division 05 accepts individual airfield lighting fixtures one at a time. Division 06 takes those accepted fixtures and commissions them as one integrated runway lighting system — confirming that circuits, fixtures, intensity control, switching, loading, control, alarms, emergency operation and photometric performance all work together and satisfy the approved project requirements. It contains 18 topics (TC-RWY-001 to TC-RWY-018) organised into 6 groups (A–F), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 06 — Runway Lighting System Commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Circuit Integrity → Energization → Fixture Operation → Current/Loading → Intensity → Switching → Control → Alarm → Emergency Operation → Photometry → System Acceptance. Numerical photometric criteria, circuit-current limits, insulation requirements, intensity tolerances and switching/control acceptance limits are always taken from the approved project specification, lighting design, equipment manufacturer's documentation and applicable standard — never assumed."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 06?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every runway lighting subsystem moves through the same underlying sequence — from circuit integrity through to photometric compliance — before the complete runway system is accepted. Steps: Circuit Integrity → Energization → Fixture Operation → Current / Loading → Intensity → Switching → Control → Alarm → Emergency Operation → Photometry → System Acceptance. Focus areas: Runway lighting subsystem commissioning; Runway circuit verification; Fixture, intensity & switching operation; Loading & control response; Alarm & emergency operation; System-level photometric acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 06 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 06 has 18 topics in 6 groups. A — Lighting Subsystem Commissioning: Runway Edge-Light System Commissioning, Runway Threshold-Light Commissioning, Runway End-Light Commissioning, Runway Centreline-Light Commissioning, Touchdown-Zone-Light Commissioning, Runway Guard-Light Commissioning. B — Runway Circuit Verification: Runway Circuit Continuity Verification, Runway Circuit Insulation Testing, Runway Circuit Current Verification. C — Fixture & Intensity Operation: Runway Fixture Operation Verification, Runway Intensity-Step Verification. D — Switching, Loading & Control: Runway Lighting Switching Verification, Runway Circuit Loading Verification, Runway Lighting Control Verification. E — Alarm & Emergency Operation: Runway Lighting Alarm Verification, Runway Lighting Emergency-Operation Test. F — Photometry & System Acceptance: Runway Lighting Photometric Verification, Runway System Acceptance Test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the difference between Division 05 (fixture testing) and Division 06 (runway system commissioning)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 05 and Division 06 ask two different questions. Neither substitutes for the other. Division 05 — Fixture Testing: Is this individual fixture correctly installed and functioning?; Division 06 — Runway System: Does the complete runway lighting system function correctly as one integrated system?; Circuit Integrity: Continuity, insulation and current of the primary series circuit through to the fixtures; Loading & Intensity: Connected load matches design, and the system responds correctly at every intensity step; Switching & Control: The system responds correctly to local and remote control commands; Alarm & Emergency: Faults are detected and indicated, and the system enters the approved emergency mode correctly; Photometry: The runway lighting system delivers the required optical performance as a system."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 06?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before Division 06 commissioning of any runway lighting subsystem begins. Numerical Limits Are Not Universal: Circuit-current limits, insulation test voltages and acceptance values come from the approved project specification and applicable standard; Intensity-step tolerances and switching/control acceptance limits are design- and equipment-specific — never apply an arbitrary universal figure; Photometric acceptance criteria are taken from the applicable approved requirement, not a generic value; Sensitive electronic equipment should be protected from inappropriate insulation testing."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 06 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 05 establishes acceptance of individual airfield lighting fixtures; Division 03 separately covers CCR testing and commissioning — Division 06 confirms the runway circuit's response to CCR output, it does not repeat CCR-specific testing; A dedicated Photometric Testing & Measurement division provides detailed photometric methodology and equipment/testing procedures — Division 06 covers runway-system photometric verification and acceptance; No runway lighting subsystem is declared commissioned merely because individual fixtures illuminate."
      }
    },
    {
      "@type": "Question",
      "name": "What acceptance statuses are used in Division 06?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every runway lighting subsystem test and the final integrated acceptance gate is recorded against one of the following statuses. PASS: Runway lighting system satisfies applicable requirements; FAIL: One or more acceptance requirements are not satisfied; RETEST: Corrective action and repeat testing required; CONDITIONAL: Accepted with documented conditions; N/A: Not applicable to the runway configuration."
      }
    },
    {
      "@type": "Question",
      "name": "Why should Division 05 and Division 06 never be treated as duplicates?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 05 and Division 06 should never be treated as duplicates — one confirms components, the other confirms the integrated system. Division 05 Asks: Is this individual fixture correctly installed?; Is this individual fixture functioning?; Fixture A, B, C each independently PASS. Division 06 Asks: Does the complete runway lighting system function as one integrated system?; Individual fixture passes do not automatically mean the runway edge-light system passes; Additionally verifies circuit integrity, CCR current, loading, intensity steps, switching, control, alarms and emergency operation. Why It Matters: Prevents component-level acceptance being incorrectly treated as system-level acceptance; Mirrors the same separation used for taxiway, approach-lighting, PAPI and photometric/system commissioning activities; Keeps the final runway acceptance gate meaningful and traceable."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Runway Commissioning Flow in Division 06?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 06 runs as a single continuous sequence from accepted Division 05 fixtures through to final runway system acceptance. (1) Fixture Acceptance — Begin from Division 05 accepted fixtures and identify the runway lighting system; (2) Subsystem Commissioning — Commission edge, threshold, end, centreline, TDZ and guard-light subsystems; (3) Circuit Continuity — Verify runway circuit continuity from CCR through to fixtures; (4) Circuit Insulation — Perform runway circuit insulation testing against approved criteria; (5) Current Verification — Verify CCR output current against runway circuit response; (6) Fixture Operation — Verify ON/OFF and stable operation across all subsystems, then integrated; (7) Intensity Steps — Verify system response at minimum, intermediate and maximum steps; (8) Switching — Verify local/remote switching response and status confirmation; (9) Loading — Compare design load, installed load and measured operating condition; (10) Control — Verify control-command response through to control-system indication; (11) Alarm & Emergency — Verify alarm detection/recovery and approved emergency operating mode; (12) Photometry & Acceptance — Complete photometric verification and final runway system acceptance test."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* acceptance checklist */
  .accept-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px;}
  @media(max-width:1000px){.accept-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:640px){.accept-grid{grid-template-columns:1fr;}}
  .accept-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:20px;}
  .accept-card h4{font-size:13.5px;color:var(--gold);margin-bottom:12px;letter-spacing:.5px;text-transform:uppercase;}
  .accept-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .accept-card li{font-size:12.5px;color:var(--text);line-height:1.5;padding-left:20px;position:relative;}
  .accept-card li::before{content:'\2713';position:absolute;left:0;top:0;color:var(--green);font-size:11px;font-weight:700;opacity:.7;}

  .status-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;margin-top:20px;}
  .status-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:12px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .status-table tbody td{padding:12px 20px;font-size:13px;color:var(--text);border-bottom:1px solid var(--border);}
  .status-table tbody tr:last-child td{border-bottom:none;}
  .status-table td.status-name{font-weight:700;white-space:nowrap;}
  .status-name.pass{color:var(--green);}
  .status-name.fail{color:var(--red);}
  .status-name.retest{color:var(--gold);}
  .status-name.cond{color:var(--cyan);}
  .status-name.na{color:var(--text);}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-size:13.5px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;text-transform:uppercase!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-size:13.5px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;text-transform:uppercase!important}}@media (max-width:480px){html body .hp4{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;font-size:13.5px!important;letter-spacing:0.5px!important;margin-bottom:12px!important;text-transform:uppercase!important}}@media (min-width:769px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 06 — Runway Lighting System Commissioning</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-plane-arrival"></i> Division 06 &middot; RWY &middot; Integrated System Commissioning</div>
  <h1 class="page-title">Runway Lighting System <span>Commissioning</span></h1>
  <p class="page-sub">Division 05 accepts individual airfield lighting fixtures one at a time. Division 06 takes those accepted fixtures and commissions them as one integrated runway lighting system — confirming that circuits, fixtures, intensity control, switching, loading, control, alarms, emergency operation and photometric performance all work together and satisfy the approved project requirements.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> <strong>Circuit Integrity &rarr; Energization &rarr; Fixture Operation &rarr; Current/Loading &rarr; Intensity &rarr; Switching &rarr; Control &rarr; Alarm &rarr; Emergency Operation &rarr; Photometry &rarr; System Acceptance.</strong> Numerical photometric criteria, circuit-current limits, insulation requirements, intensity tolerances and switching/control acceptance limits are always taken from the approved project specification, lighting design, equipment manufacturer's documentation and applicable standard — never assumed.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">18</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">06</div><div class="lbl">Verification Groups (A&ndash;F)</div></div>
  <div class="stat-box"><div class="num">06</div><div class="lbl">Runway Lighting Subsystems</div></div>
  <div class="stat-box"><div class="num">18</div><div class="lbl">Master Record Test Points</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Every runway lighting subsystem moves through the same underlying sequence — from circuit integrity through to photometric compliance — before the complete runway system is accepted.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Circuit Integrity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Energization</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Fixture Operation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Current / Loading</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Intensity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Switching</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Control</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alarm</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Emergency Operation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Photometry</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>System Acceptance</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Runway lighting subsystem commissioning</span>
      <span class="condition-pill">Runway circuit verification</span>
      <span class="condition-pill">Fixture, intensity &amp; switching operation</span>
      <span class="condition-pill">Loading &amp; control response</span>
      <span class="condition-pill">Alarm &amp; emergency operation</span>
      <span class="condition-pill">System-level photometric acceptance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Fixture vs <span>Runway System</span></h2>
      <p>Division 05 and Division 06 ask two different questions. Neither substitutes for the other.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Division</th><th>Question It Answers</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Division 05 — Fixture Testing</td><td>Is this individual fixture correctly installed and functioning?</td></tr>
        <tr><td class="freq-name">Division 06 — Runway System</td><td>Does the complete runway lighting system function correctly as one integrated system?</td></tr>
        <tr><td class="freq-name">Circuit Integrity</td><td>Continuity, insulation and current of the primary series circuit through to the fixtures</td></tr>
        <tr><td class="freq-name">Loading &amp; Intensity</td><td>Connected load matches design, and the system responds correctly at every intensity step</td></tr>
        <tr><td class="freq-name">Switching &amp; Control</td><td>The system responds correctly to local and remote control commands</td></tr>
        <tr><td class="freq-name">Alarm &amp; Emergency</td><td>Faults are detected and indicated, and the system enters the approved emergency mode correctly</td></tr>
        <tr><td class="freq-name">Photometry</td><td>The runway lighting system delivers the required optical performance as a system</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before Division 06 commissioning of any runway lighting subsystem begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Numerical Limits Are Not Universal</h3>
        <ul>
          <li>Circuit-current limits, insulation test voltages and acceptance values come from the approved project specification and applicable standard</li>
          <li>Intensity-step tolerances and switching/control acceptance limits are design- and equipment-specific — never apply an arbitrary universal figure</li>
          <li>Photometric acceptance criteria are taken from the applicable approved requirement, not a generic value</li>
          <li>Sensitive electronic equipment should be protected from inappropriate insulation testing</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 05 establishes acceptance of individual airfield lighting fixtures</li>
          <li>Division 03 separately covers CCR testing and commissioning — Division 06 confirms the runway circuit's response to CCR output, it does not repeat CCR-specific testing</li>
          <li>A dedicated Photometric Testing &amp; Measurement division provides detailed photometric methodology and equipment/testing procedures — Division 06 covers runway-system photometric verification and acceptance</li>
          <li>No runway lighting subsystem is declared commissioned merely because individual fixtures illuminate</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 18 <span>Topics</span></h2>
      <p>Grouped by commissioning focus, in the order each runway lighting subsystem is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Lighting Subsystem Commissioning</a>
      <a href="#group-b">B — Runway Circuit Verification</a>
      <a href="#group-c">C — Fixture &amp; Intensity Operation</a>
      <a href="#group-d">D — Switching, Loading &amp; Control</a>
      <a href="#group-e">E — Alarm &amp; Emergency Operation</a>
      <a href="#group-f">F — Photometry &amp; System Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Lighting Subsystem Commissioning</h3><span class="group-tally">6 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-001" data-search="tc-rwy-001 runway edge-light system commissioning verification checks verify correct fixture type, location, spacing, identification and orientation verify correct circuit connection and system continuity: ccr → primary circuit → isolation transformers → secondary connections → runway edge fixtures verify fixture illumination, intensity operation, switching response, circuit loading and control response check for missing, incorrect or non-operating fixtures, incorrect orientation, abnormal brightness, incorrect spacing, and circuit interruption acceptance criteria: the assessment covers the complete runway edge-light system rather than treating each fixture only as an isolated component."><summary><span class="code-badge">TC-RWY-001</span><span class="topic-title">Runway Edge-Light System Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct fixture type, location, spacing, identification and orientation</li>
<li>Verify correct circuit connection and system continuity: CCR → primary circuit → isolation transformers → secondary connections → runway edge fixtures</li>
<li>Verify fixture illumination, intensity operation, switching response, circuit loading and control response</li>
<li>Check for missing, incorrect or non-operating fixtures, incorrect orientation, abnormal brightness, incorrect spacing, and circuit interruption</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the assessment covers the complete runway edge-light system rather than treating each fixture only as an isolated component.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-002" data-search="tc-rwy-002 runway threshold-light commissioning verification checks verify correct fixture type, threshold location and orientation verify correct colour/configuration as applicable and correct circuit verify illumination, switching, intensity operation and control response check that all required threshold fixtures operate, no abnormal or intermittent illumination exists, and fixtures respond correctly to commanded intensity levels acceptance criteria: the threshold-light system is verified as an integrated group, not as isolated fixtures."><summary><span class="code-badge">TC-RWY-002</span><span class="topic-title">Runway Threshold-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct fixture type, threshold location and orientation</li>
<li>Verify correct colour/configuration as applicable and correct circuit</li>
<li>Verify illumination, switching, intensity operation and control response</li>
<li>Check that all required threshold fixtures operate, no abnormal or intermittent illumination exists, and fixtures respond correctly to commanded intensity levels</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the threshold-light system is verified as an integrated group, not as isolated fixtures.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-003" data-search="tc-rwy-003 runway end-light commissioning verification checks verify correct location, fixture type, orientation and circuit verify correct illumination, switching, intensity response and control response record fixture ids, circuit id, operating condition, test result and observations acceptance criteria: runway end lights, where provided, are commissioned and recorded as part of the runway lighting configuration."><summary><span class="code-badge">TC-RWY-003</span><span class="topic-title">Runway End-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct location, fixture type, orientation and circuit</li>
<li>Verify correct illumination, switching, intensity response and control response</li>
<li>Record fixture IDs, circuit ID, operating condition, test result and observations</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> runway end lights, where provided, are commissioned and recorded as part of the runway lighting configuration.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-004" data-search="tc-rwy-004 runway centreline-light commissioning verification checks verify fixture installation, spacing, circuit identity, continuity and insulation verify current, illumination, intensity, switching, control and overall system test verify the centreline lighting system under all applicable operating intensity settings check for dark fixtures, incorrect sequence, uneven or intermittent operation, incorrect intensity, and circuit interruption acceptance criteria: where provided, runway centreline lights are commissioned as a dedicated runway lighting subsystem."><summary><span class="code-badge">TC-RWY-004</span><span class="topic-title">Runway Centreline-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture installation, spacing, circuit identity, continuity and insulation</li>
<li>Verify current, illumination, intensity, switching, control and overall system test</li>
<li>Verify the centreline lighting system under all applicable operating intensity settings</li>
<li>Check for dark fixtures, incorrect sequence, uneven or intermittent operation, incorrect intensity, and circuit interruption</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> where provided, runway centreline lights are commissioned as a dedicated runway lighting subsystem.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-005" data-search="tc-rwy-005 touchdown-zone-light commissioning verification checks verify correct fixture locations and configuration verify circuit identity, continuity, insulation and current verify illumination, intensity, switching and control confirm that all required tdz lights operate consistently at each applicable operating level acceptance criteria: where tdz lighting is provided, the complete tdz lighting system is verified, not individual fixtures in isolation."><summary><span class="code-badge">TC-RWY-005</span><span class="topic-title">Touchdown-Zone-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct fixture locations and configuration</li>
<li>Verify circuit identity, continuity, insulation and current</li>
<li>Verify illumination, intensity, switching and control</li>
<li>Confirm that all required TDZ lights operate consistently at each applicable operating level</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> where TDZ lighting is provided, the complete TDZ lighting system is verified, not individual fixtures in isolation.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-006" data-search="tc-rwy-006 runway guard-light commissioning verification checks verify correct location, fixture type, identification and circuit verify electrical continuity, illumination and switching verify intensity where applicable, control, and alarm/status where applicable confirm correct response to the applicable runway lighting control command acceptance criteria: runway guard lights, where installed, respond correctly to the applicable control command."><summary><span class="code-badge">TC-RWY-006</span><span class="topic-title">Runway Guard-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct location, fixture type, identification and circuit</li>
<li>Verify electrical continuity, illumination and switching</li>
<li>Verify intensity where applicable, control, and alarm/status where applicable</li>
<li>Confirm correct response to the applicable runway lighting control command</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> runway guard lights, where installed, respond correctly to the applicable control command.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Runway Circuit Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-007" data-search="tc-rwy-007 runway circuit continuity verification verification checks verify the primary series circuit, cable sections, cable joints, isolation transformers, connector paths and secondary connections verify circuit return path where applicable test sequence: circuit identification → isolation → continuity test → result recording → comparison with approved criterion investigate any open circuit, unexpected resistance, incorrect circuit, poor connection, incorrect transformer or connector fault hold point: any continuity discrepancy is investigated and resolved before proceeding to insulation and current testing."><summary><span class="code-badge">TC-RWY-007</span><span class="topic-title">Runway Circuit Continuity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the primary series circuit, cable sections, cable joints, isolation transformers, connector paths and secondary connections</li>
<li>Verify circuit return path where applicable</li>
<li>Test sequence: circuit identification → isolation → continuity test → result recording → comparison with approved criterion</li>
<li>Investigate any open circuit, unexpected resistance, incorrect circuit, poor connection, incorrect transformer or connector fault</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any continuity discrepancy is investigated and resolved before proceeding to insulation and current testing.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-008" data-search="tc-rwy-008 runway circuit insulation testing verification checks verify primary circuit insulation, cable insulation, joint insulation and applicable equipment insulation verify earth leakage condition record circuit, test point, test voltage, measured insulation resistance, criterion and result protect sensitive electronic equipment from inappropriate insulation testing hold point: the applicable test voltage and acceptance limit must come from the approved procedure/specification, not an assumed value."><summary><span class="code-badge">TC-RWY-008</span><span class="topic-title">Runway Circuit Insulation Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary circuit insulation, cable insulation, joint insulation and applicable equipment insulation</li>
<li>Verify earth leakage condition</li>
<li>Record circuit, test point, test voltage, measured insulation resistance, criterion and result</li>
<li>Protect sensitive electronic equipment from inappropriate insulation testing</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the applicable test voltage and acceptance limit must come from the approved procedure/specification, not an assumed value.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-009" data-search="tc-rwy-009 runway circuit current verification verification checks verify ccr output current and runway circuit current verify current at each applicable intensity level and current stability verify agreement between ccr indication and measured circuit current evaluate: commanded intensity → ccr current → runway circuit response hold point: any abnormal current is investigated before system acceptance."><summary><span class="code-badge">TC-RWY-009</span><span class="topic-title">Runway Circuit Current Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR output current and runway circuit current</li>
<li>Verify current at each applicable intensity level and current stability</li>
<li>Verify agreement between CCR indication and measured circuit current</li>
<li>Evaluate: commanded intensity → CCR current → runway circuit response</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any abnormal current is investigated before system acceptance.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Fixture &amp; Intensity Operation</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-010" data-search="tc-rwy-010 runway fixture operation verification verification checks verify on operation, off operation and stable operation of the complete set of runway fixtures verify correct optical response with no intermittent fixtures, no dark fixtures, no abnormal flickering and no abnormal intensity variation test each applicable runway lighting subsystem separately: edge, threshold, end, centreline, tdz and guard lights then perform integrated runway operation across all subsystems together acceptance criteria: every fixture in every applicable subsystem operates correctly, both individually and as part of the integrated runway operation."><summary><span class="code-badge">TC-RWY-010</span><span class="topic-title">Runway Fixture Operation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON operation, OFF operation and stable operation of the complete set of runway fixtures</li>
<li>Verify correct optical response with no intermittent fixtures, no dark fixtures, no abnormal flickering and no abnormal intensity variation</li>
<li>Test each applicable runway lighting subsystem separately: edge, threshold, end, centreline, TDZ and guard lights</li>
<li>Then perform integrated runway operation across all subsystems together</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every fixture in every applicable subsystem operates correctly, both individually and as part of the integrated runway operation.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-011" data-search="tc-rwy-011 runway intensity-step verification verification checks verify minimum step, intermediate steps and maximum step verify correct fixture response, correct ccr current and correct system indication at each step verify correct visual intensity response test sequence: select step → observe ccr → verify circuit current → observe fixtures → record result acceptance criteria: ccr testing establishes regulator performance; division 06 confirms the complete runway lighting system responds correctly to that ccr output at every applicable step."><summary><span class="code-badge">TC-RWY-011</span><span class="topic-title">Runway Intensity-Step Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify minimum step, intermediate steps and maximum step</li>
<li>Verify correct fixture response, correct CCR current and correct system indication at each step</li>
<li>Verify correct visual intensity response</li>
<li>Test sequence: select step → observe CCR → verify circuit current → observe fixtures → record result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> CCR testing establishes regulator performance; Division 06 confirms the complete runway lighting system responds correctly to that CCR output at every applicable step.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Switching, Loading &amp; Control</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-012" data-search="tc-rwy-012 runway lighting switching verification verification checks verify on command, off command and intensity selection verify local control and remote control where applicable verify switching response, correct fixture response and correct indication test sequence: command → ccr/system response → circuit energization → fixture response → status confirmation acceptance criteria: the runway lighting system switches correctly and confirms status for every applicable command path."><summary><span class="code-badge">TC-RWY-012</span><span class="topic-title">Runway Lighting Switching Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON command, OFF command and intensity selection</li>
<li>Verify local control and remote control where applicable</li>
<li>Verify switching response, correct fixture response and correct indication</li>
<li>Test sequence: command → CCR/system response → circuit energization → fixture response → status confirmation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the runway lighting system switches correctly and confirms status for every applicable command path.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-013" data-search="tc-rwy-013 runway circuit loading verification verification checks verify connected fixture count, transformer count, fixture load, circuit load and ccr loading verify operating current and circuit condition compare design load ↔ installed load ↔ measured operating condition investigate unexpected high or low load, missing fixture load, additional load, incorrect transformer, incorrect fixture or circuit fault hold point: any loading discrepancy is investigated and resolved before proceeding to control and photometric verification."><summary><span class="code-badge">TC-RWY-013</span><span class="topic-title">Runway Circuit Loading Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify connected fixture count, transformer count, fixture load, circuit load and CCR loading</li>
<li>Verify operating current and circuit condition</li>
<li>Compare design load ↔ installed load ↔ measured operating condition</li>
<li>Investigate unexpected high or low load, missing fixture load, additional load, incorrect transformer, incorrect fixture or circuit fault</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any loading discrepancy is investigated and resolved before proceeding to control and photometric verification.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-014" data-search="tc-rwy-014 runway lighting control verification verification checks verify local control, remote control, intensity commands and on/off commands verify status indication, command acknowledgement, control mode and interlocks where applicable integrated sequence: control command → ccr response → series circuit response → fixture response → control-system indication acceptance criteria: division 06 concentrates on the runway lighting system&#x27;s response to control commands, rather than duplicating complete alcms commissioning covered elsewhere."><summary><span class="code-badge">TC-RWY-014</span><span class="topic-title">Runway Lighting Control Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local control, remote control, intensity commands and ON/OFF commands</li>
<li>Verify status indication, command acknowledgement, control mode and interlocks where applicable</li>
<li>Integrated sequence: control command → CCR response → series circuit response → fixture response → control-system indication</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> Division 06 concentrates on the runway lighting system's response to control commands, rather than duplicating complete ALCMS commissioning covered elsewhere.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Alarm &amp; Emergency Operation</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-015" data-search="tc-rwy-015 runway lighting alarm verification verification checks verify circuit failure alarm, ccr alarm and circuit-current abnormality where applicable verify equipment fault, control-system alarm, communication failure and fixture/circuit monitoring alarm verify sequence: fault/alarm condition → detection → local indication → remote indication → correct recovery record alarm type, trigger condition, indication, control-system indication, reset/recovery and result acceptance criteria: every applicable alarm is correctly detected, indicated and recoverable."><summary><span class="code-badge">TC-RWY-015</span><span class="topic-title">Runway Lighting Alarm Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit failure alarm, CCR alarm and circuit-current abnormality where applicable</li>
<li>Verify equipment fault, control-system alarm, communication failure and fixture/circuit monitoring alarm</li>
<li>Verify sequence: fault/alarm condition → detection → local indication → remote indication → correct recovery</li>
<li>Record alarm type, trigger condition, indication, control-system indication, reset/recovery and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm is correctly detected, indicated and recoverable.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-016" data-search="tc-rwy-016 runway lighting emergency-operation test verification checks verify emergency command and emergency lighting response against the required operating level verify local emergency operation and remote emergency operation where applicable verify emergency indication and recovery/reset acceptance criteria: the runway lighting system enters the defined emergency operating condition without unintended behaviour, following the airport/project-approved procedure."><summary><span class="code-badge">TC-RWY-016</span><span class="topic-title">Runway Lighting Emergency-Operation Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify emergency command and emergency lighting response against the required operating level</li>
<li>Verify local emergency operation and remote emergency operation where applicable</li>
<li>Verify emergency indication and recovery/reset</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the runway lighting system enters the defined emergency operating condition without unintended behaviour, following the airport/project-approved procedure.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Photometry &amp; System Acceptance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-rwy-017" data-search="tc-rwy-017 runway lighting photometric verification verification checks verify light intensity, light distribution, beam direction and photometric uniformity as applicable verify required photometric coverage, fixture alignment effect, intensity performance and system-level photometric compliance before measurement: confirm fixture installation is complete, alignment, correct intensity step, ccr output, normal circuit operation, photometric equipment calibration, measurement configuration and applicable test condition record runway, lighting system, test date, weather/environmental conditions where required, intensity step, photometer/test equipment, calibration status, measurement locations, measured values, acceptance criteria and pass/fail hold point: photometric acceptance limits are taken from the applicable approved requirement, never a generic value. division 06 covers runway-system photometric verification/acceptance; the dedicated photometry division provides detailed measurement methodology and equipment/testing procedures."><summary><span class="code-badge">TC-RWY-017</span><span class="topic-title">Runway Lighting Photometric Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light intensity, light distribution, beam direction and photometric uniformity as applicable</li>
<li>Verify required photometric coverage, fixture alignment effect, intensity performance and system-level photometric compliance</li>
<li>Before measurement: confirm fixture installation is complete, alignment, correct intensity step, CCR output, normal circuit operation, photometric equipment calibration, measurement configuration and applicable test condition</li>
<li>Record runway, lighting system, test date, weather/environmental conditions where required, intensity step, photometer/test equipment, calibration status, measurement locations, measured values, acceptance criteria and pass/fail</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> photometric acceptance limits are taken from the applicable approved requirement, never a generic value. Division 06 covers runway-system photometric verification/acceptance; the dedicated photometry division provides detailed measurement methodology and equipment/testing procedures.</p></div></div></details>

        <details class="topic-card" id="tc-rwy-018" data-search="tc-rwy-018 runway system acceptance test verification checks confirm edge, threshold, end, centreline, tdz and guard-light subsystems are commissioned with circuit continuity, insulation, current, fixture operation, intensity and switching verified as applicable confirm system control: local control, remote control where applicable, intensity control, status indication and alarm functions verified confirm emergency operation, emergency indication and recovery verified confirm photometric test completed, equipment calibration verified, results evaluated and all applicable criteria satisfied record final status: pass, fail, retest, conditional, or n/a acceptance criteria: the complete chain — accepted fixtures, healthy runway circuit, correct ccr output, correct circuit loading, all runway lighting subsystems operational, correct intensity steps, correct switching, correct control, correct alarms, correct emergency operation and photometric compliance — is verified and documented before the runway lighting system is declared accepted."><summary><span class="code-badge">TC-RWY-018</span><span class="topic-title">Runway System Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm edge, threshold, end, centreline, TDZ and guard-light subsystems are commissioned with circuit continuity, insulation, current, fixture operation, intensity and switching verified as applicable</li>
<li>Confirm system control: local control, remote control where applicable, intensity control, status indication and alarm functions verified</li>
<li>Confirm emergency operation, emergency indication and recovery verified</li>
<li>Confirm photometric test completed, equipment calibration verified, results evaluated and all applicable criteria satisfied</li>
<li>Record final status: PASS, FAIL, RETEST, CONDITIONAL, or N/A</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete chain — accepted fixtures, healthy runway circuit, correct CCR output, correct circuit loading, all runway lighting subsystems operational, correct intensity steps, correct switching, correct control, correct alarms, correct emergency operation and photometric compliance — is verified and documented before the runway lighting system is declared accepted.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Runway System Acceptance <span>Status</span></h2>
      <p>Every runway lighting subsystem test and the final integrated acceptance gate is recorded against one of the following statuses.</p>
    </div>
    <table class="status-table">
      <thead><tr><th>Status</th><th>Meaning</th></tr></thead>
      <tbody>
        <tr><td class="status-name pass">PASS</td><td>Runway lighting system satisfies applicable requirements</td></tr>
        <tr><td class="status-name fail">FAIL</td><td>One or more acceptance requirements are not satisfied</td></tr>
        <tr><td class="status-name retest">RETEST</td><td>Corrective action and repeat testing required</td></tr>
        <tr><td class="status-name cond">CONDITIONAL</td><td>Accepted with documented conditions</td></tr>
        <tr><td class="status-name na">N/A</td><td>Not applicable to the runway configuration</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Critical Difference: Fixture vs <span>Runway System</span></h2>
      <p>Division 05 and Division 06 should never be treated as duplicates — one confirms components, the other confirms the integrated system.</p>
    </div>
    <div class="accept-grid">
      <div class="accept-card">
        <h3 class="hp4">Division 05 Asks</h3>
        <ul>
          <li>Is this individual fixture correctly installed?</li>
          <li>Is this individual fixture functioning?</li>
          <li>Fixture A, B, C each independently PASS</li>
        </ul>
      </div>
      <div class="accept-card">
        <h3 class="hp4">Division 06 Asks</h3>
        <ul>
          <li>Does the complete runway lighting system function as one integrated system?</li>
          <li>Individual fixture passes do not automatically mean the runway edge-light system passes</li>
          <li>Additionally verifies circuit integrity, CCR current, loading, intensity steps, switching, control, alarms and emergency operation</li>
        </ul>
      </div>
      <div class="accept-card">
        <h3 class="hp4">Why It Matters</h3>
        <ul>
          <li>Prevents component-level acceptance being incorrectly treated as system-level acceptance</li>
          <li>Mirrors the same separation used for taxiway, approach-lighting, PAPI and photometric/system commissioning activities</li>
          <li>Keeps the final runway acceptance gate meaningful and traceable</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Runway Commissioning <span>Flow</span></h2>
      <p>Division 06 runs as a single continuous sequence from accepted Division 05 fixtures through to final runway system acceptance.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp5">Fixture Acceptance</h3><p>Begin from Division 05 accepted fixtures and identify the runway lighting system.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp5">Subsystem Commissioning</h3><p>Commission edge, threshold, end, centreline, TDZ and guard-light subsystems.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp5">Circuit Continuity</h3><p>Verify runway circuit continuity from CCR through to fixtures.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp5">Circuit Insulation</h3><p>Perform runway circuit insulation testing against approved criteria.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp5">Current Verification</h3><p>Verify CCR output current against runway circuit response.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp5">Fixture Operation</h3><p>Verify ON/OFF and stable operation across all subsystems, then integrated.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp5">Intensity Steps</h3><p>Verify system response at minimum, intermediate and maximum steps.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp5">Switching</h3><p>Verify local/remote switching response and status confirmation.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp5">Loading</h3><p>Compare design load, installed load and measured operating condition.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp5">Control</h3><p>Verify control-command response through to control-system indication.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp5">Alarm &amp; Emergency</h3><p>Verify alarm detection/recovery and approved emergency operating mode.</p></div>
      <div class="gate-step"><div class="dnum">12</div><h3 class="hp5">Photometry &amp; Acceptance</h3><p>Complete photometric verification and final runway system acceptance test.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 06 — Runway Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 06 — Runway Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 06 of the AGL Testing &amp; Commissioning Manual covers Runway Lighting System Commissioning. Division 05 accepts individual airfield lighting fixtures one at a time. Division 06 takes those accepted fixtures and commissions them as one integrated runway lighting system — confirming that circuits, fixtures, intensity control, switching, loading, control, alarms, emergency operation and photometric performance all work together and satisfy the approved project requirements. It contains 18 topics (TC-RWY-001 to TC-RWY-018) organised into 6 groups (A–F), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 06 — Runway Lighting System Commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Circuit Integrity → Energization → Fixture Operation → Current/Loading → Intensity → Switching → Control → Alarm → Emergency Operation → Photometry → System Acceptance. Numerical photometric criteria, circuit-current limits, insulation requirements, intensity tolerances and switching/control acceptance limits are always taken from the approved project specification, lighting design, equipment manufacturer's documentation and applicable standard — never assumed.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 06?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every runway lighting subsystem moves through the same underlying sequence — from circuit integrity through to photometric compliance — before the complete runway system is accepted. Steps: Circuit Integrity → Energization → Fixture Operation → Current / Loading → Intensity → Switching → Control → Alarm → Emergency Operation → Photometry → System Acceptance. Focus areas: Runway lighting subsystem commissioning; Runway circuit verification; Fixture, intensity &amp; switching operation; Loading &amp; control response; Alarm &amp; emergency operation; System-level photometric acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 06 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 06 has 18 topics in 6 groups. A — Lighting Subsystem Commissioning: Runway Edge-Light System Commissioning, Runway Threshold-Light Commissioning, Runway End-Light Commissioning, Runway Centreline-Light Commissioning, Touchdown-Zone-Light Commissioning, Runway Guard-Light Commissioning. B — Runway Circuit Verification: Runway Circuit Continuity Verification, Runway Circuit Insulation Testing, Runway Circuit Current Verification. C — Fixture &amp; Intensity Operation: Runway Fixture Operation Verification, Runway Intensity-Step Verification. D — Switching, Loading &amp; Control: Runway Lighting Switching Verification, Runway Circuit Loading Verification, Runway Lighting Control Verification. E — Alarm &amp; Emergency Operation: Runway Lighting Alarm Verification, Runway Lighting Emergency-Operation Test. F — Photometry &amp; System Acceptance: Runway Lighting Photometric Verification, Runway System Acceptance Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the difference between Division 05 (fixture testing) and Division 06 (runway system commissioning)?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 05 and Division 06 ask two different questions. Neither substitutes for the other. Division 05 — Fixture Testing: Is this individual fixture correctly installed and functioning?; Division 06 — Runway System: Does the complete runway lighting system function correctly as one integrated system?; Circuit Integrity: Continuity, insulation and current of the primary series circuit through to the fixtures; Loading &amp; Intensity: Connected load matches design, and the system responds correctly at every intensity step; Switching &amp; Control: The system responds correctly to local and remote control commands; Alarm &amp; Emergency: Faults are detected and indicated, and the system enters the approved emergency mode correctly; Photometry: The runway lighting system delivers the required optical performance as a system.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 06?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before Division 06 commissioning of any runway lighting subsystem begins. Numerical Limits Are Not Universal: Circuit-current limits, insulation test voltages and acceptance values come from the approved project specification and applicable standard; Intensity-step tolerances and switching/control acceptance limits are design- and equipment-specific — never apply an arbitrary universal figure; Photometric acceptance criteria are taken from the applicable approved requirement, not a generic value; Sensitive electronic equipment should be protected from inappropriate insulation testing.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 06 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 05 establishes acceptance of individual airfield lighting fixtures; Division 03 separately covers CCR testing and commissioning — Division 06 confirms the runway circuit's response to CCR output, it does not repeat CCR-specific testing; A dedicated Photometric Testing &amp; Measurement division provides detailed photometric methodology and equipment/testing procedures — Division 06 covers runway-system photometric verification and acceptance; No runway lighting subsystem is declared commissioned merely because individual fixtures illuminate.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What acceptance statuses are used in Division 06?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every runway lighting subsystem test and the final integrated acceptance gate is recorded against one of the following statuses. PASS: Runway lighting system satisfies applicable requirements; FAIL: One or more acceptance requirements are not satisfied; RETEST: Corrective action and repeat testing required; CONDITIONAL: Accepted with documented conditions; N/A: Not applicable to the runway configuration.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q9</span><span class="faq-q">Why should Division 05 and Division 06 never be treated as duplicates?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 05 and Division 06 should never be treated as duplicates — one confirms components, the other confirms the integrated system. Division 05 Asks: Is this individual fixture correctly installed?; Is this individual fixture functioning?; Fixture A, B, C each independently PASS. Division 06 Asks: Does the complete runway lighting system function as one integrated system?; Individual fixture passes do not automatically mean the runway edge-light system passes; Additionally verifies circuit integrity, CCR current, loading, intensity steps, switching, control, alarms and emergency operation. Why It Matters: Prevents component-level acceptance being incorrectly treated as system-level acceptance; Mirrors the same separation used for taxiway, approach-lighting, PAPI and photometric/system commissioning activities; Keeps the final runway acceptance gate meaningful and traceable.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q10</span><span class="faq-q">What is the Runway Commissioning Flow in Division 06?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 06 runs as a single continuous sequence from accepted Division 05 fixtures through to final runway system acceptance. (1) Fixture Acceptance — Begin from Division 05 accepted fixtures and identify the runway lighting system; (2) Subsystem Commissioning — Commission edge, threshold, end, centreline, TDZ and guard-light subsystems; (3) Circuit Continuity — Verify runway circuit continuity from CCR through to fixtures; (4) Circuit Insulation — Perform runway circuit insulation testing against approved criteria; (5) Current Verification — Verify CCR output current against runway circuit response; (6) Fixture Operation — Verify ON/OFF and stable operation across all subsystems, then integrated; (7) Intensity Steps — Verify system response at minimum, intermediate and maximum steps; (8) Switching — Verify local/remote switching response and status confirmation; (9) Loading — Compare design load, installed load and measured operating condition; (10) Control — Verify control-command response through to control-system indication; (11) Alarm &amp; Emergency — Verify alarm detection/recovery and approved emergency operating mode; (12) Photometry &amp; Acceptance — Complete photometric verification and final runway system acceptance test.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Commission the Runway. Understand the System Behind Every Light.</h2>
<p>Runway lighting commissioning proves that individual fixtures function together as one coordinated system.</p>
<p>Build the technical knowledge to understand circuit sequencing, intensity-step control, and how edge, centerline, and threshold lighting integrate into a single, standards-compliant system.</p>
<p><strong>Commission with precision. Coordinate with confidence. Operate with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Energising, adjusting and commissioning installed lighting affects aircraft safety. Do not energise or commission lighting serving an operational runway, taxiway or approach without aerodrome-operator authorisation, air traffic control coordination and approved procedures. Closure, NOTAM, ground and flight inspection, and any declaration of serviceability or operating category are decisions for the aerodrome operator and the competent authority, not this page.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
