<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 07 — Taxiway Lighting System Commissioning</title>
<meta name="description" content="Taxiway lighting commissioning: edge, centreline, clearance bar and exit lighting, verifying circuits, control, alarms and photometric performance."/>
<meta name="keywords" content="taxiway lighting commissioning, TWY lighting system, taxiway centreline lights, clearance bar testing, rapid exit lighting, taxiway edge light test, airfield lighting commissioning, taxiway lighting commissioning checklist, taxiway lighting commissioning test"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 07 — Taxiway Lighting System Commissioning"/>
<meta property="og:description" content="Taxiway lighting commissioning: edge, centreline, clearance bar and exit lighting, verifying circuits, control, alarms and photometric performance."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-07-taxiway-lighting-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-07-taxiway-lighting-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 07 — Taxiway Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 07 — Taxiway Lighting System Commissioning"/>
<meta name="twitter:description" content="Taxiway lighting commissioning: edge, centreline, clearance bar and exit lighting, verifying circuits, control, alarms and photometric performance."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-07-taxiway-lighting-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 07 — Taxiway Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#article",
      "headline": "Division 07 — Taxiway Lighting System Commissioning",
      "description": "Taxiway lighting commissioning: edge, centreline, clearance bar and exit lighting, verifying circuits, control, alarms and photometric performance.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#webpage"
      },
      "keywords": "taxiway lighting commissioning, TWY lighting system, taxiway centreline lights, clearance bar testing, rapid exit lighting, taxiway edge light test, airfield lighting commissioning, taxiway lighting commissioning checklist, taxiway lighting commissioning test",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-07-taxiway-lighting-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html",
      "name": "Division 07 — Taxiway Lighting System Commissioning",
      "description": "Taxiway lighting commissioning: edge, centreline, clearance bar and exit lighting, verifying circuits, control, alarms and photometric performance.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 07 — Taxiway Lighting System Commissioning",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#topics",
      "name": "Division 07 Topics",
      "numberOfItems": 17,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Taxiway Edge-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Taxiway Centreline-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Clearance-Bar Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Taxiway Exit-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Rapid-Exit Taxiway-Light Commissioning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Taxiway Circuit Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Cable Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Fixture Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Connector Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Current Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Intensity-Step Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Switching Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Control-System Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Alarm Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Taxiway Lighting Photometric Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "System Functional Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Taxiway Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#tc-twy-017"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-07-taxiway-lighting-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 07 — Taxiway Lighting System Commissioning in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 of the AGL Testing & Commissioning Manual covers Taxiway Lighting System Commissioning. Individually accepted taxiway fixtures are only the starting point. Division 07 commissions the complete taxiway lighting system — edge, centreline, clearance bars, exit lighting and rapid-exit lighting — as one integrated whole, verifying that circuits, cables, fixtures, connectors, current, intensity, switching, control, alarms and photometric performance all operate correctly together. It contains 17 topics (TC-TWY-001 to TC-TWY-017) organised into 6 groups (A–F), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 07 — Taxiway Lighting System Commissioning?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "This division follows Division 06 — Runway Lighting System Commissioning — and applies the same overall approach: System Identification → Circuit Verification → Cable/Connector/Fixture Verification → Energization → Current → Intensity → Switching → Control → Alarm → Photometry → Functional Test → Acceptance. Division 05 answers whether an individual fixture is acceptable; Division 07 answers whether the complete taxiway lighting system operates correctly."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 07?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every taxiway lighting subsystem moves through the same underlying sequence, from system identification through to the integrated acceptance gate. Steps: System ID → Circuit Verification → Cable / Connector / Fixture → Energization → Current → Intensity → Switching → Control → Alarm → Photometry → Functional Test → Acceptance. Focus areas: Edge, centreline & clearance-bar lighting; Exit & rapid-exit lighting; Circuit, cable & connector integrity; Current, intensity & switching performance; Control, alarm & photometric compliance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 07 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 has 17 topics in 6 groups. A — Lighting Subsystem Commissioning: Taxiway Edge-Light Commissioning, Taxiway Centreline-Light Commissioning, Clearance-Bar Commissioning, Taxiway Exit-Light Commissioning, Rapid-Exit Taxiway-Light Commissioning. B — Circuit & Component Testing: Taxiway Circuit Testing, Cable Testing, Fixture Testing, Connector Testing. C — Electrical Performance: Current Verification, Intensity-Step Verification. D — Control & Alarm Systems: Switching Verification, Control-System Verification, Alarm Verification. E — Photometric & Functional Verification: Taxiway Lighting Photometric Verification, System Functional Test. F — Final Acceptance: Taxiway Acceptance Test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of acceptance in Division 07?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The taxiway lighting system is evaluated as a complete chain — every link has to hold before the system is accepted. Even if every individual fixture has passed Division 05, the system can still fail Division 07 on any one of these links. Accepted Fixtures: Individual edge, centreline, clearance-bar, exit and rapid-exit fixtures carry a valid Division 05 acceptance; Healthy Circuit: Primary and secondary circuit continuity and insulation satisfy the applicable procedure; Healthy Cables: Cable route, continuity, insulation, termination and joints are sound and traceable end to end; Healthy Connectors: Connectors mate, lock, seal and carry current correctly at every transformer and joint; Correct Current: CCR output and taxiway circuit current agree at every commanded intensity step; Correct Intensity: The intensity command reaches the complete system, not merely the CCR; Correct Switching: ON, OFF and intensity selection respond correctly with no unintended operation; Correct Control: Local and remote control commands are correctly acknowledged with accurate status feedback; Correct Alarms: Fault conditions are detected, indicated, and recover correctly on reset; Photometric Compliance: System-level photometric performance satisfies the applicable acceptance criterion."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 07?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before Division 07 commissioning of any taxiway lighting subsystem begins. Division Boundaries: Division 05 establishes the detailed individual-fixture testing methodology; Division 07 confirms that accepted fixtures function correctly within the complete taxiway lighting system; Connector identification, continuity, contact, mating, locking and sealing also sit within the broader Cable & Connector Testing division; The complete ALCMS/SCADA/PLC control-system integration remains within the applicable dedicated control-system commissioning scope; Division 07 verifies the taxiway lighting system's response to those control commands; The dedicated photometry division establishes the detailed measurement methodology; Division 07 performs the taxiway system-level photometric verification. System-Level Independence: The system-level acceptance gate must remain independent of individual fixture acceptance; Incorrect circuit loading, cable insulation failure, connector failure, incorrect current or intensity response, switching failure, control-system failure, alarm failure or photometric non-compliance can each fail the system even with fully accepted fixtures; Any abnormal current or intensity result should trigger investigation of fixture, transformer, cable, connector, circuit loading and CCR operation before proceeding; No taxiway lighting subsystem is released to the integrated functional test until every applicable item in this division is closed."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Taxiway Commissioning Flow in Division 07?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 07 runs as a single continuous sequence per taxiway lighting system, from Division 05 fixture acceptance through to integrated system acceptance. (1) Fixture Acceptance Input — Confirm Division 05 fixture acceptance for all applicable fixtures; (2) System Identification — Identify the taxiway lighting system and its subsystem boundaries; (3) Edge-Light Commissioning — Commission the complete taxiway edge-light system; (4) Centreline & Clearance Bar — Commission centreline lighting and clearance bars where provided; (5) Exit & Rapid-Exit — Commission exit and rapid-exit taxiway lighting where provided; (6) Circuit & Cable Testing — Verify circuit and cable electrical integrity across the system; (7) Fixture & Connector Testing — Confirm fixture and connector condition within the integrated system; (8) Current Verification — Verify CCR output and circuit current at every intensity step; (9) Intensity-Step Verification — Confirm the intensity command reaches the complete system; (10) Switching & Control — Verify switching functions and local/remote control response; (11) Alarm & Photometric — Verify alarm/fault behaviour and system-level photometric performance; (12) Functional Test & Acceptance — Complete the integrated functional test and final taxiway acceptance test."
      }
    },
    {
      "@type": "Question",
      "name": "What is on a taxiway lighting commissioning checklist?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A taxiway lighting commissioning checklist covers fixture acceptance, edge, centreline, clearance-bar and exit lighting, circuit and cable verification, CCR current at each intensity step, switching and control, alarms where provided, photometric checks where required, the system functional test and the acceptance test."
      }
    },
    {
      "@type": "Question",
      "name": "What does a taxiway lighting commissioning test prove?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A taxiway lighting commissioning test proves the taxiway lighting works as one system: continuous guidance from edge and centreline lighting, correct clearance-bar and exit operation, correct intensity steps and control response. It is closed only once the results are documented."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}
  .freq-table tr.final-row td{background:rgba(255,180,0,0.05);}
  .freq-table tr.final-row td.freq-name{color:var(--gold);}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 07 — Taxiway Lighting System Commissioning</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-road"></i> Division 07 &middot; TWY &middot; Taxiway Lighting System</div>
  <h1 class="page-title">Taxiway Lighting System <span>Commissioning</span></h1>
  <p class="page-sub">Individually accepted taxiway fixtures are only the starting point. Division 07 commissions the complete taxiway lighting system — edge, centreline, clearance bars, exit lighting and rapid-exit lighting — as one integrated whole, verifying that circuits, cables, fixtures, connectors, current, intensity, switching, control, alarms and photometric performance all operate correctly together.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> this division follows Division 06 — Runway Lighting System Commissioning — and applies the same overall approach: <strong>System Identification &rarr; Circuit Verification &rarr; Cable/Connector/Fixture Verification &rarr; Energization &rarr; Current &rarr; Intensity &rarr; Switching &rarr; Control &rarr; Alarm &rarr; Photometry &rarr; Functional Test &rarr; Acceptance.</strong> Division 05 answers whether an individual fixture is acceptable; Division 07 answers whether the complete taxiway lighting system operates correctly.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">17</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">06</div><div class="lbl">Verification Groups (A&ndash;F)</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Lighting Subsystems Commissioned</div></div>
  <div class="stat-box"><div class="num">11</div><div class="lbl">Chain-of-Acceptance Links</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Every taxiway lighting subsystem moves through the same underlying sequence, from system identification through to the integrated acceptance gate.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>System ID</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Circuit Verification</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Cable / Connector / Fixture</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Energization</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Current</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Intensity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Switching</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Control</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alarm</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Photometry</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Functional Test</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Edge, centreline &amp; clearance-bar lighting</span>
      <span class="condition-pill">Exit &amp; rapid-exit lighting</span>
      <span class="condition-pill">Circuit, cable &amp; connector integrity</span>
      <span class="condition-pill">Current, intensity &amp; switching performance</span>
      <span class="condition-pill">Control, alarm &amp; photometric compliance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Acceptance</span></h2>
      <p>The taxiway lighting system is evaluated as a complete chain — every link has to hold before the system is accepted. Even if every individual fixture has passed Division 05, the system can still fail Division 07 on any one of these links.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Accepted Fixtures</td><td>Individual edge, centreline, clearance-bar, exit and rapid-exit fixtures carry a valid Division 05 acceptance</td></tr>
        <tr><td class="freq-name">Healthy Circuit</td><td>Primary and secondary circuit continuity and insulation satisfy the applicable procedure</td></tr>
        <tr><td class="freq-name">Healthy Cables</td><td>Cable route, continuity, insulation, termination and joints are sound and traceable end to end</td></tr>
        <tr><td class="freq-name">Healthy Connectors</td><td>Connectors mate, lock, seal and carry current correctly at every transformer and joint</td></tr>
        <tr><td class="freq-name">Correct Current</td><td>CCR output and taxiway circuit current agree at every commanded intensity step</td></tr>
        <tr><td class="freq-name">Correct Intensity</td><td>The intensity command reaches the complete system, not merely the CCR</td></tr>
        <tr><td class="freq-name">Correct Switching</td><td>ON, OFF and intensity selection respond correctly with no unintended operation</td></tr>
        <tr><td class="freq-name">Correct Control</td><td>Local and remote control commands are correctly acknowledged with accurate status feedback</td></tr>
        <tr><td class="freq-name">Correct Alarms</td><td>Fault conditions are detected, indicated, and recover correctly on reset</td></tr>
        <tr><td class="freq-name">Photometric Compliance</td><td>System-level photometric performance satisfies the applicable acceptance criterion</td></tr>
        <tr class="final-row"><td class="freq-name">Accepted Taxiway Lighting System</td><td>All applicable results are recorded and the system is formally accepted</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before Division 07 commissioning of any taxiway lighting subsystem begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundaries</h3>
        <ul>
          <li>Division 05 establishes the detailed individual-fixture testing methodology; Division 07 confirms that accepted fixtures function correctly within the complete taxiway lighting system</li>
          <li>Connector identification, continuity, contact, mating, locking and sealing also sit within the broader Cable &amp; Connector Testing division</li>
          <li>The complete ALCMS/SCADA/PLC control-system integration remains within the applicable dedicated control-system commissioning scope; Division 07 verifies the taxiway lighting system's response to those control commands</li>
          <li>The dedicated photometry division establishes the detailed measurement methodology; Division 07 performs the taxiway system-level photometric verification</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>System-Level Independence</h3>
        <ul>
          <li>The system-level acceptance gate must remain independent of individual fixture acceptance</li>
          <li>Incorrect circuit loading, cable insulation failure, connector failure, incorrect current or intensity response, switching failure, control-system failure, alarm failure or photometric non-compliance can each fail the system even with fully accepted fixtures</li>
          <li>Any abnormal current or intensity result should trigger investigation of fixture, transformer, cable, connector, circuit loading and CCR operation before proceeding</li>
          <li>No taxiway lighting subsystem is released to the integrated functional test until every applicable item in this division is closed</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 17 <span>Topics</span></h2>
      <p>Grouped by commissioning focus, in the order each taxiway lighting subsystem is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Lighting Subsystem Commissioning</a>
      <a href="#group-b">B — Circuit &amp; Component Testing</a>
      <a href="#group-c">C — Electrical Performance</a>
      <a href="#group-d">D — Control &amp; Alarm Systems</a>
      <a href="#group-e">E — Photometric &amp; Functional Verification</a>
      <a href="#group-f">F — Final Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Lighting Subsystem Commissioning</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-001" data-search="tc-twy-001 taxiway edge-light commissioning verification checks verify correct fixture type, location, spacing, and identification verify correct orientation, circuit, and colour/configuration as applicable verify fixture illumination, intensity operation, switching, and control response confirm system traceability: ccr → primary circuit → isolation transformers → connectors → taxiway edge fixtures check for missing, incorrect, or dark fixture check for incorrect orientation, damaged fixture, or abnormal illumination check for incorrect circuit connection acceptance criteria: the complete edge-light system is verified end-to-end from ccr to fixture with correct illumination, intensity operation, and control response."><summary><span class="code-badge">TC-TWY-001</span><span class="topic-title">Taxiway Edge-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct fixture type, location, spacing, and identification</li>
<li>Verify correct orientation, circuit, and colour/configuration as applicable</li>
<li>Verify fixture illumination, intensity operation, switching, and control response</li>
<li>Confirm system traceability: CCR → Primary Circuit → Isolation Transformers → Connectors → Taxiway Edge Fixtures</li>
<li>Check for missing, incorrect, or dark fixture</li>
<li>Check for incorrect orientation, damaged fixture, or abnormal illumination</li>
<li>Check for incorrect circuit connection</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete edge-light system is verified end-to-end from CCR to fixture with correct illumination, intensity operation, and control response.</p></div></div></details>

        <details class="topic-card" id="tc-twy-002" data-search="tc-twy-002 taxiway centreline-light commissioning verification checks verify fixture identification, location, and spacing/configuration verify orientation, circuit identity, cable continuity, and insulation verify connector condition, fixture operation, current, and intensity steps verify switching, control, and functional check confirm correct operation at each applicable intensity setting check for dark fixtures, incorrect sequence, or uneven illumination check for incorrect intensity, intermittent operation, or circuit interruption acceptance criteria: centreline lighting operates correctly at every applicable intensity setting with no circuit interruption."><summary><span class="code-badge">TC-TWY-002</span><span class="topic-title">Taxiway Centreline-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture identification, location, and spacing/configuration</li>
<li>Verify orientation, circuit identity, cable continuity, and insulation</li>
<li>Verify connector condition, fixture operation, current, and intensity steps</li>
<li>Verify switching, control, and functional check</li>
<li>Confirm correct operation at each applicable intensity setting</li>
<li>Check for dark fixtures, incorrect sequence, or uneven illumination</li>
<li>Check for incorrect intensity, intermittent operation, or circuit interruption</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> centreline lighting operates correctly at every applicable intensity setting with no circuit interruption.</p></div></div></details>

        <details class="topic-card" id="tc-twy-003" data-search="tc-twy-003 clearance-bar commissioning verification checks verify correct location, fixture arrangement, and circuit verify correct orientation and illumination verify switching, intensity, and control response verify alarm/status where applicable perform functional test: command → circuit response → clearance-bar illumination → control indication acceptance criteria: the clearance bar operates as intended under all applicable operating conditions, where installed."><summary><span class="code-badge">TC-TWY-003</span><span class="topic-title">Clearance-Bar Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct location, fixture arrangement, and circuit</li>
<li>Verify correct orientation and illumination</li>
<li>Verify switching, intensity, and control response</li>
<li>Verify alarm/status where applicable</li>
<li>Perform functional test: Command → Circuit Response → Clearance-Bar Illumination → Control Indication</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the clearance bar operates as intended under all applicable operating conditions, where installed.</p></div></div></details>

        <details class="topic-card" id="tc-twy-004" data-search="tc-twy-004 taxiway exit-light commissioning verification checks verify correct location, fixture type, and orientation verify correct circuit, cable, and connector verify illumination, switching, and intensity verify control and acceptance acceptance criteria: all applicable exit-light fixtures operate correctly and respond to the designated control commands, where provided."><summary><span class="code-badge">TC-TWY-004</span><span class="topic-title">Taxiway Exit-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct location, fixture type, and orientation</li>
<li>Verify correct circuit, cable, and connector</li>
<li>Verify illumination, switching, and intensity</li>
<li>Verify control and acceptance</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all applicable exit-light fixtures operate correctly and respond to the designated control commands, where provided.</p></div></div></details>

        <details class="topic-card" id="tc-twy-005" data-search="tc-twy-005 rapid-exit taxiway-light commissioning verification checks verify correct rapid-exit location and fixture configuration verify fixture spacing, circuit identity, cable condition, and connector condition verify fixture operation, current, intensity, switching, and control perform integrated verification with the associated taxiway lighting system acceptance criteria: the rapid-exit lighting system operates correctly in conjunction with the associated taxiway lighting system, where provided."><summary><span class="code-badge">TC-TWY-005</span><span class="topic-title">Rapid-Exit Taxiway-Light Commissioning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct rapid-exit location and fixture configuration</li>
<li>Verify fixture spacing, circuit identity, cable condition, and connector condition</li>
<li>Verify fixture operation, current, intensity, switching, and control</li>
<li>Perform integrated verification with the associated taxiway lighting system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the rapid-exit lighting system operates correctly in conjunction with the associated taxiway lighting system, where provided.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Circuit &amp; Component Testing</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-006" data-search="tc-twy-006 taxiway circuit testing verification checks verify circuit identification and circuit continuity verify cable continuity and isolation transformer continuity verify connector continuity and circuit insulation verify primary and secondary circuit condition confirm circuit configuration against approved test sequence test sequence: identify circuit → isolate → continuity test → insulation test → review results → restore circuit record circuit id, test point, test method, measured result, acceptance criterion, and result hold point: circuit insulation acceptance values are taken from the applicable project/manufacturer procedure, never an arbitrary universal figure."><summary><span class="code-badge">TC-TWY-006</span><span class="topic-title">Taxiway Circuit Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit identification and circuit continuity</li>
<li>Verify cable continuity and isolation transformer continuity</li>
<li>Verify connector continuity and circuit insulation</li>
<li>Verify primary and secondary circuit condition</li>
<li>Confirm circuit configuration against approved test sequence</li>
<li>Test sequence: Identify Circuit → Isolate → Continuity Test → Insulation Test → Review Results → Restore Circuit</li>
<li>Record circuit ID, test point, test method, measured result, acceptance criterion, and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> circuit insulation acceptance values are taken from the applicable project/manufacturer procedure, never an arbitrary universal figure.</p></div></div></details>

        <details class="topic-card" id="tc-twy-007" data-search="tc-twy-007 cable testing verification checks verify cable identification, route, continuity, and insulation verify cable termination, joints, and condition verify cable connection to transformer and to fixture confirm traceability: ccr → primary cable → joint → transformer → secondary lead → fixture check for open circuit and insulation deterioration check for damaged cable, incorrect termination, or incorrect circuit check for poor joint or moisture-related deterioration acceptance criteria: the cable network is verified continuous, correctly insulated, and correctly traceable from ccr through to fixture."><summary><span class="code-badge">TC-TWY-007</span><span class="topic-title">Cable Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable identification, route, continuity, and insulation</li>
<li>Verify cable termination, joints, and condition</li>
<li>Verify cable connection to transformer and to fixture</li>
<li>Confirm traceability: CCR → Primary Cable → Joint → Transformer → Secondary Lead → Fixture</li>
<li>Check for open circuit and insulation deterioration</li>
<li>Check for damaged cable, incorrect termination, or incorrect circuit</li>
<li>Check for poor joint or moisture-related deterioration</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the cable network is verified continuous, correctly insulated, and correctly traceable from CCR through to fixture.</p></div></div></details>

        <details class="topic-card" id="tc-twy-008" data-search="tc-twy-008 fixture testing verification checks verify fixture identification, type, rating, and mounting verify height where applicable, alignment, and orientation verify lens, prism where applicable, and lamp/led module verify secondary lead, connector, and insulation where applicable verify continuity, illumination, and operation division boundary: division 05 establishes the detailed individual-fixture testing methodology — division 07 confirms that accepted fixtures function correctly within the complete taxiway lighting system. acceptance criteria: fixtures are confirmed to function correctly within the integrated taxiway lighting system."><summary><span class="code-badge">TC-TWY-008</span><span class="topic-title">Fixture Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture identification, type, rating, and mounting</li>
<li>Verify height where applicable, alignment, and orientation</li>
<li>Verify lens, prism where applicable, and lamp/LED module</li>
<li>Verify secondary lead, connector, and insulation where applicable</li>
<li>Verify continuity, illumination, and operation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p>Division boundary: Division 05 establishes the detailed individual-fixture testing methodology — Division 07 confirms that accepted fixtures function correctly within the complete taxiway lighting system.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> fixtures are confirmed to function correctly within the integrated taxiway lighting system.</p></div></div></details>

        <details class="topic-card" id="tc-twy-009" data-search="tc-twy-009 connector testing verification checks verify correct connector and connector identification verify contact condition, continuity, and mating verify locking, sealing, and cable termination verify moisture condition and mechanical integrity check: transformer → connector → fixture check: cable → joint/connector → transformer, where applicable acceptance criteria: connector assemblies are verified for continuity, contact, mating, locking, sealing, and mechanical integrity."><summary><span class="code-badge">TC-TWY-009</span><span class="topic-title">Connector Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct connector and connector identification</li>
<li>Verify contact condition, continuity, and mating</li>
<li>Verify locking, sealing, and cable termination</li>
<li>Verify moisture condition and mechanical integrity</li>
<li>Check: Transformer → Connector → Fixture</li>
<li>Check: Cable → Joint/Connector → Transformer, where applicable</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> connector assemblies are verified for continuity, contact, mating, locking, sealing, and mechanical integrity.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Electrical Performance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-010" data-search="tc-twy-010 current verification verification checks verify ccr output current and taxiway circuit current verify current at each applicable intensity step and current stability verify agreement between ccr indication and measured condition record commanded step, measured current, acceptance criterion (project/manufacturer), and result for each intensity step on abnormal current, investigate fixture, transformer, cable, and connector condition on abnormal current, investigate circuit loading and ccr operation hold point: any abnormal current result at any intensity step is investigated and resolved before proceeding."><summary><span class="code-badge">TC-TWY-010</span><span class="topic-title">Current Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR output current and taxiway circuit current</li>
<li>Verify current at each applicable intensity step and current stability</li>
<li>Verify agreement between CCR indication and measured condition</li>
<li>Record commanded step, measured current, acceptance criterion (project/manufacturer), and result for each intensity step</li>
<li>On abnormal current, investigate fixture, transformer, cable, and connector condition</li>
<li>On abnormal current, investigate circuit loading and CCR operation</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any abnormal current result at any intensity step is investigated and resolved before proceeding.</p></div></div></details>

        <details class="topic-card" id="tc-twy-011" data-search="tc-twy-011 intensity-step verification verification checks verify minimum intensity and intermediate intensities verify maximum intensity and correct step transition verify correct circuit current at each step verify correct fixture response and control indication test sequence: select intensity → verify ccr → verify current → observe taxiway lights → record acceptance criteria: the test demonstrates that the intensity command reaches the complete taxiway lighting system, not merely the ccr."><summary><span class="code-badge">TC-TWY-011</span><span class="topic-title">Intensity-Step Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify minimum intensity and intermediate intensities</li>
<li>Verify maximum intensity and correct step transition</li>
<li>Verify correct circuit current at each step</li>
<li>Verify correct fixture response and control indication</li>
<li>Test sequence: Select Intensity → Verify CCR → Verify Current → Observe Taxiway Lights → Record</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the test demonstrates that the intensity command reaches the complete taxiway lighting system, not merely the CCR.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Control &amp; Alarm Systems</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-012" data-search="tc-twy-012 switching verification verification checks verify on and off operation verify intensity selection verify local switching and remote switching where applicable verify correct switching response and correct indication confirm no unintended operation sequence: command → ccr → circuit → fixture → status acceptance criteria: switching functions are confirmed correct at every applicable point with no unintended operation."><summary><span class="code-badge">TC-TWY-012</span><span class="topic-title">Switching Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON and OFF operation</li>
<li>Verify intensity selection</li>
<li>Verify local switching and remote switching where applicable</li>
<li>Verify correct switching response and correct indication</li>
<li>Confirm no unintended operation</li>
<li>Sequence: Command → CCR → Circuit → Fixture → Status</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> switching functions are confirmed correct at every applicable point with no unintended operation.</p></div></div></details>

        <details class="topic-card" id="tc-twy-013" data-search="tc-twy-013 control-system verification verification checks verify local control and remote control verify on/off command and intensity command verify status feedback and command acknowledgement verify control mode and interlocks where applicable perform integrated control test: control command → ccr response → taxiway circuit response → fixture response → control-system feedback the complete alcms/scada/plc integration remains within the applicable dedicated control-system commissioning scope; division 07 verifies the taxiway lighting system&#x27;s response to those control commands. acceptance criteria: the taxiway lighting system responds correctly to all applicable control commands."><summary><span class="code-badge">TC-TWY-013</span><span class="topic-title">Control-System Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local control and remote control</li>
<li>Verify ON/OFF command and intensity command</li>
<li>Verify status feedback and command acknowledgement</li>
<li>Verify control mode and interlocks where applicable</li>
<li>Perform integrated control test: Control Command → CCR Response → Taxiway Circuit Response → Fixture Response → Control-System Feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p>The complete ALCMS/SCADA/PLC integration remains within the applicable dedicated control-system commissioning scope; Division 07 verifies the taxiway lighting system's response to those control commands.</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the taxiway lighting system responds correctly to all applicable control commands.</p></div></div></details>

        <details class="topic-card" id="tc-twy-014" data-search="tc-twy-014 alarm verification verification checks (where provided) verify circuit failure alarm and ccr alarm verify current abnormality alarm and equipment fault verify control-system alarm and communication failure verify lighting-system fault indication test: fault condition → detection → alarm → local indication → remote indication → reset/recovery record alarm type, test condition, indication, remote status, recovery, and result acceptance criteria: applicable alarms and fault indications are confirmed to detect, indicate, and recover correctly."><summary><span class="code-badge">TC-TWY-014</span><span class="topic-title">Alarm Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks (Where Provided)</h4><ul>
<li>Verify circuit failure alarm and CCR alarm</li>
<li>Verify current abnormality alarm and equipment fault</li>
<li>Verify control-system alarm and communication failure</li>
<li>Verify lighting-system fault indication</li>
<li>Test: Fault Condition → Detection → Alarm → Local Indication → Remote Indication → Reset/Recovery</li>
<li>Record alarm type, test condition, indication, remote status, recovery, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> applicable alarms and fault indications are confirmed to detect, indicate, and recover correctly.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Photometric &amp; Functional Verification</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-015" data-search="tc-twy-015 taxiway lighting photometric verification verification checks verify light intensity, distribution, and beam direction as applicable verify uniformity and fixture alignment effect verify intensity performance and system-level photometric compliance before testing, confirm fixture installation and alignment are complete before testing, confirm correct circuit operating and correct intensity selected before testing, confirm ccr output verified, photometric equipment calibrated, and test configuration established record taxiway id, lighting system, test date/condition, intensity step, photometric equipment, calibration status, measurement points, results, acceptance criterion, and pass/fail the dedicated photometry division treats photometry as a technical activity in its own right, covering equipment verification, calibration, and detailed measurement methodology. division 07 = taxiway system-level photometric verification. hold point: photometric equipment calibration status is verified valid before any measurement is recorded."><summary><span class="code-badge">TC-TWY-015</span><span class="topic-title">Taxiway Lighting Photometric Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light intensity, distribution, and beam direction as applicable</li>
<li>Verify uniformity and fixture alignment effect</li>
<li>Verify intensity performance and system-level photometric compliance</li>
<li>Before testing, confirm fixture installation and alignment are complete</li>
<li>Before testing, confirm correct circuit operating and correct intensity selected</li>
<li>Before testing, confirm CCR output verified, photometric equipment calibrated, and test configuration established</li>
<li>Record taxiway ID, lighting system, test date/condition, intensity step, photometric equipment, calibration status, measurement points, results, acceptance criterion, and pass/fail</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p>The dedicated photometry division treats photometry as a technical activity in its own right, covering equipment verification, calibration, and detailed measurement methodology. Division 07 = taxiway system-level photometric verification.</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> photometric equipment calibration status is verified valid before any measurement is recorded.</p></div></div></details>

        <details class="topic-card" id="tc-twy-016" data-search="tc-twy-016 system functional test verification checks verify edge, centreline, clearance-bar, exit, and rapid-exit lighting operational status verify circuit, current, intensity, and switching for each subsystem as applicable verify circuit continuity, cable testing, connector testing, and current confirmed complete verify local control, remote control where applicable, intensity control, and status feedback verify alarm functions, fault indication, and recovery verify photometric verification completed, calibration verified, and results evaluated acceptance criteria: the complete integrated taxiway lighting system passes the functional test across every subsystem, electrical, control, alarm, and photometric requirement."><summary><span class="code-badge">TC-TWY-016</span><span class="topic-title">System Functional Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify edge, centreline, clearance-bar, exit, and rapid-exit lighting operational status</li>
<li>Verify circuit, current, intensity, and switching for each subsystem as applicable</li>
<li>Verify circuit continuity, cable testing, connector testing, and current confirmed complete</li>
<li>Verify local control, remote control where applicable, intensity control, and status feedback</li>
<li>Verify alarm functions, fault indication, and recovery</li>
<li>Verify photometric verification completed, calibration verified, and results evaluated</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete integrated taxiway lighting system passes the functional test across every subsystem, electrical, control, alarm, and photometric requirement.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Final Acceptance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-twy-017" data-search="tc-twy-017 taxiway acceptance test acceptance requirements installation compliance: correct lighting configuration, fixture locations, fixture types, and circuit configuration electrical integrity: circuit continuity, cable integrity, connector integrity, insulation condition, and correct current functional performance: fixture operation, switching, intensity steps, and correct system response control: local control, remote control where applicable, status feedback, and command response alarm: fault detection, alarm indication, and recovery photometric performance: applicable measurements completed and acceptance criteria satisfied record final status: pass, fail, retest, conditional, or n/a acceptance criteria (final logic): accepted fixtures + healthy circuit + healthy cables + healthy connectors + correct current + correct intensity + correct switching + correct control + correct alarms + photometric compliance = accepted taxiway lighting system. the system-level acceptance gate remains independent of individual fixture acceptance."><summary><span class="code-badge">TC-TWY-017</span><span class="topic-title">Taxiway Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Acceptance Requirements</h4><ul>
<li>Installation Compliance: correct lighting configuration, fixture locations, fixture types, and circuit configuration</li>
<li>Electrical Integrity: circuit continuity, cable integrity, connector integrity, insulation condition, and correct current</li>
<li>Functional Performance: fixture operation, switching, intensity steps, and correct system response</li>
<li>Control: local control, remote control where applicable, status feedback, and command response</li>
<li>Alarm: fault detection, alarm indication, and recovery</li>
<li>Photometric Performance: applicable measurements completed and acceptance criteria satisfied</li>
<li>Record final status: PASS, FAIL, RETEST, CONDITIONAL, or N/A</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria (final logic):</strong> Accepted Fixtures + Healthy Circuit + Healthy Cables + Healthy Connectors + Correct Current + Correct Intensity + Correct Switching + Correct Control + Correct Alarms + Photometric Compliance = ACCEPTED TAXIWAY LIGHTING SYSTEM. The system-level acceptance gate remains independent of individual fixture acceptance.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Taxiway Commissioning <span>Flow</span></h2>
      <p>Division 07 runs as a single continuous sequence per taxiway lighting system, from Division 05 fixture acceptance through to integrated system acceptance.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Fixture Acceptance Input</h3><p>Confirm Division 05 fixture acceptance for all applicable fixtures.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">System Identification</h3><p>Identify the taxiway lighting system and its subsystem boundaries.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Edge-Light Commissioning</h3><p>Commission the complete taxiway edge-light system.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Centreline &amp; Clearance Bar</h3><p>Commission centreline lighting and clearance bars where provided.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Exit &amp; Rapid-Exit</h3><p>Commission exit and rapid-exit taxiway lighting where provided.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Circuit &amp; Cable Testing</h3><p>Verify circuit and cable electrical integrity across the system.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Fixture &amp; Connector Testing</h3><p>Confirm fixture and connector condition within the integrated system.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Current Verification</h3><p>Verify CCR output and circuit current at every intensity step.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Intensity-Step Verification</h3><p>Confirm the intensity command reaches the complete system.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Switching &amp; Control</h3><p>Verify switching functions and local/remote control response.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp4">Alarm &amp; Photometric</h3><p>Verify alarm/fault behaviour and system-level photometric performance.</p></div>
      <div class="gate-step"><div class="dnum">12</div><h3 class="hp4">Functional Test &amp; Acceptance</h3><p>Complete the integrated functional test and final taxiway acceptance test.</p></div>
    </div>
  </div>
</section>

<section>
<div class="container">
<div class="section-head">
<h2>Quick <span>Reference</span></h2>
<p>A short checklist view and test view of Division 07. Confirm every criterion against the approved specification and the current standard.</p>
</div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Taxiway lighting commissioning checklist</h3><p>A taxiway lighting commissioning checklist follows the division sequence. (1) Confirm fixtures have passed Division 05 and the system is identified against the drawing. (2) Verify taxiway edge, centreline, clearance-bar, exit and rapid-exit lighting for location, type and orientation. (3) Verify circuit identification, cables and connectors. (4) Verify CCR output and circuit current at each applicable intensity step. (5) Verify switching and control, local and remote. (6) Verify alarms where provided. (7) Verify photometric performance where required. (8) Run the system functional test and sign the taxiway acceptance test.</p></div>
<div style="background:var(--card);border:1px solid var(--border);border-radius:12px;padding:18px 22px;margin-bottom:12px;color:var(--text);font-size:14px;line-height:1.85;max-width:960px;"><h3 style="color:var(--white);font-size:15px;margin:0 0 8px;">Taxiway lighting commissioning test</h3><p>The taxiway lighting commissioning test proves the taxiway lighting works as one system. It checks that edge and centreline lighting give continuous guidance, that clearance bars and exit lighting operate on their own circuits, and that intensity steps and control commands give the expected response. Acceptance closes only when installation compliance, circuit and cable results, control and alarm behaviour and the system functional test are all documented.</p></div>
</div>
</section>
<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 07 — Taxiway Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 07 — Taxiway Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 07 of the AGL Testing &amp; Commissioning Manual covers Taxiway Lighting System Commissioning. Individually accepted taxiway fixtures are only the starting point. Division 07 commissions the complete taxiway lighting system — edge, centreline, clearance bars, exit lighting and rapid-exit lighting — as one integrated whole, verifying that circuits, cables, fixtures, connectors, current, intensity, switching, control, alarms and photometric performance all operate correctly together. It contains 17 topics (TC-TWY-001 to TC-TWY-017) organised into 6 groups (A–F), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 07 — Taxiway Lighting System Commissioning?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>This division follows Division 06 — Runway Lighting System Commissioning — and applies the same overall approach: System Identification → Circuit Verification → Cable/Connector/Fixture Verification → Energization → Current → Intensity → Switching → Control → Alarm → Photometry → Functional Test → Acceptance. Division 05 answers whether an individual fixture is acceptable; Division 07 answers whether the complete taxiway lighting system operates correctly.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 07?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every taxiway lighting subsystem moves through the same underlying sequence, from system identification through to the integrated acceptance gate. Steps: System ID → Circuit Verification → Cable / Connector / Fixture → Energization → Current → Intensity → Switching → Control → Alarm → Photometry → Functional Test → Acceptance. Focus areas: Edge, centreline &amp; clearance-bar lighting; Exit &amp; rapid-exit lighting; Circuit, cable &amp; connector integrity; Current, intensity &amp; switching performance; Control, alarm &amp; photometric compliance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 07 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 07 has 17 topics in 6 groups. A — Lighting Subsystem Commissioning: Taxiway Edge-Light Commissioning, Taxiway Centreline-Light Commissioning, Clearance-Bar Commissioning, Taxiway Exit-Light Commissioning, Rapid-Exit Taxiway-Light Commissioning. B — Circuit &amp; Component Testing: Taxiway Circuit Testing, Cable Testing, Fixture Testing, Connector Testing. C — Electrical Performance: Current Verification, Intensity-Step Verification. D — Control &amp; Alarm Systems: Switching Verification, Control-System Verification, Alarm Verification. E — Photometric &amp; Functional Verification: Taxiway Lighting Photometric Verification, System Functional Test. F — Final Acceptance: Taxiway Acceptance Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of acceptance in Division 07?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The taxiway lighting system is evaluated as a complete chain — every link has to hold before the system is accepted. Even if every individual fixture has passed Division 05, the system can still fail Division 07 on any one of these links. Accepted Fixtures: Individual edge, centreline, clearance-bar, exit and rapid-exit fixtures carry a valid Division 05 acceptance; Healthy Circuit: Primary and secondary circuit continuity and insulation satisfy the applicable procedure; Healthy Cables: Cable route, continuity, insulation, termination and joints are sound and traceable end to end; Healthy Connectors: Connectors mate, lock, seal and carry current correctly at every transformer and joint; Correct Current: CCR output and taxiway circuit current agree at every commanded intensity step; Correct Intensity: The intensity command reaches the complete system, not merely the CCR; Correct Switching: ON, OFF and intensity selection respond correctly with no unintended operation; Correct Control: Local and remote control commands are correctly acknowledged with accurate status feedback; Correct Alarms: Fault conditions are detected, indicated, and recover correctly on reset; Photometric Compliance: System-level photometric performance satisfies the applicable acceptance criterion.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 07?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before Division 07 commissioning of any taxiway lighting subsystem begins. Division Boundaries: Division 05 establishes the detailed individual-fixture testing methodology; Division 07 confirms that accepted fixtures function correctly within the complete taxiway lighting system; Connector identification, continuity, contact, mating, locking and sealing also sit within the broader Cable &amp; Connector Testing division; The complete ALCMS/SCADA/PLC control-system integration remains within the applicable dedicated control-system commissioning scope; Division 07 verifies the taxiway lighting system's response to those control commands; The dedicated photometry division establishes the detailed measurement methodology; Division 07 performs the taxiway system-level photometric verification. System-Level Independence: The system-level acceptance gate must remain independent of individual fixture acceptance; Incorrect circuit loading, cable insulation failure, connector failure, incorrect current or intensity response, switching failure, control-system failure, alarm failure or photometric non-compliance can each fail the system even with fully accepted fixtures; Any abnormal current or intensity result should trigger investigation of fixture, transformer, cable, connector, circuit loading and CCR operation before proceeding; No taxiway lighting subsystem is released to the integrated functional test until every applicable item in this division is closed.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What is the Taxiway Commissioning Flow in Division 07?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 07 runs as a single continuous sequence per taxiway lighting system, from Division 05 fixture acceptance through to integrated system acceptance. (1) Fixture Acceptance Input — Confirm Division 05 fixture acceptance for all applicable fixtures; (2) System Identification — Identify the taxiway lighting system and its subsystem boundaries; (3) Edge-Light Commissioning — Commission the complete taxiway edge-light system; (4) Centreline &amp; Clearance Bar — Commission centreline lighting and clearance bars where provided; (5) Exit &amp; Rapid-Exit — Commission exit and rapid-exit taxiway lighting where provided; (6) Circuit &amp; Cable Testing — Verify circuit and cable electrical integrity across the system; (7) Fixture &amp; Connector Testing — Confirm fixture and connector condition within the integrated system; (8) Current Verification — Verify CCR output and circuit current at every intensity step; (9) Intensity-Step Verification — Confirm the intensity command reaches the complete system; (10) Switching &amp; Control — Verify switching functions and local/remote control response; (11) Alarm &amp; Photometric — Verify alarm/fault behaviour and system-level photometric performance; (12) Functional Test &amp; Acceptance — Complete the integrated functional test and final taxiway acceptance test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is on a taxiway lighting commissioning checklist?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A taxiway lighting commissioning checklist covers fixture acceptance, edge, centreline, clearance-bar and exit lighting, circuit and cable verification, CCR current at each intensity step, switching and control, alarms where provided, photometric checks where required, the system functional test and the acceptance test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q9</span><span class="faq-q">What does a taxiway lighting commissioning test prove?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A taxiway lighting commissioning test proves the taxiway lighting works as one system: continuous guidance from edge and centreline lighting, correct clearance-bar and exit operation, correct intensity steps and control response. It is closed only once the results are documented.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Commission the Taxiway. Understand How Guidance Becomes Continuous.</h2>
<p>Taxiway lighting commissioning proves that centerline and edge guidance function as one continuous system.</p>
<p>Build the technical knowledge to understand intersection guidance, circuit segmentation, and how taxiway lighting integrates with ALCMS control for safe ground movement.</p>
<p><strong>Commission with precision. Guide with confidence. Operate with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Energising, adjusting and commissioning installed lighting affects aircraft safety. Do not energise or commission lighting serving an operational runway, taxiway or approach without aerodrome-operator authorisation, air traffic control coordination and approved procedures. Closure, NOTAM, ground and flight inspection, and any declaration of serviceability or operating category are decisions for the aerodrome operator and the competent authority, not this page.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
