<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 08 — Approach Lighting System Commissioning</title>
<meta name="description" content="Approach lighting commissioning: structural integrity, alignment, electrical soundness, colour, control, photometric compliance and final acceptance."/>
<meta name="keywords" content="approach lighting system commissioning, ALS testing, approach light alignment, photometric compliance, approach lighting acceptance, aviation approach lights, airfield lighting final acceptance"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 08 — Approach Lighting System Commissioning"/>
<meta property="og:description" content="Approach lighting commissioning: structural integrity, alignment, electrical soundness, colour, control, photometric compliance and final acceptance."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-08-approach-lighting-system-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-08-approach-lighting-system-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 08 — Approach Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 08 — Approach Lighting System Commissioning"/>
<meta name="twitter:description" content="Approach lighting commissioning: structural integrity, alignment, electrical soundness, colour, control, photometric compliance and final acceptance."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-08-approach-lighting-system-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 08 — Approach Lighting System Commissioning — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#article",
      "headline": "Division 08 — Approach Lighting System Commissioning",
      "description": "Approach lighting commissioning: structural integrity, alignment, electrical soundness, colour, control, photometric compliance and final acceptance.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#webpage"
      },
      "keywords": "approach lighting system commissioning, ALS testing, approach light alignment, photometric compliance, approach lighting acceptance, aviation approach lights, airfield lighting final acceptance",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-08-approach-lighting-system-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html",
      "name": "Division 08 — Approach Lighting System Commissioning",
      "description": "Approach lighting commissioning: structural integrity, alignment, electrical soundness, colour, control, photometric compliance and final acceptance.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 08 — Approach Lighting System Commissioning",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#topics",
      "name": "Division 08 Topics",
      "numberOfItems": 18,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Approach Light Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Fixture Alignment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Light-Bar Alignment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Pole Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Crossbar Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Foundation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Frangible-Component Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Cable Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Transformer Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Connector Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Fixture Operation Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Illumination Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Colour Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Alignment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Circuit Performance Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Control Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Photometric Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Approach-Light System Acceptance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#tc-als-018"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-08-approach-lighting-system-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 08 — Approach Lighting System Commissioning in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 08 of the AGL Testing & Commissioning Manual covers Approach Lighting System Commissioning. It verifies that the complete approach lighting system is correctly installed, structurally secure, correctly aligned, electrically sound, correctly illuminated, correctly coloured, controllable, photometrically compliant, and ready for operational acceptance. Division 08 follows Division 07 — Taxiway Lighting System Commissioning, moving from physical/structural verification through electrical testing, optical verification, control, photometry, and finally complete approach-light system acceptance. It contains 18 topics (TC-ALS-001 to TC-ALS-018) organised into 6 groups (A–F), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the overall sequence in Division 08, and where do its acceptance limits come from?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Installation → Structure → Foundations/Frangibility → Alignment → Cable → Transformer → Connector → Fixture → Illumination/Colour → Circuit → Control → Photometry → Acceptance. Numerical alignment tolerances, foundation requirements, frangibility requirements, photometric values, colour criteria, and circuit limits are always taken from the approved project drawings/specifications, applicable approach-light system design, manufacturer documentation, and applicable standards — this topic list defines the verification scope, not the numerical limits."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 08?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A visually illuminated approach-light system is not automatically a commissioned approach-light system. Final acceptance must demonstrate that physical geometry, structural installation, electrical circuit, optical performance, and control functionality all satisfy the applicable approved requirements — not just that the lights turn on. Steps: Installation → Structure → Foundations/Frangibility → Alignment → Cable → Transformer → Connector → Fixture → Illumination/Colour → Circuit → Control → Photometry → Acceptance. Focus areas: Civil / structural installation; Electrical circuit integrity; Optical & functional performance; Control & photometric compliance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 08 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 08 has 18 topics in 6 groups. A — Installation Verification: Approach Light Installation Verification. B — Structural & Alignment Verification: Fixture Alignment Verification, Light-Bar Alignment Verification, Pole Installation Verification, Crossbar Verification, Foundation Verification, Frangible-Component Verification. C — Electrical Verification: Cable Testing, Transformer Testing, Connector Testing. D — Functional & Optical Verification: Fixture Operation Testing, Illumination Verification, Colour Verification. E — System Alignment, Circuit & Control: Alignment Verification, Circuit Performance Verification, Control Verification. F — Photometric Verification & Final Acceptance: Photometric Verification, Approach-Light System Acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Approach-Lighting Commissioning Sequence in Division 08?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 08 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once every group is signed off into final acceptance. A — Installation Verification: The complete approach-lighting installation corresponds with the approved design, layout, and fixture schedule; B — Structural & Alignment Verification: Fixtures, light bars, poles, crossbars, foundations, and frangible components are correctly installed and aligned; C — Electrical Verification: Cables, transformers, and connectors associated with the approach-lighting system are electrically sound; D — Functional & Optical Verification: Fixtures operate correctly and the system illuminates with the correct colour; E — System Alignment, Circuit & Control: Overall system alignment, circuit performance, and control response are all correct; F — Photometric Verification & Final Acceptance: Photometric performance is compliant and the complete system is formally accepted."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before commissioning begins in Division 08?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two requirement groups should be closed out before the Division 08 team starts working through the topic list. Reference Package: Approved approach-light layout, installation drawings, and fixture schedule; Civil/structural design requirements for foundations and frangible components; Approved alignment tolerances, colour criteria, and photometric values; Division 04 — Isolation Transformer Testing & Commissioning records; Division 05 — Fixture Acceptance records. Test Readiness: Confirm approach-light circuit is isolated and safe before structural/alignment checks; Confirm photometric equipment calibration and approved measurement geometry are established; Confirm CCR output and intensity setting are verified before photometric testing; Confirm environmental/test conditions are recorded where required."
      }
    },
    {
      "@type": "Question",
      "name": "What is the acceptance gate in Division 08?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The approach-lighting system is a combination of civil/structural installation, frangible structures, fixture alignment, light-bar geometry, electrical circuit, transformers, connectors, fixtures, illumination, colour, control, and photometric performance — final acceptance follows this complete chain. (1) Correct Installation — Approved layout, fixture schedule, and physical installation match; (2) Correct Foundations & Structures — Poles, crossbars, and foundations verified against civil/structural design; (3) Correct Frangibility — Approved frangible components installed, unmodified, and unobstructed; (4) Correct Alignment — Fixture, light-bar, and system-level alignment all within tolerance; (5) Healthy Cables, Transformers & Connectors — Electrical circuit verified from primary through to fixture; (6) Operational Fixtures — Correct illumination and correct colour confirmed at system level; (7) Correct Circuit & Control — Circuit performance and control response verified end to end; (8) Photometric Compliance — Photometric results satisfy applicable criteria before final sign-off."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* classification table */
  .class-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;margin-top:16px;}
  .class-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:12px 18px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .class-table tbody td{padding:12px 18px;font-size:13px;color:var(--text);border-bottom:1px solid var(--border);}
  .class-table tbody tr:last-child td{border-bottom:none;}
  .class-table td.class-name{color:var(--white);font-weight:700;white-space:nowrap;}

  /* checklist sub-groups */
  .check-block{margin-top:14px;}
  .check-block .check-lbl{font-size:11px;letter-spacing:1px;text-transform:uppercase;color:var(--gold);font-weight:700;margin-bottom:8px;}
  .check-block ul{list-style:none;display:grid;grid-template-columns:repeat(2,1fr);gap:5px 20px;margin-bottom:0;}
  @media(max-width:700px){.check-block ul{grid-template-columns:1fr;}}
  .check-block li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .check-block li::before{content:'\2713';position:absolute;left:0;top:0;font-size:11px;color:var(--green);opacity:.7;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 08 — Approach Lighting System Commissioning</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-tower-broadcast"></i> Division 08 &middot; Approach Light System &middot; Final System Acceptance</div>
  <h1 class="page-title">Approach Lighting System <span>Commissioning</span></h1>
  <p class="page-sub">Verifies that the complete approach lighting system is correctly installed, structurally secure, correctly aligned, electrically sound, correctly illuminated, correctly coloured, controllable, photometrically compliant, and ready for operational acceptance. Division 08 follows Division 07 — Taxiway Lighting System Commissioning, moving from physical/structural verification through electrical testing, optical verification, control, photometry, and finally complete approach-light system acceptance.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Sequence:</strong> Installation &rarr; Structure &rarr; Foundations/Frangibility &rarr; Alignment &rarr; Cable &rarr; Transformer &rarr; Connector &rarr; Fixture &rarr; Illumination/Colour &rarr; Circuit &rarr; Control &rarr; Photometry &rarr; Acceptance. Numerical alignment tolerances, foundation requirements, frangibility requirements, photometric values, colour criteria, and circuit limits are always taken from the approved project drawings/specifications, applicable approach-light system design, manufacturer documentation, and applicable standards — this topic list defines the verification scope, not the numerical limits.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">18</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">06</div><div class="lbl">Verification Groups (A&ndash;F)</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Step Commissioning Sequence</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Acceptance Status Codes</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>A visually illuminated approach-light system is not automatically a commissioned approach-light system. Final acceptance must demonstrate that physical geometry, structural installation, electrical circuit, optical performance, and control functionality all satisfy the applicable approved requirements — not just that the lights turn on.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Installation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Structure</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Foundations/Frangibility</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alignment</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Cable</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Transformer</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Connector</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Fixture</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Illumination/Colour</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Circuit</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Control</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Photometry</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Civil / structural installation</span>
      <span class="condition-pill">Electrical circuit integrity</span>
      <span class="condition-pill">Optical &amp; functional performance</span>
      <span class="condition-pill">Control &amp; photometric compliance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Approach-Lighting Commissioning <span>Sequence</span></h2>
      <p>Division 08 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once every group is signed off into final acceptance.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Group</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">A &mdash; Installation Verification</td><td>The complete approach-lighting installation corresponds with the approved design, layout, and fixture schedule</td></tr>
        <tr><td class="freq-name">B &mdash; Structural &amp; Alignment Verification</td><td>Fixtures, light bars, poles, crossbars, foundations, and frangible components are correctly installed and aligned</td></tr>
        <tr><td class="freq-name">C &mdash; Electrical Verification</td><td>Cables, transformers, and connectors associated with the approach-lighting system are electrically sound</td></tr>
        <tr><td class="freq-name">D &mdash; Functional &amp; Optical Verification</td><td>Fixtures operate correctly and the system illuminates with the correct colour</td></tr>
        <tr><td class="freq-name">E &mdash; System Alignment, Circuit &amp; Control</td><td>Overall system alignment, circuit performance, and control response are all correct</td></tr>
        <tr><td class="freq-name">F &mdash; Photometric Verification &amp; Final Acceptance</td><td>Photometric performance is compliant and the complete system is formally accepted</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Commissioning <span>Begins</span></h2>
      <p>Two requirement groups should be closed out before the Division 08 team starts working through the topic list.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
        <ul>
          <li>Approved approach-light layout, installation drawings, and fixture schedule</li>
          <li>Civil/structural design requirements for foundations and frangible components</li>
          <li>Approved alignment tolerances, colour criteria, and photometric values</li>
          <li>Division 04 — Isolation Transformer Testing &amp; Commissioning records</li>
          <li>Division 05 — Fixture Acceptance records</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Test Readiness</h3>
        <ul>
          <li>Confirm approach-light circuit is isolated and safe before structural/alignment checks</li>
          <li>Confirm photometric equipment calibration and approved measurement geometry are established</li>
          <li>Confirm CCR output and intensity setting are verified before photometric testing</li>
          <li>Confirm environmental/test conditions are recorded where required</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 18 <span>Topics</span></h2>
      <p>Grouped by verification focus, in the order the division is normally worked — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Installation</a>
      <a href="#group-b">B — Structural &amp; Alignment</a>
      <a href="#group-c">C — Electrical</a>
      <a href="#group-d">D — Functional &amp; Optical</a>
      <a href="#group-e">E — System Alignment, Circuit &amp; Control</a>
      <a href="#group-f">F — Photometric &amp; Final Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Installation Verification</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-001" data-search="tc-als-001 approach light installation verification verification checks confirm correct approach-light system type and correct light locations confirm correct fixture types, number of lights, and light-bar configuration confirm correct longitudinal and transverse positions and elevations confirm correct pole locations, crossbar arrangement, and circuit configuration cross-check approved approach-light layout → installation drawings → fixture schedule → physical installation check for missing lights, incorrect fixture type, location, spacing, height, or orientation check for unfinished civil works and damaged components acceptance criteria: the physical installation matches the approved approach-light layout, installation drawings, and fixture schedule, with no missing, misplaced, or damaged components outstanding."><summary><span class="code-badge">TC-ALS-001</span><span class="topic-title">Approach Light Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm correct approach-light system type and correct light locations</li>
<li>Confirm correct fixture types, number of lights, and light-bar configuration</li>
<li>Confirm correct longitudinal and transverse positions and elevations</li>
<li>Confirm correct pole locations, crossbar arrangement, and circuit configuration</li>
<li>Cross-check approved approach-light layout → installation drawings → fixture schedule → physical installation</li>
<li>Check for missing lights, incorrect fixture type, location, spacing, height, or orientation</li>
<li>Check for unfinished civil works and damaged components</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the physical installation matches the approved approach-light layout, installation drawings, and fixture schedule, with no missing, misplaced, or damaged components outstanding.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Structural &amp; Alignment Verification</h3><span class="group-tally">6 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-002" data-search="tc-als-002 fixture alignment verification verification checks verify fixture axis, horizontal alignment, and vertical alignment verify direction of light and fixture orientation verify relationship to runway centreline and approach-light reference geometry check for tilted fixture, incorrect azimuth, or incorrect elevation check for loose mounting and incorrect orientation record fixture id, required alignment, measured/observed value, tolerance, and result acceptance criteria: each fixture&#x27;s measured alignment is within the approved tolerance for axis, elevation, azimuth, and orientation relative to the runway centreline."><summary><span class="code-badge">TC-ALS-002</span><span class="topic-title">Fixture Alignment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture axis, horizontal alignment, and vertical alignment</li>
<li>Verify direction of light and fixture orientation</li>
<li>Verify relationship to runway centreline and approach-light reference geometry</li>
<li>Check for tilted fixture, incorrect azimuth, or incorrect elevation</li>
<li>Check for loose mounting and incorrect orientation</li>
<li>Record fixture ID, required alignment, measured/observed value, tolerance, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> each fixture's measured alignment is within the approved tolerance for axis, elevation, azimuth, and orientation relative to the runway centreline.</p></div></div></details>

        <details class="topic-card" id="tc-als-003" data-search="tc-als-003 light-bar alignment verification verification checks verify light-bar position, orientation, and light spacing verify alignment with runway centreline and crossbar relationship verify elevation, horizontal level, and fixture-to-fixture alignment assess the light bar as a complete assembly, not simply as individual fixtures confirm individual fixture alignment + light-bar geometry + system reference alignment together acceptance criteria: each light bar, assessed as an assembly, satisfies position, spacing, elevation, and level requirements relative to the runway centreline and crossbar geometry."><summary><span class="code-badge">TC-ALS-003</span><span class="topic-title">Light-Bar Alignment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light-bar position, orientation, and light spacing</li>
<li>Verify alignment with runway centreline and crossbar relationship</li>
<li>Verify elevation, horizontal level, and fixture-to-fixture alignment</li>
<li>Assess the light bar as a complete assembly, not simply as individual fixtures</li>
<li>Confirm individual fixture alignment + light-bar geometry + system reference alignment together</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> each light bar, assessed as an assembly, satisfies position, spacing, elevation, and level requirements relative to the runway centreline and crossbar geometry.</p></div></div></details>

        <details class="topic-card" id="tc-als-004" data-search="tc-als-004 pole installation verification verification checks verify pole identification, location, height, and verticality verify mounting, structural condition, and crossbar attachment verify fixture mounting, cable routing, and frangible arrangement verify protective finish inspect for bent pole, corrosion, damage, or loose connection inspect for incorrect height, incorrect location, or mechanical instability acceptance criteria: every pole is correctly located, vertical, structurally sound, and free of corrosion, damage, or mechanical instability."><summary><span class="code-badge">TC-ALS-004</span><span class="topic-title">Pole Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify pole identification, location, height, and verticality</li>
<li>Verify mounting, structural condition, and crossbar attachment</li>
<li>Verify fixture mounting, cable routing, and frangible arrangement</li>
<li>Verify protective finish</li>
<li>Inspect for bent pole, corrosion, damage, or loose connection</li>
<li>Inspect for incorrect height, incorrect location, or mechanical instability</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every pole is correctly located, vertical, structurally sound, and free of corrosion, damage, or mechanical instability.</p></div></div></details>

        <details class="topic-card" id="tc-als-005" data-search="tc-als-005 crossbar verification verification checks verify correct crossbar length, location, and elevation verify correct orientation, secure attachment, and fixture mounting points verify alignment and mechanical condition check for loose connections, damaged members, and incorrect geometry check for fixture misalignment, corrosion, and mechanical deformation acceptance criteria: every crossbar is correctly located, securely attached, mechanically sound, and free of corrosion or deformation affecting fixture alignment."><summary><span class="code-badge">TC-ALS-005</span><span class="topic-title">Crossbar Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct crossbar length, location, and elevation</li>
<li>Verify correct orientation, secure attachment, and fixture mounting points</li>
<li>Verify alignment and mechanical condition</li>
<li>Check for loose connections, damaged members, and incorrect geometry</li>
<li>Check for fixture misalignment, corrosion, and mechanical deformation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every crossbar is correctly located, securely attached, mechanically sound, and free of corrosion or deformation affecting fixture alignment.</p></div></div></details>

        <details class="topic-card" id="tc-als-006" data-search="tc-als-006 foundation verification verification checks verify correct foundation location and dimensions where specified verify structural condition, pole anchorage, and mounting arrangement verify alignment, stability, and drainage/environmental condition where applicable inspect for cracks, settlement, and structural damage inspect for exposed reinforcement, loose anchors, incorrect positioning, and water accumulation acceptance criteria: foundation acceptance is based on the approved civil/structural design requirements, with no cracking, settlement, or anchorage defect outstanding."><summary><span class="code-badge">TC-ALS-006</span><span class="topic-title">Foundation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct foundation location and dimensions where specified</li>
<li>Verify structural condition, pole anchorage, and mounting arrangement</li>
<li>Verify alignment, stability, and drainage/environmental condition where applicable</li>
<li>Inspect for cracks, settlement, and structural damage</li>
<li>Inspect for exposed reinforcement, loose anchors, incorrect positioning, and water accumulation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> foundation acceptance is based on the approved civil/structural design requirements, with no cracking, settlement, or anchorage defect outstanding.</p></div></div></details>

        <details class="topic-card" id="tc-als-007" data-search="tc-als-007 frangible-component verification verification checks verify correct frangible component, location, type, and installation verify correct orientation and connection confirm no unauthorized modification, damage, or obstruction to intended frangibility inspect frangible couplings, frangible supports, frangible mounting arrangements, and associated hardware hold point: a generic mechanical component is never substituted for an approved frangible component without design approval — any such substitution or obstruction to intended frangibility halts acceptance."><summary><span class="code-badge">TC-ALS-007</span><span class="topic-title">Frangible-Component Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct frangible component, location, type, and installation</li>
<li>Verify correct orientation and connection</li>
<li>Confirm no unauthorized modification, damage, or obstruction to intended frangibility</li>
<li>Inspect frangible couplings, frangible supports, frangible mounting arrangements, and associated hardware</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a generic mechanical component is never substituted for an approved frangible component without design approval — any such substitution or obstruction to intended frangibility halts acceptance.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Electrical Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-008" data-search="tc-als-008 cable testing verification checks verify cable identification, route, and type verify cable termination and cable joints verify continuity and insulation verify cable connection to transformers and to fixtures record circuit, cable, test, result, acceptance criterion, and status for continuity, insulation, and termination acceptance criteria: every approach-lighting cable passes continuity, insulation, and termination testing against the project specification, with results traceable by circuit and cable id."><summary><span class="code-badge">TC-ALS-008</span><span class="topic-title">Cable Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable identification, route, and type</li>
<li>Verify cable termination and cable joints</li>
<li>Verify continuity and insulation</li>
<li>Verify cable connection to transformers and to fixtures</li>
<li>Record circuit, cable, test, result, acceptance criterion, and status for continuity, insulation, and termination</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every approach-lighting cable passes continuity, insulation, and termination testing against the project specification, with results traceable by circuit and cable ID.</p></div></div></details>

        <details class="topic-card" id="tc-als-009" data-search="tc-als-009 transformer testing verification checks confirm transformer identification, rating, and installation verify primary connection, secondary connection, continuity, and insulation verify connector, cable lead, and physical condition check for water ingress and verify output where applicable acceptance criteria: division 08 confirms that accepted transformers are correctly incorporated into the approach-lighting system; the detailed transformer testing procedure itself is established in division 04 — isolation transformer testing &amp; commissioning."><summary><span class="code-badge">TC-ALS-009</span><span class="topic-title">Transformer Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm transformer identification, rating, and installation</li>
<li>Verify primary connection, secondary connection, continuity, and insulation</li>
<li>Verify connector, cable lead, and physical condition</li>
<li>Check for water ingress and verify output where applicable</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> Division 08 confirms that accepted transformers are correctly incorporated into the approach-lighting system; the detailed transformer testing procedure itself is established in Division 04 — Isolation Transformer Testing &amp; Commissioning.</p></div></div></details>

        <details class="topic-card" id="tc-als-010" data-search="tc-als-010 connector testing verification checks confirm correct connector and identification verify contact condition, continuity, mating, and locking verify sealing, cable termination, and mechanical condition check moisture condition trace the primary circuit → transformer → secondary lead → connector → fixture path acceptance criteria: every connector assembly in the primary-to-fixture chain is correctly identified, mated, locked, sealed, and continuous, consistent with the broader connector-testing framework."><summary><span class="code-badge">TC-ALS-010</span><span class="topic-title">Connector Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm correct connector and identification</li>
<li>Verify contact condition, continuity, mating, and locking</li>
<li>Verify sealing, cable termination, and mechanical condition</li>
<li>Check moisture condition</li>
<li>Trace the primary circuit → transformer → secondary lead → connector → fixture path</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every connector assembly in the primary-to-fixture chain is correctly identified, mated, locked, sealed, and continuous, consistent with the broader connector-testing framework.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Functional &amp; Optical Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-011" data-search="tc-als-011 fixture operation testing verification checks verify fixture on and off operation verify stable operation and correct illumination confirm no intermittent operation and no abnormal flicker verify correct response to intensity commands where applicable follow the test sequence: energize → observe → operate → change intensity/condition → observe → record acceptance criteria: every fixture operates correctly on and off, without flicker or intermittent operation, and responds correctly to intensity commands where applicable."><summary><span class="code-badge">TC-ALS-011</span><span class="topic-title">Fixture Operation Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture ON and OFF operation</li>
<li>Verify stable operation and correct illumination</li>
<li>Confirm no intermittent operation and no abnormal flicker</li>
<li>Verify correct response to intensity commands where applicable</li>
<li>Follow the test sequence: energize → observe → operate → change intensity/condition → observe → record</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every fixture operates correctly ON and OFF, without flicker or intermittent operation, and responds correctly to intensity commands where applicable.</p></div></div></details>

        <details class="topic-card" id="tc-als-012" data-search="tc-als-012 illumination verification verification checks confirm all required lights illuminate with no dark fixtures confirm no abnormal brightness and no intermittent fixtures verify correct light distribution and correct operating intensity confirm consistent system operation assess at individual light, light-bar, crossbar, longitudinal sequence, and complete pattern level acceptance criteria: the complete approach-light pattern illuminates consistently at system level, with no dark, abnormally bright, or intermittent fixtures."><summary><span class="code-badge">TC-ALS-012</span><span class="topic-title">Illumination Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm all required lights illuminate with no dark fixtures</li>
<li>Confirm no abnormal brightness and no intermittent fixtures</li>
<li>Verify correct light distribution and correct operating intensity</li>
<li>Confirm consistent system operation</li>
<li>Assess at individual light, light-bar, crossbar, longitudinal sequence, and complete pattern level</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete approach-light pattern illuminates consistently at system level, with no dark, abnormally bright, or intermittent fixtures.</p></div></div></details>

        <details class="topic-card" id="tc-als-013" data-search="tc-als-013 colour verification verification checks verify correct colour and consistency between fixtures verify correct optical component confirm no abnormal colour shift, discolouration, or incorrect lamp/led module use the approved colour/photometric measurement method and calibrated equipment where measurement is required record fixture/system, required colour, observed/measured value, acceptance basis, and result acceptance criteria: measured or observed colour is correct and consistent across fixtures, against the approved acceptance basis."><summary><span class="code-badge">TC-ALS-013</span><span class="topic-title">Colour Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct colour and consistency between fixtures</li>
<li>Verify correct optical component</li>
<li>Confirm no abnormal colour shift, discolouration, or incorrect lamp/LED module</li>
<li>Use the approved colour/photometric measurement method and calibrated equipment where measurement is required</li>
<li>Record fixture/system, required colour, observed/measured value, acceptance basis, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured or observed colour is correct and consistent across fixtures, against the approved acceptance basis.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>System Alignment, Circuit &amp; Control</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-014" data-search="tc-als-014 alignment verification verification checks verify overall approach-light axis and runway centreline relationship verify longitudinal alignment, transverse alignment, and light-bar alignment verify fixture aiming, elevation, and approach-light pattern geometry evaluate individual fixture alignment + light-bar alignment + structural alignment together as system-level alignment acceptance criteria: this is the system-level alignment verification, distinct from the individual fixture and light-bar checks — overall axis, pattern geometry, and centreline relationship are all confirmed correct."><summary><span class="code-badge">TC-ALS-014</span><span class="topic-title">Alignment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify overall approach-light axis and runway centreline relationship</li>
<li>Verify longitudinal alignment, transverse alignment, and light-bar alignment</li>
<li>Verify fixture aiming, elevation, and approach-light pattern geometry</li>
<li>Evaluate individual fixture alignment + light-bar alignment + structural alignment together as system-level alignment</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> this is the system-level alignment verification, distinct from the individual fixture and light-bar checks — overall axis, pattern geometry, and centreline relationship are all confirmed correct.</p></div></div></details>

        <details class="topic-card" id="tc-als-015" data-search="tc-als-015 circuit performance verification verification checks verify circuit identification, continuity, and insulation verify circuit current, circuit loading, and transformer operation verify fixture operation, intensity response where applicable, and circuit stability test the relationship ccr → primary circuit → transformers → secondary connections → fixtures investigate incorrect current, unstable current, or abnormal circuit loading investigate dark fixtures, intermittent operation, cable faults, transformer faults, or connector faults hold point: any abnormal current, unstable loading, dark fixture, or fault traced to cable, transformer, or connector is investigated and resolved before circuit performance is accepted."><summary><span class="code-badge">TC-ALS-015</span><span class="topic-title">Circuit Performance Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit identification, continuity, and insulation</li>
<li>Verify circuit current, circuit loading, and transformer operation</li>
<li>Verify fixture operation, intensity response where applicable, and circuit stability</li>
<li>Test the relationship CCR → primary circuit → transformers → secondary connections → fixtures</li>
<li>Investigate incorrect current, unstable current, or abnormal circuit loading</li>
<li>Investigate dark fixtures, intermittent operation, cable faults, transformer faults, or connector faults</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any abnormal current, unstable loading, dark fixture, or fault traced to cable, transformer, or connector is investigated and resolved before circuit performance is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-als-016" data-search="tc-als-016 control verification verification checks verify local control where applicable and remote control verify on/off operation, intensity selection, and control mode verify status indication, command response, and interlocks where applicable confirm the integrated sequence: control command → ccr/system controller → approach-lighting circuit → fixtures → system status acceptance criteria: division 08 verifies the approach-lighting system&#x27;s operational response to its control commands; the complete alcms/scada/plc commissioning remains a separate system-level activity."><summary><span class="code-badge">TC-ALS-016</span><span class="topic-title">Control Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local control where applicable and remote control</li>
<li>Verify ON/OFF operation, intensity selection, and control mode</li>
<li>Verify status indication, command response, and interlocks where applicable</li>
<li>Confirm the integrated sequence: control command → CCR/system controller → approach-lighting circuit → fixtures → system status</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> Division 08 verifies the approach-lighting system's operational response to its control commands; the complete ALCMS/SCADA/PLC commissioning remains a separate system-level activity.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Photometric Verification &amp; Final Acceptance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-als-017" data-search="tc-als-017 photometric verification verification checks verify light intensity, light distribution, and beam direction as applicable verify photometric uniformity and fixture alignment effect verify light-bar performance and system-level optical performance verify colour where measured photometrically before testing: complete installation inspection, fixture alignment, circuit condition, ccr output, and intensity setting checks verify photometric equipment calibration and establish approved measurement geometry record airport, runway, system type, test date/condition, intensity setting, equipment, calibration status, measurement points, results, acceptance criteria, and pass/fail acceptance criteria: division 08 covers approach-light system photometric verification; the dedicated photometry division provides the detailed measurement methodology, equipment, and reporting framework."><summary><span class="code-badge">TC-ALS-017</span><span class="topic-title">Photometric Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light intensity, light distribution, and beam direction as applicable</li>
<li>Verify photometric uniformity and fixture alignment effect</li>
<li>Verify light-bar performance and system-level optical performance</li>
<li>Verify colour where measured photometrically</li>
<li>Before testing: complete installation inspection, fixture alignment, circuit condition, CCR output, and intensity setting checks</li>
<li>Verify photometric equipment calibration and establish approved measurement geometry</li>
<li>Record airport, runway, system type, test date/condition, intensity setting, equipment, calibration status, measurement points, results, acceptance criteria, and pass/fail</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> Division 08 covers approach-light system photometric verification; the dedicated photometry division provides the detailed measurement methodology, equipment, and reporting framework.</p></div></div></details>

        <details class="topic-card" id="tc-als-018" data-search="tc-als-018 approach-light system acceptance final integrated acceptance test a. installation correct approach-light system installed fixture locations verified light bars verified poles verified crossbars verified foundations verified frangible components verified b. alignment individual fixture alignment verified light-bar alignment verified overall system alignment verified fixture orientation verified c. electrical cable testing completed transformer testing completed connector testing completed circuit continuity verified insulation verified circuit performance verified d. functional fixture operation verified illumination verified colour verified switching/control verified intensity operation verified where applicable e. photometric photometric equipment calibrated photometric testing completed results evaluated applicable criteria satisfied f. final punch-list reviewed corrective actions completed retests completed test records completed as-built information updated approach-lighting system accepted status meaning pass approach-lighting system satisfies applicable requirements fail one or more acceptance requirements are not satisfied retest corrective action and repeat testing required conditional accepted subject to documented conditions n/a not applicable to the installed approach-light configuration hold point: final acceptance is withheld until every category — installation, alignment, electrical, functional, and photometric — is closed, punch-list items are resolved, and test records and as-built information are complete."><summary><span class="code-badge">TC-ALS-018</span><span class="topic-title">Approach-Light System Acceptance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Final Integrated Acceptance Test</h4><div class="check-block">
<div class="check-lbl">A. Installation</div>
<ul>
<li>Correct approach-light system installed</li>
<li>Fixture locations verified</li>
<li>Light bars verified</li>
<li>Poles verified</li>
<li>Crossbars verified</li>
<li>Foundations verified</li>
<li>Frangible components verified</li>
</ul>
</div><div class="check-block">
<div class="check-lbl">B. Alignment</div>
<ul>
<li>Individual fixture alignment verified</li>
<li>Light-bar alignment verified</li>
<li>Overall system alignment verified</li>
<li>Fixture orientation verified</li>
</ul>
</div><div class="check-block">
<div class="check-lbl">C. Electrical</div>
<ul>
<li>Cable testing completed</li>
<li>Transformer testing completed</li>
<li>Connector testing completed</li>
<li>Circuit continuity verified</li>
<li>Insulation verified</li>
<li>Circuit performance verified</li>
</ul>
</div><div class="check-block">
<div class="check-lbl">D. Functional</div>
<ul>
<li>Fixture operation verified</li>
<li>Illumination verified</li>
<li>Colour verified</li>
<li>Switching/control verified</li>
<li>Intensity operation verified where applicable</li>
</ul>
</div><div class="check-block">
<div class="check-lbl">E. Photometric</div>
<ul>
<li>Photometric equipment calibrated</li>
<li>Photometric testing completed</li>
<li>Results evaluated</li>
<li>Applicable criteria satisfied</li>
</ul>
</div><div class="check-block">
<div class="check-lbl">F. Final</div>
<ul>
<li>Punch-list reviewed</li>
<li>Corrective actions completed</li>
<li>Retests completed</li>
<li>Test records completed</li>
<li>As-built information updated</li>
<li>Approach-lighting system accepted</li>
</ul>
</div><table class="class-table">
<thead><tr><th>Status</th><th>Meaning</th></tr></thead>
<tbody>
<tr><td class="class-name">PASS</td><td>Approach-lighting system satisfies applicable requirements</td></tr>
<tr><td class="class-name">FAIL</td><td>One or more acceptance requirements are not satisfied</td></tr>
<tr><td class="class-name">RETEST</td><td>Corrective action and repeat testing required</td></tr>
<tr><td class="class-name">CONDITIONAL</td><td>Accepted subject to documented conditions</td></tr>
<tr><td class="class-name">N/A</td><td>Not applicable to the installed approach-light configuration</td></tr>
</tbody>
</table></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> final acceptance is withheld until every category — Installation, Alignment, Electrical, Functional, and Photometric — is closed, punch-list items are resolved, and test records and as-built information are complete.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Division 08 &mdash; <span>Acceptance Gate</span></h2>
      <p>The approach-lighting system is a combination of civil/structural installation, frangible structures, fixture alignment, light-bar geometry, electrical circuit, transformers, connectors, fixtures, illumination, colour, control, and photometric performance — final acceptance follows this complete chain.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Correct Installation</h3><p>Approved layout, fixture schedule, and physical installation match.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Correct Foundations &amp; Structures</h3><p>Poles, crossbars, and foundations verified against civil/structural design.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Correct Frangibility</h3><p>Approved frangible components installed, unmodified, and unobstructed.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Correct Alignment</h3><p>Fixture, light-bar, and system-level alignment all within tolerance.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Healthy Cables, Transformers &amp; Connectors</h3><p>Electrical circuit verified from primary through to fixture.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Operational Fixtures</h3><p>Correct illumination and correct colour confirmed at system level.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Correct Circuit &amp; Control</h3><p>Circuit performance and control response verified end to end.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Photometric Compliance</h3><p>Photometric results satisfy applicable criteria before final sign-off.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 08 — Approach Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 08 — Approach Lighting System Commissioning in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 08 of the AGL Testing &amp; Commissioning Manual covers Approach Lighting System Commissioning. It verifies that the complete approach lighting system is correctly installed, structurally secure, correctly aligned, electrically sound, correctly illuminated, correctly coloured, controllable, photometrically compliant, and ready for operational acceptance. Division 08 follows Division 07 — Taxiway Lighting System Commissioning, moving from physical/structural verification through electrical testing, optical verification, control, photometry, and finally complete approach-light system acceptance. It contains 18 topics (TC-ALS-001 to TC-ALS-018) organised into 6 groups (A–F), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the overall sequence in Division 08, and where do its acceptance limits come from?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Installation → Structure → Foundations/Frangibility → Alignment → Cable → Transformer → Connector → Fixture → Illumination/Colour → Circuit → Control → Photometry → Acceptance. Numerical alignment tolerances, foundation requirements, frangibility requirements, photometric values, colour criteria, and circuit limits are always taken from the approved project drawings/specifications, applicable approach-light system design, manufacturer documentation, and applicable standards — this topic list defines the verification scope, not the numerical limits.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 08?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A visually illuminated approach-light system is not automatically a commissioned approach-light system. Final acceptance must demonstrate that physical geometry, structural installation, electrical circuit, optical performance, and control functionality all satisfy the applicable approved requirements — not just that the lights turn on. Steps: Installation → Structure → Foundations/Frangibility → Alignment → Cable → Transformer → Connector → Fixture → Illumination/Colour → Circuit → Control → Photometry → Acceptance. Focus areas: Civil / structural installation; Electrical circuit integrity; Optical &amp; functional performance; Control &amp; photometric compliance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 08 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 08 has 18 topics in 6 groups. A — Installation Verification: Approach Light Installation Verification. B — Structural &amp; Alignment Verification: Fixture Alignment Verification, Light-Bar Alignment Verification, Pole Installation Verification, Crossbar Verification, Foundation Verification, Frangible-Component Verification. C — Electrical Verification: Cable Testing, Transformer Testing, Connector Testing. D — Functional &amp; Optical Verification: Fixture Operation Testing, Illumination Verification, Colour Verification. E — System Alignment, Circuit &amp; Control: Alignment Verification, Circuit Performance Verification, Control Verification. F — Photometric Verification &amp; Final Acceptance: Photometric Verification, Approach-Light System Acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the Approach-Lighting Commissioning Sequence in Division 08?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 08 is worked as a staged sequence rather than a single pass — each group below builds on the one before it, and the division closes only once every group is signed off into final acceptance. A — Installation Verification: The complete approach-lighting installation corresponds with the approved design, layout, and fixture schedule; B — Structural &amp; Alignment Verification: Fixtures, light bars, poles, crossbars, foundations, and frangible components are correctly installed and aligned; C — Electrical Verification: Cables, transformers, and connectors associated with the approach-lighting system are electrically sound; D — Functional &amp; Optical Verification: Fixtures operate correctly and the system illuminates with the correct colour; E — System Alignment, Circuit &amp; Control: Overall system alignment, circuit performance, and control response are all correct; F — Photometric Verification &amp; Final Acceptance: Photometric performance is compliant and the complete system is formally accepted.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before commissioning begins in Division 08?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two requirement groups should be closed out before the Division 08 team starts working through the topic list. Reference Package: Approved approach-light layout, installation drawings, and fixture schedule; Civil/structural design requirements for foundations and frangible components; Approved alignment tolerances, colour criteria, and photometric values; Division 04 — Isolation Transformer Testing &amp; Commissioning records; Division 05 — Fixture Acceptance records. Test Readiness: Confirm approach-light circuit is isolated and safe before structural/alignment checks; Confirm photometric equipment calibration and approved measurement geometry are established; Confirm CCR output and intensity setting are verified before photometric testing; Confirm environmental/test conditions are recorded where required.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What is the acceptance gate in Division 08?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The approach-lighting system is a combination of civil/structural installation, frangible structures, fixture alignment, light-bar geometry, electrical circuit, transformers, connectors, fixtures, illumination, colour, control, and photometric performance — final acceptance follows this complete chain. (1) Correct Installation — Approved layout, fixture schedule, and physical installation match; (2) Correct Foundations &amp; Structures — Poles, crossbars, and foundations verified against civil/structural design; (3) Correct Frangibility — Approved frangible components installed, unmodified, and unobstructed; (4) Correct Alignment — Fixture, light-bar, and system-level alignment all within tolerance; (5) Healthy Cables, Transformers &amp; Connectors — Electrical circuit verified from primary through to fixture; (6) Operational Fixtures — Correct illumination and correct colour confirmed at system level; (7) Correct Circuit &amp; Control — Circuit performance and control response verified end to end; (8) Photometric Compliance — Photometric results satisfy applicable criteria before final sign-off.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Commission the Approach. Understand the System That Guides It.</h2>
<p>Approach lighting commissioning proves that the entire visual guidance sequence functions as designed, from touchdown back.</p>
<p>Build the technical knowledge to understand sequenced flashing, crossbar and centerline systems, and how each element combines to guide a pilot safely to the runway.</p>
<p><strong>Commission with precision. Guide with confidence. Approach with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Energising, adjusting and commissioning installed lighting affects aircraft safety. Do not energise or commission lighting serving an operational runway, taxiway or approach without aerodrome-operator authorisation, air traffic control coordination and approved procedures. Closure, NOTAM, ground and flight inspection, and any declaration of serviceability or operating category are decisions for the aerodrome operator and the competent authority, not this page.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
