<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 13 — Earthing &amp; Bonding Testing</title>
<meta name="description" content="Earthing and bonding testing: continuity, resistance and mechanical integrity of the AGL earthing system, from electrodes through bonds to surge protection."/>
<meta name="keywords" content="earthing testing, bonding testing, earth pit resistance test, equipotential bonding, lightning protection testing, AGL earthing system, airfield lighting earth continuity"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 13 — Earthing &amp; Bonding Testing"/>
<meta property="og:description" content="Earthing and bonding testing: continuity, resistance and mechanical integrity of the AGL earthing system, from electrodes through bonds to surge protection."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-13-earthing-bonding-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-13-earthing-bonding-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 13 — Earthing &amp; Bonding Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 13 — Earthing &amp; Bonding Testing"/>
<meta name="twitter:description" content="Earthing and bonding testing: continuity, resistance and mechanical integrity of the AGL earthing system, from electrodes through bonds to surge protection."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-13-earthing-bonding-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 13 — Earthing &amp; Bonding Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#article",
      "headline": "Division 13 — Earthing & Bonding Testing",
      "description": "Earthing and bonding testing: continuity, resistance and mechanical integrity of the AGL earthing system, from electrodes through bonds to surge protection.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#webpage"
      },
      "keywords": "earthing testing, bonding testing, earth pit resistance test, equipotential bonding, lightning protection testing, AGL earthing system, airfield lighting earth continuity",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-13-earthing-bonding-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html",
      "name": "Division 13 — Earthing & Bonding Testing",
      "description": "Earthing and bonding testing: continuity, resistance and mechanical integrity of the AGL earthing system, from electrodes through bonds to surge protection.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 13 — Earthing & Bonding Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#topics",
      "name": "Division 13 Topics",
      "numberOfItems": 18,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Earth-Pit Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Earth-Electrode Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Earth-Conductor Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Equipment-Earth Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Bonding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Fixture Bonding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Transformer Bonding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Sign Bonding Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "CCR Earth Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Panel Earth Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Earth Continuity Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Earth Resistance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Bonding Continuity Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Lightning-Protection Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Surge-Protection Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Earth-Test Result Evaluation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Earthing Acceptance Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Earthing Test Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#tc-ebt-018"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-13-earthing-bonding-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 13 — Earthing & Bonding Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 13 of the AGL Testing & Commissioning Manual covers Earthing & Bonding Testing. Division 13 verifies that the AGL earthing and bonding system is correctly installed, electrically continuous, mechanically secure and capable of providing the intended fault-current, equipment-protection and surge/lightning-protection paths before system acceptance. It establishes a complete verification chain from the earth electrode/earth pit through the earthing conductors, equipment bonds and protective systems — covering the CCR, panels, transformers, signs and AGL fixtures. It contains 18 topics (TC-EBT-001 to TC-EBT-018) organised into 7 groups (A–G), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 13 — Earthing & Bonding Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A good earth-pit resistance value does not by itself prove that every AGL component is correctly earthed and bonded, and an equipment earth-continuity result does not by itself demonstrate that the earth electrode/system meets its required performance. The complete chain — earth electrode → earth conductor → earth bar/system → equipment earth → bonding → earth continuity → earth resistance → lightning protection → surge protection → test-result evaluation → acceptance — has to hold together. Division 13 is the dedicated protective-earth and equipotential-bonding verification division, while individual equipment electrical tests remain in their respective commissioning divisions."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 13?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every earth pit, conductor, bond and protective device moves through the same underlying sequence before the earthing system is accepted, regardless of which equipment it serves. Steps: Earth Pit → Earth Electrode → Earth Conductor → Equipment Earth → Bonding → Continuity → Earth Resistance → Lightning Protection → Surge Protection → Result Evaluation → Acceptance → Test Report. Focus areas: Earth-pit & electrode integrity; Conductor & equipment earth continuity; Equipotential bonding; Earth resistance performance; Lightning & surge protection."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 13 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 13 has 18 topics in 7 groups. A — Earthing System Verification: Earth-Pit Verification, Earth-Electrode Verification, Earth-Conductor Verification, Equipment-Earth Verification. B — Bonding Verification: Bonding Verification, Fixture Bonding Verification, Transformer Bonding Verification, Sign Bonding Verification. C — CCR & Panel Earth: CCR Earth Verification, Panel Earth Verification. D — Earthing & Bonding Testing: Earth Continuity Test, Earth Resistance Test, Bonding Continuity Test. E — Lightning & Surge Protection: Lightning-Protection Verification, Surge-Protection Verification. F — Result Evaluation & Acceptance: Earth-Test Result Evaluation, Earthing Acceptance Test. G — Documentation: Earthing Test Report."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of acceptance in Division 13?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The earthing and bonding system is evaluated as a complete chain — every link has to hold before the system is accepted. Earth Electrode: The physical earth pit and electrode are correctly constructed, connected and in sound condition; Earth Conductor: The conductor from electrode to earth bar is correctly sized, routed, identified and terminated; Earth Bar/System: The earth bar/terminal correctly collects and distributes the earthing system to connected equipment; Equipment Earth: CCR, panels, transformers, signs and fixtures are each correctly connected to the earthing system; Bonding: Metallic components that must remain at the same potential are correctly bonded together; Earth Continuity: A continuous, low-resistance earth path exists from equipment to the earth bar, with no open circuit; Earth Resistance: The earth pit/electrode/system resistance meets the approved project requirement; Lightning Protection: Air terminals, down conductors and earth connections function as an integrated protective system; Surge Protection: SPDs are correctly installed with a low-impedance earth/bonding path for the intended surge current; Test-Result Evaluation: Every result is technically reviewed against approved design, standards and manufacturer requirements; Acceptance: The complete earthing and bonding system is formally accepted and documented."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 13?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before earthing and bonding verification of any AGL component begins. Acceptance Criteria Are Not Universal: Earth continuity and earth resistance acceptance criteria come from the applicable project specification, design and equipment requirements — never an assumed universal value; Earth-resistance results can be influenced by parallel earth paths, soil conditions, electrode arrangement and test configuration; The test report should record the test method and test conditions, not just the resistance value; Before testing: confirm the approved test method, identify parallel earth paths, determine whether disconnection is required, and ensure safe isolation."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 13 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 13 is the dedicated protective-earth and equipotential-bonding verification division for the AGL system; Individual equipment electrical tests remain in their respective commissioning divisions — CCR in Division 03, isolation transformers in Division 04, general electrical testing in Division 02; CCR, panel, transformer, sign and fixture earthing should be verified both physically and electrically; Lightning protection is assessed as an integrated system, not merely as an individual earth connection."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Earthing & Bonding Commissioning Flow in Division 13?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 13 runs as a single continuous sequence, from earth-pit verification through to the final Earthing & Bonding Test Report and system acceptance. (1) Pre-Commissioning Review — Confirm approved earthing layout, design and earth-pit schedule; (2) Earth-Pit & Electrode — Verify earth-pit construction and installed earth electrode; (3) Earth-Conductor Verification — Trace and verify the conductor from electrode to earth bar; (4) Equipment-Earth Verification — Verify each item of equipment is connected to the earth system; (5) Bonding Verification — Verify equipotential bonding between metallic components; (6) Fixture/Transformer/Sign/CCR/Panel — Verify bonding across each applicable equipment type; (7) Earth Continuity Test — Test the continuous earth path from equipment to earth bar; (8) Earth Resistance Test — Measure earth-pit/electrode/system resistance by the approved method; (9) Bonding Continuity Test — Test continuity across bonding connections; (10) Lightning & Surge Protection — Verify lightning-protection and surge-protection arrangements; (11) Result Evaluation & Acceptance — Evaluate results and complete the earthing acceptance test; (12) Test Report & Sign-Off — Complete the Earthing & Bonding Test Report and obtain sign-off."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 13 — Earthing &amp; Bonding Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-bolt-lightning"></i> Division 13 &middot; EBT &middot; Protective Earth &amp; Equipotential Bonding</div>
  <h1 class="page-title">Earthing &amp; Bonding <span>Testing</span></h1>
  <p class="page-sub">Division 13 verifies that the AGL earthing and bonding system is correctly installed, electrically continuous, mechanically secure and capable of providing the intended fault-current, equipment-protection and surge/lightning-protection paths before system acceptance. It establishes a complete verification chain from the earth electrode/earth pit through the earthing conductors, equipment bonds and protective systems — covering the CCR, panels, transformers, signs and AGL fixtures.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> a good earth-pit resistance value does not by itself prove that every AGL component is correctly earthed and bonded, and an equipment earth-continuity result does not by itself demonstrate that the earth electrode/system meets its required performance. The complete chain — <strong>earth electrode &rarr; earth conductor &rarr; earth bar/system &rarr; equipment earth &rarr; bonding &rarr; earth continuity &rarr; earth resistance &rarr; lightning protection &rarr; surge protection &rarr; test-result evaluation &rarr; acceptance</strong> — has to hold together. Division 13 is the dedicated protective-earth and equipotential-bonding verification division, while individual equipment electrical tests remain in their respective commissioning divisions.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">18</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">07</div><div class="lbl">Verification Groups (A&ndash;G)</div></div>
  <div class="stat-box"><div class="num">11</div><div class="lbl">Chain-of-Acceptance Links</div></div>
  <div class="stat-box"><div class="num">12</div><div class="lbl">Step Commissioning Sequence</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>Every earth pit, conductor, bond and protective device moves through the same underlying sequence before the earthing system is accepted, regardless of which equipment it serves.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Earth Pit</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Earth Electrode</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Earth Conductor</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Equipment Earth</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Bonding</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Continuity</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Earth Resistance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Lightning Protection</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Surge Protection</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Result Evaluation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Test Report</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Earth-pit &amp; electrode integrity</span>
      <span class="condition-pill">Conductor &amp; equipment earth continuity</span>
      <span class="condition-pill">Equipotential bonding</span>
      <span class="condition-pill">Earth resistance performance</span>
      <span class="condition-pill">Lightning &amp; surge protection</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Acceptance</span></h2>
      <p>The earthing and bonding system is evaluated as a complete chain — every link has to hold before the system is accepted.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Earth Electrode</td><td>The physical earth pit and electrode are correctly constructed, connected and in sound condition</td></tr>
        <tr><td class="freq-name">Earth Conductor</td><td>The conductor from electrode to earth bar is correctly sized, routed, identified and terminated</td></tr>
        <tr><td class="freq-name">Earth Bar/System</td><td>The earth bar/terminal correctly collects and distributes the earthing system to connected equipment</td></tr>
        <tr><td class="freq-name">Equipment Earth</td><td>CCR, panels, transformers, signs and fixtures are each correctly connected to the earthing system</td></tr>
        <tr><td class="freq-name">Bonding</td><td>Metallic components that must remain at the same potential are correctly bonded together</td></tr>
        <tr><td class="freq-name">Earth Continuity</td><td>A continuous, low-resistance earth path exists from equipment to the earth bar, with no open circuit</td></tr>
        <tr><td class="freq-name">Earth Resistance</td><td>The earth pit/electrode/system resistance meets the approved project requirement</td></tr>
        <tr><td class="freq-name">Lightning Protection</td><td>Air terminals, down conductors and earth connections function as an integrated protective system</td></tr>
        <tr><td class="freq-name">Surge Protection</td><td>SPDs are correctly installed with a low-impedance earth/bonding path for the intended surge current</td></tr>
        <tr><td class="freq-name">Test-Result Evaluation</td><td>Every result is technically reviewed against approved design, standards and manufacturer requirements</td></tr>
        <tr><td class="freq-name">Acceptance</td><td>The complete earthing and bonding system is formally accepted and documented</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before earthing and bonding verification of any AGL component begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Acceptance Criteria Are Not Universal</h3>
        <ul>
          <li>Earth continuity and earth resistance acceptance criteria come from the applicable project specification, design and equipment requirements — never an assumed universal value</li>
          <li>Earth-resistance results can be influenced by parallel earth paths, soil conditions, electrode arrangement and test configuration</li>
          <li>The test report should record the test method and test conditions, not just the resistance value</li>
          <li>Before testing: confirm the approved test method, identify parallel earth paths, determine whether disconnection is required, and ensure safe isolation</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 13 is the dedicated protective-earth and equipotential-bonding verification division for the AGL system</li>
          <li>Individual equipment electrical tests remain in their respective commissioning divisions — CCR in Division 03, isolation transformers in Division 04, general electrical testing in Division 02</li>
          <li>CCR, panel, transformer, sign and fixture earthing should be verified both physically and electrically</li>
          <li>Lightning protection is assessed as an integrated system, not merely as an individual earth connection</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 18 <span>Topics</span></h2>
      <p>Grouped by verification focus, in the order the earthing and bonding system is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Earthing System Verification</a>
      <a href="#group-b">B — Bonding Verification</a>
      <a href="#group-c">C — CCR &amp; Panel Earth</a>
      <a href="#group-d">D — Earthing &amp; Bonding Testing</a>
      <a href="#group-e">E — Lightning &amp; Surge Protection</a>
      <a href="#group-f">F — Result Evaluation &amp; Acceptance</a>
      <a href="#group-g">G — Documentation</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Earthing System Verification</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-001" data-search="tc-ebt-001 earth-pit verification verification checks verify earth-pit identification, location and accessibility verify earth-pit construction, electrode connection and conductor connection verify inspection chamber/cover and mechanical condition verify protection against physical damage and drainage/condition where applicable inspect for broken cover, damaged chamber, corrosion, loose connections and exposed conductor inspect for water accumulation where undesirable, unauthorized modification and poor accessibility cross-check: approved earthing layout → earth-pit schedule → physical earth pit acceptance criteria: each earth pit is correctly identified, accessible, physically sound and matches the approved earthing layout and schedule."><summary><span class="code-badge">TC-EBT-001</span><span class="topic-title">Earth-Pit Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify earth-pit identification, location and accessibility</li>
<li>Verify earth-pit construction, electrode connection and conductor connection</li>
<li>Verify inspection chamber/cover and mechanical condition</li>
<li>Verify protection against physical damage and drainage/condition where applicable</li>
<li>Inspect for broken cover, damaged chamber, corrosion, loose connections and exposed conductor</li>
<li>Inspect for water accumulation where undesirable, unauthorized modification and poor accessibility</li>
<li>Cross-check: approved earthing layout → earth-pit schedule → physical earth pit</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> each earth pit is correctly identified, accessible, physically sound and matches the approved earthing layout and schedule.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-002" data-search="tc-ebt-002 earth-electrode verification verification checks verify electrode type, size and material verify installation arrangement and depth/installation configuration where specified verify connection to earth conductor and mechanical integrity verify corrosion condition check for wrong electrode, damaged electrode, corroded connection, inadequate connection or incorrect installation cross-check: approved earthing design → earth-electrode specification → installed electrode hold point: any mismatch against the approved earthing design or electrode specification is resolved before acceptance."><summary><span class="code-badge">TC-EBT-002</span><span class="topic-title">Earth-Electrode Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify electrode type, size and material</li>
<li>Verify installation arrangement and depth/installation configuration where specified</li>
<li>Verify connection to earth conductor and mechanical integrity</li>
<li>Verify corrosion condition</li>
<li>Check for wrong electrode, damaged electrode, corroded connection, inadequate connection or incorrect installation</li>
<li>Cross-check: approved earthing design → earth-electrode specification → installed electrode</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any mismatch against the approved earthing design or electrode specification is resolved before acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-003" data-search="tc-ebt-003 earth-conductor verification verification checks verify conductor type, size, material and route verify identification, termination and mechanical protection verify connection to electrode and connection to equipment trace: earth electrode → earth conductor → earth bar/terminal → equipment check for broken conductor, loose connection, corrosion and incorrect conductor size check for poor termination, mechanical damage and unidentified conductor acceptance criteria: the earth conductor is correctly sized, routed, identified and soundly terminated at both the electrode and the equipment end."><summary><span class="code-badge">TC-EBT-003</span><span class="topic-title">Earth-Conductor Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify conductor type, size, material and route</li>
<li>Verify identification, termination and mechanical protection</li>
<li>Verify connection to electrode and connection to equipment</li>
<li>Trace: earth electrode → earth conductor → earth bar/terminal → equipment</li>
<li>Check for broken conductor, loose connection, corrosion and incorrect conductor size</li>
<li>Check for poor termination, mechanical damage and unidentified conductor</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the earth conductor is correctly sized, routed, identified and soundly terminated at both the electrode and the equipment end.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-004" data-search="tc-ebt-004 equipment-earth verification verification checks verify earth terminal, earth conductor and connection integrity for each item of equipment verify mechanical tightness, continuity and identification applicable equipment includes ccr, panels, transformers, papi equipment, airfield signs, agl fixtures where applicable, control equipment, auxiliary equipment and metallic enclosures check: equipment enclosure → earth conductor → earth system acceptance criteria: every applicable item of agl equipment is correctly and securely connected to the earthing system, with continuity confirmed."><summary><span class="code-badge">TC-EBT-004</span><span class="topic-title">Equipment-Earth Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify earth terminal, earth conductor and connection integrity for each item of equipment</li>
<li>Verify mechanical tightness, continuity and identification</li>
<li>Applicable equipment includes CCR, panels, transformers, PAPI equipment, airfield signs, AGL fixtures where applicable, control equipment, auxiliary equipment and metallic enclosures</li>
<li>Check: equipment enclosure → earth conductor → earth system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable item of AGL equipment is correctly and securely connected to the earthing system, with continuity confirmed.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Bonding Verification</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-005" data-search="tc-ebt-005 bonding verification verification checks verify bonding conductor, bonding connection and bonding points verify mechanical integrity, corrosion condition and electrical continuity check for missing bond, loose bond, broken bonding conductor and corroded bonding point check for painted/non-conductive connection surfaces where inappropriate acceptance criteria: bonding establishes electrical continuity between conductive parts that need to remain at substantially the same electrical potential."><summary><span class="code-badge">TC-EBT-005</span><span class="topic-title">Bonding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify bonding conductor, bonding connection and bonding points</li>
<li>Verify mechanical integrity, corrosion condition and electrical continuity</li>
<li>Check for missing bond, loose bond, broken bonding conductor and corroded bonding point</li>
<li>Check for painted/non-conductive connection surfaces where inappropriate</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> bonding establishes electrical continuity between conductive parts that need to remain at substantially the same electrical potential.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-006" data-search="tc-ebt-006 fixture bonding verification verification checks verify fixture earth/bonding connection and base/can bonding where applicable verify metallic mounting arrangement, bonding conductor and connection point verify continuity for applicable agl fixtures and associated metallic structures inspect for missing bond, loose bond, corrosion, broken conductor and poor contact acceptance criteria: each applicable fixture and its associated metallic structure is soundly bonded with continuity confirmed and logged by fixture id."><summary><span class="code-badge">TC-EBT-006</span><span class="topic-title">Fixture Bonding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture earth/bonding connection and base/can bonding where applicable</li>
<li>Verify metallic mounting arrangement, bonding conductor and connection point</li>
<li>Verify continuity for applicable AGL fixtures and associated metallic structures</li>
<li>Inspect for missing bond, loose bond, corrosion, broken conductor and poor contact</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> each applicable fixture and its associated metallic structure is soundly bonded with continuity confirmed and logged by fixture ID.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-007" data-search="tc-ebt-007 transformer bonding verification verification checks verify transformer housing earth/bond connection and associated metallic enclosure verify cable-entry arrangement, bonding conductor and connection integrity check for missing bond, loose connection, corrosion, damaged conductor and poor contact verify continuity: transformer housing → bonding conductor → earthing system acceptance criteria: applicable isolation transformers and their associated metallic components are soundly bonded to the earthing system."><summary><span class="code-badge">TC-EBT-007</span><span class="topic-title">Transformer Bonding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify transformer housing earth/bond connection and associated metallic enclosure</li>
<li>Verify cable-entry arrangement, bonding conductor and connection integrity</li>
<li>Check for missing bond, loose connection, corrosion, damaged conductor and poor contact</li>
<li>Verify continuity: transformer housing → bonding conductor → earthing system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> applicable isolation transformers and their associated metallic components are soundly bonded to the earthing system.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-008" data-search="tc-ebt-008 sign bonding verification verification checks verify sign enclosure, sign support and metallic structure bonding where applicable verify bonding conductor, earth connection and continuity check for missing bond, broken conductor, corrosion, loose connection and poor bonding contact trace: sign structure → bonding connection → earth system acceptance criteria: airfield signs and their associated metallic structures are soundly bonded to the earth system where applicable."><summary><span class="code-badge">TC-EBT-008</span><span class="topic-title">Sign Bonding Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify sign enclosure, sign support and metallic structure bonding where applicable</li>
<li>Verify bonding conductor, earth connection and continuity</li>
<li>Check for missing bond, broken conductor, corrosion, loose connection and poor bonding contact</li>
<li>Trace: sign structure → bonding connection → earth system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> airfield signs and their associated metallic structures are soundly bonded to the earth system where applicable.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>CCR &amp; Panel Earth</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-009" data-search="tc-ebt-009 ccr earth verification verification checks verify ccr earth terminal, ccr enclosure and earth conductor verify earth bar, connection to site earthing system and bonding verify continuity inspect for loose terminal, corrosion, damaged conductor, missing earth connection and improper termination hold point: ccr earthing should be verified both physically and electrically before release."><summary><span class="code-badge">TC-EBT-009</span><span class="topic-title">CCR Earth Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR earth terminal, CCR enclosure and earth conductor</li>
<li>Verify earth bar, connection to site earthing system and bonding</li>
<li>Verify continuity</li>
<li>Inspect for loose terminal, corrosion, damaged conductor, missing earth connection and improper termination</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> CCR earthing should be verified both physically and electrically before release.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-010" data-search="tc-ebt-010 panel earth verification verification checks verify panel enclosure, earth bar and protective earth conductor verify door bonding where required and metallic gland plate bonding where applicable verify internal bonding, earth termination and continuity check door bond present where required, earth bar securely connected, all required equipment earths terminated, and no loose or unidentified earth conductor acceptance criteria: agl control, distribution and auxiliary panels are correctly and completely earthed, including door and gland-plate bonding where required."><summary><span class="code-badge">TC-EBT-010</span><span class="topic-title">Panel Earth Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify panel enclosure, earth bar and protective earth conductor</li>
<li>Verify door bonding where required and metallic gland plate bonding where applicable</li>
<li>Verify internal bonding, earth termination and continuity</li>
<li>Check door bond present where required, earth bar securely connected, all required equipment earths terminated, and no loose or unidentified earth conductor</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> AGL control, distribution and auxiliary panels are correctly and completely earthed, including door and gland-plate bonding where required.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Earthing &amp; Bonding Testing</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-011" data-search="tc-ebt-011 earth continuity test verification checks test points may include equipment enclosure → earth bar, panel → earth bar, ccr → earth system, transformer → earth system, sign → earth system and fixture → earth/bonding system where applicable verify a continuous earth path, low-resistance connection, no open circuit and correct bonding path record equipment, test point, reference point, measured value, acceptance criterion and result hold point: the acceptance criterion should come from the applicable project specification, design and equipment requirements — not from an assumed universal value."><summary><span class="code-badge">TC-EBT-011</span><span class="topic-title">Earth Continuity Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test points may include equipment enclosure → earth bar, panel → earth bar, CCR → earth system, transformer → earth system, sign → earth system and fixture → earth/bonding system where applicable</li>
<li>Verify a continuous earth path, low-resistance connection, no open circuit and correct bonding path</li>
<li>Record equipment, test point, reference point, measured value, acceptance criterion and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the acceptance criterion should come from the applicable project specification, design and equipment requirements — not from an assumed universal value.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-012" data-search="tc-ebt-012 earth resistance test verification checks measure earth-pit resistance, earth-electrode resistance and earthing-system resistance where applicable using the approved test method verify test conditions, test instrument and instrument calibration status before testing: confirm approved test method, identify parallel earth paths, determine whether disconnection is required, ensure safe isolation, and identify nearby metallic/earth connections that may affect the measurement record earth pit/system, test method, measured resistance, acceptance criterion and result hold point: results can be influenced by parallel paths, soil conditions, electrode arrangement and test configuration — record the test method and conditions, not just the resistance value."><summary><span class="code-badge">TC-EBT-012</span><span class="topic-title">Earth Resistance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Measure earth-pit resistance, earth-electrode resistance and earthing-system resistance where applicable using the approved test method</li>
<li>Verify test conditions, test instrument and instrument calibration status</li>
<li>Before testing: confirm approved test method, identify parallel earth paths, determine whether disconnection is required, ensure safe isolation, and identify nearby metallic/earth connections that may affect the measurement</li>
<li>Record earth pit/system, test method, measured resistance, acceptance criterion and result</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> results can be influenced by parallel paths, soil conditions, electrode arrangement and test configuration — record the test method and conditions, not just the resistance value.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-013" data-search="tc-ebt-013 bonding continuity test verification checks verify fixture, transformer, sign, panel, ccr, structural, door and metallic enclosure bonding test principle: metallic component a → bonding connection → metallic component b check for open bond, high resistance, loose connection, corrosion and incorrect bonding point record bond id, equipment a, equipment b, measured continuity/resistance, criterion and result acceptance criteria: every applicable bonding connection demonstrates continuity within the approved criterion, with no open or high-resistance bond."><summary><span class="code-badge">TC-EBT-013</span><span class="topic-title">Bonding Continuity Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture, transformer, sign, panel, CCR, structural, door and metallic enclosure bonding</li>
<li>Test principle: metallic component A → bonding connection → metallic component B</li>
<li>Check for open bond, high resistance, loose connection, corrosion and incorrect bonding point</li>
<li>Record bond ID, equipment A, equipment B, measured continuity/resistance, criterion and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable bonding connection demonstrates continuity within the approved criterion, with no open or high-resistance bond.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Lightning &amp; Surge Protection</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-014" data-search="tc-ebt-014 lightning-protection verification verification checks verify air terminals, down conductors and earth connections where applicable verify bonding, lightning-protection conductors, equipment protection and structural bonding verify connection to the earthing system inspect for broken conductor, loose connection, corrosion, incorrect routing, missing bond and damaged components where required, test the relevant lightning-protection conductor/bonding paths acceptance criteria: lightning protection is assessed as an integrated system, not merely as an individual earth connection."><summary><span class="code-badge">TC-EBT-014</span><span class="topic-title">Lightning-Protection Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify air terminals, down conductors and earth connections where applicable</li>
<li>Verify bonding, lightning-protection conductors, equipment protection and structural bonding</li>
<li>Verify connection to the earthing system</li>
<li>Inspect for broken conductor, loose connection, corrosion, incorrect routing, missing bond and damaged components</li>
<li>Where required, test the relevant lightning-protection conductor/bonding paths</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> lightning protection is assessed as an integrated system, not merely as an individual earth connection.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-015" data-search="tc-ebt-015 surge-protection verification verification checks verify spd type, location and correct connection verify line/earth connection as applicable, neutral/earth arrangement where applicable, and protective bonding verify status indicator, backup protection and connection integrity inspect for damaged spd, fault indication, incorrect connection, loose terminal, missing earth connection and incorrect device rating/type verify: protected equipment → spd → bonding/earth path hold point: an spd is only effective if its associated earthing/bonding path is correctly installed and low impedance for the intended surge current path."><summary><span class="code-badge">TC-EBT-015</span><span class="topic-title">Surge-Protection Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify SPD type, location and correct connection</li>
<li>Verify line/earth connection as applicable, neutral/earth arrangement where applicable, and protective bonding</li>
<li>Verify status indicator, backup protection and connection integrity</li>
<li>Inspect for damaged SPD, fault indication, incorrect connection, loose terminal, missing earth connection and incorrect device rating/type</li>
<li>Verify: protected equipment → SPD → bonding/earth path</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> an SPD is only effective if its associated earthing/bonding path is correctly installed and low impedance for the intended surge current path.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Result Evaluation &amp; Acceptance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-016" data-search="tc-ebt-016 earth-test result evaluation verification checks evaluate earth resistance, earth continuity, bonding continuity and lightning-protection continuity where tested evaluate equipment earth connections, spd condition and physical installation compare against approved project requirements, earthing design, applicable standards/specifications, manufacturer requirements, approved testing procedure and previous test results where available identify excessive earth resistance, open earth path, high bonding resistance, missing bond, corroded connection, damaged conductor, spd fault and lightning-protection defect classify each result: pass, fail, retest required or investigation required acceptance criteria: every earthing and bonding test result is technically reviewed against approved requirements before it is accepted."><summary><span class="code-badge">TC-EBT-016</span><span class="topic-title">Earth-Test Result Evaluation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Evaluate earth resistance, earth continuity, bonding continuity and lightning-protection continuity where tested</li>
<li>Evaluate equipment earth connections, SPD condition and physical installation</li>
<li>Compare against approved project requirements, earthing design, applicable standards/specifications, manufacturer requirements, approved testing procedure and previous test results where available</li>
<li>Identify excessive earth resistance, open earth path, high bonding resistance, missing bond, corroded connection, damaged conductor, SPD fault and lightning-protection defect</li>
<li>Classify each result: PASS, FAIL, RETEST REQUIRED or INVESTIGATION REQUIRED</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every earthing and bonding test result is technically reviewed against approved requirements before it is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-ebt-017" data-search="tc-ebt-017 earthing acceptance test verification checks confirm earth pits, electrodes, conductors and connections are verified, and earth resistance and continuity are tested confirm equipment, fixture, transformer, sign, ccr and panel bonding are verified, and bonding continuity is tested confirm lightning-protection arrangement, down conductors where applicable, earth connection and bonding are verified confirm spd is installed, type/rating verified, connection verified, status verified and earth/bonding path verified confirm test results are evaluated, defects closed, retesting completed and test records completed record final status: earthing system accepted acceptance criteria: the complete earthing and bonding system — earth system, bonding, lightning protection and surge protection — is verified, tested, evaluated and formally accepted as ready for operation."><summary><span class="code-badge">TC-EBT-017</span><span class="topic-title">Earthing Acceptance Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm earth pits, electrodes, conductors and connections are verified, and earth resistance and continuity are tested</li>
<li>Confirm equipment, fixture, transformer, sign, CCR and panel bonding are verified, and bonding continuity is tested</li>
<li>Confirm lightning-protection arrangement, down conductors where applicable, earth connection and bonding are verified</li>
<li>Confirm SPD is installed, type/rating verified, connection verified, status verified and earth/bonding path verified</li>
<li>Confirm test results are evaluated, defects closed, retesting completed and test records completed</li>
<li>Record final status: earthing system accepted</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete earthing and bonding system — earth system, bonding, lightning protection and surge protection — is verified, tested, evaluated and formally accepted as ready for operation.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Documentation</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-ebt-018" data-search="tc-ebt-018 earthing test report verification checks record project information: airport, project, location, system/area, contractor, testing organization, test engineer, test date record earthing-system information: earth-pit id, earth-electrode type, earth conductor, earth-pit location, associated equipment, earthing arrangement compile earth resistance results: earth pit id, location, method, instrument, calibration due, resistance, criterion, result compile earth continuity results by equipment: ccr, panel, transformer, sign, fixture compile bonding results, lightning-protection results and surge-protection results log defects/corrective actions with observation, location, corrective action, retest and status record final acceptance status — pass, fail, retest required or conditional — and obtain sign-off: tested by, checked by, electrical engineer, contractor representative, client/consultant, date acceptance criteria: a dedicated, traceable earthing &amp; bonding test report is completed and signed off — this closes division 13 and supports final system acceptance."><summary><span class="code-badge">TC-EBT-018</span><span class="topic-title">Earthing Test Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record project information: airport, project, location, system/area, contractor, testing organization, test engineer, test date</li>
<li>Record earthing-system information: earth-pit ID, earth-electrode type, earth conductor, earth-pit location, associated equipment, earthing arrangement</li>
<li>Compile earth resistance results: earth pit ID, location, method, instrument, calibration due, resistance, criterion, result</li>
<li>Compile earth continuity results by equipment: CCR, panel, transformer, sign, fixture</li>
<li>Compile bonding results, lightning-protection results and surge-protection results</li>
<li>Log defects/corrective actions with observation, location, corrective action, retest and status</li>
<li>Record final acceptance status — PASS, FAIL, RETEST REQUIRED or CONDITIONAL — and obtain sign-off: tested by, checked by, electrical engineer, contractor representative, client/consultant, date</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> a dedicated, traceable Earthing &amp; Bonding Test Report is completed and signed off — this closes Division 13 and supports final system acceptance.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Earthing &amp; Bonding Commissioning <span>Flow</span></h2>
      <p>Division 13 runs as a single continuous sequence, from earth-pit verification through to the final Earthing &amp; Bonding Test Report and system acceptance.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Pre-Commissioning Review</h3><p>Confirm approved earthing layout, design and earth-pit schedule.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Earth-Pit &amp; Electrode</h3><p>Verify earth-pit construction and installed earth electrode.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Earth-Conductor Verification</h3><p>Trace and verify the conductor from electrode to earth bar.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Equipment-Earth Verification</h3><p>Verify each item of equipment is connected to the earth system.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Bonding Verification</h3><p>Verify equipotential bonding between metallic components.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Fixture/Transformer/Sign/CCR/Panel</h3><p>Verify bonding across each applicable equipment type.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Earth Continuity Test</h3><p>Test the continuous earth path from equipment to earth bar.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Earth Resistance Test</h3><p>Measure earth-pit/electrode/system resistance by the approved method.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Bonding Continuity Test</h3><p>Test continuity across bonding connections.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Lightning &amp; Surge Protection</h3><p>Verify lightning-protection and surge-protection arrangements.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp4">Result Evaluation &amp; Acceptance</h3><p>Evaluate results and complete the earthing acceptance test.</p></div>
      <div class="gate-step"><div class="dnum">12</div><h3 class="hp4">Test Report &amp; Sign-Off</h3><p>Complete the Earthing &amp; Bonding Test Report and obtain sign-off.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 13 — Earthing &amp; Bonding Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 13 — Earthing &amp; Bonding Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 13 of the AGL Testing &amp; Commissioning Manual covers Earthing &amp; Bonding Testing. Division 13 verifies that the AGL earthing and bonding system is correctly installed, electrically continuous, mechanically secure and capable of providing the intended fault-current, equipment-protection and surge/lightning-protection paths before system acceptance. It establishes a complete verification chain from the earth electrode/earth pit through the earthing conductors, equipment bonds and protective systems — covering the CCR, panels, transformers, signs and AGL fixtures. It contains 18 topics (TC-EBT-001 to TC-EBT-018) organised into 7 groups (A–G), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 13 — Earthing &amp; Bonding Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A good earth-pit resistance value does not by itself prove that every AGL component is correctly earthed and bonded, and an equipment earth-continuity result does not by itself demonstrate that the earth electrode/system meets its required performance. The complete chain — earth electrode → earth conductor → earth bar/system → equipment earth → bonding → earth continuity → earth resistance → lightning protection → surge protection → test-result evaluation → acceptance — has to hold together. Division 13 is the dedicated protective-earth and equipotential-bonding verification division, while individual equipment electrical tests remain in their respective commissioning divisions.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 13?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every earth pit, conductor, bond and protective device moves through the same underlying sequence before the earthing system is accepted, regardless of which equipment it serves. Steps: Earth Pit → Earth Electrode → Earth Conductor → Equipment Earth → Bonding → Continuity → Earth Resistance → Lightning Protection → Surge Protection → Result Evaluation → Acceptance → Test Report. Focus areas: Earth-pit &amp; electrode integrity; Conductor &amp; equipment earth continuity; Equipotential bonding; Earth resistance performance; Lightning &amp; surge protection.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 13 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 13 has 18 topics in 7 groups. A — Earthing System Verification: Earth-Pit Verification, Earth-Electrode Verification, Earth-Conductor Verification, Equipment-Earth Verification. B — Bonding Verification: Bonding Verification, Fixture Bonding Verification, Transformer Bonding Verification, Sign Bonding Verification. C — CCR &amp; Panel Earth: CCR Earth Verification, Panel Earth Verification. D — Earthing &amp; Bonding Testing: Earth Continuity Test, Earth Resistance Test, Bonding Continuity Test. E — Lightning &amp; Surge Protection: Lightning-Protection Verification, Surge-Protection Verification. F — Result Evaluation &amp; Acceptance: Earth-Test Result Evaluation, Earthing Acceptance Test. G — Documentation: Earthing Test Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of acceptance in Division 13?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The earthing and bonding system is evaluated as a complete chain — every link has to hold before the system is accepted. Earth Electrode: The physical earth pit and electrode are correctly constructed, connected and in sound condition; Earth Conductor: The conductor from electrode to earth bar is correctly sized, routed, identified and terminated; Earth Bar/System: The earth bar/terminal correctly collects and distributes the earthing system to connected equipment; Equipment Earth: CCR, panels, transformers, signs and fixtures are each correctly connected to the earthing system; Bonding: Metallic components that must remain at the same potential are correctly bonded together; Earth Continuity: A continuous, low-resistance earth path exists from equipment to the earth bar, with no open circuit; Earth Resistance: The earth pit/electrode/system resistance meets the approved project requirement; Lightning Protection: Air terminals, down conductors and earth connections function as an integrated protective system; Surge Protection: SPDs are correctly installed with a low-impedance earth/bonding path for the intended surge current; Test-Result Evaluation: Every result is technically reviewed against approved design, standards and manufacturer requirements; Acceptance: The complete earthing and bonding system is formally accepted and documented.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 13?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before earthing and bonding verification of any AGL component begins. Acceptance Criteria Are Not Universal: Earth continuity and earth resistance acceptance criteria come from the applicable project specification, design and equipment requirements — never an assumed universal value; Earth-resistance results can be influenced by parallel earth paths, soil conditions, electrode arrangement and test configuration; The test report should record the test method and test conditions, not just the resistance value; Before testing: confirm the approved test method, identify parallel earth paths, determine whether disconnection is required, and ensure safe isolation.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 13 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 13 is the dedicated protective-earth and equipotential-bonding verification division for the AGL system; Individual equipment electrical tests remain in their respective commissioning divisions — CCR in Division 03, isolation transformers in Division 04, general electrical testing in Division 02; CCR, panel, transformer, sign and fixture earthing should be verified both physically and electrically; Lightning protection is assessed as an integrated system, not merely as an individual earth connection.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the Earthing &amp; Bonding Commissioning Flow in Division 13?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 13 runs as a single continuous sequence, from earth-pit verification through to the final Earthing &amp; Bonding Test Report and system acceptance. (1) Pre-Commissioning Review — Confirm approved earthing layout, design and earth-pit schedule; (2) Earth-Pit &amp; Electrode — Verify earth-pit construction and installed earth electrode; (3) Earth-Conductor Verification — Trace and verify the conductor from electrode to earth bar; (4) Equipment-Earth Verification — Verify each item of equipment is connected to the earth system; (5) Bonding Verification — Verify equipotential bonding between metallic components; (6) Fixture/Transformer/Sign/CCR/Panel — Verify bonding across each applicable equipment type; (7) Earth Continuity Test — Test the continuous earth path from equipment to earth bar; (8) Earth Resistance Test — Measure earth-pit/electrode/system resistance by the approved method; (9) Bonding Continuity Test — Test continuity across bonding connections; (10) Lightning &amp; Surge Protection — Verify lightning-protection and surge-protection arrangements; (11) Result Evaluation &amp; Acceptance — Evaluate results and complete the earthing acceptance test; (12) Test Report &amp; Sign-Off — Complete the Earthing &amp; Bonding Test Report and obtain sign-off.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the Earth. Understand the Protection It Provides.</h2>
<p>Earthing and bonding testing confirms the fault path that keeps people and equipment safe.</p>
<p>Build the technical knowledge to understand resistance-to-earth testing, bonding continuity, and how soil conditions and installation quality determine whether protection actually works when it's needed.</p>
<p><strong>Test with precision. Protect with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Tests here apply test voltages or currents to circuits and equipment, such as insulation resistance, high-potential, CCR output, transformer and earth-resistance testing. Apply the aerodrome&rsquo;s isolation/LOTO procedure, prove dead, discharge circuits after every test, keep people and test leads clear, and never test equipment still connected to energised circuits or to electronics not rated for the test voltage. Test values and durations are indicative; use the project specification and the manufacturer&rsquo;s limits.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
