<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 14 — Monitoring, Control &amp; ALCMS Testing</title>
<meta name="description" content="ALCMS testing: HMI, PLC and SCADA interfaces, CCR communication, remote control, alarms, interlocks and system-wide integration."/>
<meta name="keywords" content="ALCMS testing, airfield lighting control monitoring system, SCADA commissioning, HMI PLC testing, CCR communication test, remote monitoring airfield lighting, system integration commissioning"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 14 — Monitoring, Control &amp; ALCMS Testing"/>
<meta property="og:description" content="ALCMS testing: HMI, PLC and SCADA interfaces, CCR communication, remote control, alarms, interlocks and system-wide integration."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-14-alcms-monitoring-control-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-14-alcms-monitoring-control-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 14 — Monitoring, Control &amp; ALCMS Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 14 — Monitoring, Control &amp; ALCMS Testing"/>
<meta name="twitter:description" content="ALCMS testing: HMI, PLC and SCADA interfaces, CCR communication, remote control, alarms, interlocks and system-wide integration."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-14-alcms-monitoring-control-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 14 — Monitoring, Control &amp; ALCMS Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#article",
      "headline": "Division 14 — Monitoring, Control & ALCMS Testing",
      "description": "ALCMS testing: HMI, PLC and SCADA interfaces, CCR communication, remote control, alarms, interlocks and system-wide integration.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#webpage"
      },
      "keywords": "ALCMS testing, airfield lighting control monitoring system, SCADA commissioning, HMI PLC testing, CCR communication test, remote monitoring airfield lighting, system integration commissioning",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-14-alcms-monitoring-control-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html",
      "name": "Division 14 — Monitoring, Control & ALCMS Testing",
      "description": "ALCMS testing: HMI, PLC and SCADA interfaces, CCR communication, remote control, alarms, interlocks and system-wide integration.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 14 — Monitoring, Control & ALCMS Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#topics",
      "name": "Division 14 Topics",
      "numberOfItems": 20,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "ALCMS Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "HMI Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "PLC Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "SCADA Integration Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "CCR Communication Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Remote-Monitoring Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Remote-Control Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Alarm Communication Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Equipment-Status Feedback Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Control-Interface Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Interlocking Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Switching-Logic Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Intensity-Command Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Alarm-History Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Event-Log Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Communication-Failure Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Emergency-Control Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Local/Remote Control Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "ALCMS Functional Acceptance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "ALCMS Commissioning Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#tc-alcms-020"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-14-alcms-monitoring-control-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 14 — Monitoring, Control & ALCMS Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 14 of the AGL Testing & Commissioning Manual covers Monitoring, Control & ALCMS Testing. Divisions 01–13 qualify the individual pieces of AGL equipment. Division 14 verifies that all of it comes together as one integrated system through the Airfield Lighting Control and Monitoring System — HMI, PLC, SCADA interfaces, CCR communication, remote monitoring, remote control, alarms, status feedback, interlocks, switching logic, and event recording. This is the system-integration commissioning division: the point at which individual equipment acceptance becomes airport-wide operational control and monitoring capability. It contains 20 topics (TC-ALCMS-001 to TC-ALCMS-020) organised into 5 groups (A–E), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 14 — Monitoring, Control & ALCMS Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ALCMS commissioning is not demonstrated by a working HMI screen alone. Every function is verified as a complete, closed-loop chain — Operator Command → HMI/SCADA → PLC → Communication Network → CCR → AGL Circuit → Field Equipment → Status Feedback → HMI/SCADA — and the equivalent reverse chain for monitoring, alarms and events."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 14?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ALCMS Installation → HMI → PLC → Communication → CCR → Field Equipment → Status Feedback → Control → Alarms → Interlocks → Events → Emergency Operation → Functional Acceptance. Steps: Install & Configure → Verify HMI/PLC/SCADA → Verify Communication → Verify Monitoring → Verify Control → Verify Alarms & Feedback → Verify Interlocks & Logic → Verify Logging → Verify Failure/Emergency Response → Accept → Report. Focus areas: System architecture & installation; Communication integrity; Monitoring & status accuracy; Control & safety logic; Recording & fault response."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 14 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 14 has 20 topics in 5 groups. A — ALCMS System Verification: ALCMS Installation Verification, HMI Verification, PLC Verification, SCADA Integration Testing. B — Communication & Monitoring: CCR Communication Testing, Remote-Monitoring Verification, Remote-Control Testing, Alarm Communication Testing, Equipment-Status Feedback Testing. C — Control & Logic: Control-Interface Testing, Interlocking Verification, Switching-Logic Verification, Intensity-Command Verification. D — Recording & Fault Response: Alarm-History Verification, Event-Log Verification, Communication-Failure Testing, Emergency-Control Testing, Local/Remote Control Verification. E — System Acceptance: ALCMS Functional Acceptance, ALCMS Commissioning Report."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of acceptance in Division 14?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "ALCMS is evaluated as a complete, closed-loop chain — every link has to hold, in both the control direction and the monitoring direction, before the system is accepted. Installation Verified: ALCMS panels, HMI, PLC, network and control wiring match the approved architecture; HMI/PLC/SCADA Functional: Displayed data, logic execution and integrated interfaces reflect actual field equipment; CCR Communication Verified: Each CCR is individually addressed — a command to one CCR never operates another; Remote Monitoring Verified: Physical equipment condition matches HMI/SCADA indication under observed conditions; Remote Control Verified: The intended equipment responds; unintended equipment remains unaffected; Status Feedback Verified: Displayed status equals actual field condition, never assumed from the HMI alone; Interlocks & Logic Verified: Prohibited/conflicting commands are blocked; switching logic executes correctly; Alarms & Logging Verified: Alarms, alarm history and event log correctly capture real system activity; Failure & Emergency Response Verified: Communication-failure and emergency conditions produce the approved system behaviour; ALCMS Accepted: All applicable results are recorded, punch points closed, and the system formally accepted."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 14?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before ALCMS functional testing begins. Control Philosophy Governs Everything: Approved control and emergency philosophy documents define expected behaviour — never assume a \"sensible\" response; Interlock testing is performed only under approved test conditions and must never defeat a safety function merely to demonstrate it; Communication-failure testing that could affect operational lighting is coordinated with ATC/operations beforehand; Emergency-control testing confirms exact conformance to the defined philosophy, not merely that \"something\" happens."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 14 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Divisions 01–13 verify individual AGL equipment (CCRs, transformers, cabling, fixtures, etc.); Division 14 verifies the integrated system that monitors and controls that equipment; A displayed HMI status is never accepted as proof of a field condition — it must be cross-checked against the physical equipment; No ALCMS function is accepted until the full command/monitoring chain has been demonstrated end to end."
      }
    },
    {
      "@type": "Question",
      "name": "What is the ALCMS Commissioning Flow in Division 14?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 14 runs as a single continuous system-integration sequence, from installation through to functional acceptance and the commissioning report. (1) Installation Verification — Verify ALCMS panel, HMI, PLC, network and wiring installation; (2) HMI & PLC Verification — Verify HMI displays and PLC hardware/I/O against field equipment; (3) SCADA Integration — Verify bidirectional SCADA data flow where provided; (4) CCR Communication — Verify individually addressed communication with each CCR; (5) Remote Monitoring — Confirm monitored values match physical equipment condition; (6) Remote Control — Confirm intended-equipment response, no unintended operation; (7) Alarms & Status Feedback — Verify alarm transmission and true status feedback; (8) Interlocks & Logic — Verify interlocks, switching logic and intensity commands; (9) Alarm History & Events — Verify alarm history and event-log recording accuracy; (10) Failure & Emergency Response — Verify communication-failure and emergency-control behaviour; (11) Local/Remote Modes — Verify mode transfer and unambiguous active-mode indication; (12) Functional Acceptance & Report — Close punch-list, complete acceptance and the commissioning report."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 14 — Monitoring, Control &amp; ALCMS Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-network-wired"></i> Division 14 &middot; ALCMS &middot; System-Level Control &amp; Monitoring</div>
  <h1 class="page-title">Monitoring, Control <span>&amp; ALCMS Testing</span></h1>
  <p class="page-sub">Divisions 01–13 qualify the individual pieces of AGL equipment. Division 14 verifies that all of it comes together as one integrated system through the Airfield Lighting Control and Monitoring System — HMI, PLC, SCADA interfaces, CCR communication, remote monitoring, remote control, alarms, status feedback, interlocks, switching logic, and event recording. This is the system-integration commissioning division: the point at which individual equipment acceptance becomes airport-wide operational control and monitoring capability.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> ALCMS commissioning is <strong>not</strong> demonstrated by a working HMI screen alone. Every function is verified as a complete, closed-loop chain — <strong>Operator Command &rarr; HMI/SCADA &rarr; PLC &rarr; Communication Network &rarr; CCR &rarr; AGL Circuit &rarr; Field Equipment &rarr; Status Feedback &rarr; HMI/SCADA</strong> — and the equivalent reverse chain for monitoring, alarms and events.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">20</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Verification Groups (A&ndash;E)</div></div>
  <div class="stat-box"><div class="num">10</div><div class="lbl">Chain-of-Acceptance Links</div></div>
  <div class="stat-box"><div class="num">12</div><div class="lbl">Step Commissioning Sequence</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Commissioning <span>Philosophy</span></h2>
      <p>ALCMS Installation &rarr; HMI &rarr; PLC &rarr; Communication &rarr; CCR &rarr; Field Equipment &rarr; Status Feedback &rarr; Control &rarr; Alarms &rarr; Interlocks &rarr; Events &rarr; Emergency Operation &rarr; Functional Acceptance.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Install &amp; Configure</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify HMI/PLC/SCADA</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Communication</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Monitoring</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Control</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Alarms &amp; Feedback</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Interlocks &amp; Logic</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Logging</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Verify Failure/Emergency Response</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Accept</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Report</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">System architecture &amp; installation</span>
      <span class="condition-pill">Communication integrity</span>
      <span class="condition-pill">Monitoring &amp; status accuracy</span>
      <span class="condition-pill">Control &amp; safety logic</span>
      <span class="condition-pill">Recording &amp; fault response</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Acceptance</span></h2>
      <p>ALCMS is evaluated as a complete, closed-loop chain — every link has to hold, in both the control direction and the monitoring direction, before the system is accepted.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Installation Verified</td><td>ALCMS panels, HMI, PLC, network and control wiring match the approved architecture</td></tr>
        <tr><td class="freq-name">HMI/PLC/SCADA Functional</td><td>Displayed data, logic execution and integrated interfaces reflect actual field equipment</td></tr>
        <tr><td class="freq-name">CCR Communication Verified</td><td>Each CCR is individually addressed — a command to one CCR never operates another</td></tr>
        <tr><td class="freq-name">Remote Monitoring Verified</td><td>Physical equipment condition matches HMI/SCADA indication under observed conditions</td></tr>
        <tr><td class="freq-name">Remote Control Verified</td><td>The intended equipment responds; unintended equipment remains unaffected</td></tr>
        <tr><td class="freq-name">Status Feedback Verified</td><td>Displayed status equals actual field condition, never assumed from the HMI alone</td></tr>
        <tr><td class="freq-name">Interlocks &amp; Logic Verified</td><td>Prohibited/conflicting commands are blocked; switching logic executes correctly</td></tr>
        <tr><td class="freq-name">Alarms &amp; Logging Verified</td><td>Alarms, alarm history and event log correctly capture real system activity</td></tr>
        <tr><td class="freq-name">Failure &amp; Emergency Response Verified</td><td>Communication-failure and emergency conditions produce the approved system behaviour</td></tr>
        <tr><td class="freq-name">ALCMS Accepted</td><td>All applicable results are recorded, punch points closed, and the system formally accepted</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before ALCMS functional testing begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Control Philosophy Governs Everything</h3>
        <ul>
          <li>Approved control and emergency philosophy documents define expected behaviour — never assume a "sensible" response</li>
          <li>Interlock testing is performed only under approved test conditions and must never defeat a safety function merely to demonstrate it</li>
          <li>Communication-failure testing that could affect operational lighting is coordinated with ATC/operations beforehand</li>
          <li>Emergency-control testing confirms exact conformance to the defined philosophy, not merely that "something" happens</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Divisions 01–13 verify individual AGL equipment (CCRs, transformers, cabling, fixtures, etc.)</li>
          <li>Division 14 verifies the integrated system that monitors and controls that equipment</li>
          <li>A displayed HMI status is never accepted as proof of a field condition — it must be cross-checked against the physical equipment</li>
          <li>No ALCMS function is accepted until the full command/monitoring chain has been demonstrated end to end</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 20 <span>Topics</span></h2>
      <p>Grouped by commissioning focus, in the order the ALCMS is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — ALCMS System Verification</a>
      <a href="#group-b">B — Communication &amp; Monitoring</a>
      <a href="#group-c">C — Control &amp; Logic</a>
      <a href="#group-d">D — Recording &amp; Fault Response</a>
      <a href="#group-e">E — System Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>ALCMS System Verification</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-alcms-001" data-search="tc-alcms-001 alcms installation verification verification checks verify alcms panel/cabinet, hmi, plc, communication and network equipment installation verify power supply, control wiring, communication wiring, and panel earthing verify terminal, i/o and equipment identification, plus interface connections verify environmental condition of the installation cross-check: approved alcms architecture → panel drawings → i/o schedule → communication architecture → physical installation check for missing/incorrect equipment, incorrect wiring, unidentified cables, loose terminals, damage, or incorrect network connection hold point: the physical installation must fully correspond with the approved design and control architecture before functional testing proceeds."><summary><span class="code-badge">TC-ALCMS-001</span><span class="topic-title">ALCMS Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ALCMS panel/cabinet, HMI, PLC, communication and network equipment installation</li>
<li>Verify power supply, control wiring, communication wiring, and panel earthing</li>
<li>Verify terminal, I/O and equipment identification, plus interface connections</li>
<li>Verify environmental condition of the installation</li>
<li>Cross-check: approved ALCMS architecture → panel drawings → I/O schedule → communication architecture → physical installation</li>
<li>Check for missing/incorrect equipment, incorrect wiring, unidentified cables, loose terminals, damage, or incorrect network connection</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the physical installation must fully correspond with the approved design and control architecture before functional testing proceeds.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-002" data-search="tc-alcms-002 hmi verification verification checks verify hmi installation and screen configuration verify equipment list, equipment status, ccr status, circuit status and intensity levels verify alarm display, control commands, navigation, indications, and date/time confirm every displayed item corresponds to the actual field equipment and approved control philosophy verify the chain: hmi indication → plc/scada data → field equipment acceptance criteria: every hmi screen, indication and control accurately reflects real field equipment and status — not merely that the screen is operational."><summary><span class="code-badge">TC-ALCMS-002</span><span class="topic-title">HMI Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify HMI installation and screen configuration</li>
<li>Verify equipment list, equipment status, CCR status, circuit status and intensity levels</li>
<li>Verify alarm display, control commands, navigation, indications, and date/time</li>
<li>Confirm every displayed item corresponds to the actual field equipment and approved control philosophy</li>
<li>Verify the chain: HMI indication → PLC/SCADA data → field equipment</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every HMI screen, indication and control accurately reflects real field equipment and status — not merely that the screen is operational.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-003" data-search="tc-alcms-003 plc verification verification checks verify plc installation, cpu, power supply, input/output and communication modules verify i/o identification, plc status, program/configuration and communication status test the i/o chain where applicable: field input → plc input → logic → plc output → field equipment check for incorrect i/o mapping, missing i/o, incorrect signal, wrong equipment association, or communication fault hold point: any incorrect i/o mapping or wrong equipment association is corrected and retested before the plc is accepted."><summary><span class="code-badge">TC-ALCMS-003</span><span class="topic-title">PLC Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify PLC installation, CPU, power supply, input/output and communication modules</li>
<li>Verify I/O identification, PLC status, program/configuration and communication status</li>
<li>Test the I/O chain where applicable: field input → PLC input → logic → PLC output → field equipment</li>
<li>Check for incorrect I/O mapping, missing I/O, incorrect signal, wrong equipment association, or communication fault</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any incorrect I/O mapping or wrong equipment association is corrected and retested before the PLC is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-004" data-search="tc-alcms-004 scada integration testing verification checks verify communication, equipment status, control commands, alarms and events where scada is provided verify intensity information, fault information and communication status test both directions: aglcms/plc → scada, and scada → alcms/plc → field equipment confirm displayed information is correct, timely, correctly associated with equipment, and consistent with actual field condition acceptance criteria: scada integration is verified where provided — data flows correctly and consistently in both directions."><summary><span class="code-badge">TC-ALCMS-004</span><span class="topic-title">SCADA Integration Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify communication, equipment status, control commands, alarms and events where SCADA is provided</li>
<li>Verify intensity information, fault information and communication status</li>
<li>Test both directions: AGLCMS/PLC → SCADA, and SCADA → ALCMS/PLC → field equipment</li>
<li>Confirm displayed information is correct, timely, correctly associated with equipment, and consistent with actual field condition</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> SCADA integration is verified where provided — data flows correctly and consistently in both directions.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Communication &amp; Monitoring</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-alcms-005" data-search="tc-alcms-005 ccr communication testing verification checks verify ccr communication link, ccr identification and communication status verify command transmission, status feedback, alarm transmission, intensity command and fault information test the sequence: alcms → ccr command → ccr response → ccr status → alcms feedback test multiple ccrs individually and confirm a command intended for one ccr does not operate another hold point: cross-ccr command isolation must be positively demonstrated before proceeding to remote-control testing."><summary><span class="code-badge">TC-ALCMS-005</span><span class="topic-title">CCR Communication Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR communication link, CCR identification and communication status</li>
<li>Verify command transmission, status feedback, alarm transmission, intensity command and fault information</li>
<li>Test the sequence: ALCMS → CCR command → CCR response → CCR status → ALCMS feedback</li>
<li>Test multiple CCRs individually and confirm a command intended for one CCR does not operate another</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> cross-CCR command isolation must be positively demonstrated before proceeding to remote-control testing.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-006" data-search="tc-alcms-006 remote-monitoring verification verification checks monitor ccr status, ccr output condition, circuit status and equipment status monitor faults, alarms, communication status, operating mode and intensity setting where applicable compare physical equipment condition against hmi/scada indication create/observe approved operating conditions and confirm the monitoring system correctly reflects them acceptance criteria: field equipment can be remotely monitored with the monitored value matching the physical condition under every tested condition."><summary><span class="code-badge">TC-ALCMS-006</span><span class="topic-title">Remote-Monitoring Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Monitor CCR status, CCR output condition, circuit status and equipment status</li>
<li>Monitor faults, alarms, communication status, operating mode and intensity setting where applicable</li>
<li>Compare physical equipment condition against HMI/SCADA indication</li>
<li>Create/observe approved operating conditions and confirm the monitoring system correctly reflects them</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> field equipment can be remotely monitored with the monitored value matching the physical condition under every tested condition.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-007" data-search="tc-alcms-007 remote-control testing verification checks test on command, off command, intensity command, operating mode and equipment selection test multiple equipment commands where applicable verify the sequence: operator command → hmi/scada → plc → communication → ccr → agl circuit → field equipment confirm the intended equipment responds correctly and unintended equipment remains unaffected hold point: any unintended equipment response to a remote command is investigated and corrected before acceptance."><summary><span class="code-badge">TC-ALCMS-007</span><span class="topic-title">Remote-Control Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test ON command, OFF command, intensity command, operating mode and equipment selection</li>
<li>Test multiple equipment commands where applicable</li>
<li>Verify the sequence: operator command → HMI/SCADA → PLC → communication → CCR → AGL circuit → field equipment</li>
<li>Confirm the intended equipment responds correctly and unintended equipment remains unaffected</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any unintended equipment response to a remote command is investigated and corrected before acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-008" data-search="tc-alcms-008 alarm communication testing verification checks test applicable alarms: ccr fault, ccr communication failure, circuit fault, equipment fault, power failure test control-system fault, emergency condition, communication failure and other project-defined alarms verify the chain: field fault → plc/controller → alcms → hmi/scada → alarm indication record alarm id, test condition, field/hmi/scada indication and result for each alarm acceptance criteria: every applicable alarm is transmitted correctly and promptly from field fault to hmi/scada indication."><summary><span class="code-badge">TC-ALCMS-008</span><span class="topic-title">Alarm Communication Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test applicable alarms: CCR fault, CCR communication failure, circuit fault, equipment fault, power failure</li>
<li>Test control-system fault, emergency condition, communication failure and other project-defined alarms</li>
<li>Verify the chain: field fault → PLC/controller → ALCMS → HMI/SCADA → alarm indication</li>
<li>Record alarm ID, test condition, field/HMI/SCADA indication and result for each alarm</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm is transmitted correctly and promptly from field fault to HMI/SCADA indication.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-009" data-search="tc-alcms-009 equipment-status feedback testing verification checks verify on status, off status, fault status, local mode and remote mode verify communication status, ccr operating status and circuit status do not accept an indication merely because the hmi displays a status confirm displayed status equals actual field condition, in every tested case hold point: every status feedback point is physically verified against the actual field condition, not accepted on hmi display alone."><summary><span class="code-badge">TC-ALCMS-009</span><span class="topic-title">Equipment-Status Feedback Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON status, OFF status, fault status, local mode and remote mode</li>
<li>Verify communication status, CCR operating status and circuit status</li>
<li>Do not accept an indication merely because the HMI displays a status</li>
<li>Confirm displayed status equals actual field condition, in every tested case</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> every status feedback point is physically verified against the actual field condition, not accepted on HMI display alone.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Control &amp; Logic</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-alcms-010" data-search="tc-alcms-010 control-interface testing verification checks verify applicable interfaces: hmi, scada, local control panel, remote control station, plc, ccr interface, communication interface, emergency control interface verify command availability and correct equipment selection verify command execution, status feedback, alarm response and user-interface response acceptance criteria: every applicable control interface correctly selects, executes, and confirms commands on the intended equipment."><summary><span class="code-badge">TC-ALCMS-010</span><span class="topic-title">Control-Interface Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable interfaces: HMI, SCADA, local control panel, remote control station, PLC, CCR interface, communication interface, emergency control interface</li>
<li>Verify command availability and correct equipment selection</li>
<li>Verify command execution, status feedback, alarm response and user-interface response</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable control interface correctly selects, executes, and confirms commands on the intended equipment.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-011" data-search="tc-alcms-011 interlocking verification verification checks verify applicable interlocks: local/remote, equipment selection, conflicting command, emergency, maintenance/control, runway/taxiway operational interlock where specified attempt the applicable prohibited or conflicting operation under an approved test condition verify the invalid/prohibited command is blocked, the equipment does not enter an unsafe/unintended state, and correct indication is generated perform interlock testing strictly per the approved control philosophy — never defeat a safety function merely to test it hold point: interlock testing is only performed under approved test conditions and coordination; safety functions are never bypassed for the purpose of the test."><summary><span class="code-badge">TC-ALCMS-011</span><span class="topic-title">Interlocking Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable interlocks: local/remote, equipment selection, conflicting command, emergency, maintenance/control, runway/taxiway operational interlock where specified</li>
<li>Attempt the applicable prohibited or conflicting operation under an approved test condition</li>
<li>Verify the invalid/prohibited command is blocked, the equipment does not enter an unsafe/unintended state, and correct indication is generated</li>
<li>Perform interlock testing strictly per the approved control philosophy — never defeat a safety function merely to test it</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> interlock testing is only performed under approved test conditions and coordination; safety functions are never bypassed for the purpose of the test.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-012" data-search="tc-alcms-012 switching-logic verification verification checks verify on/off logic, sequence logic, group switching and intensity-step logic verify equipment dependency, automatic logic where applicable, manual override where applicable, and interlock logic test the chain: command → logic → output → equipment → feedback check for incorrect equipment switching, delayed response, wrong sequence, unintended simultaneous operation, or missing feedback acceptance criteria: programmed switching logic executes exactly as designed, with correct sequence, timing and feedback."><summary><span class="code-badge">TC-ALCMS-012</span><span class="topic-title">Switching-Logic Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON/OFF logic, sequence logic, group switching and intensity-step logic</li>
<li>Verify equipment dependency, automatic logic where applicable, manual override where applicable, and interlock logic</li>
<li>Test the chain: command → logic → output → equipment → feedback</li>
<li>Check for incorrect equipment switching, delayed response, wrong sequence, unintended simultaneous operation, or missing feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> programmed switching logic executes exactly as designed, with correct sequence, timing and feedback.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-013" data-search="tc-alcms-013 intensity-command verification verification checks test each applicable intensity level through the chain: hmi/scada command → plc/controller → ccr → series circuit → agl fixtures verify correct intensity command, correct ccr response and correct step selection verify correct field response, correct hmi indication and correct status feedback record ccr/circuit, commanded step, actual step, field response, feedback and result acceptance criteria: every commanded intensity step is correctly transmitted, applied at the ccr, and confirmed both in the field and on the hmi."><summary><span class="code-badge">TC-ALCMS-013</span><span class="topic-title">Intensity-Command Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test each applicable intensity level through the chain: HMI/SCADA command → PLC/controller → CCR → series circuit → AGL fixtures</li>
<li>Verify correct intensity command, correct CCR response and correct step selection</li>
<li>Verify correct field response, correct HMI indication and correct status feedback</li>
<li>Record CCR/circuit, commanded step, actual step, field response, feedback and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every commanded intensity step is correctly transmitted, applied at the CCR, and confirmed both in the field and on the HMI.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Recording &amp; Fault Response</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-alcms-014" data-search="tc-alcms-014 alarm-history verification verification checks verify alarm generation, timestamp, equipment identification, description and status verify acknowledgement, clearance and historical record test the sequence: generate approved alarm → record → acknowledge → clear → verify history confirm the recorded alarm corresponds to the actual equipment and event acceptance criteria: the alarm history provides a complete, accurate and traceable record of every generated alarm."><summary><span class="code-badge">TC-ALCMS-014</span><span class="topic-title">Alarm-History Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify alarm generation, timestamp, equipment identification, description and status</li>
<li>Verify acknowledgement, clearance and historical record</li>
<li>Test the sequence: generate approved alarm → record → acknowledge → clear → verify history</li>
<li>Confirm the recorded alarm corresponds to the actual equipment and event</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the alarm history provides a complete, accurate and traceable record of every generated alarm.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-015" data-search="tc-alcms-015 event-log verification verification checks verify events including operator login, control command, equipment switching, intensity change verify alarm occurrence, acknowledgement, clearance, communication failure, system restart and mode change confirm correct event recording, timestamp, equipment, description, operator/user where applicable, and sequence acceptance criteria: the event log provides a reliable, chronologically correct record of all significant control-system activity."><summary><span class="code-badge">TC-ALCMS-015</span><span class="topic-title">Event-Log Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify events including operator login, control command, equipment switching, intensity change</li>
<li>Verify alarm occurrence, acknowledgement, clearance, communication failure, system restart and mode change</li>
<li>Confirm correct event recording, timestamp, equipment, description, operator/user where applicable, and sequence</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the event log provides a reliable, chronologically correct record of all significant control-system activity.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-016" data-search="tc-alcms-016 communication-failure testing verification checks test applicable paths: plc↔hmi, plc↔scada, plc↔ccr, network communication and remote control communication verify communication failure is detected, an alarm is generated, and correct status is displayed verify equipment response follows the approved philosophy, and recovery occurs correctly after restoration test the sequence: normal communication → controlled interruption → fault detection → alarm → safe/approved behaviour → restoration → recovery hold point: communication-failure testing that could affect operational lighting is performed only with atc/operations coordination."><summary><span class="code-badge">TC-ALCMS-016</span><span class="topic-title">Communication-Failure Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test applicable paths: PLC↔HMI, PLC↔SCADA, PLC↔CCR, network communication and remote control communication</li>
<li>Verify communication failure is detected, an alarm is generated, and correct status is displayed</li>
<li>Verify equipment response follows the approved philosophy, and recovery occurs correctly after restoration</li>
<li>Test the sequence: normal communication → controlled interruption → fault detection → alarm → safe/approved behaviour → restoration → recovery</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> communication-failure testing that could affect operational lighting is performed only with ATC/operations coordination.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-017" data-search="tc-alcms-017 emergency-control testing verification checks verify applicable functions: emergency switching, emergency stop/control, backup control, emergency lighting control verify local emergency operation, fail-safe behaviour and emergency status indication test the chain: emergency command/condition → control system → ccr/field equipment → status feedback confirm emergency operation performs exactly as defined in the approved emergency/control philosophy hold point: any deviation from the defined emergency/control philosophy is treated as a critical non-conformance."><summary><span class="code-badge">TC-ALCMS-017</span><span class="topic-title">Emergency-Control Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable functions: emergency switching, emergency stop/control, backup control, emergency lighting control</li>
<li>Verify local emergency operation, fail-safe behaviour and emergency status indication</li>
<li>Test the chain: emergency command/condition → control system → CCR/field equipment → status feedback</li>
<li>Confirm emergency operation performs exactly as defined in the approved emergency/control philosophy</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any deviation from the defined emergency/control philosophy is treated as a critical non-conformance.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-018" data-search="tc-alcms-018 local/remote control verification verification checks in local mode, verify local command, local indication, remote command restriction where applicable, and correct status feedback in remote mode, verify remote command, remote indication, local command behaviour per approved philosophy, and status feedback perform the mode-transfer test: local → remote → verify → remote → local → verify confirm the control system clearly indicates which control mode is active at all times acceptance criteria: local and remote modes each behave correctly per the approved philosophy, and the active mode is always unambiguously indicated."><summary><span class="code-badge">TC-ALCMS-018</span><span class="topic-title">Local/Remote Control Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>In local mode, verify local command, local indication, remote command restriction where applicable, and correct status feedback</li>
<li>In remote mode, verify remote command, remote indication, local command behaviour per approved philosophy, and status feedback</li>
<li>Perform the mode-transfer test: LOCAL → REMOTE → verify → REMOTE → LOCAL → verify</li>
<li>Confirm the control system clearly indicates which control mode is active at all times</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> local and remote modes each behave correctly per the approved philosophy, and the active mode is always unambiguously indicated.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>System Acceptance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-alcms-019" data-search="tc-alcms-019 alcms functional acceptance verification checks confirm installation, hmi, plc, communication equipment, control wiring and network are all verified confirm ccr communication, scada integration, remote monitoring and communication-failure response are verified confirm remote control, local control, control interface, switching logic, intensity commands and interlocks are verified confirm equipment-status feedback, alarm communication, alarm history and event log are verified confirm emergency control, fail-safe/approved response and recovery are verified confirm punch-list closed, retesting completed, and documentation completed acceptance criteria: alcms functional acceptance = installation + hmi + plc + scada + communication + monitoring + control + feedback + alarms + interlocks + switching logic + intensity commands + event logging + communication-failure response + emergency control + local/remote operation → alcms accepted."><summary><span class="code-badge">TC-ALCMS-019</span><span class="topic-title">ALCMS Functional Acceptance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm installation, HMI, PLC, communication equipment, control wiring and network are all verified</li>
<li>Confirm CCR communication, SCADA integration, remote monitoring and communication-failure response are verified</li>
<li>Confirm remote control, local control, control interface, switching logic, intensity commands and interlocks are verified</li>
<li>Confirm equipment-status feedback, alarm communication, alarm history and event log are verified</li>
<li>Confirm emergency control, fail-safe/approved response and recovery are verified</li>
<li>Confirm punch-list closed, retesting completed, and documentation completed</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> ALCMS Functional Acceptance = Installation + HMI + PLC + SCADA + Communication + Monitoring + Control + Feedback + Alarms + Interlocks + Switching Logic + Intensity Commands + Event Logging + Communication-Failure Response + Emergency Control + Local/Remote Operation → ALCMS Accepted.</p></div></div></details>

        <details class="topic-card" id="tc-alcms-020" data-search="tc-alcms-020 alcms commissioning report verification checks record project information: airport, project, alcms system, control room, test date, contractor, system integrator, test engineer, client/consultant document system architecture: hmi → plc → network → ccr → agl circuits → field equipment, and applicable scada integration compile equipment schedule (hmi, plc, ccr, scada) with id, location, communication, control, monitoring and result compile control, alarm, communication, interlock and event-log test records record final acceptance status: pass, fail, retest required, or conditional acceptance obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date acceptance criteria: a dedicated, traceable alcms commissioning report is completed and signed off — this closes division 14 and confirms the airport-wide monitoring and control environment is operational."><summary><span class="code-badge">TC-ALCMS-020</span><span class="topic-title">ALCMS Commissioning Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record project information: airport, project, ALCMS system, control room, test date, contractor, system integrator, test engineer, client/consultant</li>
<li>Document system architecture: HMI → PLC → network → CCR → AGL circuits → field equipment, and applicable SCADA integration</li>
<li>Compile equipment schedule (HMI, PLC, CCR, SCADA) with ID, location, communication, control, monitoring and result</li>
<li>Compile control, alarm, communication, interlock and event-log test records</li>
<li>Record final acceptance status: PASS, FAIL, RETEST REQUIRED, or CONDITIONAL ACCEPTANCE</li>
<li>Obtain sign-off: tested by, checked by, contractor representative, client/consultant representative, date</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> a dedicated, traceable ALCMS Commissioning Report is completed and signed off — this closes Division 14 and confirms the airport-wide monitoring and control environment is operational.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>ALCMS Commissioning <span>Flow</span></h2>
      <p>Division 14 runs as a single continuous system-integration sequence, from installation through to functional acceptance and the commissioning report.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Installation Verification</h3><p>Verify ALCMS panel, HMI, PLC, network and wiring installation.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">HMI &amp; PLC Verification</h3><p>Verify HMI displays and PLC hardware/I/O against field equipment.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">SCADA Integration</h3><p>Verify bidirectional SCADA data flow where provided.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">CCR Communication</h3><p>Verify individually addressed communication with each CCR.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Remote Monitoring</h3><p>Confirm monitored values match physical equipment condition.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Remote Control</h3><p>Confirm intended-equipment response, no unintended operation.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Alarms &amp; Status Feedback</h3><p>Verify alarm transmission and true status feedback.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Interlocks &amp; Logic</h3><p>Verify interlocks, switching logic and intensity commands.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Alarm History &amp; Events</h3><p>Verify alarm history and event-log recording accuracy.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Failure &amp; Emergency Response</h3><p>Verify communication-failure and emergency-control behaviour.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp4">Local/Remote Modes</h3><p>Verify mode transfer and unambiguous active-mode indication.</p></div>
      <div class="gate-step"><div class="dnum">12</div><h3 class="hp4">Functional Acceptance &amp; Report</h3><p>Close punch-list, complete acceptance and the commissioning report.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 14 — Monitoring, Control &amp; ALCMS Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 14 — Monitoring, Control &amp; ALCMS Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 14 of the AGL Testing &amp; Commissioning Manual covers Monitoring, Control &amp; ALCMS Testing. Divisions 01–13 qualify the individual pieces of AGL equipment. Division 14 verifies that all of it comes together as one integrated system through the Airfield Lighting Control and Monitoring System — HMI, PLC, SCADA interfaces, CCR communication, remote monitoring, remote control, alarms, status feedback, interlocks, switching logic, and event recording. This is the system-integration commissioning division: the point at which individual equipment acceptance becomes airport-wide operational control and monitoring capability. It contains 20 topics (TC-ALCMS-001 to TC-ALCMS-020) organised into 5 groups (A–E), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 14 — Monitoring, Control &amp; ALCMS Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>ALCMS commissioning is not demonstrated by a working HMI screen alone. Every function is verified as a complete, closed-loop chain — Operator Command → HMI/SCADA → PLC → Communication Network → CCR → AGL Circuit → Field Equipment → Status Feedback → HMI/SCADA — and the equivalent reverse chain for monitoring, alarms and events.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 14?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>ALCMS Installation → HMI → PLC → Communication → CCR → Field Equipment → Status Feedback → Control → Alarms → Interlocks → Events → Emergency Operation → Functional Acceptance. Steps: Install &amp; Configure → Verify HMI/PLC/SCADA → Verify Communication → Verify Monitoring → Verify Control → Verify Alarms &amp; Feedback → Verify Interlocks &amp; Logic → Verify Logging → Verify Failure/Emergency Response → Accept → Report. Focus areas: System architecture &amp; installation; Communication integrity; Monitoring &amp; status accuracy; Control &amp; safety logic; Recording &amp; fault response.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 14 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 14 has 20 topics in 5 groups. A — ALCMS System Verification: ALCMS Installation Verification, HMI Verification, PLC Verification, SCADA Integration Testing. B — Communication &amp; Monitoring: CCR Communication Testing, Remote-Monitoring Verification, Remote-Control Testing, Alarm Communication Testing, Equipment-Status Feedback Testing. C — Control &amp; Logic: Control-Interface Testing, Interlocking Verification, Switching-Logic Verification, Intensity-Command Verification. D — Recording &amp; Fault Response: Alarm-History Verification, Event-Log Verification, Communication-Failure Testing, Emergency-Control Testing, Local/Remote Control Verification. E — System Acceptance: ALCMS Functional Acceptance, ALCMS Commissioning Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of acceptance in Division 14?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>ALCMS is evaluated as a complete, closed-loop chain — every link has to hold, in both the control direction and the monitoring direction, before the system is accepted. Installation Verified: ALCMS panels, HMI, PLC, network and control wiring match the approved architecture; HMI/PLC/SCADA Functional: Displayed data, logic execution and integrated interfaces reflect actual field equipment; CCR Communication Verified: Each CCR is individually addressed — a command to one CCR never operates another; Remote Monitoring Verified: Physical equipment condition matches HMI/SCADA indication under observed conditions; Remote Control Verified: The intended equipment responds; unintended equipment remains unaffected; Status Feedback Verified: Displayed status equals actual field condition, never assumed from the HMI alone; Interlocks &amp; Logic Verified: Prohibited/conflicting commands are blocked; switching logic executes correctly; Alarms &amp; Logging Verified: Alarms, alarm history and event log correctly capture real system activity; Failure &amp; Emergency Response Verified: Communication-failure and emergency conditions produce the approved system behaviour; ALCMS Accepted: All applicable results are recorded, punch points closed, and the system formally accepted.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 14?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before ALCMS functional testing begins. Control Philosophy Governs Everything: Approved control and emergency philosophy documents define expected behaviour — never assume a "sensible" response; Interlock testing is performed only under approved test conditions and must never defeat a safety function merely to demonstrate it; Communication-failure testing that could affect operational lighting is coordinated with ATC/operations beforehand; Emergency-control testing confirms exact conformance to the defined philosophy, not merely that "something" happens.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 14 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Divisions 01–13 verify individual AGL equipment (CCRs, transformers, cabling, fixtures, etc.); Division 14 verifies the integrated system that monitors and controls that equipment; A displayed HMI status is never accepted as proof of a field condition — it must be cross-checked against the physical equipment; No ALCMS function is accepted until the full command/monitoring chain has been demonstrated end to end.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the ALCMS Commissioning Flow in Division 14?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 14 runs as a single continuous system-integration sequence, from installation through to functional acceptance and the commissioning report. (1) Installation Verification — Verify ALCMS panel, HMI, PLC, network and wiring installation; (2) HMI &amp; PLC Verification — Verify HMI displays and PLC hardware/I/O against field equipment; (3) SCADA Integration — Verify bidirectional SCADA data flow where provided; (4) CCR Communication — Verify individually addressed communication with each CCR; (5) Remote Monitoring — Confirm monitored values match physical equipment condition; (6) Remote Control — Confirm intended-equipment response, no unintended operation; (7) Alarms &amp; Status Feedback — Verify alarm transmission and true status feedback; (8) Interlocks &amp; Logic — Verify interlocks, switching logic and intensity commands; (9) Alarm History &amp; Events — Verify alarm history and event-log recording accuracy; (10) Failure &amp; Emergency Response — Verify communication-failure and emergency-control behaviour; (11) Local/Remote Modes — Verify mode transfer and unambiguous active-mode indication; (12) Functional Acceptance &amp; Report — Close punch-list, complete acceptance and the commissioning report.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Test the System. Understand How It Watches Every Circuit.</h2>
<p>ALCMS testing confirms that monitoring and control functions reflect what's really happening in the field.</p>
<p>Build the technical knowledge to understand status feedback, fault reporting, remote control verification, and how accurate monitoring underpins every operational decision made from the control room.</p>
<p><strong>Test with precision. Monitor with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Energising, adjusting and commissioning installed lighting affects aircraft safety. Do not energise or commission lighting serving an operational runway, taxiway or approach without aerodrome-operator authorisation, air traffic control coordination and approved procedures. Closure, NOTAM, ground and flight inspection, and any declaration of serviceability or operating category are decisions for the aerodrome operator and the competent authority, not this page.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
