<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 16 — AGL Photometry Testing</title>
<meta name="description" content="Calibrated AGL photometry testing: intensity, beam alignment, colour, uniformity and distribution for runway, taxiway, approach, PAPI and sign systems."/>
<meta name="keywords" content="AGL photometry testing, airfield lighting photometric acceptance, light intensity testing airport, beam alignment PAPI, isocandela measurement, runway edge light testing, ICAO Annex 14 photometric compliance, colour uniformity AGL, TC-PHM division 16"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy — AGL Engineering"/>
<meta property="og:title" content="Division 16 — AGL Photometry Testing"/>
<meta property="og:description" content="Calibrated AGL photometry testing: intensity, beam alignment, colour, uniformity and distribution for runway, taxiway, approach, PAPI and sign systems."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-16-agl-photometry-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-16-agl-photometry-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 16 — AGL Photometry Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 16 — AGL Photometry Testing"/>
<meta name="twitter:description" content="Calibrated AGL photometry testing: intensity, beam alignment, colour, uniformity and distribution for runway, taxiway, approach, PAPI and sign systems."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-16-agl-photometry-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 16 — AGL Photometry Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#article",
      "headline": "Division 16 — AGL Photometry Testing",
      "description": "Calibrated AGL photometry testing: intensity, beam alignment, colour, uniformity and distribution for runway, taxiway, approach, PAPI and sign systems.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#webpage"
      },
      "keywords": "AGL photometry testing, airfield lighting photometric acceptance, light intensity testing airport, beam alignment PAPI, isocandela measurement, runway edge light testing, ICAO Annex 14 photometric compliance, colour uniformity AGL, TC-PHM division 16",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-16-agl-photometry-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html",
      "name": "Division 16 — AGL Photometry Testing",
      "description": "Calibrated AGL photometry testing: intensity, beam alignment, colour, uniformity and distribution for runway, taxiway, approach, PAPI and sign systems.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy — AGL Engineering",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 16 — AGL Photometry Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#topics",
      "name": "Division 16 Topics",
      "numberOfItems": 20,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Photometric Test Preparation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Photometric Equipment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Calibration Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Measurement Setup Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Light-Intensity Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Beam-Alignment Measurement",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Colour Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Uniformity Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Photometric Distribution Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Fixture Aiming Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Runway Photometry",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Taxiway Photometry",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Approach-Light Photometry",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "PAPI Photometry",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Sign Illumination Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "LED Performance Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Photometric Compliance Assessment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Visibility Assessment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Photometric Test-Result Analysis",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Photometric Acceptance Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#tc-photo-020"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-16-agl-photometry-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 16 — AGL Photometry Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 16 of the AGL Testing & Commissioning Manual covers AGL Photometry Testing. It is the division that answers whether the AGL system actually produces the optical performance it was designed for. Photometry is not a final walk-around to confirm the lights are on — it is a calibrated, methodology-driven measurement process that verifies intensity, beam alignment, colour, uniformity, distribution, visibility and system-specific performance for every runway, taxiway, approach, PAPI and sign system in scope. It contains 20 topics (TC-PHOTO-001 to TC-PHOTO-020) organised into 7 groups (A–G), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "Why is Division 16 a major division of the manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "A fixture can be visibly illuminated and still fail photometric acceptance because of incorrect aiming, inadequate intensity, optical contamination, damaged optics, colour deviation, poor distribution or non-uniform performance. Division 16 treats light intensity, beam alignment, colour, uniformity, photometric compliance and visibility assessment as the framework's core measured parameters — none of which can be confirmed by looking at a lit fixture from the runway."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 16?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every measurement in this division follows the same underlying sequence — from establishing test conditions through to a documented acceptance report — regardless of which lighting system is being tested. Steps: Test Preparation → Equipment Verification → Calibration → Measurement Setup → Measurement → Analysis → Compliance Assessment → Acceptance Report. Focus areas: Light Intensity; Beam Alignment; Colour; Uniformity; Photometric Compliance; Visibility Assessment."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 16 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 16 has 20 topics in 7 groups. A — Preparation, Equipment & Calibration: Photometric Test Preparation, Photometric Equipment Verification, Calibration Verification. B — Measurement Setup: Measurement Setup Verification. C — Core Photometric Measurements: Light-Intensity Measurement, Beam-Alignment Measurement, Colour Verification, Uniformity Verification, Photometric Distribution Verification, Fixture Aiming Verification. D — System-Specific Photometry: Runway Photometry, Taxiway Photometry, Approach-Light Photometry, PAPI Photometry, Sign Illumination Verification. E — LED Performance: LED Performance Verification. F — Compliance & Analysis: Photometric Compliance Assessment, Visibility Assessment, Photometric Test-Result Analysis. G — Acceptance: Photometric Acceptance Report."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Verification Sequence in Division 16?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 16 runs as a staged measurement programme — each stage below depends on the one before it, and the division closes only once every applicable system has a documented, classified result. Preparation & Readiness: Test scope, methodology, drawings, test points and acceptance criteria are established before measurement begins; Equipment & Calibration: Photometric instruments are identified, functional, and within a demonstrable calibration status; Measurement Setup: The actual field measurement arrangement matches the approved test methodology; Core Photometric Measurement: Intensity, beam alignment, colour, uniformity, distribution and fixture aiming are objectively measured; System-Specific Photometry: Runway, taxiway, approach, PAPI and sign systems each meet their own applicable requirements; LED Performance: LED-based fixtures perform correctly, not merely appear illuminated; Compliance & Analysis: Measured results are classified against an explicit acceptance basis and abnormal results are investigated; Acceptance: A complete, evidence-based photometric acceptance report is compiled and signed off."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before measurement begins in Division 16?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two requirement groups should be closed out before the photometric test team starts working through the topic list. Reference Package: Approved test drawings, test-point/grid layout and measurement methodology; Applicable specification, regulatory requirement or standard defining acceptance criteria; Fixture identification, circuit and CCR/intensity-step schedule; PAPI alignment and calibration verification records from Division 09; Prior electrical and functional test records confirming fixtures are operational. Equipment & Access: Confirm every photometric instrument to be used has a valid, traceable calibration certificate; Confirm the certificate serial number matches the physical instrument in use; Confirm the correct circuit and intensity step can be energized for the test; Confirm test-area control and required operational/ATC coordination are in place; Do not treat an illuminated fixture as evidence of acceptable performance — verify it."
      }
    },
    {
      "@type": "Question",
      "name": "What is the photometric acceptance chain in Division 16?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The framework's core principle: a fixture can be illuminated and still fail acceptance at any link in this chain. Photometric commissioning is never reduced to \"the lights are on and look bright.\" Chain: Correct Fixture → Correct Installation → Correct Aiming → Correct Intensity → Correct Beam Distribution → Correct Colour → Acceptable Uniformity → Required Visibility → Measured Compliance → Documented Acceptance. Photometric Acceptance = Measurement Quality + Calibration + Correct Setup + Intensity + Alignment + Colour + Uniformity + Distribution + System-Specific Photometry + Visibility + Compliance Analysis → Photometric System Accepted."
      }
    },
    {
      "@type": "Question",
      "name": "What happens when a photometric measurement deviates from the requirement?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "When a photometric measurement deviates from the requirement, the same investigation sequence applies across every topic in this division. (1) Measurement — Record the raw measured value under the approved methodology; (2) Validation — Confirm the measurement itself, setup and instrument calibration were correct; (3) Comparison — Compare against the applicable requirement or approved design value; (4) Deviation — Quantify the deviation and classify Pass / Fail / Retest / Investigation Required; (5) Cause Investigation — Identify misalignment, contamination, damaged optics, LED degradation, or incorrect setup; (6) Corrective Action — Rectify the fixture, cabling, aiming or setup issue identified; (7) Retest — Re-measure under the same methodology and confirm closure; (8) Record — Update the defect/punch-list before the system is carried into the acceptance report."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* acceptance chain */
  .chain-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:6px;}
  .chain-step{padding:10px 14px;background:rgba(255,180,0,0.05);border:1px solid rgba(255,180,0,0.2);border-radius:8px;font-size:12px;font-weight:600;color:var(--gold);letter-spacing:.2px;white-space:nowrap;}
  .chain-arrow{color:var(--text);opacity:.35;font-size:11px;}
  .chain-final{padding:10px 16px;background:rgba(46,204,113,0.08);border:1px solid rgba(46,204,113,0.3);border-radius:8px;font-size:12px;font-weight:700;color:var(--green);letter-spacing:.3px;white-space:nowrap;}
  @media(max-width:900px){.chain-wrap{flex-direction:column;align-items:stretch;} .chain-arrow{transform:rotate(90deg);align-self:center;}}

  .equation-box{margin-top:26px;padding:22px 26px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;font-size:13.5px;color:var(--text);line-height:2;}
  .equation-box strong{color:var(--white);}
  .equation-box .plus{color:var(--gold);font-weight:700;margin:0 4px;}
  .equation-box .arrow-final{color:var(--cyan);font-weight:700;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 16 — AGL Photometry Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-sun"></i> Division 16 &middot; PHOTO &middot; Objective Optical-Performance Verification</div>
  <h1 class="page-title">AGL Photometry <span>Testing</span></h1>
  <p class="page-sub">The division that answers whether the AGL system actually produces the optical performance it was designed for. Photometry is not a final walk-around to confirm the lights are on — it is a calibrated, methodology-driven measurement process that verifies intensity, beam alignment, colour, uniformity, distribution, visibility and system-specific performance for every runway, taxiway, approach, PAPI and sign system in scope.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Why this is a major division:</strong> a fixture can be visibly illuminated and still fail photometric acceptance because of incorrect aiming, inadequate intensity, optical contamination, damaged optics, colour deviation, poor distribution or non-uniform performance. Division 16 treats <strong>light intensity, beam alignment, colour, uniformity, photometric compliance and visibility assessment</strong> as the framework's core measured parameters — none of which can be confirmed by looking at a lit fixture from the runway.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">20</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">07</div><div class="lbl">Verification Groups (A&ndash;G)</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">System-Specific Photometry Areas</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Step Verification Sequence</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Verification <span>Philosophy</span></h2>
      <p>Every measurement in this division follows the same underlying sequence — from establishing test conditions through to a documented acceptance report — regardless of which lighting system is being tested.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Test Preparation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Equipment Verification</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Calibration</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Measurement Setup</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Measurement</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Analysis</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Compliance Assessment</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance Report</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Light Intensity</span>
      <span class="condition-pill">Beam Alignment</span>
      <span class="condition-pill">Colour</span>
      <span class="condition-pill">Uniformity</span>
      <span class="condition-pill">Photometric Compliance</span>
      <span class="condition-pill">Visibility Assessment</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Verification <span>Sequence</span></h2>
      <p>Division 16 runs as a staged measurement programme — each stage below depends on the one before it, and the division closes only once every applicable system has a documented, classified result.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Stage</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Preparation &amp; Readiness</td><td>Test scope, methodology, drawings, test points and acceptance criteria are established before measurement begins</td></tr>
        <tr><td class="freq-name">Equipment &amp; Calibration</td><td>Photometric instruments are identified, functional, and within a demonstrable calibration status</td></tr>
        <tr><td class="freq-name">Measurement Setup</td><td>The actual field measurement arrangement matches the approved test methodology</td></tr>
        <tr><td class="freq-name">Core Photometric Measurement</td><td>Intensity, beam alignment, colour, uniformity, distribution and fixture aiming are objectively measured</td></tr>
        <tr><td class="freq-name">System-Specific Photometry</td><td>Runway, taxiway, approach, PAPI and sign systems each meet their own applicable requirements</td></tr>
        <tr><td class="freq-name">LED Performance</td><td>LED-based fixtures perform correctly, not merely appear illuminated</td></tr>
        <tr><td class="freq-name">Compliance &amp; Analysis</td><td>Measured results are classified against an explicit acceptance basis and abnormal results are investigated</td></tr>
        <tr><td class="freq-name">Acceptance</td><td>A complete, evidence-based photometric acceptance report is compiled and signed off</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Measurement <span>Begins</span></h2>
      <p>Two requirement groups should be closed out before the photometric test team starts working through the topic list.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
        <ul>
          <li>Approved test drawings, test-point/grid layout and measurement methodology</li>
          <li>Applicable specification, regulatory requirement or standard defining acceptance criteria</li>
          <li>Fixture identification, circuit and CCR/intensity-step schedule</li>
          <li>PAPI alignment and calibration verification records from Division 09</li>
          <li>Prior electrical and functional test records confirming fixtures are operational</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Equipment &amp; Access</h3>
        <ul>
          <li>Confirm every photometric instrument to be used has a valid, traceable calibration certificate</li>
          <li>Confirm the certificate serial number matches the physical instrument in use</li>
          <li>Confirm the correct circuit and intensity step can be energized for the test</li>
          <li>Confirm test-area control and required operational/ATC coordination are in place</li>
          <li>Do not treat an illuminated fixture as evidence of acceptable performance — verify it</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>The 20 <span>Topics</span></h2>
      <p>Grouped by verification focus, in the order photometric testing is normally worked — click any topic to expand its verification checks and readiness criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Preparation, Equipment &amp; Calibration</a>
      <a href="#group-b">B — Measurement Setup</a>
      <a href="#group-c">C — Core Photometric Measurements</a>
      <a href="#group-d">D — System-Specific Photometry</a>
      <a href="#group-e">E — LED Performance</a>
      <a href="#group-f">F — Compliance &amp; Analysis</a>
      <a href="#group-g">G — Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Preparation, Equipment &amp; Calibration</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-001" data-search="tc-photo-001 photometric test preparation verification checks confirm photometric test scope, systems and areas (runway/taxiway/approach/papi/signage) are defined confirm the test schedule, required intensity steps and test configuration are approved verify test drawings, fixture identification and the test point/grid layout are available confirm the measurement methodology and applicable acceptance criteria are defined before testing confirm electrical and functional testing are complete and fixtures are operational confirm required operational coordination (atc/airside) and test-area control are in place readiness criteria: test scope, methodology, acceptance criteria and operational coordination are all confirmed before any photometric measurement begins."><summary><span class="code-badge">TC-PHOTO-001</span><span class="topic-title">Photometric Test Preparation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm photometric test scope, systems and areas (runway/taxiway/approach/PAPI/signage) are defined</li>
<li>Confirm the test schedule, required intensity steps and test configuration are approved</li>
<li>Verify test drawings, fixture identification and the test point/grid layout are available</li>
<li>Confirm the measurement methodology and applicable acceptance criteria are defined before testing</li>
<li>Confirm electrical and functional testing are complete and fixtures are operational</li>
<li>Confirm required operational coordination (ATC/airside) and test-area control are in place</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> test scope, methodology, acceptance criteria and operational coordination are all confirmed before any photometric measurement begins.</p></div></div></details>

        <details class="topic-card" id="tc-photo-002" data-search="tc-photo-002 photometric equipment verification verification checks verify instrument identification — manufacturer, model, serial number and measurement range confirm measurement accuracy is appropriate for the parameter being tested inspect detector and optical components for damage or contamination verify mounting arrangement, accessories and data-acquisition system/software configuration confirm battery/power condition is adequate for the planned test duration record instrument condition and status before use readiness criteria: every instrument to be used is identified, physically sound, and confirmed functioning correctly before measurement."><summary><span class="code-badge">TC-PHOTO-002</span><span class="topic-title">Photometric Equipment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify instrument identification — manufacturer, model, serial number and measurement range</li>
<li>Confirm measurement accuracy is appropriate for the parameter being tested</li>
<li>Inspect detector and optical components for damage or contamination</li>
<li>Verify mounting arrangement, accessories and data-acquisition system/software configuration</li>
<li>Confirm battery/power condition is adequate for the planned test duration</li>
<li>Record instrument condition and status before use</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every instrument to be used is identified, physically sound, and confirmed functioning correctly before measurement.</p></div></div></details>

        <details class="topic-card" id="tc-photo-003" data-search="tc-photo-003 calibration verification verification checks verify the calibration certificate for each instrument to be used confirm the certificate serial number corresponds to the actual instrument in use verify calibration date, validity period and traceability where required confirm the certificate covers the applicable measurement parameters check the physical/measurement condition of the instrument against its calibration status record calibration status for every instrument on the equipment register hold point: formal acceptance measurements do not proceed on any instrument whose calibration status cannot be demonstrated, or whose certificate serial number does not match the instrument in use."><summary><span class="code-badge">TC-PHOTO-003</span><span class="topic-title">Calibration Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify the calibration certificate for each instrument to be used</li>
<li>Confirm the certificate serial number corresponds to the actual instrument in use</li>
<li>Verify calibration date, validity period and traceability where required</li>
<li>Confirm the certificate covers the applicable measurement parameters</li>
<li>Check the physical/measurement condition of the instrument against its calibration status</li>
<li>Record calibration status for every instrument on the equipment register</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> formal acceptance measurements do not proceed on any instrument whose calibration status cannot be demonstrated, or whose certificate serial number does not match the instrument in use.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Measurement Setup</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-004" data-search="tc-photo-004 measurement setup verification verification checks verify measurement location, geometry and detector position against the approved methodology confirm measurement height, reference direction and distance are correctly set verify the test grid and measurement plane match the approved test method confirm fixture orientation and equipment alignment at each measurement point verify data-recording configuration matches the planned test compare the approved test method, measurement setup and actual field setup for consistency readiness criteria: the field measurement setup matches the approved methodology at every measurement point before readings are recorded as valid."><summary><span class="code-badge">TC-PHOTO-004</span><span class="topic-title">Measurement Setup Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify measurement location, geometry and detector position against the approved methodology</li>
<li>Confirm measurement height, reference direction and distance are correctly set</li>
<li>Verify the test grid and measurement plane match the approved test method</li>
<li>Confirm fixture orientation and equipment alignment at each measurement point</li>
<li>Verify data-recording configuration matches the planned test</li>
<li>Compare the approved test method, measurement setup and actual field setup for consistency</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the field measurement setup matches the approved methodology at every measurement point before readings are recorded as valid.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Core Photometric Measurements</h3><span class="group-tally">6 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-005" data-search="tc-photo-005 light-intensity measurement verification checks measure fixture intensity at each applicable test position and intensity step confirm the correct intensity setting and circuit are energized for the test record measured intensity against the required value for each fixture evaluate individual fixture, circuit and system-level intensity performance assess intensity consistency across the tested population classify each measurement against the applicable acceptance criterion readiness criteria: measured intensity meets the required value at every tested intensity step, with deviations classified and logged."><summary><span class="code-badge">TC-PHOTO-005</span><span class="topic-title">Light-Intensity Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Measure fixture intensity at each applicable test position and intensity step</li>
<li>Confirm the correct intensity setting and circuit are energized for the test</li>
<li>Record measured intensity against the required value for each fixture</li>
<li>Evaluate individual fixture, circuit and system-level intensity performance</li>
<li>Assess intensity consistency across the tested population</li>
<li>Classify each measurement against the applicable acceptance criterion</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measured intensity meets the required value at every tested intensity step, with deviations classified and logged.</p></div></div></details>

        <details class="topic-card" id="tc-photo-006" data-search="tc-photo-006 beam-alignment measurement verification checks verify horizontal and vertical aiming against the designed beam direction identify beam centre and reference axis for each fixture tested compare designed beam direction against actual measured beam direction identify horizontal or vertical misalignment, incorrect orientation or mechanical movement distinguish alignment deviations caused by incorrect fixture aiming versus installation error record required alignment, measured alignment and deviation for each fixture readiness criteria: measured beam alignment matches the designed beam direction within the applicable deviation tolerance."><summary><span class="code-badge">TC-PHOTO-006</span><span class="topic-title">Beam-Alignment Measurement</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify horizontal and vertical aiming against the designed beam direction</li>
<li>Identify beam centre and reference axis for each fixture tested</li>
<li>Compare designed beam direction against actual measured beam direction</li>
<li>Identify horizontal or vertical misalignment, incorrect orientation or mechanical movement</li>
<li>Distinguish alignment deviations caused by incorrect fixture aiming versus installation error</li>
<li>Record required alignment, measured alignment and deviation for each fixture</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measured beam alignment matches the designed beam direction within the applicable deviation tolerance.</p></div></div></details>

        <details class="topic-card" id="tc-photo-007" data-search="tc-photo-007 colour verification verification checks verify fixture and light-source colour against the correct colour designation confirm applicable chromaticity/performance requirement for each lighting system apply the required measurement/assessment method rather than visual judgement alone check colour consistency across runway, threshold, approach, taxiway, papi and sign lighting compare measured/observed colour against the applicable requirement record and classify any colour deviation identified readiness criteria: measured colour meets the applicable chromaticity/performance requirement for each system, verified by objective measurement rather than visual judgement alone."><summary><span class="code-badge">TC-PHOTO-007</span><span class="topic-title">Colour Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture and light-source colour against the correct colour designation</li>
<li>Confirm applicable chromaticity/performance requirement for each lighting system</li>
<li>Apply the required measurement/assessment method rather than visual judgement alone</li>
<li>Check colour consistency across runway, threshold, approach, taxiway, PAPI and sign lighting</li>
<li>Compare measured/observed colour against the applicable requirement</li>
<li>Record and classify any colour deviation identified</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measured colour meets the applicable chromaticity/performance requirement for each system, verified by objective measurement rather than visual judgement alone.</p></div></div></details>

        <details class="topic-card" id="tc-photo-008" data-search="tc-photo-008 uniformity verification verification checks evaluate fixture-to-fixture and spatial uniformity across the applicable measurement area identify dark areas, excessively bright areas or distribution inconsistency record maximum, minimum and uniformity ratio against the required parameter investigate failed fixtures, misaligned fixtures or incorrect intensity settings investigate optical contamination or incorrect fixture spacing as possible causes confirm uniformity results are classified against the applicable requirement readiness criteria: measured uniformity meets the applicable requirement across the test area, with any deviation traced to a specific cause."><summary><span class="code-badge">TC-PHOTO-008</span><span class="topic-title">Uniformity Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Evaluate fixture-to-fixture and spatial uniformity across the applicable measurement area</li>
<li>Identify dark areas, excessively bright areas or distribution inconsistency</li>
<li>Record maximum, minimum and uniformity ratio against the required parameter</li>
<li>Investigate failed fixtures, misaligned fixtures or incorrect intensity settings</li>
<li>Investigate optical contamination or incorrect fixture spacing as possible causes</li>
<li>Confirm uniformity results are classified against the applicable requirement</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measured uniformity meets the applicable requirement across the test area, with any deviation traced to a specific cause.</p></div></div></details>

        <details class="topic-card" id="tc-photo-009" data-search="tc-photo-009 photometric distribution verification verification checks verify horizontal and vertical distribution against the intended optical performance confirm beam spread, beam centre and cut-off characteristics where applicable compare measured distribution against the approved/required photometric distribution identify missing portions of beam or excessive deviation from the required distribution investigate incorrect aiming, optical damage or incorrect fixture type/orientation as causes record distribution consistency across the tested fixture population readiness criteria: measured photometric distribution corresponds to the approved distribution, with no unexplained missing beam segments or excessive deviation."><summary><span class="code-badge">TC-PHOTO-009</span><span class="topic-title">Photometric Distribution Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify horizontal and vertical distribution against the intended optical performance</li>
<li>Confirm beam spread, beam centre and cut-off characteristics where applicable</li>
<li>Compare measured distribution against the approved/required photometric distribution</li>
<li>Identify missing portions of beam or excessive deviation from the required distribution</li>
<li>Investigate incorrect aiming, optical damage or incorrect fixture type/orientation as causes</li>
<li>Record distribution consistency across the tested fixture population</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measured photometric distribution corresponds to the approved distribution, with no unexplained missing beam segments or excessive deviation.</p></div></div></details>

        <details class="topic-card" id="tc-photo-010" data-search="tc-photo-010 fixture aiming verification verification checks verify fixture orientation, horizontal and vertical alignment against the aiming reference confirm beam centre position matches the approved aiming requirement verify mechanical locking of the aiming mechanism after adjustment cross-check mechanical alignment verification against photometric aiming verification confirm that mechanical installation and resulting optical direction are both verified record final installed aiming status for each fixture readiness criteria: photometric aiming verification confirms the resulting optical direction matches the approved requirement, in addition to mechanical alignment."><summary><span class="code-badge">TC-PHOTO-010</span><span class="topic-title">Fixture Aiming Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify fixture orientation, horizontal and vertical alignment against the aiming reference</li>
<li>Confirm beam centre position matches the approved aiming requirement</li>
<li>Verify mechanical locking of the aiming mechanism after adjustment</li>
<li>Cross-check mechanical alignment verification against photometric aiming verification</li>
<li>Confirm that mechanical installation and resulting optical direction are both verified</li>
<li>Record final installed aiming status for each fixture</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> photometric aiming verification confirms the resulting optical direction matches the approved requirement, in addition to mechanical alignment.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>System-Specific Photometry</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-011" data-search="tc-photo-011 runway photometry verification checks verify intensity, beam alignment, colour, uniformity and distribution for runway edge, threshold, runway end, centreline and touchdown-zone lights confirm each applicable runway lighting system is included within the approved test scope evaluate fixture-to-fixture performance and intensity-step performance across the runway system compare measured runway performance against the applicable requirement classify overall runway photometric compliance record results for every runway lighting system tested readiness criteria: every applicable runway lighting system meets the required intensity, alignment, colour, uniformity and distribution criteria."><summary><span class="code-badge">TC-PHOTO-011</span><span class="topic-title">Runway Photometry</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify intensity, beam alignment, colour, uniformity and distribution for runway edge, threshold, runway end, centreline and touchdown-zone lights</li>
<li>Confirm each applicable runway lighting system is included within the approved test scope</li>
<li>Evaluate fixture-to-fixture performance and intensity-step performance across the runway system</li>
<li>Compare measured runway performance against the applicable requirement</li>
<li>Classify overall runway photometric compliance</li>
<li>Record results for every runway lighting system tested</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every applicable runway lighting system meets the required intensity, alignment, colour, uniformity and distribution criteria.</p></div></div></details>

        <details class="topic-card" id="tc-photo-012" data-search="tc-photo-012 taxiway photometry verification checks verify intensity, alignment, colour, uniformity and distribution for taxiway edge, centreline, clearance-bar and rapid-exit lighting confirm fixture consistency across the complete taxiway system check the fixture-to-circuit-to-intensity-setting-to-optical-performance chain for each system compare measured taxiway performance against the applicable requirement investigate any fixture or circuit-level deviation identified record results for every applicable taxiway lighting system readiness criteria: every applicable taxiway lighting system meets the required photometric criteria across its full fixture-to-performance chain."><summary><span class="code-badge">TC-PHOTO-012</span><span class="topic-title">Taxiway Photometry</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify intensity, alignment, colour, uniformity and distribution for taxiway edge, centreline, clearance-bar and rapid-exit lighting</li>
<li>Confirm fixture consistency across the complete taxiway system</li>
<li>Check the fixture-to-circuit-to-intensity-setting-to-optical-performance chain for each system</li>
<li>Compare measured taxiway performance against the applicable requirement</li>
<li>Investigate any fixture or circuit-level deviation identified</li>
<li>Record results for every applicable taxiway lighting system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every applicable taxiway lighting system meets the required photometric criteria across its full fixture-to-performance chain.</p></div></div></details>

        <details class="topic-card" id="tc-photo-013" data-search="tc-photo-013 approach-light photometry verification checks verify intensity, beam alignment, colour, distribution and uniformity for the approach lighting system evaluate light-bar and crossbar performance individually and as a coordinated system verify fixture aiming across the complete approach-light array assess the approach system as a spatially coordinated optical system, not individual lamps compare measured approach-light performance against the applicable requirement record results for individual fixtures, light bars, crossbars and the complete system readiness criteria: the approach lighting system meets the applicable requirement as a coordinated optical system, not only at the individual-fixture level."><summary><span class="code-badge">TC-PHOTO-013</span><span class="topic-title">Approach-Light Photometry</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify intensity, beam alignment, colour, distribution and uniformity for the approach lighting system</li>
<li>Evaluate light-bar and crossbar performance individually and as a coordinated system</li>
<li>Verify fixture aiming across the complete approach-light array</li>
<li>Assess the approach system as a spatially coordinated optical system, not individual lamps</li>
<li>Compare measured approach-light performance against the applicable requirement</li>
<li>Record results for individual fixtures, light bars, crossbars and the complete system</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the approach lighting system meets the applicable requirement as a coordinated optical system, not only at the individual-fixture level.</p></div></div></details>

        <details class="topic-card" id="tc-photo-014" data-search="tc-photo-014 papi photometry verification checks verify intensity, beam distribution and beam transition characteristics for the papi/apapi system verify optical alignment, colour and unit-to-unit consistency across the papi array coordinate photometric results with papi elevation setting, azimuth and installation geometry cross-reference photometric results with papi alignment and calibration verification performed under division 09 compare measured papi performance against the applicable requirement record photometric results for each papi unit readiness criteria: papi photometric performance meets the applicable requirement and is consistent with the alignment and calibration verification recorded under division 09."><summary><span class="code-badge">TC-PHOTO-014</span><span class="topic-title">PAPI Photometry</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify intensity, beam distribution and beam transition characteristics for the PAPI/APAPI system</li>
<li>Verify optical alignment, colour and unit-to-unit consistency across the PAPI array</li>
<li>Coordinate photometric results with PAPI elevation setting, azimuth and installation geometry</li>
<li>Cross-reference photometric results with PAPI alignment and calibration verification performed under Division 09</li>
<li>Compare measured PAPI performance against the applicable requirement</li>
<li>Record photometric results for each PAPI unit</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> PAPI photometric performance meets the applicable requirement and is consistent with the alignment and calibration verification recorded under Division 09.</p></div></div></details>

        <details class="topic-card" id="tc-photo-015" data-search="tc-photo-015 sign illumination verification verification checks verify sign illumination, brightness, uniformity, colour and visibility against the applicable requirement inspect for dark segments, uneven illumination or led degradation verify led and driver performance where applicable inspect for optical contamination or incorrect colour on illuminated signs compare measured sign illumination against the applicable requirement record results for every airfield sign within the test scope readiness criteria: every tested airfield sign meets the required illumination, brightness, uniformity, colour and visibility criteria."><summary><span class="code-badge">TC-PHOTO-015</span><span class="topic-title">Sign Illumination Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify sign illumination, brightness, uniformity, colour and visibility against the applicable requirement</li>
<li>Inspect for dark segments, uneven illumination or LED degradation</li>
<li>Verify LED and driver performance where applicable</li>
<li>Inspect for optical contamination or incorrect colour on illuminated signs</li>
<li>Compare measured sign illumination against the applicable requirement</li>
<li>Record results for every airfield sign within the test scope</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every tested airfield sign meets the required illumination, brightness, uniformity, colour and visibility criteria.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>LED Performance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-016" data-search="tc-photo-016 led performance verification verification checks verify light output, intensity, colour, uniformity and optical distribution of led-based fixtures verify beam alignment and intensity-step response of led fixtures check for led degradation or individual led/module failure check for colour variation, optical contamination or driver-related performance problems assess fixture-to-fixture consistency across the led population tested confirm a fixture being visibly on is not treated as evidence of acceptable photometric performance hold point: an led fixture that is illuminated but has not been photometrically verified is not accepted as performing correctly — visible output alone is not proof of compliance."><summary><span class="code-badge">TC-PHOTO-016</span><span class="topic-title">LED Performance Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light output, intensity, colour, uniformity and optical distribution of LED-based fixtures</li>
<li>Verify beam alignment and intensity-step response of LED fixtures</li>
<li>Check for LED degradation or individual LED/module failure</li>
<li>Check for colour variation, optical contamination or driver-related performance problems</li>
<li>Assess fixture-to-fixture consistency across the LED population tested</li>
<li>Confirm a fixture being visibly on is not treated as evidence of acceptable photometric performance</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> an LED fixture that is illuminated but has not been photometrically verified is not accepted as performing correctly — visible output alone is not proof of compliance.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Compliance &amp; Analysis</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-017" data-search="tc-photo-017 photometric compliance assessment verification checks confirm the applicable acceptance basis — specification, regulatory requirement, design or standard — for each measurement evaluate intensity, alignment, colour, uniformity, distribution, visibility and system-specific criteria against that basis classify each measurement as pass, fail, retest required or investigation required confirm acceptance criteria are explicitly identified in the test report, not left as an unstated generic threshold cross-check classifications against the raw measurement records escalate any fail or investigation required result before proceeding to acceptance hold point: acceptance criteria must be explicitly stated against every classified result — an unstated or generic threshold is not accepted as a valid compliance basis."><summary><span class="code-badge">TC-PHOTO-017</span><span class="topic-title">Photometric Compliance Assessment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the applicable acceptance basis — specification, regulatory requirement, design or standard — for each measurement</li>
<li>Evaluate intensity, alignment, colour, uniformity, distribution, visibility and system-specific criteria against that basis</li>
<li>Classify each measurement as Pass, Fail, Retest Required or Investigation Required</li>
<li>Confirm acceptance criteria are explicitly identified in the test report, not left as an unstated generic threshold</li>
<li>Cross-check classifications against the raw measurement records</li>
<li>Escalate any Fail or Investigation Required result before proceeding to acceptance</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> acceptance criteria must be explicitly stated against every classified result — an unstated or generic threshold is not accepted as a valid compliance basis.</p></div></div></details>

        <details class="topic-card" id="tc-photo-018" data-search="tc-photo-018 visibility assessment verification checks assess whether installed lighting provides the required operational visibility consider intensity, spatial distribution, uniformity, beam alignment and colour together assess visibility consistency, dark zones, misleading bright areas and poor beam coverage evaluate colour differentiation and operational identification of the lighting pattern consider background/environmental conditions where relevant to visibility confirm visibility assessment complements, rather than replaces, objective photometric measurement readiness criteria: visibility assessment is documented alongside, and consistent with, the objective photometric measurements — not used as a substitute for them."><summary><span class="code-badge">TC-PHOTO-018</span><span class="topic-title">Visibility Assessment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Assess whether installed lighting provides the required operational visibility</li>
<li>Consider intensity, spatial distribution, uniformity, beam alignment and colour together</li>
<li>Assess visibility consistency, dark zones, misleading bright areas and poor beam coverage</li>
<li>Evaluate colour differentiation and operational identification of the lighting pattern</li>
<li>Consider background/environmental conditions where relevant to visibility</li>
<li>Confirm visibility assessment complements, rather than replaces, objective photometric measurement</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> visibility assessment is documented alongside, and consistent with, the objective photometric measurements — not used as a substitute for them.</p></div></div></details>

        <details class="topic-card" id="tc-photo-019" data-search="tc-photo-019 photometric test-result analysis verification checks analyse individual fixture, circuit, intensity-step, alignment, colour, uniformity and distribution results review system averages/statistics, minimum/maximum results, outliers and failed points where applicable investigate abnormal results against potential causes — misalignment, contamination, damaged optics, led degradation, incorrect setup apply the measurement–validation–comparison–deviation–cause investigation–corrective action–retest sequence to every abnormal result distinguish instrument/test-setup error from genuine fixture or system performance deviation confirm trends across circuits or systems are identified, not only individual point failures readiness criteria: every abnormal or failed result has a documented investigation, identified cause and corrective action before retest."><summary><span class="code-badge">TC-PHOTO-019</span><span class="topic-title">Photometric Test-Result Analysis</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Analyse individual fixture, circuit, intensity-step, alignment, colour, uniformity and distribution results</li>
<li>Review system averages/statistics, minimum/maximum results, outliers and failed points where applicable</li>
<li>Investigate abnormal results against potential causes — misalignment, contamination, damaged optics, LED degradation, incorrect setup</li>
<li>Apply the measurement–validation–comparison–deviation–cause investigation–corrective action–retest sequence to every abnormal result</li>
<li>Distinguish instrument/test-setup error from genuine fixture or system performance deviation</li>
<li>Confirm trends across circuits or systems are identified, not only individual point failures</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every abnormal or failed result has a documented investigation, identified cause and corrective action before retest.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Acceptance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-photo-020" data-search="tc-photo-020 photometric acceptance report verification checks compile project information, test equipment register and test configuration for the completed scope compile runway, taxiway, approach-light, papi and sign illumination results into the report compile the photometric defect/punch-list with corrective action and retest status confirm intensity, alignment, colour, uniformity, distribution and compliance are verified for every applicable system confirm all failed results have been investigated, corrected and retested obtain sign-off establishing photometric compliance and issue the acceptance report readiness criteria: the acceptance report provides complete, signed evidence that every applicable system has been measured, evaluated and found compliant — closing division 16."><summary><span class="code-badge">TC-PHOTO-020</span><span class="topic-title">Photometric Acceptance Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Compile project information, test equipment register and test configuration for the completed scope</li>
<li>Compile runway, taxiway, approach-light, PAPI and sign illumination results into the report</li>
<li>Compile the photometric defect/punch-list with corrective action and retest status</li>
<li>Confirm intensity, alignment, colour, uniformity, distribution and compliance are verified for every applicable system</li>
<li>Confirm all failed results have been investigated, corrected and retested</li>
<li>Obtain sign-off establishing photometric compliance and issue the acceptance report</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the acceptance report provides complete, signed evidence that every applicable system has been measured, evaluated and found compliant — closing Division 16.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>The Photometric <span>Acceptance Chain</span></h2>
      <p>The framework's core principle: a fixture can be illuminated and still fail acceptance at any link in this chain. Photometric commissioning is never reduced to "the lights are on and look bright."</p>
    </div>
    <div class="chain-wrap">
      <div class="chain-step">Correct Fixture</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Correct Installation</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Correct Aiming</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Correct Intensity</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Correct Beam Distribution</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Correct Colour</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Acceptable Uniformity</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Required Visibility</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-step">Measured Compliance</div><i class="fa-solid fa-arrow-right chain-arrow"></i>
      <div class="chain-final">Documented Acceptance</div>
    </div>
    <div class="equation-box">
      <strong>Photometric Acceptance</strong> = Measurement Quality <span class="plus">+</span> Calibration <span class="plus">+</span> Correct Setup <span class="plus">+</span> Intensity <span class="plus">+</span> Alignment <span class="plus">+</span> Colour <span class="plus">+</span> Uniformity <span class="plus">+</span> Distribution <span class="plus">+</span> System-Specific Photometry <span class="plus">+</span> Visibility <span class="plus">+</span> Compliance Analysis <span class="arrow-final">&rarr; Photometric System Accepted</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Abnormal-Result <span>Investigation Flow</span></h2>
      <p>When a photometric measurement deviates from the requirement, the same investigation sequence applies across every topic in this division.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Measurement</h3><p>Record the raw measured value under the approved methodology.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Validation</h3><p>Confirm the measurement itself, setup and instrument calibration were correct.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Comparison</h3><p>Compare against the applicable requirement or approved design value.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Deviation</h3><p>Quantify the deviation and classify Pass / Fail / Retest / Investigation Required.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Cause Investigation</h3><p>Identify misalignment, contamination, damaged optics, LED degradation, or incorrect setup.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Corrective Action</h3><p>Rectify the fixture, cabling, aiming or setup issue identified.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Retest</h3><p>Re-measure under the same methodology and confirm closure.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Record</h3><p>Update the defect/punch-list before the system is carried into the acceptance report.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 16 — AGL Photometry Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 16 — AGL Photometry Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 16 of the AGL Testing &amp; Commissioning Manual covers AGL Photometry Testing. It is the division that answers whether the AGL system actually produces the optical performance it was designed for. Photometry is not a final walk-around to confirm the lights are on — it is a calibrated, methodology-driven measurement process that verifies intensity, beam alignment, colour, uniformity, distribution, visibility and system-specific performance for every runway, taxiway, approach, PAPI and sign system in scope. It contains 20 topics (TC-PHOTO-001 to TC-PHOTO-020) organised into 7 groups (A–G), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">Why is Division 16 a major division of the manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>A fixture can be visibly illuminated and still fail photometric acceptance because of incorrect aiming, inadequate intensity, optical contamination, damaged optics, colour deviation, poor distribution or non-uniform performance. Division 16 treats light intensity, beam alignment, colour, uniformity, photometric compliance and visibility assessment as the framework's core measured parameters — none of which can be confirmed by looking at a lit fixture from the runway.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 16?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every measurement in this division follows the same underlying sequence — from establishing test conditions through to a documented acceptance report — regardless of which lighting system is being tested. Steps: Test Preparation → Equipment Verification → Calibration → Measurement Setup → Measurement → Analysis → Compliance Assessment → Acceptance Report. Focus areas: Light Intensity; Beam Alignment; Colour; Uniformity; Photometric Compliance; Visibility Assessment.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 16 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 16 has 20 topics in 7 groups. A — Preparation, Equipment &amp; Calibration: Photometric Test Preparation, Photometric Equipment Verification, Calibration Verification. B — Measurement Setup: Measurement Setup Verification. C — Core Photometric Measurements: Light-Intensity Measurement, Beam-Alignment Measurement, Colour Verification, Uniformity Verification, Photometric Distribution Verification, Fixture Aiming Verification. D — System-Specific Photometry: Runway Photometry, Taxiway Photometry, Approach-Light Photometry, PAPI Photometry, Sign Illumination Verification. E — LED Performance: LED Performance Verification. F — Compliance &amp; Analysis: Photometric Compliance Assessment, Visibility Assessment, Photometric Test-Result Analysis. G — Acceptance: Photometric Acceptance Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the Verification Sequence in Division 16?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 16 runs as a staged measurement programme — each stage below depends on the one before it, and the division closes only once every applicable system has a documented, classified result. Preparation &amp; Readiness: Test scope, methodology, drawings, test points and acceptance criteria are established before measurement begins; Equipment &amp; Calibration: Photometric instruments are identified, functional, and within a demonstrable calibration status; Measurement Setup: The actual field measurement arrangement matches the approved test methodology; Core Photometric Measurement: Intensity, beam alignment, colour, uniformity, distribution and fixture aiming are objectively measured; System-Specific Photometry: Runway, taxiway, approach, PAPI and sign systems each meet their own applicable requirements; LED Performance: LED-based fixtures perform correctly, not merely appear illuminated; Compliance &amp; Analysis: Measured results are classified against an explicit acceptance basis and abnormal results are investigated; Acceptance: A complete, evidence-based photometric acceptance report is compiled and signed off.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before measurement begins in Division 16?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two requirement groups should be closed out before the photometric test team starts working through the topic list. Reference Package: Approved test drawings, test-point/grid layout and measurement methodology; Applicable specification, regulatory requirement or standard defining acceptance criteria; Fixture identification, circuit and CCR/intensity-step schedule; PAPI alignment and calibration verification records from Division 09; Prior electrical and functional test records confirming fixtures are operational. Equipment &amp; Access: Confirm every photometric instrument to be used has a valid, traceable calibration certificate; Confirm the certificate serial number matches the physical instrument in use; Confirm the correct circuit and intensity step can be energized for the test; Confirm test-area control and required operational/ATC coordination are in place; Do not treat an illuminated fixture as evidence of acceptable performance — verify it.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What is the photometric acceptance chain in Division 16?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The framework's core principle: a fixture can be illuminated and still fail acceptance at any link in this chain. Photometric commissioning is never reduced to "the lights are on and look bright." Chain: Correct Fixture → Correct Installation → Correct Aiming → Correct Intensity → Correct Beam Distribution → Correct Colour → Acceptable Uniformity → Required Visibility → Measured Compliance → Documented Acceptance. Photometric Acceptance = Measurement Quality + Calibration + Correct Setup + Intensity + Alignment + Colour + Uniformity + Distribution + System-Specific Photometry + Visibility + Compliance Analysis → Photometric System Accepted.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What happens when a photometric measurement deviates from the requirement?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>When a photometric measurement deviates from the requirement, the same investigation sequence applies across every topic in this division. (1) Measurement — Record the raw measured value under the approved methodology; (2) Validation — Confirm the measurement itself, setup and instrument calibration were correct; (3) Comparison — Compare against the applicable requirement or approved design value; (4) Deviation — Quantify the deviation and classify Pass / Fail / Retest / Investigation Required; (5) Cause Investigation — Identify misalignment, contamination, damaged optics, LED degradation, or incorrect setup; (6) Corrective Action — Rectify the fixture, cabling, aiming or setup issue identified; (7) Retest — Re-measure under the same methodology and confirm closure; (8) Record — Update the defect/punch-list before the system is carried into the acceptance report.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Measure the Light. Understand What the Numbers Mean.</h2>
<p>Photometry testing confirms that intensity, color, and beam spread meet the standard every pilot relies on.</p>
<p>Build the technical knowledge to understand luminous intensity measurement, isocandela diagrams, color verification, and how photometric results translate into real visual guidance performance.</p>
<p><strong>Measure with precision. Verify with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Values, tolerances and sample plans shown are indicative. A measurement is only as valid as its instrument, calibration, method and conditions. Use calibrated, traceable instruments within their calibration validity, and apply the method and uncertainty required by the project specification and the competent authority. Results recorded using this page are not certification, approval or a calibration certificate.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
