<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 17 — Factory Acceptance Testing (FAT)</title>
<meta name="description" content="Factory Acceptance Testing of CCRs, isolation transformers and AGL fixtures, verifying equipment meets approved design and ratings before dispatch."/>
<meta name="keywords" content="Factory Acceptance Test AGL, FAT CCR testing, isolation transformer FAT, airfield lighting equipment pre-dispatch inspection, constant current regulator factory test, AGL fixture FAT protocol, TC-FAT division 17"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy — AGL Engineering"/>
<meta property="og:title" content="Division 17 — Factory Acceptance Testing (FAT)"/>
<meta property="og:description" content="Factory Acceptance Testing of CCRs, isolation transformers and AGL fixtures, verifying equipment meets approved design and ratings before dispatch."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-17-fat-testing-commissioning.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-17-fat-testing-commissioning.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 17 — Factory Acceptance Testing (FAT) — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 17 — Factory Acceptance Testing (FAT)"/>
<meta name="twitter:description" content="Factory Acceptance Testing of CCRs, isolation transformers and AGL fixtures, verifying equipment meets approved design and ratings before dispatch."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-17-fat-testing-commissioning.jpg"/>
<meta name="twitter:image:alt" content="Division 17 — Factory Acceptance Testing (FAT) — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#article",
      "headline": "Division 17 — Factory Acceptance Testing (FAT)",
      "description": "Factory Acceptance Testing of CCRs, isolation transformers and AGL fixtures, verifying equipment meets approved design and ratings before dispatch.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#webpage"
      },
      "keywords": "Factory Acceptance Test AGL, FAT CCR testing, isolation transformer FAT, airfield lighting equipment pre-dispatch inspection, constant current regulator factory test, AGL fixture FAT protocol, TC-FAT division 17",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-17-fat-testing-commissioning.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html",
      "name": "Division 17 — Factory Acceptance Testing (FAT)",
      "description": "Factory Acceptance Testing of CCRs, isolation transformers and AGL fixtures, verifying equipment meets approved design and ratings before dispatch.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy — AGL Engineering",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 17 — Factory Acceptance Testing (FAT)",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#topics",
      "name": "Division 17 Topics",
      "numberOfItems": 23,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "FAT Planning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "FAT Procedure Preparation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "FAT Documentation Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Equipment Visual Inspection",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Nameplate Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Rating Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Material/Component Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Electrical Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Functional Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Performance Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Protection Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Alarm Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Control Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Communication Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Photometric Testing Where Applicable",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Client Witness Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "FAT Punch-List",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "FAT Non-Conformance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "FAT Corrective Action",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "FAT Retesting",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "FAT Acceptance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "FAT Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-022"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "FAT Certificate",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#tc-fat-023"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-17-fat-testing-commissioning.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 17 — Factory Acceptance Testing (FAT) in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 17 of the AGL Testing & Commissioning Manual covers Factory Acceptance Testing (FAT). Before any CCR, isolation transformer, AGL fixture, or associated system leaves the manufacturer's facility, it passes through a formal Factory Acceptance Test. Division 17 verifies — at the point of manufacture — that the supplied equipment conforms to the approved design, technical specification, drawings, ratings, and functional requirements agreed for the AGL project, with objective documented evidence before dispatch to site. It contains 23 topics (TC-FAT-001 to TC-FAT-023) organised into 8 groups (A–H), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 17 — Factory Acceptance Testing (FAT)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "FAT proves the manufactured equipment/system is acceptable before shipment. Site testing proves the delivered and installed equipment performs correctly in its actual airport installation after shipment. Division 17 is therefore a distinct pre-dispatch gate — it should not duplicate, and should not be confused with, the site-based scopes covered in Divisions 02–16."
      }
    },
    {
      "@type": "Question",
      "name": "What is the FAT Sequence in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every FAT moves through the same underlying sequence, whatever the equipment type, before it is released for dispatch to site. Steps: Plan → Review Documentation → Inspect Physically → Test Electrical → Test Functional → Test Performance → Protection / Alarms / Control / Comms → Witness → Punch List → NCR / Corrective Action / Retest → Accept → Report → Certificate. Focus areas: Planning & documentation; Physical equipment conformity; Electrical & performance integrity; Functional & communication behaviour; Documented, witnessed acceptance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 17 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 17 has 23 topics in 8 groups. A — Planning & Documentation: FAT Planning, FAT Procedure Preparation, FAT Documentation Review. B — Physical Equipment Verification: Equipment Visual Inspection, Nameplate Verification, Rating Verification, Material/Component Verification. C — Electrical & Performance Testing: Electrical Testing, Functional Testing, Performance Testing, Protection Testing. D — Control, Alarm & Communication: Alarm Testing, Control Testing, Communication Testing. E — Photometric FAT: Photometric Testing Where Applicable. F — Client Witness Testing: Client Witness Testing. G — Non-Conformance & Corrective Action: FAT Punch-List, FAT Non-Conformance, FAT Corrective Action, FAT Retesting. H — Final Acceptance & Certification: FAT Acceptance, FAT Report, FAT Certificate."
      }
    },
    {
      "@type": "Question",
      "name": "What are the four levels of confidence in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "FAT is not simply \"the manufacturer demonstrates that the equipment turns ON.\" A proper FAT establishes four escalating levels of confidence before the equipment is accepted for dispatch. Product Conformity: Model; Rating; Components; Materials; Configuration. Electrical & Technical Performance: Electrical; Performance; Protection; Photometry where applicable. Functional Performance: Control; Alarms; Communication; Functional operation. Documented Acceptance: Test records & calibration certificates; Witness records; Punch list & NCR closure; FAT report & certificate."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before any equipment is progressed through electrical, functional, or performance FAT. Test the Actual Supply Configuration: The FAT should test the actual equipment configuration intended for supply, not merely a generic manufacturer's model; Correct document revision, approved status, model, rating, configuration, applicable options, and component list are verified before testing; No unapproved substitution should be accepted merely because the replacement appears technically similar; Acceptance criteria and numerical limits come from the approved specification and FAT procedure, never assumed."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 17 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: FAT = equipment/system accepted before shipment; SAT/Site Testing = equipment accepted after installation (Divisions 01–16); Functional testing at FAT verifies the equipment's own functions; complete installed-system behaviour is verified on site; Factory photometric testing does not automatically replace site photometric testing."
      }
    },
    {
      "@type": "Question",
      "name": "What is the FAT Master Flow in Division 17?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 17 runs as a single continuous sequence per equipment/system, from planning through to the pre-dispatch FAT certificate. (1) FAT Planning — Establish scope, responsibilities, and acceptance requirements; (2) Procedure & Documentation — Approve the FAT procedure and review technical documentation; (3) Physical Verification — Inspect, verify nameplate, rating, and components; (4) Electrical Testing — Perform applicable electrical tests per the FAT procedure; (5) Functional & Performance — Verify intended functions and specified operating range; (6) Protection Testing — Verify applicable protection functions under simulated conditions; (7) Alarm Testing — Verify all applicable alarms and reset/clear operation; (8) Control Testing — Verify all control functions provided by the equipment; (9) Communication Testing — Verify interfaces in both directions before dispatch; (10) Photometric Testing — Verify optical performance where applicable; (11) Client Witness Testing — Conduct designated witness tests with the client/consultant; (12) Punch-List Review — Document incomplete, outstanding, or minor issues; (13) NCR & Corrective Action — Raise, action, and verify any non-conformances; (14) FAT Retesting — Repeat affected tests after corrective action; (15) FAT Acceptance — Determine final status against the complete technical evidence; (16) FAT Report — Compile complete objective evidence of testing; (17) FAT Certificate — Issue the formal pre-dispatch acceptance record; (18) Release for Dispatch — Equipment released to site for Division 01–16 site testing."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* level cards */
  .level-grid{display:grid;grid-template-columns:repeat(4,1fr);gap:16px;}
  @media(max-width:1000px){.level-grid{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.level-grid{grid-template-columns:1fr;}}
  .level-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:20px;position:relative;}
  .level-card .level-num{font-family:'Bebas Neue',sans-serif;font-size:13px;color:var(--gold);letter-spacing:1px;margin-bottom:8px;}
  .level-card h4{font-size:14.5px;color:var(--white);margin-bottom:6px;line-height:1.3;}
  .level-card .level-q{font-size:12px;color:var(--cyan);font-style:italic;margin-bottom:12px;line-height:1.5;}
  .level-card ul{list-style:none;display:flex;flex-direction:column;gap:5px;}
  .level-card li{font-size:12px;color:var(--text);padding-left:14px;position:relative;}
  .level-card li::before{content:'→';position:absolute;left:0;color:var(--gold);opacity:.7;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{font-size:14.5px!important;line-height:18.85px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{font-size:14.5px!important;line-height:18.85px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp1{font-size:14.5px!important;line-height:18.85px!important;margin-bottom:6px!important}}@media (min-width:769px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp2{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp4{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp5{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 17 — Factory Acceptance Testing (FAT)</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-industry"></i> Division 17 &middot; FAT &middot; Pre-Dispatch Acceptance Gate</div>
  <h1 class="page-title">Factory Acceptance <span>Testing (FAT)</span></h1>
  <p class="page-sub">Before any CCR, isolation transformer, AGL fixture, or associated system leaves the manufacturer's facility, it passes through a formal Factory Acceptance Test. Division 17 verifies — at the point of manufacture — that the supplied equipment conforms to the approved design, technical specification, drawings, ratings, and functional requirements agreed for the AGL project, with objective documented evidence before dispatch to site.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> FAT proves the manufactured equipment/system is acceptable <strong>before shipment</strong>. Site testing proves the delivered and installed equipment performs correctly in its actual airport installation <strong>after</strong> shipment. Division 17 is therefore a distinct pre-dispatch gate — it should not duplicate, and should not be confused with, the site-based scopes covered in Divisions 02&ndash;16.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">23</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Verification Groups (A&ndash;H)</div></div>
  <div class="stat-box"><div class="num">04</div><div class="lbl">Levels of Confidence</div></div>
  <div class="stat-box"><div class="num">18</div><div class="lbl">Step FAT Master Flow</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>FAT <span>Sequence</span></h2>
      <p>Every FAT moves through the same underlying sequence, whatever the equipment type, before it is released for dispatch to site.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Plan</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Review Documentation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Inspect Physically</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Test Electrical</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Test Functional</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Test Performance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Protection / Alarms / Control / Comms</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Witness</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Punch List</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>NCR / Corrective Action / Retest</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Accept</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Report</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Certificate</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Planning &amp; documentation</span>
      <span class="condition-pill">Physical equipment conformity</span>
      <span class="condition-pill">Electrical &amp; performance integrity</span>
      <span class="condition-pill">Functional &amp; communication behaviour</span>
      <span class="condition-pill">Documented, witnessed acceptance</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Four Levels of <span>Confidence</span></h2>
      <p>FAT is not simply "the manufacturer demonstrates that the equipment turns ON." A proper FAT establishes four escalating levels of confidence before the equipment is accepted for dispatch.</p>
    </div>
    <div class="level-grid">
      <div class="level-card">
        <div class="level-num">LEVEL 1</div>
        <h3 class="hp1">Product Conformity</h3>
        <div class="level-q">"Is the correct equipment being supplied?"</div>
        <ul>
          <li>Model</li>
          <li>Rating</li>
          <li>Components</li>
          <li>Materials</li>
          <li>Configuration</li>
        </ul>
      </div>
      <div class="level-card">
        <div class="level-num">LEVEL 2</div>
        <h3 class="hp1">Electrical &amp; Technical Performance</h3>
        <div class="level-q">"Does the equipment meet its specified technical parameters?"</div>
        <ul>
          <li>Electrical</li>
          <li>Performance</li>
          <li>Protection</li>
          <li>Photometry where applicable</li>
        </ul>
      </div>
      <div class="level-card">
        <div class="level-num">LEVEL 3</div>
        <h3 class="hp1">Functional Performance</h3>
        <div class="level-q">"Does the equipment perform its intended functions?"</div>
        <ul>
          <li>Control</li>
          <li>Alarms</li>
          <li>Communication</li>
          <li>Functional operation</li>
        </ul>
      </div>
      <div class="level-card">
        <div class="level-num">LEVEL 4</div>
        <h3 class="hp1">Documented Acceptance</h3>
        <div class="level-q">"Is there objective evidence that the equipment has passed?"</div>
        <ul>
          <li>Test records &amp; calibration certificates</li>
          <li>Witness records</li>
          <li>Punch list &amp; NCR closure</li>
          <li>FAT report &amp; certificate</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before any equipment is progressed through electrical, functional, or performance FAT.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i>Test the Actual Supply Configuration</h3>
        <ul>
          <li>The FAT should test the actual equipment configuration intended for supply, not merely a generic manufacturer's model</li>
          <li>Correct document revision, approved status, model, rating, configuration, applicable options, and component list are verified before testing</li>
          <li>No unapproved substitution should be accepted merely because the replacement appears technically similar</li>
          <li>Acceptance criteria and numerical limits come from the approved specification and FAT procedure, never assumed</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp2"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>FAT = equipment/system accepted before shipment</li>
          <li>SAT/Site Testing = equipment accepted after installation (Divisions 01&ndash;16)</li>
          <li>Functional testing at FAT verifies the equipment's own functions; complete installed-system behaviour is verified on site</li>
          <li>Factory photometric testing does not automatically replace site photometric testing</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 23 <span>Topics</span></h2>
      <p>Grouped by FAT focus, in the order equipment is normally worked through at the manufacturer's facility — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Planning &amp; Documentation</a>
      <a href="#group-b">B — Physical Equipment Verification</a>
      <a href="#group-c">C — Electrical &amp; Performance Testing</a>
      <a href="#group-d">D — Control, Alarm &amp; Communication</a>
      <a href="#group-e">E — Photometric FAT</a>
      <a href="#group-f">F — Client Witness Testing</a>
      <a href="#group-g">G — Non-Conformance &amp; Corrective Action</a>
      <a href="#group-h">H — Final Acceptance &amp; Certification</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Planning &amp; Documentation</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-001" data-search="tc-fat-001 fat planning verification checks confirm equipment/system covered by fat, fat location, and fat date confirm manufacturer/supplier, client/consultant participation, and test personnel confirm witness requirements, test equipment, and test procedures confirm applicable drawings, technical specifications, and acceptance criteria confirm test duration and required records identify what will be tested, how, who will witness, pass/fail basis, failure process, and documentation to be issued acceptance criteria: fat procedure and test schedule are approved, test equipment and drawings are available, client witness is confirmed, and acceptance criteria are defined before testing begins."><summary><span class="code-badge">TC-FAT-001</span><span class="topic-title">FAT Planning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm equipment/system covered by FAT, FAT location, and FAT date</li>
<li>Confirm manufacturer/supplier, client/consultant participation, and test personnel</li>
<li>Confirm witness requirements, test equipment, and test procedures</li>
<li>Confirm applicable drawings, technical specifications, and acceptance criteria</li>
<li>Confirm test duration and required records</li>
<li>Identify what will be tested, how, who will witness, PASS/FAIL basis, failure process, and documentation to be issued</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> FAT procedure and test schedule are approved, test equipment and drawings are available, client witness is confirmed, and acceptance criteria are defined before testing begins.</p></div></div></details>

        <details class="topic-card" id="tc-fat-002" data-search="tc-fat-002 fat procedure preparation verification checks confirm the procedure defines scope, equipment identification, and applicable documents confirm test sequence, methodology, and test equipment are documented confirm safety requirements and acceptance criteria are stated confirm recording format and witness points are identified confirm ncr process, retesting procedure, and final acceptance procedure are included verify alignment: approved specification → approved design → manufacturer documentation → fat requirements acceptance criteria: the formal fat procedure is prepared and approved before execution, fully traceable to the approved specification and design."><summary><span class="code-badge">TC-FAT-002</span><span class="topic-title">FAT Procedure Preparation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the procedure defines scope, equipment identification, and applicable documents</li>
<li>Confirm test sequence, methodology, and test equipment are documented</li>
<li>Confirm safety requirements and acceptance criteria are stated</li>
<li>Confirm recording format and witness points are identified</li>
<li>Confirm NCR process, retesting procedure, and final acceptance procedure are included</li>
<li>Verify alignment: approved specification → approved design → manufacturer documentation → FAT requirements</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the formal FAT procedure is prepared and approved before execution, fully traceable to the approved specification and design.</p></div></div></details>

        <details class="topic-card" id="tc-fat-003" data-search="tc-fat-003 fat documentation review verification checks review approved drawings, datasheets, technical specifications, and equipment schedules review nameplate information, wiring/schematic/ga/control drawings, and communication architecture review protection settings, test procedures, calibration certificates, and prior test records where applicable verify correct document revision, approved status, equipment model, rating, configuration, applicable options, and component list hold point: the fat should test the actual equipment configuration intended for supply, not merely a generic manufacturer&#x27;s model — resolve any documentation discrepancy before physical testing."><summary><span class="code-badge">TC-FAT-003</span><span class="topic-title">FAT Documentation Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Review approved drawings, datasheets, technical specifications, and equipment schedules</li>
<li>Review nameplate information, wiring/schematic/GA/control drawings, and communication architecture</li>
<li>Review protection settings, test procedures, calibration certificates, and prior test records where applicable</li>
<li>Verify correct document revision, approved status, equipment model, rating, configuration, applicable options, and component list</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the FAT should test the actual equipment configuration intended for supply, not merely a generic manufacturer's model — resolve any documentation discrepancy before physical testing.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Physical Equipment Verification</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-004" data-search="tc-fat-004 equipment visual inspection verification checks inspect general construction, enclosure, paint/coating, and mechanical condition inspect components, wiring, terminals, cable entries, connectors, and cooling/ventilation inspect labels, warning signs, internal arrangement, and accessibility check for physical damage, loose components, poor workmanship, and incorrect assembly check for missing components, unidentified wiring, damaged terminals, and incorrect cable routing hold point: a detailed physical inspection is completed before energizing or electrically testing the equipment."><summary><span class="code-badge">TC-FAT-004</span><span class="topic-title">Equipment Visual Inspection</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Inspect general construction, enclosure, paint/coating, and mechanical condition</li>
<li>Inspect components, wiring, terminals, cable entries, connectors, and cooling/ventilation</li>
<li>Inspect labels, warning signs, internal arrangement, and accessibility</li>
<li>Check for physical damage, loose components, poor workmanship, and incorrect assembly</li>
<li>Check for missing components, unidentified wiring, damaged terminals, and incorrect cable routing</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a detailed physical inspection is completed before energizing or electrically testing the equipment.</p></div></div></details>

        <details class="topic-card" id="tc-fat-005" data-search="tc-fat-005 nameplate verification verification checks record manufacturer, model, serial number, and equipment type from the nameplate record voltage, current, frequency, power rating, and protection rating record other project-required nameplate information cross-check: approved datasheet ↔ nameplate ↔ actual equipment acceptance criteria: nameplate data is fully legible and consistent across the datasheet, nameplate, and actual equipment."><summary><span class="code-badge">TC-FAT-005</span><span class="topic-title">Nameplate Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record manufacturer, model, serial number, and equipment type from the nameplate</li>
<li>Record voltage, current, frequency, power rating, and protection rating</li>
<li>Record other project-required nameplate information</li>
<li>Cross-check: approved datasheet ↔ nameplate ↔ actual equipment</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> nameplate data is fully legible and consistent across the datasheet, nameplate, and actual equipment.</p></div></div></details>

        <details class="topic-card" id="tc-fat-006" data-search="tc-fat-006 rating verification verification checks verify input/output voltage, current, power, and frequency as applicable verify insulation level, environmental rating, protection rating, and temperature rating verify load capacity and communication specification where applicable compare: approved specification → datasheet → actual equipment record result as pass, fail, or clarification required acceptance criteria: all applicable ratings on the actual equipment match the approved specification and datasheet."><summary><span class="code-badge">TC-FAT-006</span><span class="topic-title">Rating Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify input/output voltage, current, power, and frequency as applicable</li>
<li>Verify insulation level, environmental rating, protection rating, and temperature rating</li>
<li>Verify load capacity and communication specification where applicable</li>
<li>Compare: approved specification → datasheet → actual equipment</li>
<li>Record result as PASS, FAIL, or CLARIFICATION REQUIRED</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all applicable ratings on the actual equipment match the approved specification and datasheet.</p></div></div></details>

        <details class="topic-card" id="tc-fat-007" data-search="tc-fat-007 material/component verification verification checks verify component manufacturer, model, rating, and quantity verify approved-alternative status for any substituted component verify major electrical, control, protection, communication, and mechanical components confirm no unapproved substitution is accepted merely because the replacement appears technically similar acceptance criteria: the major components and materials correspond to the approved equipment configuration and bom."><summary><span class="code-badge">TC-FAT-007</span><span class="topic-title">Material/Component Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify component manufacturer, model, rating, and quantity</li>
<li>Verify approved-alternative status for any substituted component</li>
<li>Verify major electrical, control, protection, communication, and mechanical components</li>
<li>Confirm no unapproved substitution is accepted merely because the replacement appears technically similar</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the major components and materials correspond to the approved equipment configuration and BOM.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Electrical &amp; Performance Testing</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-008" data-search="tc-fat-008 electrical testing verification checks perform insulation resistance, continuity, and earth continuity testing as applicable verify voltage, current, and circuit resistance verify wiring, polarity, control-circuit, and auxiliary supply record: electrical test → recorded result → acceptance criterion → pass/fail acceptance criteria: every applicable electrical test result meets the acceptance criterion defined in the approved fat procedure."><summary><span class="code-badge">TC-FAT-008</span><span class="topic-title">Electrical Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Perform insulation resistance, continuity, and earth continuity testing as applicable</li>
<li>Verify voltage, current, and circuit resistance</li>
<li>Verify wiring, polarity, control-circuit, and auxiliary supply</li>
<li>Record: electrical test → recorded result → acceptance criterion → PASS/FAIL</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable electrical test result meets the acceptance criterion defined in the approved FAT procedure.</p></div></div></details>

        <details class="topic-card" id="tc-fat-009" data-search="tc-fat-009 functional testing verification checks verify on/off operation, mode selection, local control, and remote control as applicable verify automatic/manual operation, intensity control, display, and status indication verify fault indication and reset functions test principle: command → equipment function → output → feedback verify actual operation against the approved functional requirement acceptance criteria: functional testing answers &quot;does it operate?&quot; — every applicable function operates as intended before performance testing proceeds."><summary><span class="code-badge">TC-FAT-009</span><span class="topic-title">Functional Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify ON/OFF operation, mode selection, local control, and remote control as applicable</li>
<li>Verify automatic/manual operation, intensity control, display, and status indication</li>
<li>Verify fault indication and reset functions</li>
<li>Test principle: command → equipment function → output → feedback</li>
<li>Verify actual operation against the approved functional requirement</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> functional testing answers "does it operate?" — every applicable function operates as intended before performance testing proceeds.</p></div></div></details>

        <details class="topic-card" id="tc-fat-010" data-search="tc-fat-010 performance testing verification checks verify output current, output voltage, regulation, and stability as applicable verify load response, efficiency where specified, and response time verify operating range, thermal performance, intensity performance, and communication performance acceptance criteria: performance testing answers &quot;does it operate within the required performance parameters?&quot; — results fall within the specified operating range."><summary><span class="code-badge">TC-FAT-010</span><span class="topic-title">Performance Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify output current, output voltage, regulation, and stability as applicable</li>
<li>Verify load response, efficiency where specified, and response time</li>
<li>Verify operating range, thermal performance, intensity performance, and communication performance</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> performance testing answers "does it operate within the required performance parameters?" — results fall within the specified operating range.</p></div></div></details>

        <details class="topic-card" id="tc-fat-011" data-search="tc-fat-011 protection testing verification checks verify overcurrent, overvoltage, and undervoltage protection as applicable verify overtemperature, short-circuit, and earth-fault protection verify surge protection, circuit protection, and internal equipment protection test: fault/simulated test condition → protection operates → correct indication → required equipment response hold point: protection testing follows the manufacturer&#x27;s approved procedure and safe test limits at all times."><summary><span class="code-badge">TC-FAT-011</span><span class="topic-title">Protection Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify overcurrent, overvoltage, and undervoltage protection as applicable</li>
<li>Verify overtemperature, short-circuit, and earth-fault protection</li>
<li>Verify surge protection, circuit protection, and internal equipment protection</li>
<li>Test: fault/simulated test condition → protection operates → correct indication → required equipment response</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> protection testing follows the manufacturer's approved procedure and safe test limits at all times.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Control, Alarm &amp; Communication</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-012" data-search="tc-fat-012 alarm testing verification checks test equipment fault, protection trip, and overtemperature alarms test communication failure, power failure, internal fault, and other project-defined alarms verify alarm generated, correct alarm displayed, and correct equipment identified verify alarm status recorded and reset/clear operation acceptance criteria: every applicable alarm generates correctly, displays the correct indication, and resets/clears as designed."><summary><span class="code-badge">TC-FAT-012</span><span class="topic-title">Alarm Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test equipment fault, protection trip, and overtemperature alarms</li>
<li>Test communication failure, power failure, internal fault, and other project-defined alarms</li>
<li>Verify alarm generated, correct alarm displayed, and correct equipment identified</li>
<li>Verify alarm status recorded and reset/clear operation</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm generates correctly, displays the correct indication, and resets/clears as designed.</p></div></div></details>

        <details class="topic-card" id="tc-fat-013" data-search="tc-fat-013 control testing verification checks verify local, remote, manual, and automatic control verify intensity control, mode selection, start/stop, and reset verify emergency/control inputs where applicable test: control command → internal logic → equipment response → status feedback acceptance criteria: all control functions provided by the equipment respond correctly and produce accurate status feedback."><summary><span class="code-badge">TC-FAT-013</span><span class="topic-title">Control Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local, remote, manual, and automatic control</li>
<li>Verify intensity control, mode selection, start/stop, and reset</li>
<li>Verify emergency/control inputs where applicable</li>
<li>Test: control command → internal logic → equipment response → status feedback</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all control functions provided by the equipment respond correctly and produce accurate status feedback.</p></div></div></details>

        <details class="topic-card" id="tc-fat-014" data-search="tc-fat-014 communication testing verification checks verify ethernet, serial communication, plc interface, scada interface, and alcms interface as applicable verify remote monitoring, remote control, and communication status test control system → equipment, and equipment → control system verify correct equipment address, data, command, status, and alarm verify communication recovery after interruption where applicable acceptance criteria: all applicable communication interfaces exchange correct data, commands, status, and alarms in both directions."><summary><span class="code-badge">TC-FAT-014</span><span class="topic-title">Communication Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify Ethernet, serial communication, PLC interface, SCADA interface, and ALCMS interface as applicable</li>
<li>Verify remote monitoring, remote control, and communication status</li>
<li>Test control system → equipment, and equipment → control system</li>
<li>Verify correct equipment address, data, command, status, and alarm</li>
<li>Verify communication recovery after interruption where applicable</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all applicable communication interfaces exchange correct data, commands, status, and alarms in both directions.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Photometric FAT</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-015" data-search="tc-fat-015 photometric testing where applicable verification checks applicable to agl fixtures, approach-light fixtures, papi units, airfield signs, led modules, and other optical equipment verify light intensity, beam distribution, and beam alignment verify colour and other optical characteristics verify uniformity and intensity-step performance where applicable compare: factory measurement → approved photometric requirement hold point: factory photometric testing establishes the equipment&#x27;s manufactured performance only — it does not automatically replace site photometric testing under actual installation geometry and conditions."><summary><span class="code-badge">TC-FAT-015</span><span class="topic-title">Photometric Testing Where Applicable</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Applicable to AGL fixtures, approach-light fixtures, PAPI units, airfield signs, LED modules, and other optical equipment</li>
<li>Verify light intensity, beam distribution, and beam alignment</li>
<li>Verify colour and other optical characteristics</li>
<li>Verify uniformity and intensity-step performance where applicable</li>
<li>Compare: factory measurement → approved photometric requirement</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> factory photometric testing establishes the equipment's manufactured performance only — it does not automatically replace site photometric testing under actual installation geometry and conditions.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Client Witness Testing</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-016" data-search="tc-fat-016 client witness testing verification checks before witness testing, confirm the fat procedure is approved and equipment is ready confirm test equipment is calibrated, documentation is available, and test personnel are available confirm test resultsheets are prepared and witness points are identified during testing, record test performed, condition, measured result, and acceptance criterion record witness comments, pass/fail, and any deviations acceptance criteria: designated fat witness tests are conducted with the client/consultant or other nominated representatives and fully recorded."><summary><span class="code-badge">TC-FAT-016</span><span class="topic-title">Client Witness Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Before witness testing, confirm the FAT procedure is approved and equipment is ready</li>
<li>Confirm test equipment is calibrated, documentation is available, and test personnel are available</li>
<li>Confirm test resultsheets are prepared and witness points are identified</li>
<li>During testing, record test performed, condition, measured result, and acceptance criterion</li>
<li>Record witness comments, PASS/FAIL, and any deviations</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> designated FAT witness tests are conducted with the client/consultant or other nominated representatives and fully recorded.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Non-Conformance &amp; Corrective Action</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-017" data-search="tc-fat-017 fat punch-list verification checks document missing labels, documentation corrections, and minor finishing issues document missing certificates, minor configuration issues, and pending accessories document drawing corrections and other incomplete or outstanding minor items record observation, classification, responsible party, target date, and status acceptance criteria: all incomplete, outstanding, or minor issues identified during fat are formally logged with a responsible party and target date."><summary><span class="code-badge">TC-FAT-017</span><span class="topic-title">FAT Punch-List</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Document missing labels, documentation corrections, and minor finishing issues</li>
<li>Document missing certificates, minor configuration issues, and pending accessories</li>
<li>Document drawing corrections and other incomplete or outstanding minor items</li>
<li>Record observation, classification, responsible party, target date, and status</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all incomplete, outstanding, or minor issues identified during FAT are formally logged with a responsible party and target date.</p></div></div></details>

        <details class="topic-card" id="tc-fat-018" data-search="tc-fat-018 fat non-conformance verification checks confirm the ncr identifies equipment, test, requirement, actual result, and deviation confirm cause is established where possible, with corrective action and responsible party assigned confirm retest requirement and final disposition are recorded disposition options: correct and retest, accept with approved deviation, replace component, reconfigure, reject equipment, or further investigation hold point: a formal ncr is raised wherever the equipment or test result does not meet the approved requirement."><summary><span class="code-badge">TC-FAT-018</span><span class="topic-title">FAT Non-Conformance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the NCR identifies equipment, test, requirement, actual result, and deviation</li>
<li>Confirm cause is established where possible, with corrective action and responsible party assigned</li>
<li>Confirm retest requirement and final disposition are recorded</li>
<li>Disposition options: correct and retest, accept with approved deviation, replace component, reconfigure, reject equipment, or further investigation</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a formal NCR is raised wherever the equipment or test result does not meet the approved requirement.</p></div></div></details>

        <details class="topic-card" id="tc-fat-019" data-search="tc-fat-019 fat corrective action verification checks follow the process: ncr → root/technical cause → corrective action → inspection → retest → verification → ncr closure verify corrective action addresses the root/technical cause, not only the symptom retain objective evidence of successful retesting wherever testing is required hold point: do not close an ncr merely because a corrective-action statement has been issued."><summary><span class="code-badge">TC-FAT-019</span><span class="topic-title">FAT Corrective Action</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Follow the process: NCR → root/technical cause → corrective action → inspection → retest → verification → NCR closure</li>
<li>Verify corrective action addresses the root/technical cause, not only the symptom</li>
<li>Retain objective evidence of successful retesting wherever testing is required</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> do not close an NCR merely because a corrective-action statement has been issued.</p></div></div></details>

        <details class="topic-card" id="tc-fat-020" data-search="tc-fat-020 fat retesting verification checks confirm the original failed condition and completed corrective action repeat the affected test and confirm the result meets the requirement confirm associated functions remain unaffected by the corrective action record original test, ncr, corrective action, retest result, and status hold point: where a modification affects other functions, additional related testing is performed rather than retesting only the originally failed parameter."><summary><span class="code-badge">TC-FAT-020</span><span class="topic-title">FAT Retesting</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the original failed condition and completed corrective action</li>
<li>Repeat the affected test and confirm the result meets the requirement</li>
<li>Confirm associated functions remain unaffected by the corrective action</li>
<li>Record original test, NCR, corrective action, retest result, and status</li>
</ul></div><div class="tfield risk"><h4 class="hp4"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> where a modification affects other functions, additional related testing is performed rather than retesting only the originally failed parameter.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP H -->
    <div class="group-block" id="group-h">
      <div class="group-head"><span class="group-letter">H</span><h3>Final Acceptance &amp; Certification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-fat-021" data-search="tc-fat-021 fat acceptance verification checks confirm documentation: fat procedure, drawings, datasheets, test certificates, and calibration certificates confirm physical: visual inspection, nameplate, ratings, and components verified confirm electrical: testing completed, results acceptable, and protection tested confirm functional: control, alarms, communication, and performance tested confirm photometric results acceptable where applicable, and client witness comments addressed confirm punch-list reviewed, ncrs closed or formally dispositioned, and retesting completed record final status: accepted, accepted with punch list, conditional acceptance, retest required, or not accepted acceptance criteria: fat acceptance is based on the complete technical evidence across documentation, physical, electrical, functional, photometric, witness, and quality checklists."><summary><span class="code-badge">TC-FAT-021</span><span class="topic-title">FAT Acceptance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm documentation: FAT procedure, drawings, datasheets, test certificates, and calibration certificates</li>
<li>Confirm physical: visual inspection, nameplate, ratings, and components verified</li>
<li>Confirm electrical: testing completed, results acceptable, and protection tested</li>
<li>Confirm functional: control, alarms, communication, and performance tested</li>
<li>Confirm photometric results acceptable where applicable, and client witness comments addressed</li>
<li>Confirm punch-list reviewed, NCRs closed or formally dispositioned, and retesting completed</li>
<li>Record final status: ACCEPTED, ACCEPTED WITH PUNCH LIST, CONDITIONAL ACCEPTANCE, RETEST REQUIRED, or NOT ACCEPTED</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> FAT acceptance is based on the complete technical evidence across documentation, physical, electrical, functional, photometric, witness, and quality checklists.</p></div></div></details>

        <details class="topic-card" id="tc-fat-022" data-search="tc-fat-022 fat report verification checks compile cover page: project, airport, equipment, manufacturer, model, serial number, fat location, fat date compile fat scope, reference documents, and equipment identification table compile test-equipment/calibration table and complete test results across all applicable categories compile client witness record, punch list, and ncr register state the final fat conclusion clearly: has the equipment met the agreed fat requirements? acceptance criteria: the final fat report provides complete, structured, objective evidence of testing for the equipment/system covered."><summary><span class="code-badge">TC-FAT-022</span><span class="topic-title">FAT Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Compile cover page: project, airport, equipment, manufacturer, model, serial number, FAT location, FAT date</li>
<li>Compile FAT scope, reference documents, and equipment identification table</li>
<li>Compile test-equipment/calibration table and complete test results across all applicable categories</li>
<li>Compile client witness record, punch list, and NCR register</li>
<li>State the final FAT conclusion clearly: has the equipment met the agreed FAT requirements?</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the final FAT report provides complete, structured, objective evidence of testing for the equipment/system covered.</p></div></div></details>

        <details class="topic-card" id="tc-fat-023" data-search="tc-fat-023 fat certificate verification checks confirm certificate identifies project, airport, equipment, manufacturer, model, and serial number confirm fat date, location, procedure reference, and report reference are stated confirm final acceptance status and punch-list/ncr status are stated confirm sign-off by client/consultant, manufacturer, and testing engineer confirm the declaration records that recorded results have been reviewed and the equipment is accepted/rejected subject to stated conditions acceptance criteria: the fat certificate is issued only after completion of the agreed fat process, and forms the formal pre-dispatch release record for the equipment."><summary><span class="code-badge">TC-FAT-023</span><span class="topic-title">FAT Certificate</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm certificate identifies project, airport, equipment, manufacturer, model, and serial number</li>
<li>Confirm FAT date, location, procedure reference, and report reference are stated</li>
<li>Confirm final acceptance status and punch-list/NCR status are stated</li>
<li>Confirm sign-off by client/consultant, manufacturer, and testing engineer</li>
<li>Confirm the declaration records that recorded results have been reviewed and the equipment is accepted/rejected subject to stated conditions</li>
</ul></div><div class="tfield"><h4 class="hp3"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the FAT Certificate is issued only after completion of the agreed FAT process, and forms the formal pre-dispatch release record for the equipment.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>FAT Master <span>Flow</span></h2>
      <p>Division 17 runs as a single continuous sequence per equipment/system, from planning through to the pre-dispatch FAT certificate.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp5">FAT Planning</h3><p>Establish scope, responsibilities, and acceptance requirements.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp5">Procedure &amp; Documentation</h3><p>Approve the FAT procedure and review technical documentation.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp5">Physical Verification</h3><p>Inspect, verify nameplate, rating, and components.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp5">Electrical Testing</h3><p>Perform applicable electrical tests per the FAT procedure.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp5">Functional &amp; Performance</h3><p>Verify intended functions and specified operating range.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp5">Protection Testing</h3><p>Verify applicable protection functions under simulated conditions.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp5">Alarm Testing</h3><p>Verify all applicable alarms and reset/clear operation.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp5">Control Testing</h3><p>Verify all control functions provided by the equipment.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp5">Communication Testing</h3><p>Verify interfaces in both directions before dispatch.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp5">Photometric Testing</h3><p>Verify optical performance where applicable.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp5">Client Witness Testing</h3><p>Conduct designated witness tests with the client/consultant.</p></div>
      <div class="gate-step"><div class="dnum">12</div><h3 class="hp5">Punch-List Review</h3><p>Document incomplete, outstanding, or minor issues.</p></div>
      <div class="gate-step"><div class="dnum">13</div><h3 class="hp5">NCR &amp; Corrective Action</h3><p>Raise, action, and verify any non-conformances.</p></div>
      <div class="gate-step"><div class="dnum">14</div><h3 class="hp5">FAT Retesting</h3><p>Repeat affected tests after corrective action.</p></div>
      <div class="gate-step"><div class="dnum">15</div><h3 class="hp5">FAT Acceptance</h3><p>Determine final status against the complete technical evidence.</p></div>
      <div class="gate-step"><div class="dnum">16</div><h3 class="hp5">FAT Report</h3><p>Compile complete objective evidence of testing.</p></div>
      <div class="gate-step"><div class="dnum">17</div><h3 class="hp5">FAT Certificate</h3><p>Issue the formal pre-dispatch acceptance record.</p></div>
      <div class="gate-step"><div class="dnum">18</div><h3 class="hp5">Release for Dispatch</h3><p>Equipment released to site for Division 01&ndash;16 site testing.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 17 — Factory Acceptance Testing (FAT) in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 17 — Factory Acceptance Testing (FAT) in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 17 of the AGL Testing &amp; Commissioning Manual covers Factory Acceptance Testing (FAT). Before any CCR, isolation transformer, AGL fixture, or associated system leaves the manufacturer's facility, it passes through a formal Factory Acceptance Test. Division 17 verifies — at the point of manufacture — that the supplied equipment conforms to the approved design, technical specification, drawings, ratings, and functional requirements agreed for the AGL project, with objective documented evidence before dispatch to site. It contains 23 topics (TC-FAT-001 to TC-FAT-023) organised into 8 groups (A–H), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 17 — Factory Acceptance Testing (FAT)?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>FAT proves the manufactured equipment/system is acceptable before shipment. Site testing proves the delivered and installed equipment performs correctly in its actual airport installation after shipment. Division 17 is therefore a distinct pre-dispatch gate — it should not duplicate, and should not be confused with, the site-based scopes covered in Divisions 02–16.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the FAT Sequence in Division 17?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every FAT moves through the same underlying sequence, whatever the equipment type, before it is released for dispatch to site. Steps: Plan → Review Documentation → Inspect Physically → Test Electrical → Test Functional → Test Performance → Protection / Alarms / Control / Comms → Witness → Punch List → NCR / Corrective Action / Retest → Accept → Report → Certificate. Focus areas: Planning &amp; documentation; Physical equipment conformity; Electrical &amp; performance integrity; Functional &amp; communication behaviour; Documented, witnessed acceptance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 17 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 17 has 23 topics in 8 groups. A — Planning &amp; Documentation: FAT Planning, FAT Procedure Preparation, FAT Documentation Review. B — Physical Equipment Verification: Equipment Visual Inspection, Nameplate Verification, Rating Verification, Material/Component Verification. C — Electrical &amp; Performance Testing: Electrical Testing, Functional Testing, Performance Testing, Protection Testing. D — Control, Alarm &amp; Communication: Alarm Testing, Control Testing, Communication Testing. E — Photometric FAT: Photometric Testing Where Applicable. F — Client Witness Testing: Client Witness Testing. G — Non-Conformance &amp; Corrective Action: FAT Punch-List, FAT Non-Conformance, FAT Corrective Action, FAT Retesting. H — Final Acceptance &amp; Certification: FAT Acceptance, FAT Report, FAT Certificate.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What are the four levels of confidence in Division 17?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>FAT is not simply "the manufacturer demonstrates that the equipment turns ON." A proper FAT establishes four escalating levels of confidence before the equipment is accepted for dispatch. Product Conformity: Model; Rating; Components; Materials; Configuration. Electrical &amp; Technical Performance: Electrical; Performance; Protection; Photometry where applicable. Functional Performance: Control; Alarms; Communication; Functional operation. Documented Acceptance: Test records &amp; calibration certificates; Witness records; Punch list &amp; NCR closure; FAT report &amp; certificate.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 17?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before any equipment is progressed through electrical, functional, or performance FAT. Test the Actual Supply Configuration: The FAT should test the actual equipment configuration intended for supply, not merely a generic manufacturer's model; Correct document revision, approved status, model, rating, configuration, applicable options, and component list are verified before testing; No unapproved substitution should be accepted merely because the replacement appears technically similar; Acceptance criteria and numerical limits come from the approved specification and FAT procedure, never assumed.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 17 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: FAT = equipment/system accepted before shipment; SAT/Site Testing = equipment accepted after installation (Divisions 01–16); Functional testing at FAT verifies the equipment's own functions; complete installed-system behaviour is verified on site; Factory photometric testing does not automatically replace site photometric testing.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the FAT Master Flow in Division 17?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 17 runs as a single continuous sequence per equipment/system, from planning through to the pre-dispatch FAT certificate. (1) FAT Planning — Establish scope, responsibilities, and acceptance requirements; (2) Procedure &amp; Documentation — Approve the FAT procedure and review technical documentation; (3) Physical Verification — Inspect, verify nameplate, rating, and components; (4) Electrical Testing — Perform applicable electrical tests per the FAT procedure; (5) Functional &amp; Performance — Verify intended functions and specified operating range; (6) Protection Testing — Verify applicable protection functions under simulated conditions; (7) Alarm Testing — Verify all applicable alarms and reset/clear operation; (8) Control Testing — Verify all control functions provided by the equipment; (9) Communication Testing — Verify interfaces in both directions before dispatch; (10) Photometric Testing — Verify optical performance where applicable; (11) Client Witness Testing — Conduct designated witness tests with the client/consultant; (12) Punch-List Review — Document incomplete, outstanding, or minor issues; (13) NCR &amp; Corrective Action — Raise, action, and verify any non-conformances; (14) FAT Retesting — Repeat affected tests after corrective action; (15) FAT Acceptance — Determine final status against the complete technical evidence; (16) FAT Report — Compile complete objective evidence of testing; (17) FAT Certificate — Issue the formal pre-dispatch acceptance record; (18) Release for Dispatch — Equipment released to site for Division 01–16 site testing.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Witness the FAT. Understand What It's Really Proving.</h2>
<p>Factory Acceptance Testing confirms equipment performance before it ever reaches site.</p>
<p>Build the technical knowledge to understand what a FAT protocol actually verifies, how to read factory test results critically, and how catching a defect at the factory saves weeks of site rework later.</p>
<p><strong>Witness with precision. Verify with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
