<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 18 — Site Acceptance Testing (SAT)</title>
<meta name="description" content="Site Acceptance Testing: verifying installed AGL equipment meets design, electrical, functional, control and safety requirements under site conditions."/>
<meta name="keywords" content="Site Acceptance Test AGL, SAT airfield lighting, installed AGL system acceptance, airport lighting commissioning gate, SAT vs FAT airfield lighting, witness testing AGL, TC-SAT division 18"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy — AGL Engineering"/>
<meta property="og:title" content="Division 18 — Site Acceptance Testing (SAT)"/>
<meta property="og:description" content="Site Acceptance Testing: verifying installed AGL equipment meets design, electrical, functional, control and safety requirements under site conditions."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-18-site-acceptance-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-18-site-acceptance-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 18 — Site Acceptance Testing (SAT) — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 18 — Site Acceptance Testing (SAT)"/>
<meta name="twitter:description" content="Site Acceptance Testing: verifying installed AGL equipment meets design, electrical, functional, control and safety requirements under site conditions."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-18-site-acceptance-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 18 — Site Acceptance Testing (SAT) — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#article",
      "headline": "Division 18 — Site Acceptance Testing (SAT)",
      "description": "Site Acceptance Testing: verifying installed AGL equipment meets design, electrical, functional, control and safety requirements under site conditions.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#webpage"
      },
      "keywords": "Site Acceptance Test AGL, SAT airfield lighting, installed AGL system acceptance, airport lighting commissioning gate, SAT vs FAT airfield lighting, witness testing AGL, TC-SAT division 18",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-18-site-acceptance-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html",
      "name": "Division 18 — Site Acceptance Testing (SAT)",
      "description": "Site Acceptance Testing: verifying installed AGL equipment meets design, electrical, functional, control and safety requirements under site conditions.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy — AGL Engineering",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 18 — Site Acceptance Testing (SAT)",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#topics",
      "name": "Division 18 Topics",
      "numberOfItems": 23,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "SAT Planning",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Site Readiness Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Installation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Equipment Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Cable Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Electrical Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Functional Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "System Integration Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Control Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Alarm Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Photometric Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Performance Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Safety Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Documentation Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Client Witness Testing",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "SAT Punch-List",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "SAT Snag-List",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Non-Conformance Management",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Corrective Action",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Retesting",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "SAT Acceptance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "SAT Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-022"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "SAT Certificate",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#tc-sat-023"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-18-site-acceptance-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 18 — Site Acceptance Testing (SAT) in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 18 of the AGL Testing & Commissioning Manual covers Site Acceptance Testing (SAT). It is the bridge between installation completion and operational acceptance. Division 18 verifies that the installed AGL equipment and complete site system conform to the approved design, installation, electrical, functional, control, and safety requirements under actual site conditions — integrating the results of the preceding divisions into a single acceptance decision, rather than repeating every individual test. It contains 23 topics (TC-SAT-001 to TC-SAT-023) organised into 12 groups (A–L), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 18 — Site Acceptance Testing (SAT)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "FAT proves the equipment was acceptable before dispatch. SAT proves the equipment was correctly installed and performs correctly at the airport. Division 18 is the formal installed-system acceptance gate — it draws on Divisions 01–17's records where already verified, and adds site readiness, integration, photometric, performance, safety, and witness testing that can only be confirmed once the system is complete, installed, and operating together at the airport."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 18?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every SAT activity moves the installed system through the same overall sequence — from confirming the site is actually ready to test, through to a signed acceptance certificate. Steps: Site Readiness → Installation & Equipment → Electrical & Functional → Integration, Control & Alarm → Photometric & Performance → Safety & Documentation → Client Witness → Punch/Snag/NCR Closure → Acceptance & Certificate. Focus areas: Installation & equipment readiness; Electrical & functional readiness; Performance & safety readiness; Documentation & quality readiness."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 18 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 18 has 23 topics in 12 groups. A — Planning & Readiness: SAT Planning, Site Readiness Verification. B — Installation & Equipment Verification: Installation Verification, Equipment Verification, Cable Verification. C — SAT Electrical Testing: Electrical Testing. D — Functional & System Integration Testing: Functional Testing, System Integration Testing. E — Control & Alarm: Control Testing, Alarm Testing. F — Photometric & Performance Verification: Photometric Testing, Performance Testing. G — Safety Verification: Safety Verification. H — Documentation: Documentation Verification. I — Client Witness: Client Witness Testing. J — Punch List & Snag Management: SAT Punch-List, SAT Snag-List. K — Non-Conformance Management: Non-Conformance Management, Corrective Action, Retesting. L — Final SAT Acceptance: SAT Acceptance, SAT Report, SAT Certificate."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Acceptance Sequence in Division 18?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 18 consolidates ten stages into one acceptance gate — each stage builds evidence toward the final SAT decision rather than standing alone. Planning & Readiness: SAT is scoped and resourced, and the actual verified site condition — not the schedule — establishes readiness to test; Installation & Equipment: Installed equipment, cables, and connectors are verified against approved drawings and schedules; Electrical Testing: Installed circuits and equipment are electrically sound, referencing prior verified records where applicable; Functional & Integration: Installed equipment performs correctly, and CCR, series circuit, transformer, fixture, ALCMS, PLC, and HMI operate correctly together; Control & Alarm: The control hierarchy and complete alarm chain behave to the approved control philosophy; Photometric & Performance: As-installed optical output and system performance meet specified criteria under actual site conditions; Safety & Documentation: The installed system can be operated safely, and as-built records match the field; Client Witness: Designated tests are completed and recorded in the presence of the client/consultant; Punch, Snag & NCR: Outstanding items are logged, classified, corrected, and retested to closure; Acceptance & Certification: Objective evidence is consolidated into a SAT report and a formally signed acceptance certificate."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before SAT begins in Division 18?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two requirement groups should be closed out before formal Division 18 testing starts. Reference Package: Approved drawings, equipment schedule, and cable schedule; Approved SAT procedure and defined acceptance criteria; FAT reports and prior commissioning/electrical test records; Control philosophy, alarm matrix, and photometric criteria; Outstanding installation punch-list and snag records. Safety & Coordination: Confirm test personnel authorization and required permits are in hand; Confirm ATC/airport operations coordination and test windows are agreed; Confirm calibrated test equipment is available for the SAT scope; Do not assume construction completion equals SAT readiness — verify site condition independently."
      }
    },
    {
      "@type": "Question",
      "name": "How are non-conformances and retests handled in Division 18?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "When a SAT test fails, the same sequence applies across every topic in this division. (1) SAT Failure — A test result does not meet the acceptance criterion; (2) NCR/Snag — Log against the punch-list, snag-list, or NCR register; (3) Cause Identification — Determine the root cause, not only the symptom; (4) Corrective Action — Correct, repair, reconfigure, or replace as required; (5) Inspection — Confirm the corrective action was properly implemented; (6) Retest — Repeat the affected test and any linked function; (7) Verification — Confirm the retest result meets the original criterion; (8) Closure — Update the register and proceed toward SAT acceptance."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 18 — Site Acceptance Testing (SAT)</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-stamp"></i> Division 18 &middot; SAT &middot; Installed-System Acceptance Gate</div>
  <h1 class="page-title">Site Acceptance <span>Testing (SAT)</span></h1>
  <p class="page-sub">The bridge between installation completion and operational acceptance. Division 18 verifies that the installed AGL equipment and complete site system conform to the approved design, installation, electrical, functional, control, and safety requirements under actual site conditions — integrating the results of the preceding divisions into a single acceptance decision, rather than repeating every individual test.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> FAT proves the equipment was acceptable before dispatch. <strong>SAT proves the equipment was correctly installed and performs correctly at the airport.</strong> Division 18 is the formal installed-system acceptance gate — it draws on Divisions 01&ndash;17's records where already verified, and adds site readiness, integration, photometric, performance, safety, and witness testing that can only be confirmed once the system is complete, installed, and operating together at the airport.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">23</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">12</div><div class="lbl">SAT Groups (A&ndash;L)</div></div>
  <div class="stat-box"><div class="num">10</div><div class="lbl">Step Acceptance Chain</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Final Acceptance Outcomes</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>SAT <span>Philosophy</span></h2>
      <p>Every SAT activity moves the installed system through the same overall sequence — from confirming the site is actually ready to test, through to a signed acceptance certificate.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Site Readiness</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Installation &amp; Equipment</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Electrical &amp; Functional</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Integration, Control &amp; Alarm</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Photometric &amp; Performance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Safety &amp; Documentation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Client Witness</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Punch/Snag/NCR Closure</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance &amp; Certificate</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Installation &amp; equipment readiness</span>
      <span class="condition-pill">Electrical &amp; functional readiness</span>
      <span class="condition-pill">Performance &amp; safety readiness</span>
      <span class="condition-pill">Documentation &amp; quality readiness</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Acceptance <span>Sequence</span></h2>
      <p>Division 18 consolidates ten stages into one acceptance gate — each stage builds evidence toward the final SAT decision rather than standing alone.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Stage</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Planning &amp; Readiness</td><td>SAT is scoped and resourced, and the actual verified site condition — not the schedule — establishes readiness to test</td></tr>
        <tr><td class="freq-name">Installation &amp; Equipment</td><td>Installed equipment, cables, and connectors are verified against approved drawings and schedules</td></tr>
        <tr><td class="freq-name">Electrical Testing</td><td>Installed circuits and equipment are electrically sound, referencing prior verified records where applicable</td></tr>
        <tr><td class="freq-name">Functional &amp; Integration</td><td>Installed equipment performs correctly, and CCR, series circuit, transformer, fixture, ALCMS, PLC, and HMI operate correctly together</td></tr>
        <tr><td class="freq-name">Control &amp; Alarm</td><td>The control hierarchy and complete alarm chain behave to the approved control philosophy</td></tr>
        <tr><td class="freq-name">Photometric &amp; Performance</td><td>As-installed optical output and system performance meet specified criteria under actual site conditions</td></tr>
        <tr><td class="freq-name">Safety &amp; Documentation</td><td>The installed system can be operated safely, and as-built records match the field</td></tr>
        <tr><td class="freq-name">Client Witness</td><td>Designated tests are completed and recorded in the presence of the client/consultant</td></tr>
        <tr><td class="freq-name">Punch, Snag &amp; NCR</td><td>Outstanding items are logged, classified, corrected, and retested to closure</td></tr>
        <tr><td class="freq-name">Acceptance &amp; Certification</td><td>Objective evidence is consolidated into a SAT report and a formally signed acceptance certificate</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before SAT <span>Begins</span></h2>
      <p>Two requirement groups should be closed out before formal Division 18 testing starts.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-file-lines"></i>Reference Package</h3>
        <ul>
          <li>Approved drawings, equipment schedule, and cable schedule</li>
          <li>Approved SAT procedure and defined acceptance criteria</li>
          <li>FAT reports and prior commissioning/electrical test records</li>
          <li>Control philosophy, alarm matrix, and photometric criteria</li>
          <li>Outstanding installation punch-list and snag records</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-shield-halved"></i>Safety &amp; Coordination</h3>
        <ul>
          <li>Confirm test personnel authorization and required permits are in hand</li>
          <li>Confirm ATC/airport operations coordination and test windows are agreed</li>
          <li>Confirm calibrated test equipment is available for the SAT scope</li>
          <li>Do not assume construction completion equals SAT readiness — verify site condition independently</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 23 <span>Topics</span></h2>
      <p>Grouped by acceptance focus, in the order SAT normally runs — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Planning &amp; Readiness</a>
      <a href="#group-b">B — Installation &amp; Equipment</a>
      <a href="#group-c">C — Electrical Testing</a>
      <a href="#group-d">D — Functional &amp; Integration</a>
      <a href="#group-e">E — Control &amp; Alarm</a>
      <a href="#group-f">F — Photometric &amp; Performance</a>
      <a href="#group-g">G — Safety Verification</a>
      <a href="#group-h">H — Documentation</a>
      <a href="#group-i">I — Client Witness</a>
      <a href="#group-j">J — Punch &amp; Snag</a>
      <a href="#group-k">K — Non-Conformance</a>
      <a href="#group-l">L — Final Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Planning &amp; Readiness</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-001" data-search="tc-sat-001 sat planning verification checks define sat scope, equipment/systems covered, and test boundaries confirm test schedule, sequence, and required test windows agreed with atc/airport operations identify test personnel, roles, and client/consultant witness requirements confirm an approved sat procedure and defined acceptance criteria are in place verify test equipment availability and current calibration status confirm required permits, safety requirements, and documentation requirements acceptance criteria: an approved sat procedure, schedule, and acceptance criteria are in place, with test equipment, personnel, and permits confirmed before sat begins."><summary><span class="code-badge">TC-SAT-001</span><span class="topic-title">SAT Planning</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Define SAT scope, equipment/systems covered, and test boundaries</li>
<li>Confirm test schedule, sequence, and required test windows agreed with ATC/airport operations</li>
<li>Identify test personnel, roles, and client/consultant witness requirements</li>
<li>Confirm an approved SAT procedure and defined acceptance criteria are in place</li>
<li>Verify test equipment availability and current calibration status</li>
<li>Confirm required permits, safety requirements, and documentation requirements</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> an approved SAT procedure, schedule, and acceptance criteria are in place, with test equipment, personnel, and permits confirmed before SAT begins.</p></div></div></details>

        <details class="topic-card" id="tc-sat-002" data-search="tc-sat-002 site readiness verification verification checks confirm installation is substantially complete across the sat scope verify equipment, fixtures, transformers, ccrs, panels, and control systems are installed and accessible confirm earthing, labelling, and safety systems are in place confirm test points are accessible and temporary works are removed or controlled confirm construction activity will not interfere with testing confirm atc/airport operations coordination and required test windows are complete hold point: sat does not start on a nominal completion date — the actual verified site condition, not the schedule, establishes sat readiness."><summary><span class="code-badge">TC-SAT-002</span><span class="topic-title">Site Readiness Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm installation is substantially complete across the SAT scope</li>
<li>Verify equipment, fixtures, transformers, CCRs, panels, and control systems are installed and accessible</li>
<li>Confirm earthing, labelling, and safety systems are in place</li>
<li>Confirm test points are accessible and temporary works are removed or controlled</li>
<li>Confirm construction activity will not interfere with testing</li>
<li>Confirm ATC/airport operations coordination and required test windows are complete</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> SAT does not start on a nominal completion date — the actual verified site condition, not the schedule, establishes SAT readiness.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Installation &amp; Equipment Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-003" data-search="tc-sat-003 installation verification verification checks verify equipment location, orientation, quantity, and identification against approved drawings confirm mounting, installation configuration, and cable connections match design cross-check approved drawing → equipment schedule → installed equipment check for missing, incorrect, or wrongly located equipment check for incomplete installation or unauthorized modification record the physical condition of installed items acceptance criteria: installed equipment matches the approved drawing and schedule in location, orientation, quantity, and configuration, with no unauthorized modification outstanding."><summary><span class="code-badge">TC-SAT-003</span><span class="topic-title">Installation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify equipment location, orientation, quantity, and identification against approved drawings</li>
<li>Confirm mounting, installation configuration, and cable connections match design</li>
<li>Cross-check approved drawing → equipment schedule → installed equipment</li>
<li>Check for missing, incorrect, or wrongly located equipment</li>
<li>Check for incomplete installation or unauthorized modification</li>
<li>Record the physical condition of installed items</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> installed equipment matches the approved drawing and schedule in location, orientation, quantity, and configuration, with no unauthorized modification outstanding.</p></div></div></details>

        <details class="topic-card" id="tc-sat-004" data-search="tc-sat-004 equipment verification verification checks verify manufacturer, model, serial number, and rating against nameplate applies to ccrs, isolation transformers, runway/taxiway/approach fixtures, papi/apapi, signs, stop bars, and runway guard lights applies to control panels, alcms equipment, monitoring equipment, and auxiliary systems confirm physical condition, configuration, and accessories cross-check fat equipment → delivered equipment → installed equipment acceptance criteria: every applicable item traces cleanly from fat record through delivery to installed nameplate data, with no unresolved discrepancy."><summary><span class="code-badge">TC-SAT-004</span><span class="topic-title">Equipment Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify manufacturer, model, serial number, and rating against nameplate</li>
<li>Applies to CCRs, isolation transformers, runway/taxiway/approach fixtures, PAPI/APAPI, signs, stop bars, and runway guard lights</li>
<li>Applies to control panels, ALCMS equipment, monitoring equipment, and auxiliary systems</li>
<li>Confirm physical condition, configuration, and accessories</li>
<li>Cross-check FAT equipment → delivered equipment → installed equipment</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable item traces cleanly from FAT record through delivery to installed nameplate data, with no unresolved discrepancy.</p></div></div></details>

        <details class="topic-card" id="tc-sat-005" data-search="tc-sat-005 cable verification verification checks verify cable identification, route, size/type, and circuit association verify cable termination, joints, and connector installation verify cable condition and separation requirements where applicable cross-check cable schedule → drawing → physical installation → test results confirm correct circuit identification, not only electrical performance acceptance criteria: the installed cable system matches the cable schedule and drawing in identification, route, and termination, with circuit association confirmed."><summary><span class="code-badge">TC-SAT-005</span><span class="topic-title">Cable Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify cable identification, route, size/type, and circuit association</li>
<li>Verify cable termination, joints, and connector installation</li>
<li>Verify cable condition and separation requirements where applicable</li>
<li>Cross-check cable schedule → drawing → physical installation → test results</li>
<li>Confirm correct circuit identification, not only electrical performance</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the installed cable system matches the cable schedule and drawing in identification, route, and termination, with circuit association confirmed.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>SAT Electrical Testing</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-006" data-search="tc-sat-006 electrical testing verification checks perform applicable insulation resistance, continuity, and earth resistance/continuity tests perform cable and circuit resistance, polarity, voltage, and current checks perform transformer, connector continuity, control-circuit, and auxiliary-supply testing as applicable record measured value against required value and result for each test reference verified installation/commissioning test records rather than duplicating every test, per the approved sat procedure acceptance criteria: all applicable electrical test results meet the required values, with any prior verified record referenced rather than needlessly repeated."><summary><span class="code-badge">TC-SAT-006</span><span class="topic-title">Electrical Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Perform applicable insulation resistance, continuity, and earth resistance/continuity tests</li>
<li>Perform cable and circuit resistance, polarity, voltage, and current checks</li>
<li>Perform transformer, connector continuity, control-circuit, and auxiliary-supply testing as applicable</li>
<li>Record measured value against required value and result for each test</li>
<li>Reference verified installation/commissioning test records rather than duplicating every test, per the approved SAT procedure</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> all applicable electrical test results meet the required values, with any prior verified record referenced rather than needlessly repeated.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Functional &amp; System Integration Testing</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-007" data-search="tc-sat-007 functional testing verification checks verify energization, de-energization, and intensity control of installed equipment verify local and remote switching, equipment status, and fault indication verify alarms, emergency operation, interlocks, and recovery confirm command → equipment → field response → feedback for each function confirm the actual installed equipment, not only the factory-tested unit, performs correctly in the airport environment acceptance criteria: every command produces the correct equipment response, field response, and feedback, on the actual installed equipment at site."><summary><span class="code-badge">TC-SAT-007</span><span class="topic-title">Functional Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify energization, de-energization, and intensity control of installed equipment</li>
<li>Verify local and remote switching, equipment status, and fault indication</li>
<li>Verify alarms, emergency operation, interlocks, and recovery</li>
<li>Confirm command → equipment → field response → feedback for each function</li>
<li>Confirm the actual installed equipment, not only the factory-tested unit, performs correctly in the airport environment</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every command produces the correct equipment response, field response, and feedback, on the actual installed equipment at site.</p></div></div></details>

        <details class="topic-card" id="tc-sat-008" data-search="tc-sat-008 system integration testing verification checks verify interaction between ccr, series circuits, fixtures, and isolation transformers verify alcms, plc, hmi, scada, control panels, and monitoring system interaction verify communication network, alarms, and emergency systems interaction trace alcms command → plc → ccr → series circuit → transformer → fixture → visual/photometric response → feedback confirm correct command, equipment response, field response, feedback, alarm, and event logging hold point: this is one of the most important sat activities — an unresolved break anywhere in the command-to-feedback chain is not carried forward to acceptance."><summary><span class="code-badge">TC-SAT-008</span><span class="topic-title">System Integration Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify interaction between CCR, series circuits, fixtures, and isolation transformers</li>
<li>Verify ALCMS, PLC, HMI, SCADA, control panels, and monitoring system interaction</li>
<li>Verify communication network, alarms, and emergency systems interaction</li>
<li>Trace ALCMS command → PLC → CCR → series circuit → transformer → fixture → visual/photometric response → feedback</li>
<li>Confirm correct command, equipment response, field response, feedback, alarm, and event logging</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> this is one of the most important SAT activities — an unresolved break anywhere in the command-to-feedback chain is not carried forward to acceptance.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Control &amp; Alarm</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-009" data-search="tc-sat-009 control testing verification checks verify local, remote, hmi, alcms, and ccr control functions verify intensity commands, group commands, circuit selection, and mode selection verify emergency control functions confirm the installed system follows the approved control hierarchy where local/remote/automatic modes exist confirm operator command → control logic → equipment → field response → status feedback acceptance criteria: every control function at site follows the approved control philosophy, with correct field response and status feedback confirmed."><summary><span class="code-badge">TC-SAT-009</span><span class="topic-title">Control Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify local, remote, HMI, ALCMS, and CCR control functions</li>
<li>Verify intensity commands, group commands, circuit selection, and mode selection</li>
<li>Verify emergency control functions</li>
<li>Confirm the installed system follows the approved control hierarchy where local/remote/automatic modes exist</li>
<li>Confirm operator command → control logic → equipment → field response → status feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every control function at site follows the approved control philosophy, with correct field response and status feedback confirmed.</p></div></div></details>

        <details class="topic-card" id="tc-sat-010" data-search="tc-sat-010 alarm testing verification checks test ccr fault, circuit fault, power failure, and communication failure alarms test equipment fault, control-system fault, protection trip, and emergency condition alarms trace fault condition → equipment detection → plc/controller → alcms/scada → hmi alarm → alarm history/event log record field indication, hmi display, and alarm history result for each alarm tested acceptance criteria: every applicable alarm condition is correctly detected, displayed, and logged along the complete alarm chain."><summary><span class="code-badge">TC-SAT-010</span><span class="topic-title">Alarm Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test CCR fault, circuit fault, power failure, and communication failure alarms</li>
<li>Test equipment fault, control-system fault, protection trip, and emergency condition alarms</li>
<li>Trace fault condition → equipment detection → PLC/controller → ALCMS/SCADA → HMI alarm → alarm history/event log</li>
<li>Record field indication, HMI display, and alarm history result for each alarm tested</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable alarm condition is correctly detected, displayed, and logged along the complete alarm chain.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Photometric &amp; Performance Verification</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-011" data-search="tc-sat-011 photometric testing verification checks verify light intensity, beam alignment, colour, and uniformity of installed lighting verify distribution, fixture aiming, and visibility verify intensity-step performance where applicable recognize that factory photometry verifies manufactured equipment while site photometry verifies the actual installed lighting system account for fixture mounting, alignment, installation geometry, cable/transformer configuration, site conditions, and optical contamination acceptance criteria: the as-installed optical performance meets the applicable photometric criteria, independent of factory photometry results."><summary><span class="code-badge">TC-SAT-011</span><span class="topic-title">Photometric Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light intensity, beam alignment, colour, and uniformity of installed lighting</li>
<li>Verify distribution, fixture aiming, and visibility</li>
<li>Verify intensity-step performance where applicable</li>
<li>Recognize that factory photometry verifies manufactured equipment while site photometry verifies the actual installed lighting system</li>
<li>Account for fixture mounting, alignment, installation geometry, cable/transformer configuration, site conditions, and optical contamination</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the as-installed optical performance meets the applicable photometric criteria, independent of factory photometry results.</p></div></div></details>

        <details class="topic-card" id="tc-sat-012" data-search="tc-sat-012 performance testing verification checks verify ccr output, circuit loading, and current regulation under actual site operating conditions verify intensity response, system stability, and control response verify equipment response, communication response, and alarm response evaluate specified performance against measured site performance and record deviation acceptance criteria: measured site performance falls within the specified deviation tolerance for every recorded parameter."><summary><span class="code-badge">TC-SAT-012</span><span class="topic-title">Performance Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR output, circuit loading, and current regulation under actual site operating conditions</li>
<li>Verify intensity response, system stability, and control response</li>
<li>Verify equipment response, communication response, and alarm response</li>
<li>Evaluate specified performance against measured site performance and record deviation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> measured site performance falls within the specified deviation tolerance for every recorded parameter.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP G -->
    <div class="group-block" id="group-g">
      <div class="group-head"><span class="group-letter">G</span><h3>Safety Verification</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-013" data-search="tc-sat-013 safety verification verification checks verify electrical safety, earthing, bonding, and equipment enclosures verify warning labels, access controls, and emergency controls verify isolation facilities, loto provisions, and panel/cable identification confirm no exposed hazardous electrical condition and required safety devices function correctly confirm safe working clearances and safety interlocks where applicable hold point: safety verification is completed before any operational test that requires energization — it is never sequenced after functional or performance testing."><summary><span class="code-badge">TC-SAT-013</span><span class="topic-title">Safety Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify electrical safety, earthing, bonding, and equipment enclosures</li>
<li>Verify warning labels, access controls, and emergency controls</li>
<li>Verify isolation facilities, LOTO provisions, and panel/cable identification</li>
<li>Confirm no exposed hazardous electrical condition and required safety devices function correctly</li>
<li>Confirm safe working clearances and safety interlocks where applicable</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> safety verification is completed before any operational test that requires energization — it is never sequenced after functional or performance testing.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP H -->
    <div class="group-block" id="group-h">
      <div class="group-head"><span class="group-letter">H</span><h3>Documentation</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-014" data-search="tc-sat-014 documentation verification verification checks review approved drawings, as-built drawings, cable and equipment schedules against the field review ccr schedules, circuit diagrams, control schematics, and alcms architecture review test reports, calibration certificates, equipment datasheets, and manuals review fat reports, previous commissioning records, photometric reports, and inspection records identify differences between the physical installation and the drawings acceptance criteria: the installed condition matches the as-built documentation package, with any difference formally recorded."><summary><span class="code-badge">TC-SAT-014</span><span class="topic-title">Documentation Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Review approved drawings, as-built drawings, cable and equipment schedules against the field</li>
<li>Review CCR schedules, circuit diagrams, control schematics, and ALCMS architecture</li>
<li>Review test reports, calibration certificates, equipment datasheets, and manuals</li>
<li>Review FAT reports, previous commissioning records, photometric reports, and inspection records</li>
<li>Identify differences between the physical installation and the drawings</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the installed condition matches the as-built documentation package, with any difference formally recorded.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP I -->
    <div class="group-block" id="group-i">
      <div class="group-head"><span class="group-letter">I</span><h3>Client Witness</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-015" data-search="tc-sat-015 client witness testing verification checks conduct designated tests in the presence of the client/consultant or authorized representative cover equipment, circuit, ccr, control, and alcms operation as scoped cover alarm operation, system integration, photometry, and performance as scoped cover emergency operation and recovery where applicable record test, date, witness, result, and comments for each witnessed item assign witness status: witnessed–pass, witnessed–fail, witnessed–retest, or not applicable acceptance criteria: every test designated for client witness is completed and recorded with a clear witness status."><summary><span class="code-badge">TC-SAT-015</span><span class="topic-title">Client Witness Testing</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Conduct designated tests in the presence of the client/consultant or authorized representative</li>
<li>Cover equipment, circuit, CCR, control, and ALCMS operation as scoped</li>
<li>Cover alarm operation, system integration, photometry, and performance as scoped</li>
<li>Cover emergency operation and recovery where applicable</li>
<li>Record test, date, witness, result, and comments for each witnessed item</li>
<li>Assign witness status: Witnessed–Pass, Witnessed–Fail, Witnessed–Retest, or Not Applicable</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every test designated for client witness is completed and recorded with a clear witness status.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP J -->
    <div class="group-block" id="group-j">
      <div class="group-head"><span class="group-letter">J</span><h3>Punch List &amp; Snag Management</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-016" data-search="tc-sat-016 sat punch-list verification checks record minor installation defects, missing labels, and documentation corrections record minor configuration issues, incomplete accessories, and outstanding tests record minor workmanship issues identified during sat assign location, responsible party, and corrective action for each item track status through to closure acceptance criteria: every punch-list item has a named responsible party, corrective action, and tracked status."><summary><span class="code-badge">TC-SAT-016</span><span class="topic-title">SAT Punch-List</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record minor installation defects, missing labels, and documentation corrections</li>
<li>Record minor configuration issues, incomplete accessories, and outstanding tests</li>
<li>Record minor workmanship issues identified during SAT</li>
<li>Assign location, responsible party, and corrective action for each item</li>
<li>Track status through to closure</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every punch-list item has a named responsible party, corrective action, and tracked status.</p></div></div></details>

        <details class="topic-card" id="tc-sat-017" data-search="tc-sat-017 sat snag-list verification checks record physical/site issues such as misaligned or damaged fixtures, loose mounting, and incorrect labels record cable identification problems, poor connector sealing, and civil finishing issues record sign alignment, incomplete installation, earthing/bonding, and documentation mismatch issues classify each snag as a–critical, b–major, or c–minor hold point: a critical (a) classified snag may prevent safe or system acceptance and is resolved before sat proceeds toward sign-off."><summary><span class="code-badge">TC-SAT-017</span><span class="topic-title">SAT Snag-List</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record physical/site issues such as misaligned or damaged fixtures, loose mounting, and incorrect labels</li>
<li>Record cable identification problems, poor connector sealing, and civil finishing issues</li>
<li>Record sign alignment, incomplete installation, earthing/bonding, and documentation mismatch issues</li>
<li>Classify each snag as A–Critical, B–Major, or C–Minor</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a Critical (A) classified snag may prevent safe or system acceptance and is resolved before SAT proceeds toward sign-off.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP K -->
    <div class="group-block" id="group-k">
      <div class="group-head"><span class="group-letter">K</span><h3>Non-Conformance Management</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-018" data-search="tc-sat-018 non-conformance management verification checks raise an ncr identifying equipment/system, test reference, and requirement record actual result, deviation, and probable cause assign corrective action, responsibility, and retest requirement determine final disposition: correct and retest, replace, reconfigure, repair, approved deviation, further investigation, or reject acceptance criteria: every ncr carries a documented cause, corrective action, responsibility, and final disposition."><summary><span class="code-badge">TC-SAT-018</span><span class="topic-title">Non-Conformance Management</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Raise an NCR identifying equipment/system, test reference, and requirement</li>
<li>Record actual result, deviation, and probable cause</li>
<li>Assign corrective action, responsibility, and retest requirement</li>
<li>Determine final disposition: correct and retest, replace, reconfigure, repair, approved deviation, further investigation, or reject</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every NCR carries a documented cause, corrective action, responsibility, and final disposition.</p></div></div></details>

        <details class="topic-card" id="tc-sat-019" data-search="tc-sat-019 corrective action verification checks trace sat failure → ncr/snag → cause identification → corrective action → inspection → retest → verification → closure confirm the corrective action addresses the identified cause, not only the symptom confirm inspection follows corrective action before retest is scheduled hold point: correction of a defect does not by itself mean the test has passed — the affected function is retested where required before closure."><summary><span class="code-badge">TC-SAT-019</span><span class="topic-title">Corrective Action</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Trace SAT failure → NCR/snag → cause identification → corrective action → inspection → retest → verification → closure</li>
<li>Confirm the corrective action addresses the identified cause, not only the symptom</li>
<li>Confirm inspection follows corrective action before retest is scheduled</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> correction of a defect does not by itself mean the test has passed — the affected function is retested where required before closure.</p></div></div></details>

        <details class="topic-card" id="tc-sat-020" data-search="tc-sat-020 retesting verification checks confirm the original failed condition and the corrective action applied repeat the affected test and record the retest result verify associated functions that could be affected by the same corrective action perform additional testing if the corrective action changed related equipment or configuration record test id, failure, corrective action, retest result, and final status acceptance criteria: the retest result meets the original acceptance criterion, and no new defect has been introduced by the corrective action."><summary><span class="code-badge">TC-SAT-020</span><span class="topic-title">Retesting</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the original failed condition and the corrective action applied</li>
<li>Repeat the affected test and record the retest result</li>
<li>Verify associated functions that could be affected by the same corrective action</li>
<li>Perform additional testing if the corrective action changed related equipment or configuration</li>
<li>Record test ID, failure, corrective action, retest result, and final status</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the retest result meets the original acceptance criterion, and no new defect has been introduced by the corrective action.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP L -->
    <div class="group-block" id="group-l">
      <div class="group-head"><span class="group-letter">L</span><h3>Final SAT Acceptance</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sat-021" data-search="tc-sat-021 sat acceptance verification checks confirm site readiness, installation, cable, and connector verification are complete confirm electrical, functional, control, alarm, and integration testing are complete with acceptable results confirm performance, photometry, and safety verification are complete confirm documentation, as-built information, and test records are complete confirm punch-list and snag-list are reviewed, ncrs closed or dispositioned, and retesting completed confirm client witness tests are completed and comments addressed assign final status: sat accepted, sat accepted with minor punch list, conditional acceptance, retest required, or sat not accepted hold point: sat acceptance is based on the complete body of objective evidence across every preceding topic — not on any single test result in isolation."><summary><span class="code-badge">TC-SAT-021</span><span class="topic-title">SAT Acceptance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm site readiness, installation, cable, and connector verification are complete</li>
<li>Confirm electrical, functional, control, alarm, and integration testing are complete with acceptable results</li>
<li>Confirm performance, photometry, and safety verification are complete</li>
<li>Confirm documentation, as-built information, and test records are complete</li>
<li>Confirm punch-list and snag-list are reviewed, NCRs closed or dispositioned, and retesting completed</li>
<li>Confirm client witness tests are completed and comments addressed</li>
<li>Assign final status: SAT Accepted, SAT Accepted with Minor Punch List, Conditional Acceptance, Retest Required, or SAT Not Accepted</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> SAT acceptance is based on the complete body of objective evidence across every preceding topic — not on any single test result in isolation.</p></div></div></details>

        <details class="topic-card" id="tc-sat-022" data-search="tc-sat-022 sat report verification checks compile cover page, sat scope, and reference documents compile site readiness and installation verification records compile electrical, functional, integration, photometric, and performance test results compile safety verification, client witness record, and punch/snag register compile the ncr register and final conclusion on whether the system meets sat acceptance requirements acceptance criteria: the sat report provides complete, traceable evidence supporting the stated final conclusion."><summary><span class="code-badge">TC-SAT-022</span><span class="topic-title">SAT Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Compile cover page, SAT scope, and reference documents</li>
<li>Compile site readiness and installation verification records</li>
<li>Compile electrical, functional, integration, photometric, and performance test results</li>
<li>Compile safety verification, client witness record, and punch/snag register</li>
<li>Compile the NCR register and final conclusion on whether the system meets SAT acceptance requirements</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the SAT report provides complete, traceable evidence supporting the stated final conclusion.</p></div></div></details>

        <details class="topic-card" id="tc-sat-023" data-search="tc-sat-023 sat certificate verification checks identify airport, project, system, equipment, and test location reference the sat date, procedure, report, and fat reference state final acceptance status, punch-list status, and ncr status record client, consultant, and contractor sign-off issue the formal declaration of acceptance/rejection subject to stated conditions and outstanding items acceptance criteria: the sat certificate is signed by client, consultant, and contractor, formally closing division 18 and handing the system to final handover."><summary><span class="code-badge">TC-SAT-023</span><span class="topic-title">SAT Certificate</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Identify airport, project, system, equipment, and test location</li>
<li>Reference the SAT date, procedure, report, and FAT reference</li>
<li>State final acceptance status, punch-list status, and NCR status</li>
<li>Record client, consultant, and contractor sign-off</li>
<li>Issue the formal declaration of acceptance/rejection subject to stated conditions and outstanding items</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the SAT Certificate is signed by client, consultant, and contractor, formally closing Division 18 and handing the system to final handover.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Non-Conformance &amp; Retest <span>Flow</span></h2>
      <p>When a SAT test fails, the same sequence applies across every topic in this division.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">SAT Failure</h3><p>A test result does not meet the acceptance criterion.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">NCR/Snag</h3><p>Log against the punch-list, snag-list, or NCR register.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Cause Identification</h3><p>Determine the root cause, not only the symptom.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Corrective Action</h3><p>Correct, repair, reconfigure, or replace as required.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Inspection</h3><p>Confirm the corrective action was properly implemented.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Retest</h3><p>Repeat the affected test and any linked function.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Verification</h3><p>Confirm the retest result meets the original criterion.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Closure</h3><p>Update the register and proceed toward SAT acceptance.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 18 — Site Acceptance Testing (SAT) in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 18 — Site Acceptance Testing (SAT) in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 18 of the AGL Testing &amp; Commissioning Manual covers Site Acceptance Testing (SAT). It is the bridge between installation completion and operational acceptance. Division 18 verifies that the installed AGL equipment and complete site system conform to the approved design, installation, electrical, functional, control, and safety requirements under actual site conditions — integrating the results of the preceding divisions into a single acceptance decision, rather than repeating every individual test. It contains 23 topics (TC-SAT-001 to TC-SAT-023) organised into 12 groups (A–L), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 18 — Site Acceptance Testing (SAT)?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>FAT proves the equipment was acceptable before dispatch. SAT proves the equipment was correctly installed and performs correctly at the airport. Division 18 is the formal installed-system acceptance gate — it draws on Divisions 01–17's records where already verified, and adds site readiness, integration, photometric, performance, safety, and witness testing that can only be confirmed once the system is complete, installed, and operating together at the airport.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 18?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every SAT activity moves the installed system through the same overall sequence — from confirming the site is actually ready to test, through to a signed acceptance certificate. Steps: Site Readiness → Installation &amp; Equipment → Electrical &amp; Functional → Integration, Control &amp; Alarm → Photometric &amp; Performance → Safety &amp; Documentation → Client Witness → Punch/Snag/NCR Closure → Acceptance &amp; Certificate. Focus areas: Installation &amp; equipment readiness; Electrical &amp; functional readiness; Performance &amp; safety readiness; Documentation &amp; quality readiness.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 18 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 18 has 23 topics in 12 groups. A — Planning &amp; Readiness: SAT Planning, Site Readiness Verification. B — Installation &amp; Equipment Verification: Installation Verification, Equipment Verification, Cable Verification. C — SAT Electrical Testing: Electrical Testing. D — Functional &amp; System Integration Testing: Functional Testing, System Integration Testing. E — Control &amp; Alarm: Control Testing, Alarm Testing. F — Photometric &amp; Performance Verification: Photometric Testing, Performance Testing. G — Safety Verification: Safety Verification. H — Documentation: Documentation Verification. I — Client Witness: Client Witness Testing. J — Punch List &amp; Snag Management: SAT Punch-List, SAT Snag-List. K — Non-Conformance Management: Non-Conformance Management, Corrective Action, Retesting. L — Final SAT Acceptance: SAT Acceptance, SAT Report, SAT Certificate.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the Acceptance Sequence in Division 18?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 18 consolidates ten stages into one acceptance gate — each stage builds evidence toward the final SAT decision rather than standing alone. Planning &amp; Readiness: SAT is scoped and resourced, and the actual verified site condition — not the schedule — establishes readiness to test; Installation &amp; Equipment: Installed equipment, cables, and connectors are verified against approved drawings and schedules; Electrical Testing: Installed circuits and equipment are electrically sound, referencing prior verified records where applicable; Functional &amp; Integration: Installed equipment performs correctly, and CCR, series circuit, transformer, fixture, ALCMS, PLC, and HMI operate correctly together; Control &amp; Alarm: The control hierarchy and complete alarm chain behave to the approved control philosophy; Photometric &amp; Performance: As-installed optical output and system performance meet specified criteria under actual site conditions; Safety &amp; Documentation: The installed system can be operated safely, and as-built records match the field; Client Witness: Designated tests are completed and recorded in the presence of the client/consultant; Punch, Snag &amp; NCR: Outstanding items are logged, classified, corrected, and retested to closure; Acceptance &amp; Certification: Objective evidence is consolidated into a SAT report and a formally signed acceptance certificate.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before SAT begins in Division 18?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two requirement groups should be closed out before formal Division 18 testing starts. Reference Package: Approved drawings, equipment schedule, and cable schedule; Approved SAT procedure and defined acceptance criteria; FAT reports and prior commissioning/electrical test records; Control philosophy, alarm matrix, and photometric criteria; Outstanding installation punch-list and snag records. Safety &amp; Coordination: Confirm test personnel authorization and required permits are in hand; Confirm ATC/airport operations coordination and test windows are agreed; Confirm calibrated test equipment is available for the SAT scope; Do not assume construction completion equals SAT readiness — verify site condition independently.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How are non-conformances and retests handled in Division 18?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>When a SAT test fails, the same sequence applies across every topic in this division. (1) SAT Failure — A test result does not meet the acceptance criterion; (2) NCR/Snag — Log against the punch-list, snag-list, or NCR register; (3) Cause Identification — Determine the root cause, not only the symptom; (4) Corrective Action — Correct, repair, reconfigure, or replace as required; (5) Inspection — Confirm the corrective action was properly implemented; (6) Retest — Repeat the affected test and any linked function; (7) Verification — Confirm the retest result meets the original criterion; (8) Closure — Update the register and proceed toward SAT acceptance.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Run the SAT. Understand How It Confirms the Whole Installation.</h2>
<p>Site Acceptance Testing is where factory-proven equipment meets the real installed environment.</p>
<p>Build the technical knowledge to understand how SAT protocols validate equipment performance under actual site conditions, and how it bridges the gap between FAT results and full system commissioning.</p>
<p><strong>Test with precision. Accept with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
