<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 19 — System Integration Testing</title>
<meta name="description" content="System integration testing: CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring and the network operating together as one lighting control system."/>
<meta name="keywords" content="AGL system integration testing, ALCMS integration test, SCADA airfield lighting testing, PLC HMI integration AGL, airport lighting control system testing, alarm and interlock testing AGL, TC-SIT division 19"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy — AGL Engineering"/>
<meta property="og:title" content="Division 19 — System Integration Testing"/>
<meta property="og:description" content="System integration testing: CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring and the network operating together as one lighting control system."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-19-system-integration-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-19-system-integration-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 19 — System Integration Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 19 — System Integration Testing"/>
<meta name="twitter:description" content="System integration testing: CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring and the network operating together as one lighting control system."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-19-system-integration-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 19 — System Integration Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#article",
      "headline": "Division 19 — System Integration Testing",
      "description": "System integration testing: CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring and the network operating together as one lighting control system.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#webpage"
      },
      "keywords": "AGL system integration testing, ALCMS integration test, SCADA airfield lighting testing, PLC HMI integration AGL, airport lighting control system testing, alarm and interlock testing AGL, TC-SIT division 19",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-19-system-integration-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html",
      "name": "Division 19 — System Integration Testing",
      "description": "System integration testing: CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring and the network operating together as one lighting control system.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy — AGL Engineering",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 19 — System Integration Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#topics",
      "name": "Division 19 Topics",
      "numberOfItems": 18,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "CCR-to-ALCMS Integration",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "PLC Integration",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "SCADA Integration",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Remote-Monitoring Integration",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Alarm Communication",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Control-Interface Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Interlocking Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Equipment-Status Feedback",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Command-Feedback Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Communication Redundancy",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Network Communication",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Remote-Control Response",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Failure Communication",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Alarm Prioritization",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Event Logging",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "System Sequence Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Integrated Emergency Operation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Complete System Integration Test",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#tc-sit-018"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-19-system-integration-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 19 — System Integration Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 19 of the AGL Testing & Commissioning Manual covers System Integration Testing. Individual equipment can pass every test in isolation and the AGL system can still fail as a whole. Division 19 verifies that all major AGL subsystems — CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring, and the communication network that ties them together — actually talk to each other, exchange commands correctly, provide correct status feedback, generate and transmit alarms, execute approved interlocks and sequences, and behave as one integrated airport lighting control and monitoring system. It contains 18 topics (TC-SIT-001 to TC-SIT-018) organised into 5 groups (A–E), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 19 — System Integration Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 19 is positioned after equipment-level testing, functional testing, and SAT, because its purpose is not to prove that individual equipment works — it is to prove that Command → Communication → Control Logic → Equipment Response → Field Response → Feedback → Monitoring → Alarm/Event works correctly across the complete integrated system."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 19?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every Division 19 test — whatever the subsystem — is proving the same underlying chain, from the moment a command is issued to the moment the system is confirmed to have recovered correctly. Steps: Command → Communication → Control Logic → Equipment Response → Field Response → Status Feedback → Alarm / Event → Operator Confirmation → Recovery. Focus areas: Subsystem interfaces; Command & feedback loop; Network & redundancy; Alarm, event & sequence logic; Emergency & full-system proof."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 19 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 19 has 18 topics in 5 groups. A — Subsystem Integration: CCR-to-ALCMS Integration, PLC Integration, SCADA Integration, Remote-Monitoring Integration. B — Command & Control Verification: Alarm Communication, Control-Interface Verification, Interlocking Verification, Equipment-Status Feedback, Command-Feedback Verification. C — Network & Communication Resilience: Communication Redundancy, Network Communication, Remote-Control Response, Failure Communication. D — Alarm, Event & Sequence Verification: Alarm Prioritization, Event Logging, System Sequence Verification. E — Emergency & Final Acceptance: Integrated Emergency Operation, Complete System Integration Test."
      }
    },
    {
      "@type": "Question",
      "name": "What is the chain of verification in Division 19?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The strongest Division 19 acceptance test is never just “the CCR switched ON” — every link below has to hold across the complete integrated system before a test is accepted. Command: The operator or upstream system issues the approved command through an authorized interface; Communication: The command is correctly transmitted across the network to the intended controller/equipment; Control Logic: The PLC/controller processes the command correctly, with no cross-wiring or cross-mapping; Equipment Response: The correct CCR or equipment operates — and only that equipment; Field Response: The correct AGL circuit and fixtures respond as commanded; Status Feedback: Actual equipment status returns accurately to the control system; Alarm / Event: Applicable alarms and events are correctly generated, transmitted, and logged; Operator Confirmation: HMI/SCADA/ALCMS displays the condition that actually exists in the field; Recovery: The system returns correctly to its approved normal operating condition."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 19?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two things should be established before any Division 19 test is run — what this division is not repeating, and how alarm/priority and emergency conditions are to be handled. Division 19 Is Not a Repeat: Division 14 asks whether the ALCMS/control system itself works; Division 15 asks whether the complete installed system behaves correctly during operation; Division 18 (SAT) asks whether the installed system meets overall site acceptance requirements; Division 19 asks whether all independent systems communicate and work together correctly across their interfaces. Coordination & Priority Rules: Alarm priorities are never assigned during testing — they are verified against the approved alarm matrix/philosophy; Emergency-operation testing must be carefully coordinated with airport operations and ATC where the test could affect operational lighting; Every command test must confirm that only the intended equipment responds — no unintended operation; No integration test is closed until the system is restored to its approved normal operating condition."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 19 differ from the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Each division answers a different primary question. Division 14 — Monitoring, Control & ALCMS: Does the ALCMS/control system itself work?; Division 15 — Functional Testing: Does the complete installed system behave correctly during operation?; Division 18 — SAT: Does the installed system meet the overall site acceptance requirements?"
      }
    },
    {
      "@type": "Question",
      "name": "What is the Complete Integration Test Sequence in Division 19?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Topic 18 runs as a single continuous 10-step sequence per system/circuit, and is the final gate before integration acceptance is issued. (1) Select System — Select the required AGL system/circuit through the approved control interface; (2) Issue Command — Send the required ON/OFF/intensity command; (3) Verify Communication — Confirm the command reaches the intended controller/CCR; (4) Verify Equipment Response — Confirm the correct equipment operates; (5) Verify Field Response — Confirm the correct AGL fixtures operate; (6) Verify Feedback — Confirm actual equipment status returns to the control system; (7) Verify HMI/SCADA — Confirm the correct status appears on all applicable interfaces; (8) Verify Alarm — Where a controlled test condition is introduced, verify alarm transmission; (9) Verify Event — Confirm the event is correctly recorded; (10) Restore Normal Condition — Restore the system to the approved normal operating condition."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(5,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* division-distinction table */
  .div-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .div-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .div-table tbody td{padding:14px 20px;font-size:13px;color:var(--text);border-bottom:1px solid var(--border);line-height:1.6;}
  .div-table tbody tr:last-child td{border-bottom:none;}
  .div-table tbody tr.current-div{background:rgba(0,212,255,0.05);}
  .div-table tbody tr.current-div td.freq-name{color:var(--cyan);}
  .div-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 19 — System Integration Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-diagram-project"></i> Division 19 &middot; SIT &middot; Cross-System Verification</div>
  <h1 class="page-title">System Integration <span>Testing</span></h1>
  <p class="page-sub">Individual equipment can pass every test in isolation and the AGL system can still fail as a whole. Division 19 verifies that all major AGL subsystems — CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring, and the communication network that ties them together — actually talk to each other, exchange commands correctly, provide correct status feedback, generate and transmit alarms, execute approved interlocks and sequences, and behave as one integrated airport lighting control and monitoring system.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> Division 19 is positioned <strong>after</strong> equipment-level testing, functional testing, and SAT, because its purpose is not to prove that individual equipment works — it is to prove that <strong>Command &rarr; Communication &rarr; Control Logic &rarr; Equipment Response &rarr; Field Response &rarr; Feedback &rarr; Monitoring &rarr; Alarm/Event</strong> works correctly across the complete integrated system.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">18</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Verification Groups (A&ndash;E)</div></div>
  <div class="stat-box"><div class="num">09</div><div class="lbl">Chain-of-Verification Links</div></div>
  <div class="stat-box"><div class="num">10</div><div class="lbl">Step Complete Integration Test</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Integration <span>Philosophy</span></h2>
      <p>Every Division 19 test — whatever the subsystem — is proving the same underlying chain, from the moment a command is issued to the moment the system is confirmed to have recovered correctly.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Command</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Communication</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Control Logic</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Equipment Response</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Field Response</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Status Feedback</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Alarm / Event</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Operator Confirmation</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Recovery</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Subsystem interfaces</span>
      <span class="condition-pill">Command &amp; feedback loop</span>
      <span class="condition-pill">Network &amp; redundancy</span>
      <span class="condition-pill">Alarm, event &amp; sequence logic</span>
      <span class="condition-pill">Emergency &amp; full-system proof</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Chain of <span>Verification</span></h2>
      <p>The strongest Division 19 acceptance test is never just &ldquo;the CCR switched ON&rdquo; — every link below has to hold across the complete integrated system before a test is accepted.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Link</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Command</td><td>The operator or upstream system issues the approved command through an authorized interface</td></tr>
        <tr><td class="freq-name">Communication</td><td>The command is correctly transmitted across the network to the intended controller/equipment</td></tr>
        <tr><td class="freq-name">Control Logic</td><td>The PLC/controller processes the command correctly, with no cross-wiring or cross-mapping</td></tr>
        <tr><td class="freq-name">Equipment Response</td><td>The correct CCR or equipment operates — and only that equipment</td></tr>
        <tr><td class="freq-name">Field Response</td><td>The correct AGL circuit and fixtures respond as commanded</td></tr>
        <tr><td class="freq-name">Status Feedback</td><td>Actual equipment status returns accurately to the control system</td></tr>
        <tr><td class="freq-name">Alarm / Event</td><td>Applicable alarms and events are correctly generated, transmitted, and logged</td></tr>
        <tr><td class="freq-name">Operator Confirmation</td><td>HMI/SCADA/ALCMS displays the condition that actually exists in the field</td></tr>
        <tr><td class="freq-name">Recovery</td><td>The system returns correctly to its approved normal operating condition</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two things should be established before any Division 19 test is run — what this division is <em>not</em> repeating, and how alarm/priority and emergency conditions are to be handled.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division 19 Is Not a Repeat</h3>
        <ul>
          <li>Division 14 asks whether the ALCMS/control system itself works</li>
          <li>Division 15 asks whether the complete installed system behaves correctly during operation</li>
          <li>Division 18 (SAT) asks whether the installed system meets overall site acceptance requirements</li>
          <li>Division 19 asks whether <strong>all independent systems communicate and work together correctly across their interfaces</strong></li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Coordination &amp; Priority Rules</h3>
        <ul>
          <li>Alarm priorities are never assigned during testing — they are verified against the approved alarm matrix/philosophy</li>
          <li>Emergency-operation testing must be carefully coordinated with airport operations and ATC where the test could affect operational lighting</li>
          <li>Every command test must confirm that only the intended equipment responds — no unintended operation</li>
          <li>No integration test is closed until the system is restored to its approved normal operating condition</li>
        </ul>
      </div>
    </div>
    <table class="div-table" style="margin-top:26px;">
      <thead><tr><th>Division</th><th>Primary Question</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Division 14 — Monitoring, Control &amp; ALCMS</td><td>Does the ALCMS/control system itself work?</td></tr>
        <tr><td class="freq-name">Division 15 — Functional Testing</td><td>Does the complete installed system behave correctly during operation?</td></tr>
        <tr><td class="freq-name">Division 18 — SAT</td><td>Does the installed system meet the overall site acceptance requirements?</td></tr>
        <tr class="current-div"><td class="freq-name">Division 19 — System Integration Testing</td><td>Do all independent systems communicate and work together correctly across their interfaces?</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 18 <span>Topics</span></h2>
      <p>Grouped by integration focus, in the order a complete system is normally worked through — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Subsystem Integration</a>
      <a href="#group-b">B — Command &amp; Control Verification</a>
      <a href="#group-c">C — Network &amp; Communication Resilience</a>
      <a href="#group-d">D — Alarm, Event &amp; Sequence Verification</a>
      <a href="#group-e">E — Emergency &amp; Final Acceptance</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Subsystem Integration</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sit-001" data-search="tc-sit-001 ccr-to-alcms integration verification checks verify ccr identification and communication address verify ccr status transmission, on/off command, and intensity command verify current feedback, fault feedback, and alarm feedback verify operating mode, local/remote status, and communication status confirm the ccr shown on the alcms corresponds to the actual ccr being controlled test sequence: alcms command → communication network → ccr → series circuit → agl fixtures → ccr feedback → alcms indication acceptance criteria: the ccr displayed on the alcms is verified as the actual ccr being controlled, with correct status, feedback, and alarm indication."><summary><span class="code-badge">TC-SIT-001</span><span class="topic-title">CCR-to-ALCMS Integration</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify CCR identification and communication address</li>
<li>Verify CCR status transmission, ON/OFF command, and intensity command</li>
<li>Verify current feedback, fault feedback, and alarm feedback</li>
<li>Verify operating mode, local/remote status, and communication status</li>
<li>Confirm the CCR shown on the ALCMS corresponds to the actual CCR being controlled</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Sequence:</strong> ALCMS Command → Communication Network → CCR → Series Circuit → AGL Fixtures → CCR Feedback → ALCMS Indication</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the CCR displayed on the ALCMS is verified as the actual CCR being controlled, with correct status, feedback, and alarm indication.</p></div></div></details>

        <details class="topic-card" id="tc-sit-002" data-search="tc-sit-002 plc integration verification checks verify plc input and output signals, digital inputs and outputs verify analog inputs and outputs where applicable verify equipment status, command signals, alarm signals, interlocks, and control logic confirm correct signal mapping and correct equipment association confirm no cross-wiring or cross-mapping exists test: field signal → plc → control logic → output, and command → plc → equipment → feedback → plc hold point: any cross-wired or cross-mapped signal is corrected and retested before the plc integration is accepted."><summary><span class="code-badge">TC-SIT-002</span><span class="topic-title">PLC Integration</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify PLC input and output signals, digital inputs and outputs</li>
<li>Verify analog inputs and outputs where applicable</li>
<li>Verify equipment status, command signals, alarm signals, interlocks, and control logic</li>
<li>Confirm correct signal mapping and correct equipment association</li>
<li>Confirm no cross-wiring or cross-mapping exists</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> Field Signal → PLC → Control Logic → Output, and Command → PLC → Equipment → Feedback → PLC</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any cross-wired or cross-mapped signal is corrected and retested before the PLC integration is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-sit-003" data-search="tc-sit-003 scada integration verification checks verify equipment representation, equipment status, and commands verify alarms, faults, and events verify communication status, intensity information, and operating mode confirm applicability — test only where scada integration is part of the project scope test: scada command → agl control system → equipment, and equipment status → control system → scada acceptance criteria: the scada display accurately represents the actual field condition at all times, in both directions of the command/status loop."><summary><span class="code-badge">TC-SIT-003</span><span class="topic-title">SCADA Integration</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify equipment representation, equipment status, and commands</li>
<li>Verify alarms, faults, and events</li>
<li>Verify communication status, intensity information, and operating mode</li>
<li>Confirm applicability — test only where SCADA integration is part of the project scope</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> SCADA Command → AGL Control System → Equipment, and Equipment Status → Control System → SCADA</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the SCADA display accurately represents the actual field condition at all times, in both directions of the command/status loop.</p></div></div></details>

        <details class="topic-card" id="tc-sit-004" data-search="tc-sit-004 remote-monitoring integration verification checks monitor ccr status, circuit status, and equipment status monitor fault status, alarm status, and communication status monitor operating mode and overall system health create an approved test condition and verify correct equipment identification, status, alarm, timestamp where applicable, and status recovery test: field condition → controller → communication → remote monitoring acceptance criteria: remote monitoring correctly receives and displays every applicable status, alarm, and recovery condition generated by the field system."><summary><span class="code-badge">TC-SIT-004</span><span class="topic-title">Remote-Monitoring Integration</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Monitor CCR status, circuit status, and equipment status</li>
<li>Monitor fault status, alarm status, and communication status</li>
<li>Monitor operating mode and overall system health</li>
<li>Create an approved test condition and verify correct equipment identification, status, alarm, timestamp where applicable, and status recovery</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> Field Condition → Controller → Communication → Remote Monitoring</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> remote monitoring correctly receives and displays every applicable status, alarm, and recovery condition generated by the field system.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Command &amp; Control Verification</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sit-005" data-search="tc-sit-005 alarm communication verification checks verify alarm generation and alarm transmission verify correct equipment identification and correct alarm description verify alarm priority and alarm indication verify alarm acknowledgement, alarm clearing, and alarm history test chain: equipment fault/condition → equipment detection → plc/controller → communication network → alcms/scada → hmi alarm → alarm history acceptance criteria: the complete alarm chain, from field detection to alarm history, is verified for every tested alarm condition."><summary><span class="code-badge">TC-SIT-005</span><span class="topic-title">Alarm Communication</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify alarm generation and alarm transmission</li>
<li>Verify correct equipment identification and correct alarm description</li>
<li>Verify alarm priority and alarm indication</li>
<li>Verify alarm acknowledgement, alarm clearing, and alarm history</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Chain:</strong> Equipment Fault/Condition → Equipment Detection → PLC/Controller → Communication Network → ALCMS/SCADA → HMI Alarm → Alarm History</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete alarm chain, from field detection to alarm history, is verified for every tested alarm condition.</p></div></div></details>

        <details class="topic-card" id="tc-sit-006" data-search="tc-sit-006 control-interface verification verification checks identify all approved control interfaces — local control panel, ccr control, alcms, hmi, scada, remote workstation, emergency control interface verify on/off command, intensity command, circuit selection, and group selection verify mode selection, reset, emergency command, and status feedback issue a command from each approved control interface in turn hold point (critical test): for every interface tested, only the intended equipment responds — no other equipment operates."><summary><span class="code-badge">TC-SIT-006</span><span class="topic-title">Control-Interface Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Identify all approved control interfaces — local control panel, CCR control, ALCMS, HMI, SCADA, remote workstation, emergency control interface</li>
<li>Verify ON/OFF command, intensity command, circuit selection, and group selection</li>
<li>Verify mode selection, reset, emergency command, and status feedback</li>
<li>Issue a command from each approved control interface in turn</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point (Critical Test):</strong> for every interface tested, only the intended equipment responds — no other equipment operates.</p></div></div></details>

        <details class="topic-card" id="tc-sit-007" data-search="tc-sit-007 interlocking verification verification checks identify applicable interlocks — local/remote, control-source, equipment, circuit, emergency, conflicting-command, maintenance/control attempt the applicable prohibited/conflicting operation for each interlock verify the interlock logic prevents the unintended operation verify correct indication/alarm appears and the event is recorded where required test principle: attempt applicable prohibited/conflicting operation → interlock logic → unintended operation prevented → correct indication/alarm acceptance criteria: every applicable interlock operates correctly, protects the correct equipment, and generates the correct indication."><summary><span class="code-badge">TC-SIT-007</span><span class="topic-title">Interlocking Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Identify applicable interlocks — local/remote, control-source, equipment, circuit, emergency, conflicting-command, maintenance/control</li>
<li>Attempt the applicable prohibited/conflicting operation for each interlock</li>
<li>Verify the interlock logic prevents the unintended operation</li>
<li>Verify correct indication/alarm appears and the event is recorded where required</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Principle:</strong> Attempt Applicable Prohibited/Conflicting Operation → Interlock Logic → Unintended Operation Prevented → Correct Indication/Alarm</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable interlock operates correctly, protects the correct equipment, and generates the correct indication.</p></div></div></details>

        <details class="topic-card" id="tc-sit-008" data-search="tc-sit-008 equipment-status feedback verification checks verify applicable statuses — on, off, fault, trip, local, remote, available, unavailable, communication failure, standby, emergency mode change the actual equipment state under a controlled condition observe the controller, then observe the alcms/hmi/scada confirm the displayed status corresponds to the actual physical condition of the equipment test: change actual equipment state → observe controller → observe alcms/hmi/scada → verify correct status hold point (critical verification): the displayed status must correspond to the actual physical condition of the equipment at every point in the test."><summary><span class="code-badge">TC-SIT-008</span><span class="topic-title">Equipment-Status Feedback</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable statuses — ON, OFF, Fault, Trip, Local, Remote, Available, Unavailable, Communication failure, Standby, Emergency mode</li>
<li>Change the actual equipment state under a controlled condition</li>
<li>Observe the controller, then observe the ALCMS/HMI/SCADA</li>
<li>Confirm the displayed status corresponds to the actual physical condition of the equipment</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> Change Actual Equipment State → Observe Controller → Observe ALCMS/HMI/SCADA → Verify Correct Status</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point (Critical Verification):</strong> the displayed status must correspond to the actual physical condition of the equipment at every point in the test.</p></div></div></details>

        <details class="topic-card" id="tc-sit-009" data-search="tc-sit-009 command-feedback verification verification checks verify command received and command executed verify physical response is correct and status is returned verify the display is updated with no command/feedback mismatch confirm no unrelated equipment operates test sequence: operator command → control interface → plc/controller → communication network → ccr/equipment → physical response → status feedback → alcms/hmi/scada acceptance criteria: this is one of the most important tests in division 19 — for example, commanding ccr-05 on must confirm the command is received, ccr-05 operates, the correct circuit energizes, field lights operate, ccr status changes, the alcms indicates on, and no unrelated ccr operates."><summary><span class="code-badge">TC-SIT-009</span><span class="topic-title">Command-Feedback Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify command received and command executed</li>
<li>Verify physical response is correct and status is returned</li>
<li>Verify the display is updated with no command/feedback mismatch</li>
<li>Confirm no unrelated equipment operates</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Sequence:</strong> Operator Command → Control Interface → PLC/Controller → Communication Network → CCR/Equipment → Physical Response → Status Feedback → ALCMS/HMI/SCADA</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> this is one of the most important tests in Division 19 — for example, commanding CCR-05 ON must confirm the command is received, CCR-05 operates, the correct circuit energizes, field lights operate, CCR status changes, the ALCMS indicates ON, and no unrelated CCR operates.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Network &amp; Communication Resilience</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sit-010" data-search="tc-sit-010 communication redundancy verification checks verify primary communication path and secondary communication path verify automatic/manual changeover where specified verify communication-loss indication and restoration verify equipment status retention/recovery and alarm generation confirm applicability — test only where redundant communication architecture is provided test sequence: normal communication → controlled primary path failure → redundant path → communication restored → normal configuration acceptance criteria: the system remains operational as designed, the failure is detected and alarmed, the redundant path activates where applicable, and recovery occurs correctly."><summary><span class="code-badge">TC-SIT-010</span><span class="topic-title">Communication Redundancy</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify primary communication path and secondary communication path</li>
<li>Verify automatic/manual changeover where specified</li>
<li>Verify communication-loss indication and restoration</li>
<li>Verify equipment status retention/recovery and alarm generation</li>
<li>Confirm applicability — test only where redundant communication architecture is provided</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Sequence:</strong> Normal Communication → Controlled Primary Path Failure → Redundant Path → Communication Restored → Normal Configuration</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the system remains operational as designed, the failure is detected and alarmed, the redundant path activates where applicable, and recovery occurs correctly.</p></div></div></details>

        <details class="topic-card" id="tc-sit-011" data-search="tc-sit-011 network communication verification checks verify applicable network elements — switches, controllers, plcs, ccr interfaces, hmi, scada, servers, remote workstations, communication gateways verify device connectivity and correct addressing verify data, status, and command transmission verify communication health, network alarms, and recovery after interruption check that no incorrect device-to-device communication or cross-assignment exists hold point: any cross-assigned or incorrectly addressed device is corrected before the network is accepted."><summary><span class="code-badge">TC-SIT-011</span><span class="topic-title">Network Communication</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable network elements — switches, controllers, PLCs, CCR interfaces, HMI, SCADA, servers, remote workstations, communication gateways</li>
<li>Verify device connectivity and correct addressing</li>
<li>Verify data, status, and command transmission</li>
<li>Verify communication health, network alarms, and recovery after interruption</li>
<li>Check that no incorrect device-to-device communication or cross-assignment exists</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any cross-assigned or incorrectly addressed device is corrected before the network is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-sit-012" data-search="tc-sit-012 remote-control response verification checks verify command transmission and command execution verify response time where specified verify field operation, feedback, and alarm/status indication test applicable commands — on, off, intensity step, group selection, mode selection, reset test: remote command → communication → control system → ccr → circuit → fixture acceptance criteria: every tested remote command produces the correct field response within any specified response time, with correct feedback and indication."><summary><span class="code-badge">TC-SIT-012</span><span class="topic-title">Remote-Control Response</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify command transmission and command execution</li>
<li>Verify response time where specified</li>
<li>Verify field operation, feedback, and alarm/status indication</li>
<li>Test applicable commands — ON, OFF, intensity step, group selection, mode selection, reset</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> Remote Command → Communication → Control System → CCR → Circuit → Fixture</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every tested remote command produces the correct field response within any specified response time, with correct feedback and indication.</p></div></div></details>

        <details class="topic-card" id="tc-sit-013" data-search="tc-sit-013 failure communication verification checks test applicable failure conditions — ccr, plc, network, hmi, scada, remote, and equipment communication failure verify failure detection and communication of the failure verify alarm, equipment identification, event recording, and recovery check that the system distinguishes, where designed to do so, between equipment fault, communication fault, control-system fault, and network fault test chain: failure → detection → communication → alarm → identification → event → recovery acceptance criteria: every applicable failure condition is correctly detected, alarmed, identified, logged, and recovered."><summary><span class="code-badge">TC-SIT-013</span><span class="topic-title">Failure Communication</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Test applicable failure conditions — CCR, PLC, network, HMI, SCADA, remote, and equipment communication failure</li>
<li>Verify failure detection and communication of the failure</li>
<li>Verify alarm, equipment identification, event recording, and recovery</li>
<li>Check that the system distinguishes, where designed to do so, between equipment fault, communication fault, control-system fault, and network fault</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Chain:</strong> Failure → Detection → Communication → Alarm → Identification → Event → Recovery</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable failure condition is correctly detected, alarmed, identified, logged, and recovered.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Alarm, Event &amp; Sequence Verification</h3><span class="group-tally">3 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sit-014" data-search="tc-sit-014 alarm prioritization verification checks verify alarm category, priority, and description verify equipment identification and visual indication verify audible indication where applicable verify acknowledgement, alarm history, and alarm clearing example classification: the project alarm philosophy defines categories such as critical, major, minor, and advisory hold point: alarm priorities are never assigned solely during testing — they are verified against the approved alarm matrix."><summary><span class="code-badge">TC-SIT-014</span><span class="topic-title">Alarm Prioritization</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify alarm category, priority, and description</li>
<li>Verify equipment identification and visual indication</li>
<li>Verify audible indication where applicable</li>
<li>Verify acknowledgement, alarm history, and alarm clearing</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Example Classification:</strong> the project alarm philosophy defines categories such as Critical, Major, Minor, and Advisory</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> alarm priorities are never assigned solely during testing — they are verified against the approved alarm matrix.</p></div></div></details>

        <details class="topic-card" id="tc-sit-015" data-search="tc-sit-015 event logging verification checks verify applicable events — operator command, circuit on/off, intensity change, alarm, fault, communication failure, recovery, mode change, emergency operation, system restart verify event description, equipment identification, and date/time verify sequence/order and user/operator identification where applicable verify event storage and event retrieval test: generate a controlled event and verify actual event → system detection → event log → correct information acceptance criteria: every tested event is correctly logged with accurate description, identification, timestamp, and sequence, and can be retrieved."><summary><span class="code-badge">TC-SIT-015</span><span class="topic-title">Event Logging</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable events — operator command, circuit ON/OFF, intensity change, alarm, fault, communication failure, recovery, mode change, emergency operation, system restart</li>
<li>Verify event description, equipment identification, and date/time</li>
<li>Verify sequence/order and user/operator identification where applicable</li>
<li>Verify event storage and event retrieval</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test:</strong> generate a controlled event and verify Actual Event → System Detection → Event Log → Correct Information</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every tested event is correctly logged with accurate description, identification, timestamp, and sequence, and can be retrieved.</p></div></div></details>

        <details class="topic-card" id="tc-sit-016" data-search="tc-sit-016 system sequence verification verification checks verify correct sequence and correct timing where specified verify correct equipment, correct intensity, and correct feedback verify correct alarms and confirm no unintended operation test applicable sequences — runway lighting, taxiway lighting, approach-light, stop-bar, emergency, intensity-transition example: runway lighting command → alcms → plc → ccr → series circuit → runway fixtures → status feedback → alcms indication acceptance criteria: every predefined sequence involving multiple systems executes correctly, in the correct order, with correct feedback and no unintended operation."><summary><span class="code-badge">TC-SIT-016</span><span class="topic-title">System Sequence Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct sequence and correct timing where specified</li>
<li>Verify correct equipment, correct intensity, and correct feedback</li>
<li>Verify correct alarms and confirm no unintended operation</li>
<li>Test applicable sequences — runway lighting, taxiway lighting, approach-light, stop-bar, emergency, intensity-transition</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Example:</strong> Runway Lighting Command → ALCMS → PLC → CCR → Series Circuit → Runway Fixtures → Status Feedback → ALCMS Indication</p></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every predefined sequence involving multiple systems executes correctly, in the correct order, with correct feedback and no unintended operation.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Emergency &amp; Final Acceptance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-sit-017" data-search="tc-sit-017 integrated emergency operation verification checks verify emergency command and control priority verify required lighting response, ccr response, and alcms response verify alarm response, status feedback, and communication verify emergency indication and recovery test chain: emergency condition/command → emergency logic → plc/control system → ccr/agl equipment → field response → alcms feedback → alarm/event hold point: emergency testing must be carefully coordinated with airport operations and atc where the test could affect operational lighting."><summary><span class="code-badge">TC-SIT-017</span><span class="topic-title">Integrated Emergency Operation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify emergency command and control priority</li>
<li>Verify required lighting response, CCR response, and ALCMS response</li>
<li>Verify alarm response, status feedback, and communication</li>
<li>Verify emergency indication and recovery</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Test Chain:</strong> Emergency Condition/Command → Emergency Logic → PLC/Control System → CCR/AGL Equipment → Field Response → ALCMS Feedback → Alarm/Event</p></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> emergency testing must be carefully coordinated with airport operations and ATC where the test could affect operational lighting.</p></div></div></details>

        <details class="topic-card" id="tc-sit-018" data-search="tc-sit-018 complete system integration test verification checks select the required agl system/circuit through the approved control interface and issue the command verify communication reaches the intended controller/ccr and the correct equipment responds verify the correct agl fixtures respond in the field verify feedback returns and hmi/scada displays the correct status where a controlled test condition is introduced, verify alarm transmission and event recording test applicable systems — runway, taxiway, approach, papi, stop bar, signage, emergency, and communication-failure conditions restore the system to its approved normal operating condition acceptance criteria: this is the highest-level test in division 19 — the complete integrated agl control, monitoring, and field system is demonstrated to operate correctly across the full command → communication → control logic → equipment response → field response → feedback → monitoring → alarm/event chain, and is restored to its approved normal condition."><summary><span class="code-badge">TC-SIT-018</span><span class="topic-title">Complete System Integration Test</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Select the required AGL system/circuit through the approved control interface and issue the command</li>
<li>Verify communication reaches the intended controller/CCR and the correct equipment responds</li>
<li>Verify the correct AGL fixtures respond in the field</li>
<li>Verify feedback returns and HMI/SCADA displays the correct status</li>
<li>Where a controlled test condition is introduced, verify alarm transmission and event recording</li>
<li>Test applicable systems — runway, taxiway, approach, PAPI, stop bar, signage, emergency, and communication-failure conditions</li>
<li>Restore the system to its approved normal operating condition</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> this is the highest-level test in Division 19 — the complete integrated AGL control, monitoring, and field system is demonstrated to operate correctly across the full command → communication → control logic → equipment response → field response → feedback → monitoring → alarm/event chain, and is restored to its approved normal condition.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Complete Integration Test <span>Sequence</span></h2>
      <p>Topic 18 runs as a single continuous 10-step sequence per system/circuit, and is the final gate before integration acceptance is issued.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Select System</h3><p>Select the required AGL system/circuit through the approved control interface.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Issue Command</h3><p>Send the required ON/OFF/intensity command.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Verify Communication</h3><p>Confirm the command reaches the intended controller/CCR.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Verify Equipment Response</h3><p>Confirm the correct equipment operates.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Verify Field Response</h3><p>Confirm the correct AGL fixtures operate.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Verify Feedback</h3><p>Confirm actual equipment status returns to the control system.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Verify HMI/SCADA</h3><p>Confirm the correct status appears on all applicable interfaces.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Verify Alarm</h3><p>Where a controlled test condition is introduced, verify alarm transmission.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Verify Event</h3><p>Confirm the event is correctly recorded.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Restore Normal Condition</h3><p>Restore the system to the approved normal operating condition.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 19 — System Integration Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 19 — System Integration Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 19 of the AGL Testing &amp; Commissioning Manual covers System Integration Testing. Individual equipment can pass every test in isolation and the AGL system can still fail as a whole. Division 19 verifies that all major AGL subsystems — CCRs, PLCs, SCADA, ALCMS, HMI, remote monitoring, and the communication network that ties them together — actually talk to each other, exchange commands correctly, provide correct status feedback, generate and transmit alarms, execute approved interlocks and sequences, and behave as one integrated airport lighting control and monitoring system. It contains 18 topics (TC-SIT-001 to TC-SIT-018) organised into 5 groups (A–E), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 19 — System Integration Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 19 is positioned after equipment-level testing, functional testing, and SAT, because its purpose is not to prove that individual equipment works — it is to prove that Command → Communication → Control Logic → Equipment Response → Field Response → Feedback → Monitoring → Alarm/Event works correctly across the complete integrated system.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 19?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every Division 19 test — whatever the subsystem — is proving the same underlying chain, from the moment a command is issued to the moment the system is confirmed to have recovered correctly. Steps: Command → Communication → Control Logic → Equipment Response → Field Response → Status Feedback → Alarm / Event → Operator Confirmation → Recovery. Focus areas: Subsystem interfaces; Command &amp; feedback loop; Network &amp; redundancy; Alarm, event &amp; sequence logic; Emergency &amp; full-system proof.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 19 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 19 has 18 topics in 5 groups. A — Subsystem Integration: CCR-to-ALCMS Integration, PLC Integration, SCADA Integration, Remote-Monitoring Integration. B — Command &amp; Control Verification: Alarm Communication, Control-Interface Verification, Interlocking Verification, Equipment-Status Feedback, Command-Feedback Verification. C — Network &amp; Communication Resilience: Communication Redundancy, Network Communication, Remote-Control Response, Failure Communication. D — Alarm, Event &amp; Sequence Verification: Alarm Prioritization, Event Logging, System Sequence Verification. E — Emergency &amp; Final Acceptance: Integrated Emergency Operation, Complete System Integration Test.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the chain of verification in Division 19?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The strongest Division 19 acceptance test is never just “the CCR switched ON” — every link below has to hold across the complete integrated system before a test is accepted. Command: The operator or upstream system issues the approved command through an authorized interface; Communication: The command is correctly transmitted across the network to the intended controller/equipment; Control Logic: The PLC/controller processes the command correctly, with no cross-wiring or cross-mapping; Equipment Response: The correct CCR or equipment operates — and only that equipment; Field Response: The correct AGL circuit and fixtures respond as commanded; Status Feedback: Actual equipment status returns accurately to the control system; Alarm / Event: Applicable alarms and events are correctly generated, transmitted, and logged; Operator Confirmation: HMI/SCADA/ALCMS displays the condition that actually exists in the field; Recovery: The system returns correctly to its approved normal operating condition.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 19?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two things should be established before any Division 19 test is run — what this division is not repeating, and how alarm/priority and emergency conditions are to be handled. Division 19 Is Not a Repeat: Division 14 asks whether the ALCMS/control system itself works; Division 15 asks whether the complete installed system behaves correctly during operation; Division 18 (SAT) asks whether the installed system meets overall site acceptance requirements; Division 19 asks whether all independent systems communicate and work together correctly across their interfaces. Coordination &amp; Priority Rules: Alarm priorities are never assigned during testing — they are verified against the approved alarm matrix/philosophy; Emergency-operation testing must be carefully coordinated with airport operations and ATC where the test could affect operational lighting; Every command test must confirm that only the intended equipment responds — no unintended operation; No integration test is closed until the system is restored to its approved normal operating condition.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 19 differ from the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Each division answers a different primary question. Division 14 — Monitoring, Control &amp; ALCMS: Does the ALCMS/control system itself work?; Division 15 — Functional Testing: Does the complete installed system behave correctly during operation?; Division 18 — SAT: Does the installed system meet the overall site acceptance requirements?</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the Complete Integration Test Sequence in Division 19?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Topic 18 runs as a single continuous 10-step sequence per system/circuit, and is the final gate before integration acceptance is issued. (1) Select System — Select the required AGL system/circuit through the approved control interface; (2) Issue Command — Send the required ON/OFF/intensity command; (3) Verify Communication — Confirm the command reaches the intended controller/CCR; (4) Verify Equipment Response — Confirm the correct equipment operates; (5) Verify Field Response — Confirm the correct AGL fixtures operate; (6) Verify Feedback — Confirm actual equipment status returns to the control system; (7) Verify HMI/SCADA — Confirm the correct status appears on all applicable interfaces; (8) Verify Alarm — Where a controlled test condition is introduced, verify alarm transmission; (9) Verify Event — Confirm the event is correctly recorded; (10) Restore Normal Condition — Restore the system to the approved normal operating condition.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Integrate the System. Understand How the Parts Depend on Each Other.</h2>
<p>System integration testing proves that independently commissioned subsystems work correctly together.</p>
<p>Build the technical knowledge to understand interface testing, data exchange verification, and how a fault in one subsystem can propagate through an integrated AGL system if integration testing is skipped.</p>
<p><strong>Integrate with precision. Verify with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
