<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 20 — Performance Acceptance Testing</title>
<meta name="description" content="The final performance gate: verifying the installed AGL system meets operational, electrical, photometric, control, reliability and availability targets."/>
<meta name="keywords" content="AGL performance acceptance testing, airfield lighting reliability testing, final commissioning gate AGL, performance vs specification airport lighting, AGL availability testing, engineering acceptance decision, TC-PAT division 20"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="Precision AGL Academy — AGL Engineering"/>
<meta property="og:title" content="Division 20 — Performance Acceptance Testing"/>
<meta property="og:description" content="The final performance gate: verifying the installed AGL system meets operational, electrical, photometric, control, reliability and availability targets."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-20-performance-acceptance-testing.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-20-performance-acceptance-testing.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 20 — Performance Acceptance Testing — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 20 — Performance Acceptance Testing"/>
<meta name="twitter:description" content="The final performance gate: verifying the installed AGL system meets operational, electrical, photometric, control, reliability and availability targets."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-20-performance-acceptance-testing.jpg"/>
<meta name="twitter:image:alt" content="Division 20 — Performance Acceptance Testing — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#article",
      "headline": "Division 20 — Performance Acceptance Testing",
      "description": "The final performance gate: verifying the installed AGL system meets operational, electrical, photometric, control, reliability and availability targets.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#webpage"
      },
      "keywords": "AGL performance acceptance testing, airfield lighting reliability testing, final commissioning gate AGL, performance vs specification airport lighting, AGL availability testing, engineering acceptance decision, TC-PAT division 20",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-20-performance-acceptance-testing.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html",
      "name": "Division 20 — Performance Acceptance Testing",
      "description": "The final performance gate: verifying the installed AGL system meets operational, electrical, photometric, control, reliability and availability targets.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "Precision AGL Academy — AGL Engineering",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 20 — Performance Acceptance Testing",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#topics",
      "name": "Division 20 Topics",
      "numberOfItems": 15,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Overall System Performance Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Runway Lighting Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Taxiway Lighting Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Approach-Lighting Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "PAPI Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "Sign Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "CCR Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "Circuit Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Control-System Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Electrical Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-011"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Photometric Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-010"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "System Availability Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Emergency-Operation Performance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Performance Against Project Specification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Performance Acceptance Report",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#tc-pat-015"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-20-performance-acceptance-testing.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 20 — Performance Acceptance Testing in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 20 of the AGL Testing & Commissioning Manual covers Performance Acceptance Testing. Division 20 verifies that the complete installed AGL system achieves the required operational, electrical, photometric, control, reliability and availability performance under actual site conditions and in accordance with the approved project specifications and acceptance criteria. It is the performance gate that sits after commissioning, functional testing, photometry and system integration — it does not repeat those procedures, it takes their evidence and renders the final engineering judgement. It contains 15 topics (TC-PAT-001 to TC-PAT-015) organised into 6 groups (A–F), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 20 — Performance Acceptance Testing?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The fundamental question Division 20 answers is — does the completed AGL system not only operate, but actually deliver the required performance consistently and reliably? Every applicable parameter is carried through the same chain: Specified Performance → Measured Performance → Acceptance Decision."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 20?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every performance area — from overall system operation down to a single sign — is carried through the same evaluation chain before it contributes to the final acceptance decision. Steps: Specified Performance → Measured Performance → Deviation Assessed → Acceptance Decision → Performance Acceptance Report. Focus areas: Lighting system performance; Electrical & circuit performance; Control-system performance; Photometric performance; Availability & emergency performance."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 20 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 20 has 15 topics in 6 groups. A — Overall System Performance: Overall System Performance Verification. B — Lighting Subsystem Performance: Runway Lighting Performance, Taxiway Lighting Performance, Approach-Lighting Performance, PAPI Performance, Sign Performance. C — Electrical & Control Performance: CCR Performance, Circuit Performance, Control-System Performance, Electrical Performance. D — Photometric Performance: Photometric Performance. E — Availability & Emergency Performance: System Availability Verification, Emergency-Operation Performance. F — Compliance & Closeout: Performance Against Project Specification, Performance Acceptance Report."
      }
    },
    {
      "@type": "Question",
      "name": "Where does Division 20 sit relative to the other divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 20 takes the evidence generated by Divisions 02–19, adds the required performance measurements, and makes the final engineering judgement — it should not simply repeat previous test procedures. 16 — Photometric Testing: Measure the optical characteristics of the installed lighting; 17 — FAT: Verify equipment before site installation/dispatch; 18 — SAT: Verify the installed system meets site acceptance requirements; 19 — System Integration Testing: Verify that different systems communicate and work together correctly; 20 — Performance Acceptance Testing: Verify that the completed system actually achieves the required overall performance."
      }
    },
    {
      "@type": "Question",
      "name": "What must be in place before testing begins in Division 20?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Two conditions should be established before performance acceptance testing of any AGL system begins. Acceptance Criteria Are Project-Specific: Required performance values come from the contract specification, approved technical specification and approved drawings — never an assumed universal figure; Availability requirements must come from the approved project requirement/specification where one is defined; Photometric acceptance criteria are the applicable criteria referenced by the project, not a generic benchmark; CCR, circuit and electrical performance values are taken from the CCR specification and applicable project documentation."
      }
    },
    {
      "@type": "Question",
      "name": "How does Division 20 relate to the neighbouring divisions?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division boundary: Division 16 establishes the photometric testing methodology and measurement results; Division 20 evaluates whether those results demonstrate acceptable system performance; Divisions 02–19 generate the underlying commissioning, functional, photometric and integration evidence that Division 20 builds on; Division 20 is treated as the performance gate after commissioning, functional testing, photometry and system integration; No performance area is accepted until measured evidence is compared against the applicable specified requirement."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Performance Acceptance Flow in Division 20?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 20 runs as a single continuous sequence, carrying every performance area through to the final acceptance decision and consolidated report. (1) Overall System Performance — Verify the complete AGL system as an integrated operational system; (2) Lighting Subsystem Performance — Verify runway, taxiway, approach, PAPI and sign performance; (3) CCR & Circuit Performance — Verify CCR output/regulation and end-to-end circuit performance; (4) Control-System Performance — Verify the command-to-feedback chain across local, remote and ALCMS control; (5) Photometric Performance — Evaluate photometric results as a performance acceptance parameter; (6) Electrical Performance — Verify electrical parameters, stability and protection operation; (7) System Availability — Assess availability against the approved project requirement; (8) Emergency Operation — Test emergency response and recovery to normal operation; (9) Performance vs Specification — Compare every parameter against the contract and technical specification; (10) Acceptance Decision — Assign PASS, conditional, retest, or fail based on objective evidence; (11) Performance Acceptance Report — Issue the consolidated report and certification statement."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:64px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:38px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* decision pills */
  .decision-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .decision-pill{padding:9px 18px;border-radius:100px;font-size:12.5px;font-weight:700;letter-spacing:.3px;border:1px solid var(--border);}
  .decision-pill.pass{background:rgba(46,204,113,0.08);border-color:rgba(46,204,113,0.28);color:var(--green);}
  .decision-pill.minor{background:rgba(46,204,113,0.05);border-color:rgba(46,204,113,0.18);color:var(--green);opacity:.85;}
  .decision-pill.cond{background:rgba(255,180,0,0.07);border-color:rgba(255,180,0,0.28);color:var(--gold);}
  .decision-pill.retest{background:rgba(0,212,255,0.06);border-color:rgba(0,212,255,0.22);color:var(--cyan);}
  .decision-pill.fail{background:rgba(230,57,70,0.07);border-color:rgba(230,57,70,0.28);color:var(--red);}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* pre-verification accordion */
  .pre-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.pre-grid{grid-template-columns:1fr;}}
  .pre-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px;}
  .pre-card h4{font-size:15px;color:var(--white);margin-bottom:12px;display:flex;align-items:center;gap:10px;}
  .pre-card h4 i{color:var(--cyan);font-size:13px;}
  .pre-card ul{list-style:none;display:flex;flex-direction:column;gap:7px;}
  .pre-card li{font-size:12.5px;color:var(--text);line-height:1.6;padding-left:16px;position:relative;}
  .pre-card li::before{content:'';position:absolute;left:0;top:7px;width:5px;height:5px;border-radius:50%;background:var(--gold);opacity:.6;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (max-width:480px){html body .hp1{display:flex!important;font-size:15px!important;margin-bottom:12px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp3{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 20 — Performance Acceptance Testing</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-award"></i> Division 20 &middot; PAT &middot; Final Performance Gate</div>
  <h1 class="page-title">Performance Acceptance <span>Testing</span></h1>
  <p class="page-sub">Division 20 verifies that the complete installed AGL system achieves the required operational, electrical, photometric, control, reliability and availability performance under actual site conditions and in accordance with the approved project specifications and acceptance criteria. It is the performance gate that sits after commissioning, functional testing, photometry and system integration — it does not repeat those procedures, it takes their evidence and renders the final engineering judgement.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Philosophy:</strong> the fundamental question Division 20 answers is — does the completed AGL system not only operate, but actually <strong>deliver the required performance consistently and reliably</strong>? Every applicable parameter is carried through the same chain: <strong>Specified Performance &rarr; Measured Performance &rarr; Acceptance Decision.</strong></p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">15</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">06</div><div class="lbl">Verification Groups (A&ndash;F)</div></div>
  <div class="stat-box"><div class="num">14</div><div class="lbl">Compliance Matrix Areas</div></div>
  <div class="stat-box"><div class="num">05</div><div class="lbl">Acceptance Decision Categories</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Performance <span>Philosophy</span></h2>
      <p>Every performance area — from overall system operation down to a single sign — is carried through the same evaluation chain before it contributes to the final acceptance decision.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Specified Performance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Measured Performance</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Deviation Assessed</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance Decision</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Performance Acceptance Report</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Lighting system performance</span>
      <span class="condition-pill">Electrical &amp; circuit performance</span>
      <span class="condition-pill">Control-system performance</span>
      <span class="condition-pill">Photometric performance</span>
      <span class="condition-pill">Availability &amp; emergency performance</span>
    </div>
    <div class="decision-row">
      <span class="decision-pill pass">PASS</span>
      <span class="decision-pill minor">PASS WITH MINOR OBSERVATIONS</span>
      <span class="decision-pill cond">CONDITIONAL ACCEPTANCE</span>
      <span class="decision-pill retest">RETEST REQUIRED</span>
      <span class="decision-pill fail">FAIL</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Where Division 20 <span>Sits</span></h2>
      <p>Division 20 takes the evidence generated by Divisions 02&ndash;19, adds the required performance measurements, and makes the final engineering judgement — it should not simply repeat previous test procedures.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Division</th><th>Main Purpose</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">16 &mdash; Photometric Testing</td><td>Measure the optical characteristics of the installed lighting</td></tr>
        <tr><td class="freq-name">17 &mdash; FAT</td><td>Verify equipment before site installation/dispatch</td></tr>
        <tr><td class="freq-name">18 &mdash; SAT</td><td>Verify the installed system meets site acceptance requirements</td></tr>
        <tr><td class="freq-name">19 &mdash; System Integration Testing</td><td>Verify that different systems communicate and work together correctly</td></tr>
        <tr><td class="freq-name">20 &mdash; Performance Acceptance Testing</td><td>Verify that the completed system actually achieves the required overall performance</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Before Testing <span>Begins</span></h2>
      <p>Two conditions should be established before performance acceptance testing of any AGL system begins.</p>
    </div>
    <div class="pre-grid">
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-triangle-exclamation"></i>Acceptance Criteria Are Project-Specific</h3>
        <ul>
          <li>Required performance values come from the contract specification, approved technical specification and approved drawings — never an assumed universal figure</li>
          <li>Availability requirements must come from the approved project requirement/specification where one is defined</li>
          <li>Photometric acceptance criteria are the applicable criteria referenced by the project, not a generic benchmark</li>
          <li>CCR, circuit and electrical performance values are taken from the CCR specification and applicable project documentation</li>
        </ul>
      </div>
      <div class="pre-card">
        <h3 class="hp1"><i class="fa-solid fa-diagram-project"></i>Division Boundary</h3>
        <ul>
          <li>Division 16 establishes the photometric testing methodology and measurement results; Division 20 evaluates whether those results demonstrate acceptable system performance</li>
          <li>Divisions 02&ndash;19 generate the underlying commissioning, functional, photometric and integration evidence that Division 20 builds on</li>
          <li>Division 20 is treated as the performance gate after commissioning, functional testing, photometry and system integration</li>
          <li>No performance area is accepted until measured evidence is compared against the applicable specified requirement</li>
        </ul>
      </div>
    </div>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 15 <span>Topics</span></h2>
      <p>Grouped by performance focus, working outward from overall system performance through each lighting subsystem, electrical/control performance, photometry, availability and emergency operation, to the final specification compliance and report — click any topic to expand its verification checks and acceptance criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-list-check"></i> A — Overall System Performance</a>
      <a href="#group-b">B — Lighting Subsystem Performance</a>
      <a href="#group-c">C — Electrical &amp; Control Performance</a>
      <a href="#group-d">D — Photometric Performance</a>
      <a href="#group-e">E — Availability &amp; Emergency Performance</a>
      <a href="#group-f">F — Compliance &amp; Closeout</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Overall System Performance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-001" data-search="tc-pat-001 overall system performance verification verification checks verify overall system operation and operational continuity verify lighting availability and system stability verify circuit performance and equipment response verify ccr performance and control-system response verify alcms/monitoring performance verify photometric performance and emergency operation compile the master performance record across all applicable parameters evaluate specified performance → measured performance → acceptance decision record parameter, required performance, measured performance, deviation, and result acceptance criteria: the complete agl system, evaluated as an integrated operational system, achieves the required performance across every applicable parameter with no critical deficiency."><summary><span class="code-badge">TC-PAT-001</span><span class="topic-title">Overall System Performance Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify overall system operation and operational continuity</li>
<li>Verify lighting availability and system stability</li>
<li>Verify circuit performance and equipment response</li>
<li>Verify CCR performance and control-system response</li>
<li>Verify ALCMS/monitoring performance</li>
<li>Verify photometric performance and emergency operation</li>
<li>Compile the master performance record across all applicable parameters</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Evaluate</h4><ul>
<li>Specified Performance → Measured Performance → Acceptance Decision</li>
<li>Record parameter, required performance, measured performance, deviation, and result</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete AGL system, evaluated as an integrated operational system, achieves the required performance across every applicable parameter with no critical deficiency.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Lighting Subsystem Performance</h3><span class="group-tally">5 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-002" data-search="tc-pat-002 runway lighting performance verification checks verify runway edge, threshold, runway end, centreline and touchdown-zone lighting, and runway guard lights where applicable verify correct operation, required intensity, and intensity-step operation verify circuit loading and circuit stability verify switching response and control response verify photometric performance, light availability, and fault response acceptance criteria: the installed runway lighting system&#x27;s measured performance matches the runway design requirement across every applicable subsystem."><summary><span class="code-badge">TC-PAT-002</span><span class="topic-title">Runway Lighting Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify runway edge, threshold, runway end, centreline and touchdown-zone lighting, and runway guard lights where applicable</li>
<li>Verify correct operation, required intensity, and intensity-step operation</li>
<li>Verify circuit loading and circuit stability</li>
<li>Verify switching response and control response</li>
<li>Verify photometric performance, light availability, and fault response</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the installed runway lighting system's measured performance matches the runway design requirement across every applicable subsystem.</p></div></div></details>

        <details class="topic-card" id="tc-pat-003" data-search="tc-pat-003 taxiway lighting performance verification checks verify taxiway edge lighting and centreline lighting verify clearance bars, exit lighting, and rapid-exit taxiway lighting where applicable verify switching, intensity control, and circuit performance verify control response and photometric performance acceptance criteria: operational availability, lighting response, uniformity where applicable, and correct circuit and control operation are confirmed across the installed taxiway lighting system."><summary><span class="code-badge">TC-PAT-003</span><span class="topic-title">Taxiway Lighting Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify taxiway edge lighting and centreline lighting</li>
<li>Verify clearance bars, exit lighting, and rapid-exit taxiway lighting where applicable</li>
<li>Verify switching, intensity control, and circuit performance</li>
<li>Verify control response and photometric performance</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> operational availability, lighting response, uniformity where applicable, and correct circuit and control operation are confirmed across the installed taxiway lighting system.</p></div></div></details>

        <details class="topic-card" id="tc-pat-004" data-search="tc-pat-004 approach-lighting performance verification checks verify light operation, light-bar operation, and crossbar operation verify alignment, intensity, and colour verify circuit performance, control, and photometric performance verify system availability hold point: the assessment considers the complete installed approach-light system, not only individual fixtures."><summary><span class="code-badge">TC-PAT-004</span><span class="topic-title">Approach-Lighting Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify light operation, light-bar operation, and crossbar operation</li>
<li>Verify alignment, intensity, and colour</li>
<li>Verify circuit performance, control, and photometric performance</li>
<li>Verify system availability</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the assessment considers the complete installed approach-light system, not only individual fixtures.</p></div></div></details>

        <details class="topic-card" id="tc-pat-005" data-search="tc-pat-005 papi performance verification checks verify unit operation and correct unit sequence verify alignment, elevation setting, and beam performance verify colour indication and intensity verify photometric performance and electrical performance verify control, monitoring, and system availability acceptance criteria: the required papi/apapi performance matches the measured site performance across alignment, beam, colour, and availability."><summary><span class="code-badge">TC-PAT-005</span><span class="topic-title">PAPI Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify unit operation and correct unit sequence</li>
<li>Verify alignment, elevation setting, and beam performance</li>
<li>Verify colour indication and intensity</li>
<li>Verify photometric performance and electrical performance</li>
<li>Verify control, monitoring, and system availability</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the required PAPI/APAPI performance matches the measured site performance across alignment, beam, colour, and availability.</p></div></div></details>

        <details class="topic-card" id="tc-pat-006" data-search="tc-pat-006 sign performance verification checks verify correct message, illumination, brightness, and colour verify visibility and uniformity where applicable verify electrical performance and switching verify control, monitoring, and fault indication acceptance criteria: the sign remains operational, the correct message is displayed, illumination meets the specified requirement, and control/monitoring operate correctly."><summary><span class="code-badge">TC-PAT-006</span><span class="topic-title">Sign Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify correct message, illumination, brightness, and colour</li>
<li>Verify visibility and uniformity where applicable</li>
<li>Verify electrical performance and switching</li>
<li>Verify control, monitoring, and fault indication</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the sign remains operational, the correct message is displayed, illumination meets the specified requirement, and control/monitoring operate correctly.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Electrical &amp; Control Performance</h3><span class="group-tally">4 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-007" data-search="tc-pat-007 ccr performance verification checks verify input supply, output current, and current regulation verify output stability, intensity steps, and step transition verify load response, protection, and alarm response verify control response, local/remote operation, and communication verify fault response record output current, regulation, stability, load response, and step response against required values hold point: the exact ccr performance acceptance values must be taken from the ccr specification and applicable project documentation, not assumed."><summary><span class="code-badge">TC-PAT-007</span><span class="topic-title">CCR Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify input supply, output current, and current regulation</li>
<li>Verify output stability, intensity steps, and step transition</li>
<li>Verify load response, protection, and alarm response</li>
<li>Verify control response, local/remote operation, and communication</li>
<li>Verify fault response</li>
<li>Record output current, regulation, stability, load response, and step response against required values</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the exact CCR performance acceptance values must be taken from the CCR specification and applicable project documentation, not assumed.</p></div></div></details>

        <details class="topic-card" id="tc-pat-008" data-search="tc-pat-008 circuit performance verification checks verify circuit continuity and insulation condition verify circuit resistance, operating current, and circuit loading verify transformer performance and connector condition verify fixture operation, circuit stability, and fault response evaluate ccr → primary circuit → transformer → secondary → fixture acceptance criteria: the entire circuit performs as an integrated electrical path, end to end, under the applicable operating condition."><summary><span class="code-badge">TC-PAT-008</span><span class="topic-title">Circuit Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify circuit continuity and insulation condition</li>
<li>Verify circuit resistance, operating current, and circuit loading</li>
<li>Verify transformer performance and connector condition</li>
<li>Verify fixture operation, circuit stability, and fault response</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Evaluate</h4><ul>
<li>CCR → Primary Circuit → Transformer → Secondary → Fixture</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the entire circuit performs as an integrated electrical path, end to end, under the applicable operating condition.</p></div></div></details>

        <details class="topic-card" id="tc-pat-009" data-search="tc-pat-009 control-system performance verification checks verify command response, switching response, and intensity commands verify local control and remote control verify alcms response, hmi response, plc response, and scada response where applicable verify status feedback, alarm response, event logging, and interlocks performance chain operator command → control system → field equipment → feedback acceptance criteria: the complete command-to-feedback chain performs correctly and within the required response time for every applicable control path."><summary><span class="code-badge">TC-PAT-009</span><span class="topic-title">Control-System Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify command response, switching response, and intensity commands</li>
<li>Verify local control and remote control</li>
<li>Verify ALCMS response, HMI response, PLC response, and SCADA response where applicable</li>
<li>Verify status feedback, alarm response, event logging, and interlocks</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Performance Chain</h4><ul>
<li>Operator Command → Control System → Field Equipment → Feedback</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the complete command-to-feedback chain performs correctly and within the required response time for every applicable control path.</p></div></div></details>

        <details class="topic-card" id="tc-pat-011" data-search="tc-pat-011 electrical performance verification checks verify supply voltage, operating current, circuit current, and circuit loading verify insulation performance, continuity, earth resistance, and earth continuity verify transformer performance, ccr output, auxiliary supply, and control supply evaluate stability, correct operating range, and abnormal conditions evaluate protection operation, electrical losses where applicable, and system response under expected operating conditions record system, parameter, required, measured, and status acceptance criteria: every applicable electrical parameter operates within its correct range and responds correctly under expected and abnormal operating conditions."><summary><span class="code-badge">TC-PAT-011</span><span class="topic-title">Electrical Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify supply voltage, operating current, circuit current, and circuit loading</li>
<li>Verify insulation performance, continuity, earth resistance, and earth continuity</li>
<li>Verify transformer performance, CCR output, auxiliary supply, and control supply</li>
<li>Evaluate stability, correct operating range, and abnormal conditions</li>
<li>Evaluate protection operation, electrical losses where applicable, and system response under expected operating conditions</li>
<li>Record system, parameter, required, measured, and status</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> every applicable electrical parameter operates within its correct range and responds correctly under expected and abnormal operating conditions.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP D -->
    <div class="group-block" id="group-d">
      <div class="group-head"><span class="group-letter">D</span><h3>Photometric Performance</h3><span class="group-tally">1 topic</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-010" data-search="tc-pat-010 photometric performance verification checks verify applicable systems: runway, taxiway, approach, papi/apapi, and airfield signs evaluate light intensity, beam alignment, and colour evaluate uniformity, distribution, and aiming evaluate visibility and applicable intensity settings compare measured photometry against applicable acceptance criteria note: division 16 establishes the photometric testing methodology and measurement results; division 20 evaluates whether those results demonstrate acceptable system performance — photometric performance is treated as a performance acceptance parameter, not merely a measurement exercise."><summary><span class="code-badge">TC-PAT-010</span><span class="topic-title">Photometric Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify applicable systems: runway, taxiway, approach, PAPI/APAPI, and airfield signs</li>
<li>Evaluate light intensity, beam alignment, and colour</li>
<li>Evaluate uniformity, distribution, and aiming</li>
<li>Evaluate visibility and applicable intensity settings</li>
<li>Compare measured photometry against applicable acceptance criteria</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-info"></i> Note</h4><p><strong>Note:</strong> Division 16 establishes the photometric testing methodology and measurement results; Division 20 evaluates whether those results demonstrate acceptable system performance — photometric performance is treated as a performance acceptance parameter, not merely a measurement exercise.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP E -->
    <div class="group-block" id="group-e">
      <div class="group-head"><span class="group-letter">E</span><h3>Availability &amp; Emergency Performance</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-012" data-search="tc-pat-012 system availability verification verification checks verify equipment availability, circuit availability, and lighting availability verify ccr availability, control-system availability, and monitoring availability verify communication availability and backup/standby availability where provided consider equipment unavailable, circuit unavailable, and communication failure consider control-system failure, corrective maintenance condition, and standby-system operation record total installed, available, unavailable, availability, requirement, and result per system hold point: the acceptance criterion for availability must come from the approved project requirement/specification where one is defined."><summary><span class="code-badge">TC-PAT-012</span><span class="topic-title">System Availability Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify equipment availability, circuit availability, and lighting availability</li>
<li>Verify CCR availability, control-system availability, and monitoring availability</li>
<li>Verify communication availability and backup/standby availability where provided</li>
<li>Consider equipment unavailable, circuit unavailable, and communication failure</li>
<li>Consider control-system failure, corrective maintenance condition, and standby-system operation</li>
<li>Record total installed, available, unavailable, availability, requirement, and result per system</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the acceptance criterion for availability must come from the approved project requirement/specification where one is defined.</p></div></div></details>

        <details class="topic-card" id="tc-pat-013" data-search="tc-pat-013 emergency-operation performance verification checks verify emergency command and emergency lighting response verify ccr response and control-system response verify alcms indication and alarm response verify standby supply where applicable verify recovery and return to normal operation test sequence emergency condition → emergency control → agl system response → field lighting response → monitoring/alarm → recovery acceptance criteria: the agl system correctly performs the complete emergency sequence and recovers to normal operation as specified."><summary><span class="code-badge">TC-PAT-013</span><span class="topic-title">Emergency-Operation Performance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify emergency command and emergency lighting response</li>
<li>Verify CCR response and control-system response</li>
<li>Verify ALCMS indication and alarm response</li>
<li>Verify standby supply where applicable</li>
<li>Verify recovery and return to normal operation</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Test Sequence</h4><ul>
<li>Emergency Condition → Emergency Control → AGL System Response → Field Lighting Response → Monitoring/Alarm → Recovery</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> the AGL system correctly performs the complete emergency sequence and recovers to normal operation as specified.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP F -->
    <div class="group-block" id="group-f">
      <div class="group-head"><span class="group-letter">F</span><h3>Compliance &amp; Closeout</h3><span class="group-tally">2 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-pat-014" data-search="tc-pat-014 performance against project specification verification checks compare every applicable performance parameter against the contract specification compare against the approved technical specification and approved drawings compare against approved equipment requirements and approved testing procedure compare against applicable project acceptance criteria complete the performance compliance matrix across all 12–14 performance areas: requirement, specification, measured result, compliance, remarks assign the final acceptance category: pass, pass with minor observations, conditional acceptance, retest required, or fail hold point: the final acceptance decision is based on objective measured evidence — this is the final technical comparison before certification."><summary><span class="code-badge">TC-PAT-014</span><span class="topic-title">Performance Against Project Specification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Compare every applicable performance parameter against the contract specification</li>
<li>Compare against the approved technical specification and approved drawings</li>
<li>Compare against approved equipment requirements and approved testing procedure</li>
<li>Compare against applicable project acceptance criteria</li>
<li>Complete the performance compliance matrix across all 12–14 performance areas: requirement, specification, measured result, compliance, remarks</li>
<li>Assign the final acceptance category: PASS, PASS WITH MINOR OBSERVATIONS, CONDITIONAL ACCEPTANCE, RETEST REQUIRED, or FAIL</li>
</ul></div><div class="tfield risk"><h4 class="hp3"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> the final acceptance decision is based on objective measured evidence — this is the final technical comparison before certification.</p></div></div></details>

        <details class="topic-card" id="tc-pat-015" data-search="tc-pat-015 performance acceptance report verification checks record cover page: airport, project, agl system, pat reference, test date, contractor, consultant, client record purpose/scope, reference documents, and test equipment with calibration status compile performance test results, photometric performance, and electrical performance compile ccr performance, control-system performance, and availability assessment compile emergency-operation performance and the specification compliance matrix document punch list/ncr items and corrective action and retesting closure state the final performance assessment and obtain approval sign-off: contractor, testing engineer, consultant, client/authorized representative acceptance criteria: a single consolidated performance record with a formal certification statement is produced — this is the principal technical evidence supporting final agl system performance acceptance."><summary><span class="code-badge">TC-PAT-015</span><span class="topic-title">Performance Acceptance Report</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Record cover page: airport, project, AGL system, PAT reference, test date, contractor, consultant, client</li>
<li>Record purpose/scope, reference documents, and test equipment with calibration status</li>
<li>Compile performance test results, photometric performance, and electrical performance</li>
<li>Compile CCR performance, control-system performance, and availability assessment</li>
<li>Compile emergency-operation performance and the specification compliance matrix</li>
<li>Document punch list/NCR items and corrective action and retesting closure</li>
<li>State the final performance assessment and obtain approval sign-off: contractor, testing engineer, consultant, client/authorized representative</li>
</ul></div><div class="tfield"><h4 class="hp2"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Acceptance Criteria:</strong> a single consolidated performance record with a formal certification statement is produced — this is the principal technical evidence supporting final AGL system performance acceptance.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Performance Acceptance <span>Flow</span></h2>
      <p>Division 20 runs as a single continuous sequence, carrying every performance area through to the final acceptance decision and consolidated report.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Overall System Performance</h3><p>Verify the complete AGL system as an integrated operational system.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Lighting Subsystem Performance</h3><p>Verify runway, taxiway, approach, PAPI and sign performance.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">CCR &amp; Circuit Performance</h3><p>Verify CCR output/regulation and end-to-end circuit performance.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Control-System Performance</h3><p>Verify the command-to-feedback chain across local, remote and ALCMS control.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Photometric Performance</h3><p>Evaluate photometric results as a performance acceptance parameter.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Electrical Performance</h3><p>Verify electrical parameters, stability and protection operation.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">System Availability</h3><p>Assess availability against the approved project requirement.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Emergency Operation</h3><p>Test emergency response and recovery to normal operation.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Performance vs Specification</h3><p>Compare every parameter against the contract and technical specification.</p></div>
      <div class="gate-step"><div class="dnum">10</div><h3 class="hp4">Acceptance Decision</h3><p>Assign PASS, conditional, retest, or fail based on objective evidence.</p></div>
      <div class="gate-step"><div class="dnum">11</div><h3 class="hp4">Performance Acceptance Report</h3><p>Issue the consolidated report and certification statement.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 20 — Performance Acceptance Testing in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 20 — Performance Acceptance Testing in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 20 of the AGL Testing &amp; Commissioning Manual covers Performance Acceptance Testing. Division 20 verifies that the complete installed AGL system achieves the required operational, electrical, photometric, control, reliability and availability performance under actual site conditions and in accordance with the approved project specifications and acceptance criteria. It is the performance gate that sits after commissioning, functional testing, photometry and system integration — it does not repeat those procedures, it takes their evidence and renders the final engineering judgement. It contains 15 topics (TC-PAT-001 to TC-PAT-015) organised into 6 groups (A–F), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 20 — Performance Acceptance Testing?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The fundamental question Division 20 answers is — does the completed AGL system not only operate, but actually deliver the required performance consistently and reliably? Every applicable parameter is carried through the same chain: Specified Performance → Measured Performance → Acceptance Decision.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 20?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every performance area — from overall system operation down to a single sign — is carried through the same evaluation chain before it contributes to the final acceptance decision. Steps: Specified Performance → Measured Performance → Deviation Assessed → Acceptance Decision → Performance Acceptance Report. Focus areas: Lighting system performance; Electrical &amp; circuit performance; Control-system performance; Photometric performance; Availability &amp; emergency performance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 20 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 20 has 15 topics in 6 groups. A — Overall System Performance: Overall System Performance Verification. B — Lighting Subsystem Performance: Runway Lighting Performance, Taxiway Lighting Performance, Approach-Lighting Performance, PAPI Performance, Sign Performance. C — Electrical &amp; Control Performance: CCR Performance, Circuit Performance, Control-System Performance, Electrical Performance. D — Photometric Performance: Photometric Performance. E — Availability &amp; Emergency Performance: System Availability Verification, Emergency-Operation Performance. F — Compliance &amp; Closeout: Performance Against Project Specification, Performance Acceptance Report.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">Where does Division 20 sit relative to the other divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 20 takes the evidence generated by Divisions 02–19, adds the required performance measurements, and makes the final engineering judgement — it should not simply repeat previous test procedures. 16 — Photometric Testing: Measure the optical characteristics of the installed lighting; 17 — FAT: Verify equipment before site installation/dispatch; 18 — SAT: Verify the installed system meets site acceptance requirements; 19 — System Integration Testing: Verify that different systems communicate and work together correctly; 20 — Performance Acceptance Testing: Verify that the completed system actually achieves the required overall performance.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What must be in place before testing begins in Division 20?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Two conditions should be established before performance acceptance testing of any AGL system begins. Acceptance Criteria Are Project-Specific: Required performance values come from the contract specification, approved technical specification and approved drawings — never an assumed universal figure; Availability requirements must come from the approved project requirement/specification where one is defined; Photometric acceptance criteria are the applicable criteria referenced by the project, not a generic benchmark; CCR, circuit and electrical performance values are taken from the CCR specification and applicable project documentation.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">How does Division 20 relate to the neighbouring divisions?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division boundary: Division 16 establishes the photometric testing methodology and measurement results; Division 20 evaluates whether those results demonstrate acceptable system performance; Divisions 02–19 generate the underlying commissioning, functional, photometric and integration evidence that Division 20 builds on; Division 20 is treated as the performance gate after commissioning, functional testing, photometry and system integration; No performance area is accepted until measured evidence is compared against the applicable specified requirement.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q8</span><span class="faq-q">What is the Performance Acceptance Flow in Division 20?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 20 runs as a single continuous sequence, carrying every performance area through to the final acceptance decision and consolidated report. (1) Overall System Performance — Verify the complete AGL system as an integrated operational system; (2) Lighting Subsystem Performance — Verify runway, taxiway, approach, PAPI and sign performance; (3) CCR &amp; Circuit Performance — Verify CCR output/regulation and end-to-end circuit performance; (4) Control-System Performance — Verify the command-to-feedback chain across local, remote and ALCMS control; (5) Photometric Performance — Evaluate photometric results as a performance acceptance parameter; (6) Electrical Performance — Verify electrical parameters, stability and protection operation; (7) System Availability — Assess availability against the approved project requirement; (8) Emergency Operation — Test emergency response and recovery to normal operation; (9) Performance vs Specification — Compare every parameter against the contract and technical specification; (10) Acceptance Decision — Assign PASS, conditional, retest, or fail based on objective evidence; (11) Performance Acceptance Report — Issue the consolidated report and certification statement.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Accept the Performance. Understand What the Standard Requires.</h2>
<p>Performance acceptance testing confirms the system meets its design and regulatory performance criteria, not just that it switches on.</p>
<p>Build the technical knowledge to understand performance benchmarks, acceptance criteria, and how to distinguish a system that functions from one that actually meets specification.</p>
<p><strong>Test with precision. Accept with confidence. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Acceptance criteria, pass/fail statuses, checklists, test sheets and handover or sign-off content are generic templates. They are not contract terms, regulatory approval or a certificate of compliance. Acceptance and handover are governed by your contract, the project specification, applicable regulation and the competent authority. A completed template is not evidence that a system complies or is fit for operation, and each signatory remains responsible for their own entries.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
