<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width, initial-scale=1.0"/>
<title>Division 25 — Test Equipment &amp; Calibration</title>
<meta name="description" content="The technical-quality gate of AGL commissioning: test-equipment calibration, method traceability, acceptance limits and measurement reliability."/>
<meta name="keywords" content="test equipment calibration, engineering quality, measurement traceability, AGL commissioning quality assurance, calibration standards, Division 25"/>
<meta name="author" content="Precision AGL Academy"/>
<meta name="publisher" content="AGL Testing & Commissioning Manual"/>
<meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1"/>
<meta name="googlebot" content="index, follow"/>
<meta name="theme-color" content="#0a1628"/>
<meta name="color-scheme" content="dark"/>
<meta name="format-detection" content="telephone=no"/>
<link rel="canonical" href="https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html"/>
<link rel="alternate" hreflang="en" href="https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html"/>
<!-- Open Graph / Facebook -->
<meta property="og:type" content="article"/>
<meta property="og:site_name" content="AGL Testing &amp; Commissioning Manual"/>
<meta property="og:title" content="Division 25 — Test Equipment &amp; Calibration"/>
<meta property="og:description" content="The technical-quality gate of AGL commissioning: test-equipment calibration, method traceability, acceptance limits and measurement reliability."/>
<meta property="og:url" content="https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html"/>
<meta property="og:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.jpg"/>
<meta property="og:image:secure_url" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.jpg"/>
<meta property="og:image:type" content="image/jpeg"/>
<meta property="og:image:width" content="1200"/>
<meta property="og:image:height" content="630"/>
<meta property="og:image:alt" content="Division 25 — Test Equipment, Calibration &amp; Engineering Quality — AGL Testing &amp; Commissioning Manual"/>
<meta property="og:locale" content="en_US"/>
<meta property="article:author" content="Precision AGL Academy"/>
<meta property="article:section" content="Airfield Ground Lighting"/>
<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@rahulsharma_agl"/>
<meta name="twitter:title" content="Division 25 — Test Equipment &amp; Calibration"/>
<meta name="twitter:description" content="The technical-quality gate of AGL commissioning: test-equipment calibration, method traceability, acceptance limits and measurement reliability."/>
<meta name="twitter:image" content="https://rahulsharmaagl.in/assets/og/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.jpg"/>
<meta name="twitter:image:alt" content="Division 25 — Test Equipment, Calibration &amp; Engineering Quality — AGL Testing &amp; Commissioning Manual"/>
<!-- Structured Data -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@graph": [
    {
      "@type": "TechArticle",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#article",
      "headline": "Division 25 — Test Equipment, Calibration & Engineering Quality",
      "description": "The technical-quality gate of AGL commissioning: test-equipment calibration, method traceability, acceptance limits and measurement reliability.",
      "inLanguage": "en",
      "isPartOf": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#webpage"
      },
      "author": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "publisher": {
        "@type": "Organization",
        "@id": "https://rahulsharmaagl.in/#organization",
        "name": "Precision AGL Academy",
        "url": "https://rahulsharmaagl.in/"
      },
      "about": "Airfield Ground Lighting (AGL) testing and commissioning procedures",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html",
      "mainEntityOfPage": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#webpage"
      },
      "keywords": "test equipment calibration, engineering quality, measurement traceability, AGL commissioning quality assurance, calibration standards, Division 25",
      "image": {
        "@type": "ImageObject",
        "url": "https://rahulsharmaagl.in/assets/og/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.jpg",
        "width": 1200,
        "height": 630
      },
      "isAccessibleForFree": true,
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#breadcrumb"
      },
      "hasPart": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#topics"
      }
    },
    {
      "@type": "WebPage",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#webpage",
      "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html",
      "name": "Division 25 — Test Equipment, Calibration & Engineering Quality",
      "description": "The technical-quality gate of AGL commissioning: test-equipment calibration, method traceability, acceptance limits and measurement reliability.",
      "inLanguage": "en",
      "isPartOf": {
        "@type": "WebSite",
        "@id": "https://rahulsharmaagl.in/#website",
        "name": "AGL Testing & Commissioning Manual",
        "url": "https://rahulsharmaagl.in/index.html"
      },
      "breadcrumb": {
        "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#breadcrumb"
      }
    },
    {
      "@type": "BreadcrumbList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#breadcrumb",
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Home",
          "item": "https://rahulsharmaagl.in/index.html"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Testing & Commissioning Manual",
          "item": "https://rahulsharmaagl.in/testing-commissioning-manual.html"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Division 25 — Test Equipment, Calibration & Engineering Quality",
          "item": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html"
        }
      ]
    },
    {
      "@type": "ItemList",
      "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#topics",
      "name": "Division 25 Topics",
      "numberOfItems": 35,
      "itemListElement": [
        {
          "@type": "ListItem",
          "position": 1,
          "name": "Insulation-Resistance Tester",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-001"
        },
        {
          "@type": "ListItem",
          "position": 2,
          "name": "Earth-Resistance Tester",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-002"
        },
        {
          "@type": "ListItem",
          "position": 3,
          "name": "Multimeter",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-003"
        },
        {
          "@type": "ListItem",
          "position": 4,
          "name": "Clamp Meter",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-004"
        },
        {
          "@type": "ListItem",
          "position": 5,
          "name": "Power Analyzer",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-005"
        },
        {
          "@type": "ListItem",
          "position": 6,
          "name": "High-Voltage Test Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-006"
        },
        {
          "@type": "ListItem",
          "position": 7,
          "name": "Cable-Test Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-007"
        },
        {
          "@type": "ListItem",
          "position": 8,
          "name": "CCR Test Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-008"
        },
        {
          "@type": "ListItem",
          "position": 9,
          "name": "Photometric Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-009"
        },
        {
          "@type": "ListItem",
          "position": 10,
          "name": "Colour-Measurement Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-010"
        },
        {
          "@type": "ListItem",
          "position": 11,
          "name": "Alignment Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-011"
        },
        {
          "@type": "ListItem",
          "position": 12,
          "name": "Optical Measurement Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-012"
        },
        {
          "@type": "ListItem",
          "position": 13,
          "name": "Communication-Test Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-013"
        },
        {
          "@type": "ListItem",
          "position": 14,
          "name": "Network-Test Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-014"
        },
        {
          "@type": "ListItem",
          "position": 15,
          "name": "Calibration Equipment",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-015"
        },
        {
          "@type": "ListItem",
          "position": 16,
          "name": "Calibration-Status Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-016"
        },
        {
          "@type": "ListItem",
          "position": 17,
          "name": "Calibration-Certificate Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-017"
        },
        {
          "@type": "ListItem",
          "position": 18,
          "name": "Calibration Interval Control",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-018"
        },
        {
          "@type": "ListItem",
          "position": 19,
          "name": "Instrument Identification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-019"
        },
        {
          "@type": "ListItem",
          "position": 20,
          "name": "Measurement Traceability",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-020"
        },
        {
          "@type": "ListItem",
          "position": 21,
          "name": "Measurement Uncertainty Awareness",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-021"
        },
        {
          "@type": "ListItem",
          "position": 22,
          "name": "Out-of-Calibration Equipment Control",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-022"
        },
        {
          "@type": "ListItem",
          "position": 23,
          "name": "Instrument Maintenance",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-023"
        },
        {
          "@type": "ListItem",
          "position": 24,
          "name": "Instrument Storage",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-024"
        },
        {
          "@type": "ListItem",
          "position": 25,
          "name": "Instrument Pre-Use Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-025"
        },
        {
          "@type": "ListItem",
          "position": 26,
          "name": "Test-Method Validation",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-026"
        },
        {
          "@type": "ListItem",
          "position": 27,
          "name": "Test-Result Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-027"
        },
        {
          "@type": "ListItem",
          "position": 28,
          "name": "Acceptance-Limit Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-028"
        },
        {
          "@type": "ListItem",
          "position": 29,
          "name": "Test-Data Quality Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-029"
        },
        {
          "@type": "ListItem",
          "position": 30,
          "name": "Repeatability Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-030"
        },
        {
          "@type": "ListItem",
          "position": 31,
          "name": "Test-Record Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-031"
        },
        {
          "@type": "ListItem",
          "position": 32,
          "name": "Technical Review",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-032"
        },
        {
          "@type": "ListItem",
          "position": 33,
          "name": "Independent Verification",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-033"
        },
        {
          "@type": "ListItem",
          "position": 34,
          "name": "Revision Control",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-034"
        },
        {
          "@type": "ListItem",
          "position": 35,
          "name": "Test-Procedure Audit",
          "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#tc-teq-035"
        }
      ]
    }
  ]
}
</script>
<!-- Structured Data: FAQPage -->
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#faq",
  "url": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html",
  "inLanguage": "en",
  "isPartOf": {
    "@id": "https://rahulsharmaagl.in/testing-commissioning-division-25-test-equipment-calibration-engineering-quality.html#article"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "What is Division 25 — Test Equipment, Calibration & Engineering Quality in the AGL Testing & Commissioning Manual?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 25 of the AGL Testing & Commissioning Manual covers Test Equipment, Calibration & Engineering Quality. Every division before this one produces a result. Division 25 asks whether that result can be trusted — was the instrument correctly identified, in calibration, and appropriate for the method used; was the acceptance limit traceable to an approved basis; was the record reviewed. It is deliberately positioned as the final technical-quality division of the framework, because the validity of every preceding test in Divisions 01–24 depends on the reliability of the test equipment, the suitability of the test method, and the quality of the recorded measurement behind it. It contains 35 topics (TC-TEQ-001 to TC-TEQ-035) organised into 3 groups (A–C), each topic with its own verification checks."
      }
    },
    {
      "@type": "Question",
      "name": "What is the philosophy behind Division 25 — Test Equipment, Calibration & Engineering Quality?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Governing Principle: a test result is only as reliable as the test method, test equipment, calibration status, measurement conditions, and technical review supporting that result. Division 25 does not repeat the performance tests of earlier divisions — it audits the instruments, calibration status, and review process that stand behind them."
      }
    },
    {
      "@type": "Question",
      "name": "What is the step-by-step sequence in Division 25?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Every critical measurement in the manual is expected to pass through the same result-quality gate before it is treated as evidence of compliance. Steps: Test Performed → Raw Value Recorded → Equipment & Calibration Verified → Acceptance Limit Verified → Result Evaluated → Technical Review → Retest If Required → Final Acceptance. Focus areas: Test equipment control; Calibration & traceability; Test method validity; Technical review & evidence."
      }
    },
    {
      "@type": "Question",
      "name": "Which topics does Division 25 cover?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Division 25 has 35 topics in 3 groups. A — Test Equipment: Insulation-Resistance Tester, Earth-Resistance Tester, Multimeter, Clamp Meter, Power Analyzer, High-Voltage Test Equipment, Cable-Test Equipment, CCR Test Equipment, Photometric Equipment, Colour-Measurement Equipment, Alignment Equipment, Optical Measurement Equipment, Communication-Test Equipment, Network-Test Equipment, Calibration Equipment. B — Calibration: Calibration-Status Verification, Calibration-Certificate Verification, Calibration Interval Control, Instrument Identification, Measurement Traceability, Measurement Uncertainty Awareness, Out-of-Calibration Equipment Control, Instrument Maintenance, Instrument Storage, Instrument Pre-Use Verification. C — Test Quality: Test-Method Validation, Test-Result Review, Acceptance-Limit Verification, Test-Data Quality Review, Repeatability Verification, Test-Record Review, Technical Review, Independent Verification, Revision Control, Test-Procedure Audit."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Quality Gate Sequence in Division 25?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The result-quality gate runs as a fixed sequence — no critical measurement is treated as final acceptance evidence until every stage below has been satisfied. Raw Value & Unit: The raw measured value is recorded with correct units before any evaluation takes place; Equipment & Calibration: The test equipment used is correctly identified and its calibration status is valid at the time of test; Acceptance-Limit Check: The acceptance limit applied is traceable to an approved specification, drawing, standard, or procedure; Result Evaluation: The measured value is evaluated against the correct acceptance limit for a Pass/Fail outcome; Technical Review: The result and its supporting evidence are independently reviewed for completeness and consistency; Retest / Corrective Action: Retesting or corrective action is completed and documented wherever required; Final Acceptance: The reviewed, traceable result is closed out and archived as part of the commissioning record."
      }
    },
    {
      "@type": "Question",
      "name": "What engineering quality principles apply in Division 25?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Eight principles run underneath every topic in this division — they are what the checklists above exist to enforce. (1) Measurement Traceability — Every critical result should be traceable to the instrument and calibration status; (2) Method Validity — A technically inappropriate test method cannot produce a reliable acceptance decision merely because the instrument is calibrated; (3) Acceptance-Basis Control — Acceptance limits must come from the applicable approved technical basis; (4) Raw Data Preservation — Where practical, retain the original measurement data supporting the final report; (5) Independent Review — Critical results should receive appropriate technical review; (6) Out-of-Calibration Control — Results potentially affected by invalid equipment must be identified and technically assessed; (7) Revision Control — Only the approved/current test procedure should be used; (8) Evidence-Based Acceptance — A Pass/Fail decision should be supported by identifiable technical evidence."
      }
    },
    {
      "@type": "Question",
      "name": "What happens when an instrument is found out of calibration in Division 25?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "When an instrument is discovered out of calibration mid-project, the same nine-step sequence applies regardless of which division's test it affects. (1) Identify — Determine which instrument is out of calibration; (2) Remove From Service — Stop use of the instrument immediately; (3) Identify Affected Tests — Determine which tests and dates used the instrument; (4) Review History — Check the calibration history and prior due dates; (5) Assess Impact — Determine the potential impact on affected results; (6) Technical Assessment — Formally review the affected results; (7) Retest — Retest where required and update results; (8) Document — Record the corrective action taken; (9) Return to Service — Restore the equipment to controlled status once recalibrated."
      }
    }
  ]
}
</script>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.6.0/css/all.min.css"/>
<link href="https://fonts.googleapis.com/css2?family=Bebas+Neue&family=Barlow:wght@300;400;500;600;700&family=Barlow+Condensed:wght@400;500;600;700;800&display=swap" rel="stylesheet"/>
<style>
  *{margin:0;padding:0;box-sizing:border-box;}
  html{scroll-behavior:smooth;}
  :root{--dark:#060d1a;--navy:#0a1628;--card:#0d1e38;--gold:#FFB400;--red:#E63946;--cyan:#00d4ff;--green:#2ecc71;--text:#c8d8f0;--white:#f0f4ff;--border:rgba(255,255,255,0.07);}
  body{font-family:'Barlow',sans-serif;background:var(--dark);color:var(--white);overflow-x:hidden;}
  body::before{content:'';position:fixed;inset:0;background-image:repeating-linear-gradient(90deg, rgba(255,180,0,0.03) 0px, rgba(255,180,0,0.03) 1px, transparent 1px, transparent 80px),repeating-linear-gradient(0deg, rgba(255,255,255,0.02) 0px, rgba(255,255,255,0.02) 1px, transparent 1px, transparent 80px);pointer-events:none;z-index:0;}

  nav{position:fixed;top:0;left:0;right:0;z-index:1000;padding:0 40px;height:70px;display:flex;align-items:center;justify-content:space-between;background:rgba(6,13,26,0.95);backdrop-filter:blur(20px);border-bottom:1px solid rgba(255,180,0,0.3);}
  .nav-logo{font-family:'Bebas Neue',sans-serif;font-size:26px;letter-spacing:3px;color:var(--white);text-decoration:none;}
  .nav-logo span{color:var(--gold);}
  .nav-links{display:flex;gap:28px;list-style:none;}
  .nav-links a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:1.5px;text-transform:uppercase;transition:color .3s;}
  .nav-links a:hover,.nav-links a.active{color:var(--gold);}
  .nav-cta{padding:10px 24px;border:1px solid var(--gold);color:var(--gold);border-radius:6px;font-size:13px;font-weight:600;letter-spacing:1px;text-transform:uppercase;text-decoration:none;transition:all .3s;}
  .nav-cta:hover{background:var(--gold);color:#000;}
  .hamburger{display:none;flex-direction:column;gap:5px;cursor:pointer;}
  .hamburger span{width:24px;height:2px;background:var(--white);}
  @media(max-width:1000px){.nav-links,.nav-cta{display:none;} .hamburger{display:flex;}}

  .breadcrumb{padding:110px 40px 0;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .breadcrumb a{color:var(--text);text-decoration:none;font-size:13px;font-weight:600;letter-spacing:.5px;}
  .breadcrumb a:hover{color:var(--gold);}
  .breadcrumb span{color:var(--text);opacity:.4;margin:0 8px;}
  .breadcrumb .current{color:var(--gold);}

  .page-hero{padding:40px 40px 40px;max-width:1300px;margin:auto;position:relative;z-index:1;}
  .page-tag{display:inline-flex;align-items:center;gap:8px;padding:6px 16px;border:1px solid rgba(0,212,255,0.25);background:rgba(0,212,255,0.06);border-radius:100px;font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--cyan);margin-bottom:22px;}
  .page-title{font-family:'Bebas Neue',sans-serif;font-size:60px;letter-spacing:2px;line-height:1;margin-bottom:18px;}
  .page-title span{color:var(--gold);}
  .page-sub{font-size:17px;line-height:1.8;color:var(--text);max-width:820px;}
  @media(max-width:768px){.page-title{font-size:34px;}}

  .distinct-note{margin-top:22px;display:flex;align-items:flex-start;gap:12px;padding:14px 20px;background:rgba(0,212,255,0.04);border:1px solid rgba(0,212,255,0.18);border-radius:10px;max-width:840px;}
  .distinct-note i{color:var(--cyan);font-size:14px;margin-top:2px;}
  .distinct-note p{font-size:12.5px;color:var(--text);line-height:1.7;}
  .distinct-note strong{color:var(--cyan);}

  .stat-strip{max-width:1300px;margin:36px auto 0;padding:0 40px;display:grid;grid-template-columns:repeat(4,1fr);gap:16px;position:relative;z-index:1;}
  .stat-box{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px 20px;}
  .stat-box .num{font-family:'Bebas Neue',sans-serif;font-size:32px;color:var(--gold);letter-spacing:1px;line-height:1;}
  .stat-box .lbl{font-size:11px;color:var(--text);letter-spacing:1px;text-transform:uppercase;margin-top:6px;}
  @media(max-width:800px){.stat-strip{grid-template-columns:repeat(2,1fr);}}

  section{padding:70px 0 0;position:relative;z-index:1;}
  section.last{padding-bottom:90px;}
  .container{width:100%;max-width:1300px;margin:auto;padding:0 40px;}

  .section-head{margin-bottom:36px;display:flex;align-items:flex-end;justify-content:space-between;gap:20px;flex-wrap:wrap;}
  .section-head h2{font-family:'Bebas Neue',sans-serif;font-size:34px;letter-spacing:1px;}
  .section-head h2 span{color:var(--gold);}
  .section-head p{font-size:14px;color:var(--text);margin-top:8px;max-width:740px;line-height:1.7;}
  .section-count{font-family:'Bebas Neue',sans-serif;font-size:15px;color:var(--gold);letter-spacing:1px;white-space:nowrap;padding-bottom:4px;}

  /* methodology flow */
  .flow-wrap{display:flex;align-items:center;flex-wrap:wrap;gap:8px;}
  .flow-step{display:flex;align-items:center;gap:10px;padding:12px 16px;background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:10px;}
  .flow-step span{font-size:12.5px;font-weight:600;color:var(--white);letter-spacing:.3px;white-space:nowrap;}
  .flow-arrow{color:var(--text);opacity:.35;font-size:12px;}
  @media(max-width:900px){.flow-wrap{flex-direction:column;align-items:stretch;} .flow-arrow{transform:rotate(90deg);align-self:center;}}

  .condition-row{display:flex;flex-wrap:wrap;gap:12px;margin-top:26px;}
  .condition-pill{padding:9px 18px;border-radius:100px;background:rgba(0,212,255,0.06);border:1px solid rgba(0,212,255,0.2);font-size:12.5px;font-weight:600;color:var(--cyan);letter-spacing:.3px;}

  /* gate table */
  .freq-table{width:100%;border-collapse:collapse;border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .freq-table thead th{background:rgba(255,255,255,0.04);text-align:left;padding:14px 20px;font-size:11px;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);border-bottom:1px solid var(--border);}
  .freq-table tbody td{padding:14px 20px;font-size:13.5px;color:var(--text);border-bottom:1px solid var(--border);}
  .freq-table tbody tr:last-child td{border-bottom:none;}
  .freq-table tbody tr:hover{background:rgba(255,255,255,0.02);}
  .freq-table td.freq-name{color:var(--white);font-weight:600;white-space:nowrap;}

  /* group tabs */
  .group-nav{display:flex;gap:10px;flex-wrap:wrap;margin-bottom:34px;position:sticky;top:70px;z-index:50;background:rgba(6,13,26,0.94);backdrop-filter:blur(14px);padding:14px 0;border-bottom:1px solid var(--border);}
  .group-nav a{padding:9px 18px;border-radius:100px;border:1px solid var(--border);background:rgba(255,255,255,0.02);color:var(--text);text-decoration:none;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;transition:all .25s;}
  .group-nav a:hover{border-color:rgba(255,180,0,0.35);color:var(--gold);}

  .group-block{margin-bottom:64px;}
  .group-block:last-child{margin-bottom:0;}
  .group-head{display:flex;align-items:baseline;gap:14px;margin-bottom:20px;padding-bottom:14px;border-bottom:1px solid var(--border);}
  .group-letter{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);}
  .group-head h3{font-size:19px;font-weight:700;color:var(--white);}
  .group-head .group-tally{margin-left:auto;font-size:11.5px;color:var(--text);letter-spacing:.5px;}

  /* topic accordion cards — matching SOP library style */
  .topic-list{display:flex;flex-direction:column;gap:10px;}
  .topic-card{background:var(--card);border:1px solid var(--border);border-radius:12px;margin-bottom:0;overflow:hidden;}
  .topic-card[open]{border-color:rgba(255,180,0,0.25);}
  .topic-card summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;}
  .topic-card summary::-webkit-details-marker{display:none;}
  .topic-card .code-badge{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 11px;border-radius:5px;white-space:nowrap;}
  .topic-card .topic-title{font-size:14.5px;font-weight:600;color:var(--white);flex-grow:1;}
  .topic-card .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .topic-card[open] .chev{transform:rotate(180deg);}
  .topic-card summary:hover{background:rgba(255,255,255,0.02);}
  .topic-body{padding:4px 24px 26px;border-top:1px solid var(--border);}
  .tfield{margin-bottom:18px;}
  .tfield h5{font-family:'Bebas Neue',sans-serif;font-size:13.5px;letter-spacing:1px;color:var(--gold);margin-bottom:9px;display:flex;align-items:center;gap:8px;}
  .tfield h5 i{font-size:12px;}
  .tfield p{font-size:12.5px;color:var(--text);line-height:1.75;margin-bottom:8px;}
  .tfield p:last-child{margin-bottom:0;}
  .tfield p strong{color:var(--white);}
  .tfield ul{margin-left:18px;margin-bottom:8px;}
  .tfield ul li{font-size:12.5px;color:var(--text);line-height:1.8;margin-bottom:4px;}
  .tfield:last-child ul{margin-bottom:0;}
  .tfield.risk{background:rgba(230,57,70,0.05);border:1px solid rgba(230,57,70,0.18);border-radius:8px;padding:12px 14px;}
  .tfield.risk h5{color:var(--red);}
  .tfield.risk p strong{color:var(--red);}
  .tfield .check-block{margin-bottom:14px;}
  .tfield .check-block:last-child{margin-bottom:0;}
  .tfield .check-lbl{font-family:'Bebas Neue',sans-serif;font-size:12px;letter-spacing:1px;text-transform:uppercase;color:var(--cyan);margin-bottom:6px;}
  .tfield table.class-table{width:100%;border-collapse:collapse;margin-top:10px;}
  .tfield table.class-table th{background:rgba(255,255,255,0.04);color:var(--gold);font-size:10.5px;text-transform:uppercase;letter-spacing:1px;padding:8px 12px;text-align:left;border:1px solid var(--border);}
  .tfield table.class-table td{padding:8px 12px;font-size:12.5px;color:var(--text);border:1px solid var(--border);}
  .tfield table.class-table .class-name{color:var(--white);font-weight:700;}
  .download-box{margin-top:6px;display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:16px 18px;background:rgba(255,180,0,0.06);border:1px solid rgba(255,180,0,0.25);border-radius:10px;}
  .download-box p{font-size:12px;color:var(--text);line-height:1.6;flex:1 1 260px;margin:0;}
  .download-box p strong{color:var(--gold);}
  .download-btn{display:inline-flex;align-items:center;gap:9px;padding:11px 20px;background:var(--gold);color:#000;border:none;border-radius:7px;font-family:'Barlow',sans-serif;font-size:12.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase;cursor:pointer;white-space:nowrap;transition:transform .2s;}
  .download-btn:hover{transform:translateY(-2px);}
  .download-btn i{font-size:13px;}

  /* gate steps */
  .gate-steps{display:grid;grid-template-columns:repeat(4,1fr);gap:14px;}
  @media(max-width:1000px){.gate-steps{grid-template-columns:repeat(2,1fr);}}
  @media(max-width:560px){.gate-steps{grid-template-columns:1fr;}}
  .gate-step{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:12px;padding:18px;}
  .gate-step .dnum{font-family:'Bebas Neue',sans-serif;font-size:22px;color:var(--cyan);margin-bottom:8px;}
  .gate-step h5{font-size:13px;color:var(--white);margin-bottom:6px;}
  .gate-step p{font-size:12px;color:var(--text);line-height:1.6;}

  /* principles */
  .principle-grid{display:grid;grid-template-columns:repeat(2,1fr);gap:16px;}
  @media(max-width:800px){.principle-grid{grid-template-columns:1fr;}}
  .principle-card{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:20px 22px;display:flex;gap:16px;}
  .principle-card .pnum{font-family:'Bebas Neue',sans-serif;font-size:26px;color:var(--gold);min-width:32px;}
  .principle-card h4{font-size:14px;color:var(--white);margin-bottom:6px;}
  .principle-card p{font-size:12.5px;color:var(--text);line-height:1.65;}

  footer{padding:30px 40px;border-top:1px solid rgba(255,255,255,0.06);display:flex;align-items:center;justify-content:space-between;flex-wrap:wrap;gap:15px;position:relative;z-index:1;}
  /* academy cta (matches component-page academy-cta design) */
  .block-label{display:inline-flex;align-items:center;gap:10px;font-size:12px;font-weight:700;letter-spacing:2.5px;text-transform:uppercase;color:var(--gold);margin-bottom:16px;}
  .block-label::before{content:'';width:30px;height:1px;background:var(--gold);}
  .block-title{font-family:'Bebas Neue',sans-serif;font-size:36px;letter-spacing:1px;line-height:1;margin-bottom:20px;}
  .academy-cta{position:relative;background:linear-gradient(160deg,#0d1e38,#0a1628 60%,#0d1e38);border:1px solid rgba(255,180,0,0.25);border-radius:20px;padding:50px;overflow:hidden;margin:50px 0;}
  .academy-cta::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;background:linear-gradient(90deg,var(--gold),var(--cyan));}
  .academy-cta-grid{display:grid;grid-template-columns:1.3fr 1fr;gap:40px;align-items:center;}
  @media(max-width:900px){.academy-cta-grid{grid-template-columns:1fr;}}
  .academy-cta p{color:var(--text);font-size:15px;line-height:1.7;margin-bottom:14px;max-width:560px;}
  .academy-cta-actions{display:flex;gap:14px;flex-wrap:wrap;margin-top:24px;}
  .academy-pathway{background:rgba(255,255,255,0.03);border:1px solid var(--border);border-radius:14px;padding:22px 20px;}
  .academy-pathway-label{font-size:11px;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;color:var(--gold);margin-bottom:14px;}
  .academy-pathway-flow{display:flex;flex-wrap:wrap;align-items:center;gap:6px 4px;}
  .academy-pathway-flow span{font-family:'Barlow Condensed',sans-serif;font-size:13.5px;font-weight:600;color:var(--white);background:rgba(255,180,0,0.08);border:1px solid rgba(255,180,0,0.2);padding:5px 10px;border-radius:20px;white-space:nowrap;}
  .academy-pathway-flow i{color:var(--gold);font-size:10px;opacity:.6;}
  .btn{padding:13px 26px;border-radius:6px;font-size:13px;font-weight:700;letter-spacing:1px;text-transform:uppercase;text-decoration:none;display:inline-flex;align-items:center;gap:8px;transition:all .3s;border:none;cursor:pointer;}
  .btn-gold{background:var(--gold);color:#000;}
  .btn-gold:hover{background:#ffc933;transform:translateY(-3px);}
  .btn-outline{background:transparent;color:var(--white);border:1px solid rgba(255,255,255,0.2);}
  .btn-outline:hover{border-color:var(--gold);color:var(--gold);}
  footer p{font-size:13px;color:var(--text);}
  footer p strong{color:var(--gold);}
  .footer-links{display:flex;gap:25px;flex-wrap:wrap;}
  .footer-links a{font-size:12px;font-weight:600;letter-spacing:1px;text-transform:uppercase;color:var(--text);text-decoration:none;}
  .footer-links a:hover{color:var(--gold);}
  /* CONNECT-BLOCK v2.1 */
  .cx-wrap{max-width:1300px;margin:32px auto 0;padding:0 40px;position:relative;z-index:1;}
  .cx-panel{background:var(--card);border:1px solid var(--border);border-top:3px solid var(--gold);border-radius:12px;padding:22px 28px;display:grid;grid-template-columns:minmax(0,1.1fr) minmax(0,1fr);gap:32px;}
  .cx-panel>div{min-width:0;}
  .cx-h{font-family:'Bebas Neue',sans-serif;font-size:26px;font-weight:400;letter-spacing:1px;line-height:1.1;color:var(--white);margin:0 0 12px;}
  .cx-row{display:flex;align-items:stretch;gap:8px;margin-bottom:8px;}
  .cx-main{flex:1;min-width:0;display:flex;align-items:center;gap:12px;padding:9px 14px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:rgba(255,255,255,0.02);color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-main:hover{border-color:var(--gold);background:rgba(255,180,0,0.06);}
  .cx-ico{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;background:rgba(255,180,0,0.1);color:var(--gold);font-size:14px;}
  .cx-text{display:flex;flex-direction:column;min-width:0;}
  .cx-label{font-size:12px;font-weight:600;color:var(--text);line-height:1.2;}
  .cx-phone{font-family:'Bebas Neue',sans-serif;font-size:24px;letter-spacing:1.5px;line-height:1.1;color:var(--gold);}
  .cx-mail{font-size:14.5px;font-weight:600;line-height:1.3;overflow-wrap:anywhere;}
  .cx-copy{flex:none;min-width:58px;display:inline-flex;flex-direction:column;align-items:center;justify-content:center;gap:2px;padding:0 10px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;background:transparent;color:var(--text);font:600 11.5px 'Barlow',sans-serif;cursor:pointer;transition:border-color .2s,color .2s;}
  .cx-copy:hover{border-color:var(--cyan);color:var(--cyan);}
  .cx-copy.done{border-color:var(--green);color:var(--green);}
  .cx-social{display:grid;grid-template-columns:1fr 1fr;gap:8px;}
  .cx-soc{display:flex;align-items:center;gap:10px;min-width:0;padding:9px 12px;border:1px solid rgba(255,255,255,0.12);border-radius:8px;color:var(--white);text-decoration:none;transition:border-color .2s,background-color .2s;}
  .cx-soc i{flex:none;width:34px;height:34px;border-radius:8px;display:inline-flex;align-items:center;justify-content:center;font-size:15px;background:rgba(255,255,255,0.06);color:var(--c);transition:background-color .2s,color .2s;}
  .cx-soc:hover{border-color:var(--c);background:rgba(255,255,255,0.03);}
  .cx-soc:hover i{background:var(--c);color:#06101f;}
  .cx-soc span{display:flex;flex-direction:column;min-width:0;}
  .cx-soc b{font-size:13.5px;font-weight:700;line-height:1.2;}
  .cx-soc small{font-size:11.5px;color:var(--text);overflow-wrap:anywhere;line-height:1.25;}
  .cx-yt{--c:#ff4e45;}.cx-in{--c:#4da3ff;}.cx-ig{--c:#ff6aa8;}.cx-fb{--c:#6ea0ff;}
  .cx-main:focus-visible,.cx-copy:focus-visible,.cx-soc:focus-visible{outline:2px solid var(--gold);outline-offset:3px;}
  .cx-sr{position:absolute;width:1px;height:1px;overflow:hidden;clip:rect(0 0 0 0);white-space:nowrap;}
  @media(max-width:860px){.cx-panel{grid-template-columns:minmax(0,1fr);gap:22px;}}
  @media(max-width:600px){.cx-wrap{padding:0 18px;margin-top:24px;}.cx-panel{padding:18px 16px;}.cx-ico{display:none;}.cx-phone{font-size:23px;white-space:nowrap;}.cx-mail{font-size:13px;}.cx-copy{min-width:52px;padding:0 6px;}.cx-social{grid-template-columns:1fr;}}
  @media(prefers-reduced-motion:reduce){.cx-main,.cx-soc,.cx-soc i,.cx-copy{transition:none;}}
  /* FAQ */
  .faq-list{display:flex;flex-direction:column;gap:10px;max-width:960px;}
  .faq-item{background:var(--card);border:1px solid var(--border);border-radius:12px;overflow:hidden;}
  .faq-item summary{list-style:none;cursor:pointer;padding:16px 20px;display:flex;align-items:center;gap:14px;font-size:14.5px;font-weight:600;color:var(--white);line-height:1.5;}
  .faq-item summary::-webkit-details-marker{display:none;}
  .faq-item summary:hover{background:rgba(255,255,255,0.02);}
  .faq-item summary:focus-visible{outline:2px solid var(--gold);outline-offset:-2px;}
  .faq-item .faq-q{flex-grow:1;}
  .faq-item .faq-num{font-family:'Bebas Neue',sans-serif;font-size:13px;letter-spacing:1.5px;color:#000;background:var(--gold);padding:4px 10px;border-radius:5px;white-space:nowrap;}
  .faq-item .chev{color:var(--text);font-size:12px;transition:transform .25s;}
  .faq-item[open] .chev{transform:rotate(180deg);}
  .faq-item[open] summary{border-bottom:1px solid var(--border);}
  .faq-a{padding:16px 24px 20px;font-size:14px;line-height:1.85;color:var(--text);}

  /* mobile fit: long flow-step labels wrap; wide tables scroll inside themselves */
  @media(max-width:900px){.flow-step{min-width:0;}.flow-step span{white-space:normal;}}
  @media(max-width:760px){table.freq-table,table.div-table,table.class-table,table.status-table,table.struct-table,table.dash-table,table.mini-table{display:block;max-width:100%;overflow-x:auto;-webkit-overflow-scrolling:touch;}.part-divider .part-tag{white-space:normal;}}

/* LEGAL-NOTICE v1.0 */
.legal-banner{max-width:1300px;margin:14px auto 0;padding:0 40px;position:relative;z-index:1;}
.legal-banner-inner{background:rgba(230,57,70,0.08);border:1px solid rgba(230,57,70,0.35);border-left:4px solid var(--red,#E63946);border-radius:8px;padding:12px 16px;font-size:13px;line-height:1.65;color:var(--text,#c8d8f0);}
.legal-banner-inner strong{color:var(--gold,#FFB400);}
.legal-banner-inner a{color:var(--cyan,#00d4ff);font-weight:600;white-space:nowrap;}
.legal-wrap{max-width:1300px;margin:56px auto 40px;padding:0 40px;position:relative;z-index:1;}
.legal-box{background:var(--card,#0d1e38);border:1px solid var(--border,rgba(255,255,255,0.08));border-top:3px solid var(--gold,#FFB400);border-radius:12px;padding:26px 28px;}
.legal-title{font-family:'Bebas Neue',sans-serif;font-size:30px;letter-spacing:1px;color:var(--white,#f0f4ff);font-weight:400;margin:0 0 4px;}
.legal-lead{font-size:13px;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum{background:rgba(255,180,0,0.06);border-left:3px solid var(--gold,#FFB400);border-radius:6px;padding:12px 14px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);margin:0 0 16px;}
.legal-addendum strong{color:var(--gold,#FFB400);}
.legal-list{margin:0;padding-left:20px;font-size:13.5px;line-height:1.7;color:var(--text,#c8d8f0);}
.legal-list li{margin-bottom:9px;}
.legal-list strong{color:var(--white,#f0f4ff);}
.legal-meta{font-size:12px;color:var(--text,#c8d8f0);opacity:.8;margin:14px 0 0;}
.legal-meta a,.legal-list a{color:var(--cyan,#00d4ff);}.legal-wrap{scroll-margin-top:90px;}
@media(max-width:600px){.legal-banner,.legal-wrap{padding:0 18px;}.legal-box{padding:20px 16px;}}
</style>
<link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
<link rel="icon" type="image/png" href="/favicon.png"/>
<link rel="icon" href="/favicon.ico" sizes="any"/>
<link rel="apple-touch-icon" href="/apple-touch-icon.png"/>
<style id="heading-parity">@media (min-width:769px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp1{border-bottom-color:rgb(255, 180, 0)!important;border-top-color:rgb(255, 180, 0)!important;color:rgb(255, 180, 0)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:481px) and (max-width:768px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (max-width:480px){html body .hp2{border-bottom-color:rgb(230, 57, 70)!important;border-top-color:rgb(230, 57, 70)!important;color:rgb(230, 57, 70)!important;display:flex!important;font-family:"Bebas Neue", sans-serif!important;font-size:13.5px!important;letter-spacing:1px!important;margin-bottom:9px!important}}@media (min-width:769px){html body .hp3{font-size:14px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp3{font-size:14px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp3{font-size:14px!important;margin-bottom:6px!important}}@media (min-width:769px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (min-width:481px) and (max-width:768px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}@media (max-width:480px){html body .hp4{font-size:13px!important;margin-bottom:6px!important}}</style>
<script async src="https://www.googletagmanager.com/gtm.js?id=GTM-NWH2F4KN"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
</script>
</head>
<body>

<nav id="navbar">
  <a href="index.html" class="nav-logo">PRECISION AGL <span>ACADEMY</span></a>
  <ul class="nav-links">
    <li><a href="index.html#about">About</a></li>
    <li><a href="index.html#knowledge-hub">Knowledge Hub</a></li>
    <li><a href="maintenance-handbook.html">Maintenance Handbook</a></li>
    <li><a href="inspection-handbook.html">Inspection Handbook</a></li>
    <li><a href="troubleshooting-atlas.html">Troubleshooting</a></li>
    <li><a href="sop-library.html">SOP Library</a></li>
    <li><a href="testing-commissioning-manual.html" class="active">Testing &amp; Commissioning</a></li>
    <li><a href="index.html#contact">Contact</a></li>
  </ul>
  <a href="index.html#contact" class="nav-cta">Get in Touch</a>
  <div class="hamburger"><span></span><span></span><span></span></div>
</nav>

<div class="breadcrumb">
  <a href="index.html">Home</a><span>/</span>
  <a href="testing-commissioning-manual.html">Testing &amp; Commissioning Manual</a><span>/</span>
  <span class="current">Division 25 — Test Equipment, Calibration &amp; Engineering Quality</span>
</div>

<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-banner" role="note" aria-label="Safety and professional disclaimer"><div class="legal-banner-inner"><strong>Safety-critical technical reference &mdash; read before use.</strong> Independent educational guidance for qualified AGL personnel. It is not an approved procedure or regulatory instruction and does not replace your aerodrome&rsquo;s permit-to-work, isolation/LOTO and maintenance procedures or the manufacturer&rsquo;s instructions. Series-circuit AGL equipment can carry lethal voltages. <a href="#legal-disclaimer">Read the full disclaimer &darr;</a></div></div>
<div class="page-hero">
  <div class="page-tag"><i class="fa-solid fa-magnifying-glass-chart"></i> Division 25 &middot; TEQ &middot; Final Technical-Quality Gate</div>
  <h1 class="page-title">Test Equipment, Calibration <span>&amp; Engineering Quality</span></h1>
  <p class="page-sub">Every division before this one produces a result. Division 25 asks whether that result can be trusted — was the instrument correctly identified, in calibration, and appropriate for the method used; was the acceptance limit traceable to an approved basis; was the record reviewed. It is deliberately positioned as the final technical-quality division of the framework, because the validity of every preceding test in Divisions 01&ndash;24 depends on the reliability of the test equipment, the suitability of the test method, and the quality of the recorded measurement behind it.</p>

  <div class="distinct-note"><i class="fa-solid fa-circle-info"></i><p><strong>Governing Principle:</strong> a test result is only as reliable as the test method, test equipment, calibration status, measurement conditions, and technical review supporting that result. Division 25 does not repeat the performance tests of earlier divisions — it audits the instruments, calibration status, and review process that stand behind them.</p></div>
</div>

<div class="stat-strip">
  <div class="stat-box"><div class="num">35</div><div class="lbl">Topics in Division</div></div>
  <div class="stat-box"><div class="num">03</div><div class="lbl">Quality Groups (A&ndash;C)</div></div>
  <div class="stat-box"><div class="num">08</div><div class="lbl">Engineering Quality Principles</div></div>
  <div class="stat-box"><div class="num">09</div><div class="lbl">Step Out-of-Calibration Response</div></div>
</div>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Quality <span>Philosophy</span></h2>
      <p>Every critical measurement in the manual is expected to pass through the same result-quality gate before it is treated as evidence of compliance.</p>
    </div>
    <div class="flow-wrap">
      <div class="flow-step"><span>Test Performed</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Raw Value Recorded</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Equipment &amp; Calibration Verified</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Acceptance Limit Verified</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Result Evaluated</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Technical Review</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Retest If Required</span></div><i class="fa-solid fa-arrow-right flow-arrow"></i>
      <div class="flow-step"><span>Final Acceptance</span></div>
    </div>
    <div class="condition-row">
      <span class="condition-pill">Test equipment control</span>
      <span class="condition-pill">Calibration &amp; traceability</span>
      <span class="condition-pill">Test method validity</span>
      <span class="condition-pill">Technical review &amp; evidence</span>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Quality Gate <span>Sequence</span></h2>
      <p>The result-quality gate runs as a fixed sequence — no critical measurement is treated as final acceptance evidence until every stage below has been satisfied.</p>
    </div>
    <table class="freq-table">
      <thead><tr><th>Stage</th><th>What It Confirms</th></tr></thead>
      <tbody>
        <tr><td class="freq-name">Raw Value &amp; Unit</td><td>The raw measured value is recorded with correct units before any evaluation takes place</td></tr>
        <tr><td class="freq-name">Equipment &amp; Calibration</td><td>The test equipment used is correctly identified and its calibration status is valid at the time of test</td></tr>
        <tr><td class="freq-name">Acceptance-Limit Check</td><td>The acceptance limit applied is traceable to an approved specification, drawing, standard, or procedure</td></tr>
        <tr><td class="freq-name">Result Evaluation</td><td>The measured value is evaluated against the correct acceptance limit for a Pass/Fail outcome</td></tr>
        <tr><td class="freq-name">Technical Review</td><td>The result and its supporting evidence are independently reviewed for completeness and consistency</td></tr>
        <tr><td class="freq-name">Retest / Corrective Action</td><td>Retesting or corrective action is completed and documented wherever required</td></tr>
        <tr><td class="freq-name">Final Acceptance</td><td>The reviewed, traceable result is closed out and archived as part of the commissioning record</td></tr>
      </tbody>
    </table>
  </div>
</section>

<section class="last">
  <div class="container">
    <div class="section-head">
      <h2>The 35 <span>Topics</span></h2>
      <p>Grouped as Test Equipment, Calibration, and Test Quality — click any topic to expand its verification checks and readiness criteria.</p>
    </div>
    <div class="group-nav">
      <a href="#group-a"><i class="fa-solid fa-screwdriver-wrench"></i> A — Test Equipment</a>
      <a href="#group-b">B — Calibration</a>
      <a href="#group-c">C — Test Quality</a>
    </div>

    <!-- GROUP A -->
    <div class="group-block" id="group-a">
      <div class="group-head"><span class="group-letter">A</span><h3>Test Equipment</h3><span class="group-tally">15 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-teq-001" data-search="tc-teq-001 insulation-resistance tester verification checks confirm equipment identification — make, model, and serial number verify measurement range and test-voltage capability against the circuit rating confirm calibration status is valid before use inspect test leads for damage or wear, and check battery/power condition verify display/function condition and correct test-range selection confirm applicable use — primary cable, secondary cable, equipment wiring, transformer circuits, control circuits, or other insulated circuits readiness criteria: every insulation-resistance tester used is correctly identified, in calibration, and set to the range appropriate for the circuit under test."><summary><span class="code-badge">TC-TEQ-001</span><span class="topic-title">Insulation-Resistance Tester</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm equipment identification — make, model, and serial number</li>
<li>Verify measurement range and test-voltage capability against the circuit rating</li>
<li>Confirm calibration status is valid before use</li>
<li>Inspect test leads for damage or wear, and check battery/power condition</li>
<li>Verify display/function condition and correct test-range selection</li>
<li>Confirm applicable use — primary cable, secondary cable, equipment wiring, transformer circuits, control circuits, or other insulated circuits</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every insulation-resistance tester used is correctly identified, in calibration, and set to the range appropriate for the circuit under test.</p></div></div></details>

        <details class="topic-card" id="tc-teq-002" data-search="tc-teq-002 earth-resistance tester verification checks confirm instrument identification and measurement range verify the test method capability matches the site condition inspect leads/probes for condition, and confirm calibration status verify test configuration and environmental/site conditions before measurement record instrument id and test location against every measurement record instrument id, test method, location, measured resistance, date, and calibration reference readiness criteria: instrument identity, method, and calibration reference are recorded against every earth-resistance result."><summary><span class="code-badge">TC-TEQ-002</span><span class="topic-title">Earth-Resistance Tester</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm instrument identification and measurement range</li>
<li>Verify the test method capability matches the site condition</li>
<li>Inspect leads/probes for condition, and confirm calibration status</li>
<li>Verify test configuration and environmental/site conditions before measurement</li>
<li>Record instrument ID and test location against every measurement</li>
<li>Record instrument ID, test method, location, measured resistance, date, and calibration reference</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> instrument identity, method, and calibration reference are recorded against every earth-resistance result.</p></div></div></details>

        <details class="topic-card" id="tc-teq-003" data-search="tc-teq-003 multimeter verification checks confirm the cat rating is appropriate to the intended measurement inspect leads and fuses for condition, and check the display verify calibration and functional condition confirm the correct measurement range for ac/dc voltage, resistance, continuity, current, or frequency confirm the meter is safe and suitable for the electrical environment being measured readiness criteria: the meter and leads are appropriate for the electrical environment and measurement being performed, and are within calibration."><summary><span class="code-badge">TC-TEQ-003</span><span class="topic-title">Multimeter</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the CAT rating is appropriate to the intended measurement</li>
<li>Inspect leads and fuses for condition, and check the display</li>
<li>Verify calibration and functional condition</li>
<li>Confirm the correct measurement range for AC/DC voltage, resistance, continuity, current, or frequency</li>
<li>Confirm the meter is safe and suitable for the electrical environment being measured</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the meter and leads are appropriate for the electrical environment and measurement being performed, and are within calibration.</p></div></div></details>

        <details class="topic-card" id="tc-teq-004" data-search="tc-teq-004 clamp meter verification checks confirm current range and ac/dc capability match the expected load inspect jaw condition and lead condition where applicable verify calibration and functional operation, and check the display confirm applicable use — ccr current, supply current, panel current, or equipment current readiness criteria: clamp meter range and jaw condition are confirmed suitable for the specific current measurement being performed."><summary><span class="code-badge">TC-TEQ-004</span><span class="topic-title">Clamp Meter</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm current range and AC/DC capability match the expected load</li>
<li>Inspect jaw condition and lead condition where applicable</li>
<li>Verify calibration and functional operation, and check the display</li>
<li>Confirm applicable use — CCR current, supply current, panel current, or equipment current</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> clamp meter range and jaw condition are confirmed suitable for the specific current measurement being performed.</p></div></div></details>

        <details class="topic-card" id="tc-teq-005" data-search="tc-teq-005 power analyzer verification checks confirm measurement capability against required parameters — voltage, current, power, power factor, frequency, energy, or harmonics verify voltage/current range, accuracy, and calibration status confirm connection configuration and measurement setup before test record actual measured values rather than only a pass/fail statement where quantitative performance is required readiness criteria: measurement setup and calibration are verified before test, and actual measured values are recorded wherever quantitative performance is required."><summary><span class="code-badge">TC-TEQ-005</span><span class="topic-title">Power Analyzer</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm measurement capability against required parameters — voltage, current, power, power factor, frequency, energy, or harmonics</li>
<li>Verify voltage/current range, accuracy, and calibration status</li>
<li>Confirm connection configuration and measurement setup before test</li>
<li>Record actual measured values rather than only a Pass/Fail statement where quantitative performance is required</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measurement setup and calibration are verified before test, and actual measured values are recorded wherever quantitative performance is required.</p></div></div></details>

        <details class="topic-card" id="tc-teq-006" data-search="tc-teq-006 high-voltage test equipment verification checks confirm test-voltage capability, equipment rating, and calibration verify leads, test accessories, and safety condition including interlocks/protection follow manufacturer instructions for setup and operation confirm an approved test procedure, isolation, work permit, and loto are in place before testing confirm test-area control, warning arrangements, and proving-dead requirements confirm discharge/earthing requirements are completed after test hold point: high-voltage testing does not proceed without an approved test procedure and the full set of associated safety controls in place."><summary><span class="code-badge">TC-TEQ-006</span><span class="topic-title">High-Voltage Test Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm test-voltage capability, equipment rating, and calibration</li>
<li>Verify leads, test accessories, and safety condition including interlocks/protection</li>
<li>Follow manufacturer instructions for setup and operation</li>
<li>Confirm an approved test procedure, isolation, work permit, and LOTO are in place before testing</li>
<li>Confirm test-area control, warning arrangements, and proving-dead requirements</li>
<li>Confirm discharge/earthing requirements are completed after test</li>
</ul></div><div class="tfield risk"><h4 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> high-voltage testing does not proceed without an approved test procedure and the full set of associated safety controls in place.</p></div></div></details>

        <details class="topic-card" id="tc-teq-007" data-search="tc-teq-007 cable-test equipment verification checks confirm test range, accuracy, and calibration of the continuity, insulation-resistance, resistance-measurement, or fault-location equipment used inspect test leads and accessories for condition confirm the applicable cable/test method for the circuit under test record equipment id and test configuration in the cable test report readiness criteria: equipment id and test configuration are recorded in every cable test report, with the correct method applied for the cable type."><summary><span class="code-badge">TC-TEQ-007</span><span class="topic-title">Cable-Test Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm test range, accuracy, and calibration of the continuity, insulation-resistance, resistance-measurement, or fault-location equipment used</li>
<li>Inspect test leads and accessories for condition</li>
<li>Confirm the applicable cable/test method for the circuit under test</li>
<li>Record equipment ID and test configuration in the cable test report</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> equipment ID and test configuration are recorded in every cable test report, with the correct method applied for the cable type.</p></div></div></details>

        <details class="topic-card" id="tc-teq-008" data-search="tc-teq-008 ccr test equipment verification checks confirm capability for output current, input voltage, and output voltage measurement confirm capability for current regulation, step response, and load response measurement confirm capability for protection response and alarm response verification verify equipment suitability, calibration, and measurement range confirm connection arrangement and test configuration before commissioning tests readiness criteria: ccr test equipment capability, calibration, and connection arrangement are confirmed before performance testing begins."><summary><span class="code-badge">TC-TEQ-008</span><span class="topic-title">CCR Test Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm capability for output current, input voltage, and output voltage measurement</li>
<li>Confirm capability for current regulation, step response, and load response measurement</li>
<li>Confirm capability for protection response and alarm response verification</li>
<li>Verify equipment suitability, calibration, and measurement range</li>
<li>Confirm connection arrangement and test configuration before commissioning tests</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> CCR test equipment capability, calibration, and connection arrangement are confirmed before performance testing begins.</p></div></div></details>

        <details class="topic-card" id="tc-teq-009" data-search="tc-teq-009 photometric equipment verification checks confirm photometer identification, detector configuration, and measurement range verify measurement geometry and calibration status inspect optical condition and accessories, and confirm software/configuration where applicable verify alignment and environmental conditions before testing verify the applicable test procedure is being followed record equipment identification against every result readiness criteria: photometric equipment calibration, alignment, and environmental conditions are verified and recorded before any photometric result is accepted."><summary><span class="code-badge">TC-TEQ-009</span><span class="topic-title">Photometric Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm photometer identification, detector configuration, and measurement range</li>
<li>Verify measurement geometry and calibration status</li>
<li>Inspect optical condition and accessories, and confirm software/configuration where applicable</li>
<li>Verify alignment and environmental conditions before testing</li>
<li>Verify the applicable test procedure is being followed</li>
<li>Record equipment identification against every result</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> photometric equipment calibration, alignment, and environmental conditions are verified and recorded before any photometric result is accepted.</p></div></div></details>

        <details class="topic-card" id="tc-teq-010" data-search="tc-teq-010 colour-measurement equipment verification checks confirm measurement capability against the applicable colour parameters verify calibration and optical condition confirm measurement geometry and test setup record instrument, calibration reference, measurement condition, result, and acceptance criterion readiness criteria: colour-measurement results record instrument, calibration reference, and the applicable acceptance criterion alongside the measured value."><summary><span class="code-badge">TC-TEQ-010</span><span class="topic-title">Colour-Measurement Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm measurement capability against the applicable colour parameters</li>
<li>Verify calibration and optical condition</li>
<li>Confirm measurement geometry and test setup</li>
<li>Record instrument, calibration reference, measurement condition, result, and acceptance criterion</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> colour-measurement results record instrument, calibration reference, and the applicable acceptance criterion alongside the measured value.</p></div></div></details>

        <details class="topic-card" id="tc-teq-011" data-search="tc-teq-011 alignment equipment verification checks confirm accuracy and calibration of survey, optical, digital-level, or laser alignment equipment verify the reference system and setup used confirm alignment condition against the applicable use — runway/taxiway fixtures, approach lights, papi, signs, or light bars confirm the equipment is appropriate for the specific agl fixture being aligned readiness criteria: alignment equipment accuracy, calibration, and reference system are confirmed appropriate to the specific fixture type being aligned."><summary><span class="code-badge">TC-TEQ-011</span><span class="topic-title">Alignment Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm accuracy and calibration of survey, optical, digital-level, or laser alignment equipment</li>
<li>Verify the reference system and setup used</li>
<li>Confirm alignment condition against the applicable use — runway/taxiway fixtures, approach lights, PAPI, signs, or light bars</li>
<li>Confirm the equipment is appropriate for the specific AGL fixture being aligned</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> alignment equipment accuracy, calibration, and reference system are confirmed appropriate to the specific fixture type being aligned.</p></div></div></details>

        <details class="topic-card" id="tc-teq-012" data-search="tc-teq-012 optical measurement equipment verification checks confirm optical measurement capability and detector condition verify measurement range and calibration confirm measurement geometry and software/data handling where applicable maintain traceability from instrument through measurement, fixture, and location to result readiness criteria: a clear traceability chain — instrument to measurement to fixture to location to result — is maintained for every optical measurement."><summary><span class="code-badge">TC-TEQ-012</span><span class="topic-title">Optical Measurement Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm optical measurement capability and detector condition</li>
<li>Verify measurement range and calibration</li>
<li>Confirm measurement geometry and software/data handling where applicable</li>
<li>Maintain traceability from instrument through measurement, fixture, and location to result</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> a clear traceability chain — instrument to measurement to fixture to location to result — is maintained for every optical measurement.</p></div></div></details>

        <details class="topic-card" id="tc-teq-013" data-search="tc-teq-013 communication-test equipment verification checks confirm interface compatibility with the system under test verify test capability and configuration confirm calibration where applicable, and check functional condition before use applicable to communication analyzers, interface testers, protocol diagnostic, or serial communication equipment readiness criteria: communication-test equipment configuration and interface compatibility are confirmed before use on any control or comms circuit."><summary><span class="code-badge">TC-TEQ-013</span><span class="topic-title">Communication-Test Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm interface compatibility with the system under test</li>
<li>Verify test capability and configuration</li>
<li>Confirm calibration where applicable, and check functional condition before use</li>
<li>Applicable to communication analyzers, interface testers, protocol diagnostic, or serial communication equipment</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> communication-test equipment configuration and interface compatibility are confirmed before use on any control or comms circuit.</p></div></div></details>

        <details class="topic-card" id="tc-teq-014" data-search="tc-teq-014 network-test equipment verification checks confirm equipment configuration for network connectivity and link status verify communication testing, network diagnostics, and device identification capability confirm correct test method and test environment for the networked system (alcms and related) confirm test records are retained readiness criteria: network-test equipment configuration and test method are confirmed appropriate to the networked system under test, with records retained."><summary><span class="code-badge">TC-TEQ-014</span><span class="topic-title">Network-Test Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm equipment configuration for network connectivity and link status</li>
<li>Verify communication testing, network diagnostics, and device identification capability</li>
<li>Confirm correct test method and test environment for the networked system (ALCMS and related)</li>
<li>Confirm test records are retained</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> network-test equipment configuration and test method are confirmed appropriate to the networked system under test, with records retained.</p></div></div></details>

        <details class="topic-card" id="tc-teq-015" data-search="tc-teq-015 calibration equipment verification checks confirm calibration status and reference standard of equipment used to verify or calibrate instruments verify traceability, accuracy, and measurement range confirm environmental conditions and the applicable procedure are followed readiness criteria: calibration equipment itself is appropriately controlled, traceable, and used under the correct environmental conditions and procedure."><summary><span class="code-badge">TC-TEQ-015</span><span class="topic-title">Calibration Equipment</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm calibration status and reference standard of equipment used to verify or calibrate instruments</li>
<li>Verify traceability, accuracy, and measurement range</li>
<li>Confirm environmental conditions and the applicable procedure are followed</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> calibration equipment itself is appropriately controlled, traceable, and used under the correct environmental conditions and procedure.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP B -->
    <div class="group-block" id="group-b">
      <div class="group-head"><span class="group-letter">B</span><h3>Calibration</h3><span class="group-tally">10 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-teq-016" data-search="tc-teq-016 calibration-status verification verification checks check the calibration label and certificate before use confirm equipment id and serial number match the certificate verify calibration date and validity period confirm current status is calibrated/valid rather than not valid for use hold point: an instrument found not valid for use is not used for any test, regardless of urgency, until its calibration status is resolved."><summary><span class="code-badge">TC-TEQ-016</span><span class="topic-title">Calibration-Status Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Check the calibration label and certificate before use</li>
<li>Confirm equipment ID and serial number match the certificate</li>
<li>Verify calibration date and validity period</li>
<li>Confirm current status is CALIBRATED/VALID rather than NOT VALID FOR USE</li>
</ul></div><div class="tfield risk"><h4 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> an instrument found NOT VALID FOR USE is not used for any test, regardless of urgency, until its calibration status is resolved.</p></div></div></details>

        <details class="topic-card" id="tc-teq-017" data-search="tc-teq-017 calibration-certificate verification verification checks match the certificate to the actual instrument — make, model, and serial number match the certificate number, calibration date, and validity to the instrument in hand do not accept a certificate merely because the manufacturer/model appears similar confirm the certificate corresponds to the specific serial number used for the test readiness criteria: every calibration certificate referenced in a test record is confirmed to belong to the exact instrument, by serial number, used for that test."><summary><span class="code-badge">TC-TEQ-017</span><span class="topic-title">Calibration-Certificate Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Match the certificate to the actual instrument — make, model, and serial number</li>
<li>Match the certificate number, calibration date, and validity to the instrument in hand</li>
<li>Do not accept a certificate merely because the manufacturer/model appears similar</li>
<li>Confirm the certificate corresponds to the specific serial number used for the test</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every calibration certificate referenced in a test record is confirmed to belong to the exact instrument, by serial number, used for that test.</p></div></div></details>

        <details class="topic-card" id="tc-teq-018" data-search="tc-teq-018 calibration interval control verification checks maintain a calibration register recording equipment, id, serial number, last calibration, and next due date track calibration due dates and upcoming calibration identify expired and overdue equipment record any temporary restrictions on use readiness criteria: the calibration register is current, and no overdue instrument remains available for use without a documented restriction."><summary><span class="code-badge">TC-TEQ-018</span><span class="topic-title">Calibration Interval Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Maintain a calibration register recording equipment, ID, serial number, last calibration, and next due date</li>
<li>Track calibration due dates and upcoming calibration</li>
<li>Identify expired and overdue equipment</li>
<li>Record any temporary restrictions on use</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the calibration register is current, and no overdue instrument remains available for use without a documented restriction.</p></div></div></details>

        <details class="topic-card" id="tc-teq-019" data-search="tc-teq-019 instrument identification verification checks confirm every controlled measurement instrument carries a unique equipment id verify manufacturer, model, and serial number are recorded against that id verify calibration status, owner/department, and location are recorded confirm id format is consistent — e.g. agl-met-001, agl-photo-001, agl-earth-001 readiness criteria: every controlled instrument in use has a unique, consistently formatted id linked to its calibration and ownership record."><summary><span class="code-badge">TC-TEQ-019</span><span class="topic-title">Instrument Identification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm every controlled measurement instrument carries a unique equipment ID</li>
<li>Verify manufacturer, model, and serial number are recorded against that ID</li>
<li>Verify calibration status, owner/department, and location are recorded</li>
<li>Confirm ID format is consistent — e.g. AGL-MET-001, AGL-PHOTO-001, AGL-EARTH-001</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every controlled instrument in use has a unique, consistently formatted ID linked to its calibration and ownership record.</p></div></div></details>

        <details class="topic-card" id="tc-teq-020" data-search="tc-teq-020 measurement traceability verification checks confirm the chain from test result to test record is complete confirm the chain from test-equipment id to serial number to calibration certificate is complete verify the calibration reference/traceability is identifiable confirm this chain can be reconstructed for any result under audit or dispute readiness criteria: the full traceability chain from result back to calibration reference can be reconstructed for any test record, particularly for audits, disputes, and acceptance testing."><summary><span class="code-badge">TC-TEQ-020</span><span class="topic-title">Measurement Traceability</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the chain from test result to test record is complete</li>
<li>Confirm the chain from test-equipment ID to serial number to calibration certificate is complete</li>
<li>Verify the calibration reference/traceability is identifiable</li>
<li>Confirm this chain can be reconstructed for any result under audit or dispute</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the full traceability chain from result back to calibration reference can be reconstructed for any test record, particularly for audits, disputes, and acceptance testing.</p></div></div></details>

        <details class="topic-card" id="tc-teq-021" data-search="tc-teq-021 measurement uncertainty awareness verification checks consider instrument accuracy, resolution, and environmental conditions consider measurement method, operator influence, and test setup consider repeatability and calibration condition where a result sits close to the acceptance limit, apply measurement uncertainty and the applicable project/test-method requirement rather than treating the displayed value as absolutely exact readiness criteria: measurement uncertainty is explicitly considered for any acceptance decision resting on a value close to its limit, per the applicable project/test-method requirement."><summary><span class="code-badge">TC-TEQ-021</span><span class="topic-title">Measurement Uncertainty Awareness</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Consider instrument accuracy, resolution, and environmental conditions</li>
<li>Consider measurement method, operator influence, and test setup</li>
<li>Consider repeatability and calibration condition</li>
<li>Where a result sits close to the acceptance limit, apply measurement uncertainty and the applicable project/test-method requirement rather than treating the displayed value as absolutely exact</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> measurement uncertainty is explicitly considered for any acceptance decision resting on a value close to its limit, per the applicable project/test-method requirement.</p></div></div></details>

        <details class="topic-card" id="tc-teq-022" data-search="tc-teq-022 out-of-calibration equipment control verification checks identify the equipment and stop its use immediately mark/control the equipment, and determine affected tests and test dates review calibration history and assess impact on previous results retest where required and document the decision ask whether any commissioning results were generated using equipment not valid for use at the time of measurement hold point: any result potentially generated with out-of-calibration equipment is flagged for technical review before it is relied on for acceptance."><summary><span class="code-badge">TC-TEQ-022</span><span class="topic-title">Out-of-Calibration Equipment Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Identify the equipment and stop its use immediately</li>
<li>Mark/control the equipment, and determine affected tests and test dates</li>
<li>Review calibration history and assess impact on previous results</li>
<li>Retest where required and document the decision</li>
<li>Ask whether any commissioning results were generated using equipment not valid for use at the time of measurement</li>
</ul></div><div class="tfield risk"><h4 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> any result potentially generated with out-of-calibration equipment is flagged for technical review before it is relied on for acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-teq-023" data-search="tc-teq-023 instrument maintenance verification checks maintain instrument body, display, leads, probes, clamps, and connectors maintain batteries, chargers, optical components, accessories, and carrying cases record maintenance date, work performed, and fault/repair details record verification and return-to-service status readiness criteria: maintenance activity and return-to-service status are recorded for every instrument taken out of service for repair."><summary><span class="code-badge">TC-TEQ-023</span><span class="topic-title">Instrument Maintenance</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Maintain instrument body, display, leads, probes, clamps, and connectors</li>
<li>Maintain batteries, chargers, optical components, accessories, and carrying cases</li>
<li>Record maintenance date, work performed, and fault/repair details</li>
<li>Record verification and return-to-service status</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> maintenance activity and return-to-service status are recorded for every instrument taken out of service for repair.</p></div></div></details>

        <details class="topic-card" id="tc-teq-024" data-search="tc-teq-024 instrument storage verification checks protect equipment from moisture, dust, and excessive temperature protect equipment from physical damage, shock, and unauthorized use protect equipment from chemical contamination and improper battery storage for photometric equipment, give special attention to optical surfaces, detector protection, calibration condition, storage environment, and mechanical alignment readiness criteria: storage conditions protect calibration condition and physical integrity, with photometric equipment given additional optical and alignment protection."><summary><span class="code-badge">TC-TEQ-024</span><span class="topic-title">Instrument Storage</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Protect equipment from moisture, dust, and excessive temperature</li>
<li>Protect equipment from physical damage, shock, and unauthorized use</li>
<li>Protect equipment from chemical contamination and improper battery storage</li>
<li>For photometric equipment, give special attention to optical surfaces, detector protection, calibration condition, storage environment, and mechanical alignment</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> storage conditions protect calibration condition and physical integrity, with photometric equipment given additional optical and alignment protection.</p></div></div></details>

        <details class="topic-card" id="tc-teq-025" data-search="tc-teq-025 instrument pre-use verification verification checks confirm correct instrument and correct measurement range before each critical test verify calibration is valid and physical condition is satisfactory check leads/probes and battery/power satisfactory complete a functional check, and confirm correct accessories and test configuration readiness criteria: the full pre-use checklist is completed and satisfactory before any critical test begins."><summary><span class="code-badge">TC-TEQ-025</span><span class="topic-title">Instrument Pre-Use Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm correct instrument and correct measurement range before each critical test</li>
<li>Verify calibration is valid and physical condition is satisfactory</li>
<li>Check leads/probes and battery/power satisfactory</li>
<li>Complete a functional check, and confirm correct accessories and test configuration</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the full pre-use checklist is completed and satisfactory before any critical test begins.</p></div></div></details>

      </div>
    </div>

    <!-- GROUP C -->
    <div class="group-block" id="group-c">
      <div class="group-head"><span class="group-letter">C</span><h3>Test Quality</h3><span class="group-tally">10 topics</span></div>
      <div class="topic-list">

        <details class="topic-card" id="tc-teq-026" data-search="tc-teq-026 test-method validation verification checks review the test objective, equipment, and test configuration against the intended purpose review the measurement method, acceptance criteria, and environmental conditions confirm safety requirements and recording requirements are addressed recognize that the correct instrument used with the wrong method can still produce an invalid result readiness criteria: the selected test method is confirmed technically suitable for the intended measurement before the result is relied on."><summary><span class="code-badge">TC-TEQ-026</span><span class="topic-title">Test-Method Validation</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Review the test objective, equipment, and test configuration against the intended purpose</li>
<li>Review the measurement method, acceptance criteria, and environmental conditions</li>
<li>Confirm safety requirements and recording requirements are addressed</li>
<li>Recognize that the correct instrument used with the wrong method can still produce an invalid result</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the selected test method is confirmed technically suitable for the intended measurement before the result is relied on.</p></div></div></details>

        <details class="topic-card" id="tc-teq-027" data-search="tc-teq-027 test-result review verification checks review equipment identification, test date, test method, instrument, and calibration for every important result check measured values against acceptance criteria and the pass/fail outcome look for missing values, impossible values, and unit errors look for transcription errors, incorrect acceptance limits, and inconsistent results readiness criteria: every important test result passes a technical review that specifically screens for missing, impossible, or inconsistent values before acceptance."><summary><span class="code-badge">TC-TEQ-027</span><span class="topic-title">Test-Result Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Review equipment identification, test date, test method, instrument, and calibration for every important result</li>
<li>Check measured values against acceptance criteria and the Pass/Fail outcome</li>
<li>Look for missing values, impossible values, and unit errors</li>
<li>Look for transcription errors, incorrect acceptance limits, and inconsistent results</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every important test result passes a technical review that specifically screens for missing, impossible, or inconsistent values before acceptance.</p></div></div></details>

        <details class="topic-card" id="tc-teq-028" data-search="tc-teq-028 acceptance-limit verification verification checks confirm the acceptance criterion used comes from an approved specification, drawing, or standard confirm it may otherwise come from a manufacturer requirement, approved test procedure, or contract requirement do not create an acceptance limit merely because a value appears technically reasonable confirm the applicable acceptance basis is identified in the test documentation hold point: a result is not accepted against a limit that cannot be traced to an approved technical basis."><summary><span class="code-badge">TC-TEQ-028</span><span class="topic-title">Acceptance-Limit Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Confirm the acceptance criterion used comes from an approved specification, drawing, or standard</li>
<li>Confirm it may otherwise come from a manufacturer requirement, approved test procedure, or contract requirement</li>
<li>Do not create an acceptance limit merely because a value appears technically reasonable</li>
<li>Confirm the applicable acceptance basis is identified in the test documentation</li>
</ul></div><div class="tfield risk"><h4 class="hp2"><i class="fa-solid fa-triangle-exclamation"></i> Hold Point</h4><p><strong>Hold Point:</strong> a result is not accepted against a limit that cannot be traced to an approved technical basis.</p></div></div></details>

        <details class="topic-card" id="tc-teq-029" data-search="tc-teq-029 test-data quality review verification checks check for complete data, correct units, and correct equipment id check for correct circuit id, correct location, and correct date confirm records are legible with no unexplained alterations verify corrections are traceable and supporting raw data is retained where applicable readiness criteria: recorded test data is complete, correctly identified, and free of unexplained alteration."><summary><span class="code-badge">TC-TEQ-029</span><span class="topic-title">Test-Data Quality Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Check for complete data, correct units, and correct equipment ID</li>
<li>Check for correct circuit ID, correct location, and correct date</li>
<li>Confirm records are legible with no unexplained alterations</li>
<li>Verify corrections are traceable and supporting raw data is retained where applicable</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> recorded test data is complete, correctly identified, and free of unexplained alteration.</p></div></div></details>

        <details class="topic-card" id="tc-teq-030" data-search="tc-teq-030 repeatability verification verification checks where appropriate, confirm repeated measurements use the same instrument, test configuration, and test point confirm the same environmental conditions and procedure where practical investigate large unexplained variation, unstable measurements, or operator-dependent results investigate equipment malfunction, poor test connection, or environmental influence remember repeatability is not the same as accuracy — a measurement can be repeatable but systematically incorrect readiness criteria: unexplained variation between repeated measurements is investigated and resolved before the result is accepted as reliable."><summary><span class="code-badge">TC-TEQ-030</span><span class="topic-title">Repeatability Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Where appropriate, confirm repeated measurements use the same instrument, test configuration, and test point</li>
<li>Confirm the same environmental conditions and procedure where practical</li>
<li>Investigate large unexplained variation, unstable measurements, or operator-dependent results</li>
<li>Investigate equipment malfunction, poor test connection, or environmental influence</li>
<li>Remember repeatability is not the same as accuracy — a measurement can be repeatable but systematically incorrect</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> unexplained variation between repeated measurements is investigated and resolved before the result is accepted as reliable.</p></div></div></details>

        <details class="topic-card" id="tc-teq-031" data-search="tc-teq-031 test-record review verification checks verify test-procedure reference, equipment id, and test-equipment id verify calibration reference and test values are recorded confirm acceptance criteria and result are recorded verify engineer signature, witness, date, and revision are complete readiness criteria: every completed test record carries a full, signed set of identification, values, and revision information before it is filed."><summary><span class="code-badge">TC-TEQ-031</span><span class="topic-title">Test-Record Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Verify test-procedure reference, equipment ID, and test-equipment ID</li>
<li>Verify calibration reference and test values are recorded</li>
<li>Confirm acceptance criteria and result are recorded</li>
<li>Verify engineer signature, witness, date, and revision are complete</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> every completed test record carries a full, signed set of identification, values, and revision information before it is filed.</p></div></div></details>

        <details class="topic-card" id="tc-teq-032" data-search="tc-teq-032 technical review verification checks conduct an independent technical review of test methodology, results, and acceptance limits review abnormal values, failed tests, and retesting review photometry, ccr performance, and system integration where applicable ask whether the recorded evidence actually demonstrates compliance with the specified requirement readiness criteria: critical documentation passes a technical review that confirms the recorded evidence demonstrates compliance with the specified requirement — not merely a pass label."><summary><span class="code-badge">TC-TEQ-032</span><span class="topic-title">Technical Review</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Conduct an independent technical review of test methodology, results, and acceptance limits</li>
<li>Review abnormal values, failed tests, and retesting</li>
<li>Review photometry, CCR performance, and system integration where applicable</li>
<li>Ask whether the recorded evidence actually demonstrates compliance with the specified requirement</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> critical documentation passes a technical review that confirms the recorded evidence demonstrates compliance with the specified requirement — not merely a Pass label.</p></div></div></details>

        <details class="topic-card" id="tc-teq-033" data-search="tc-teq-033 independent verification verification checks where required by the project quality plan, independently verify critical electrical and photometric measurements independently verify papi alignment, ccr performance, and system integration where required independently verify final acceptance testing where required record the original result, independent verification result, reviewer, date, method, and final disposition readiness criteria: independent verification, where required, is fully traceable — original result, verification result, reviewer, and disposition are all on record."><summary><span class="code-badge">TC-TEQ-033</span><span class="topic-title">Independent Verification</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Where required by the project quality plan, independently verify critical electrical and photometric measurements</li>
<li>Independently verify PAPI alignment, CCR performance, and system integration where required</li>
<li>Independently verify final acceptance testing where required</li>
<li>Record the original result, independent verification result, reviewer, date, method, and final disposition</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> independent verification, where required, is fully traceable — original result, verification result, reviewer, and disposition are all on record.</p></div></div></details>

        <details class="topic-card" id="tc-teq-034" data-search="tc-teq-034 revision control verification checks control revisions of test procedures, test forms, checklists, and calibration procedures control revisions of equipment guides, acceptance criteria, commissioning reports, test records, and engineering procedures confirm the current revision is identified and previous revisions are controlled confirm changes are documented, approval is recorded, and obsolete documents are prevented from unintended use readiness criteria: only the current, approved revision of any controlled document is in active use, with obsolete versions withdrawn."><summary><span class="code-badge">TC-TEQ-034</span><span class="topic-title">Revision Control</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Control revisions of test procedures, test forms, checklists, and calibration procedures</li>
<li>Control revisions of equipment guides, acceptance criteria, commissioning reports, test records, and engineering procedures</li>
<li>Confirm the current revision is identified and previous revisions are controlled</li>
<li>Confirm changes are documented, approval is recorded, and obsolete documents are prevented from unintended use</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> only the current, approved revision of any controlled document is in active use, with obsolete versions withdrawn.</p></div></div></details>

        <details class="topic-card" id="tc-teq-035" data-search="tc-teq-035 test-procedure audit verification checks audit the procedure for correct test objective, scope, applicable equipment, and test method audit correct safety requirements, test configuration, measurement parameters, and acceptance criteria audit correct test sequence, recording format, calibration requirements, and responsibility audit correct witness requirements, revision, and approval ask whether the procedure is approved, current, technically appropriate, correctly referenced for acceptance limits, and consistent with the actual equipment used readiness criteria: the test procedure itself is confirmed approved, current, technically appropriate, and consistent with the equipment actually used — closing the testing &amp; commissioning manual on a procedure that has itself been verified."><summary><span class="code-badge">TC-TEQ-035</span><span class="topic-title">Test-Procedure Audit</span><i class="fa-solid fa-chevron-down chev"></i></summary><div class="topic-body"><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-list-check"></i> Verification Checks</h4><ul>
<li>Audit the procedure for correct test objective, scope, applicable equipment, and test method</li>
<li>Audit correct safety requirements, test configuration, measurement parameters, and acceptance criteria</li>
<li>Audit correct test sequence, recording format, calibration requirements, and responsibility</li>
<li>Audit correct witness requirements, revision, and approval</li>
<li>Ask whether the procedure is approved, current, technically appropriate, correctly referenced for acceptance limits, and consistent with the actual equipment used</li>
</ul></div><div class="tfield"><h4 class="hp1"><i class="fa-solid fa-circle-check"></i> Acceptance / Record</h4><p><strong>Readiness Criteria:</strong> the test procedure itself is confirmed approved, current, technically appropriate, and consistent with the equipment actually used — closing the Testing &amp; Commissioning Manual on a procedure that has itself been verified.</p></div></div></details>

      </div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Engineering Quality <span>Principles</span></h2>
      <p>Eight principles run underneath every topic in this division — they are what the checklists above exist to enforce.</p>
    </div>
    <div class="principle-grid">
      <div class="principle-card"><span class="pnum">1</span><div><h3 class="hp3">Measurement Traceability</h3><p>Every critical result should be traceable to the instrument and calibration status.</p></div></div>
      <div class="principle-card"><span class="pnum">2</span><div><h3 class="hp3">Method Validity</h3><p>A technically inappropriate test method cannot produce a reliable acceptance decision merely because the instrument is calibrated.</p></div></div>
      <div class="principle-card"><span class="pnum">3</span><div><h3 class="hp3">Acceptance-Basis Control</h3><p>Acceptance limits must come from the applicable approved technical basis.</p></div></div>
      <div class="principle-card"><span class="pnum">4</span><div><h3 class="hp3">Raw Data Preservation</h3><p>Where practical, retain the original measurement data supporting the final report.</p></div></div>
      <div class="principle-card"><span class="pnum">5</span><div><h3 class="hp3">Independent Review</h3><p>Critical results should receive appropriate technical review.</p></div></div>
      <div class="principle-card"><span class="pnum">6</span><div><h3 class="hp3">Out-of-Calibration Control</h3><p>Results potentially affected by invalid equipment must be identified and technically assessed.</p></div></div>
      <div class="principle-card"><span class="pnum">7</span><div><h3 class="hp3">Revision Control</h3><p>Only the approved/current test procedure should be used.</p></div></div>
      <div class="principle-card"><span class="pnum">8</span><div><h3 class="hp3">Evidence-Based Acceptance</h3><p>A Pass/Fail decision should be supported by identifiable technical evidence.</p></div></div>
    </div>
  </div>
</section>

<section>
  <div class="container">
    <div class="section-head">
      <h2>Out-of-Calibration <span>Response Flow</span></h2>
      <p>When an instrument is discovered out of calibration mid-project, the same nine-step sequence applies regardless of which division's test it affects.</p>
    </div>
    <div class="gate-steps">
      <div class="gate-step"><div class="dnum">1</div><h3 class="hp4">Identify</h3><p>Determine which instrument is out of calibration.</p></div>
      <div class="gate-step"><div class="dnum">2</div><h3 class="hp4">Remove From Service</h3><p>Stop use of the instrument immediately.</p></div>
      <div class="gate-step"><div class="dnum">3</div><h3 class="hp4">Identify Affected Tests</h3><p>Determine which tests and dates used the instrument.</p></div>
      <div class="gate-step"><div class="dnum">4</div><h3 class="hp4">Review History</h3><p>Check the calibration history and prior due dates.</p></div>
      <div class="gate-step"><div class="dnum">5</div><h3 class="hp4">Assess Impact</h3><p>Determine the potential impact on affected results.</p></div>
      <div class="gate-step"><div class="dnum">6</div><h3 class="hp4">Technical Assessment</h3><p>Formally review the affected results.</p></div>
      <div class="gate-step"><div class="dnum">7</div><h3 class="hp4">Retest</h3><p>Retest where required and update results.</p></div>
      <div class="gate-step"><div class="dnum">8</div><h3 class="hp4">Document</h3><p>Record the corrective action taken.</p></div>
      <div class="gate-step"><div class="dnum">9</div><h3 class="hp4">Return to Service</h3><p>Restore the equipment to controlled status once recalibrated.</p></div>
    </div>
  </div>
</section>

<section class="last" id="faq">
<div class="container">
<div class="section-head">
<h2>Frequently Asked <span>Questions</span></h2>
<p>Quick answers about Division 25 — Test Equipment, Calibration &amp; Engineering Quality in the AGL Testing &amp; Commissioning Manual.</p>
</div>
<div class="faq-list">
<details class="faq-item">
<summary><span class="faq-num">Q1</span><span class="faq-q">What is Division 25 — Test Equipment, Calibration &amp; Engineering Quality in the AGL Testing &amp; Commissioning Manual?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 25 of the AGL Testing &amp; Commissioning Manual covers Test Equipment, Calibration &amp; Engineering Quality. Every division before this one produces a result. Division 25 asks whether that result can be trusted — was the instrument correctly identified, in calibration, and appropriate for the method used; was the acceptance limit traceable to an approved basis; was the record reviewed. It is deliberately positioned as the final technical-quality division of the framework, because the validity of every preceding test in Divisions 01–24 depends on the reliability of the test equipment, the suitability of the test method, and the quality of the recorded measurement behind it. It contains 35 topics (TC-TEQ-001 to TC-TEQ-035) organised into 3 groups (A–C), each topic with its own verification checks.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q2</span><span class="faq-q">What is the philosophy behind Division 25 — Test Equipment, Calibration &amp; Engineering Quality?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Governing Principle: a test result is only as reliable as the test method, test equipment, calibration status, measurement conditions, and technical review supporting that result. Division 25 does not repeat the performance tests of earlier divisions — it audits the instruments, calibration status, and review process that stand behind them.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q3</span><span class="faq-q">What is the step-by-step sequence in Division 25?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Every critical measurement in the manual is expected to pass through the same result-quality gate before it is treated as evidence of compliance. Steps: Test Performed → Raw Value Recorded → Equipment &amp; Calibration Verified → Acceptance Limit Verified → Result Evaluated → Technical Review → Retest If Required → Final Acceptance. Focus areas: Test equipment control; Calibration &amp; traceability; Test method validity; Technical review &amp; evidence.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q4</span><span class="faq-q">Which topics does Division 25 cover?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Division 25 has 35 topics in 3 groups. A — Test Equipment: Insulation-Resistance Tester, Earth-Resistance Tester, Multimeter, Clamp Meter, Power Analyzer, High-Voltage Test Equipment, Cable-Test Equipment, CCR Test Equipment, Photometric Equipment, Colour-Measurement Equipment, Alignment Equipment, Optical Measurement Equipment, Communication-Test Equipment, Network-Test Equipment, Calibration Equipment. B — Calibration: Calibration-Status Verification, Calibration-Certificate Verification, Calibration Interval Control, Instrument Identification, Measurement Traceability, Measurement Uncertainty Awareness, Out-of-Calibration Equipment Control, Instrument Maintenance, Instrument Storage, Instrument Pre-Use Verification. C — Test Quality: Test-Method Validation, Test-Result Review, Acceptance-Limit Verification, Test-Data Quality Review, Repeatability Verification, Test-Record Review, Technical Review, Independent Verification, Revision Control, Test-Procedure Audit.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q5</span><span class="faq-q">What is the Quality Gate Sequence in Division 25?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>The result-quality gate runs as a fixed sequence — no critical measurement is treated as final acceptance evidence until every stage below has been satisfied. Raw Value &amp; Unit: The raw measured value is recorded with correct units before any evaluation takes place; Equipment &amp; Calibration: The test equipment used is correctly identified and its calibration status is valid at the time of test; Acceptance-Limit Check: The acceptance limit applied is traceable to an approved specification, drawing, standard, or procedure; Result Evaluation: The measured value is evaluated against the correct acceptance limit for a Pass/Fail outcome; Technical Review: The result and its supporting evidence are independently reviewed for completeness and consistency; Retest / Corrective Action: Retesting or corrective action is completed and documented wherever required; Final Acceptance: The reviewed, traceable result is closed out and archived as part of the commissioning record.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q6</span><span class="faq-q">What engineering quality principles apply in Division 25?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>Eight principles run underneath every topic in this division — they are what the checklists above exist to enforce. (1) Measurement Traceability — Every critical result should be traceable to the instrument and calibration status; (2) Method Validity — A technically inappropriate test method cannot produce a reliable acceptance decision merely because the instrument is calibrated; (3) Acceptance-Basis Control — Acceptance limits must come from the applicable approved technical basis; (4) Raw Data Preservation — Where practical, retain the original measurement data supporting the final report; (5) Independent Review — Critical results should receive appropriate technical review; (6) Out-of-Calibration Control — Results potentially affected by invalid equipment must be identified and technically assessed; (7) Revision Control — Only the approved/current test procedure should be used; (8) Evidence-Based Acceptance — A Pass/Fail decision should be supported by identifiable technical evidence.</p></div>
</details>
<details class="faq-item">
<summary><span class="faq-num">Q7</span><span class="faq-q">What happens when an instrument is found out of calibration in Division 25?</span><i class="fa-solid fa-chevron-down chev"></i></summary>
<div class="faq-a"><p>When an instrument is discovered out of calibration mid-project, the same nine-step sequence applies regardless of which division's test it affects. (1) Identify — Determine which instrument is out of calibration; (2) Remove From Service — Stop use of the instrument immediately; (3) Identify Affected Tests — Determine which tests and dates used the instrument; (4) Review History — Check the calibration history and prior due dates; (5) Assess Impact — Determine the potential impact on affected results; (6) Technical Assessment — Formally review the affected results; (7) Retest — Retest where required and update results; (8) Document — Record the corrective action taken; (9) Return to Service — Restore the equipment to controlled status once recalibrated.</p></div>
</details>
</div>
</div>
</section>
<section>
<div class="container">
<div class="academy-cta">
<div class="block-label">Go Further</div>
<div class="academy-cta-grid">
<div>
<h2 class="block-title">Don't Just Trust the Reading. Understand What Makes It Valid.</h2>
<p>Every test result in this manual is only as good as the equipment and quality process behind it.</p>
<p>Build the technical knowledge to understand calibration traceability, measurement uncertainty, and the engineering quality practices that make a test result defensible rather than just a number on a screen.</p>
<p><strong>Calibrate with precision. Trust the result. Commission with certainty.</strong></p>
<div class="academy-cta-actions">
<a href="academy.html#flagship" class="btn btn-gold"><i class="fa-solid fa-graduation-cap"></i> Explore Precision AGL Academy</a>
<a href="academy.html#pathway" class="btn btn-outline"><i class="fa-solid fa-arrow-right"></i> Start AGL Training</a>
</div>
</div>
<div class="academy-pathway">
<div class="academy-pathway-label">Build Complete AGL Testing &amp; Commissioning Capability</div>
<div class="academy-pathway-flow">
<span>AGL Fundamentals</span><i class="fa-solid fa-chevron-right"></i>
<span>Installation</span><i class="fa-solid fa-chevron-right"></i>
<span>Electrical Systems</span><i class="fa-solid fa-chevron-right"></i>
<span>Pre-Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Testing</span><i class="fa-solid fa-chevron-right"></i>
<span>Photometry</span><i class="fa-solid fa-chevron-right"></i>
<span>Commissioning</span><i class="fa-solid fa-chevron-right"></i>
<span>Troubleshooting</span><i class="fa-solid fa-chevron-right"></i>
<span>Maintenance</span>
</div>
</div>
</div>
</div>
</div>
</section>
<!-- CONNECT-BLOCK v2.1 -->
<section class="cx-wrap" aria-labelledby="cx-h"><div class="cx-panel">
  <div>
    <h2 class="cx-h" id="cx-h">Talk to Precision AGL Academy</h2>
    <div class="cx-row">
      <a class="cx-main" href="tel:+919821496412"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-phone"></i></span><span class="cx-text"><span class="cx-label">Call</span><span class="cx-phone">+91 98214 96412</span></span></a>
      <button type="button" class="cx-copy" data-copy="+919821496412" data-what="phone number" aria-label="Copy phone number"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <div class="cx-row">
      <a class="cx-main" href="mailto:precisionaglacademy@gmail.com"><span class="cx-ico"><i aria-hidden="true" class="fa-solid fa-envelope"></i></span><span class="cx-text"><span class="cx-label">Email</span><span class="cx-mail">precisionaglacademy@gmail.com</span></span></a>
      <button type="button" class="cx-copy" data-copy="precisionaglacademy@gmail.com" data-what="email address" aria-label="Copy email address"><i aria-hidden="true" class="fa-regular fa-copy"></i><span class="cx-copy-t">Copy</span></button>
    </div>
    <p class="cx-sr" id="cx-live" role="status" aria-live="polite"></p>
  </div>
  <div>
    <h2 class="cx-h cx-h2">Follow the Academy</h2>
    <div class="cx-social">
      <a class="cx-soc cx-yt" href="https://youtube.com/@precisionaglacademy" target="_blank" rel="noopener noreferrer" aria-label="YouTube: @precisionaglacademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-youtube"></i><span><b>YouTube</b><small>@precisionaglacademy</small></span></a>
      <a class="cx-soc cx-in" href="https://www.linkedin.com/company/precision-agl-academy" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn: Precision AGL Academy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-linkedin-in"></i><span><b>LinkedIn</b><small>Precision AGL Academy</small></span></a>
      <a class="cx-soc cx-ig" href="https://www.instagram.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Instagram: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-instagram"></i><span><b>Instagram</b><small>@PrecisionAGLAcademy</small></span></a>
      <a class="cx-soc cx-fb" href="https://www.facebook.com/PrecisionAGLAcademy" target="_blank" rel="noopener noreferrer" aria-label="Facebook: @PrecisionAGLAcademy (opens in a new tab)"><i aria-hidden="true" class="fa-brands fa-facebook-f"></i><span><b>Facebook</b><small>@PrecisionAGLAcademy</small></span></a>
    </div>
  </div>
</div></section>
<script>
(function(){var live=document.getElementById("cx-live");document.querySelectorAll(".cx-copy").forEach(function(b){b.addEventListener("click",function(){var v=b.getAttribute("data-copy"),t=b.querySelector(".cx-copy-t");function ok(){b.classList.add("done");t.textContent="Copied";if(live)live.textContent="Copied "+b.getAttribute("data-what");setTimeout(function(){b.classList.remove("done");t.textContent="Copy";},2000);}function fb(){var a=document.createElement("textarea");a.value=v;a.style.position="fixed";a.style.opacity="0";document.body.appendChild(a);a.select();try{document.execCommand("copy");ok();}catch(e){}document.body.removeChild(a);}if(navigator.clipboard&&window.isSecureContext){navigator.clipboard.writeText(v).then(ok,fb);}else{fb();}});});})();
</script>
<!-- LEGAL-NOTICE v1.0 -->
<div class="legal-wrap" id="legal-disclaimer" role="note" aria-labelledby="legal-h"><div class="legal-box"><h2 id="legal-h" class="legal-title">Important Notice, Disclaimer &amp; Limitation of Liability</h2><p class="legal-lead">Please read before relying on any content on this page or on any record downloaded from it.</p><div class="legal-addendum"><strong>Specific to this division:</strong> Values, tolerances and sample plans shown are indicative. A measurement is only as valid as its instrument, calibration, method and conditions. Use calibrated, traceable instruments within their calibration validity, and apply the method and uncertainty required by the project specification and the competent authority. Results recorded using this page are not certification, approval or a calibration certificate.</div><ol class="legal-list"><li><strong>Purpose and intended users.</strong> This page is an independent educational and informational reference for competent, suitably trained and authorised airfield ground lighting (AGL) testing and commissioning personnel. It is not professional engineering, legal or regulatory advice, and using it does not create any professional or client relationship.</li><li><strong>Safety.</strong> Work on series circuits, constant current regulators (CCRs), isolating transformers, cables and connectors can be fatal. Always apply the aerodrome&rsquo;s permit-to-work and isolation/LOTO procedures, prove dead, use correctly rated instruments and PPE, and follow the manufacturer&rsquo;s instructions. Nothing here authorises work on live equipment or the bypassing of any safety device or interlock.</li><li><strong>Aviation operations.</strong> Nothing on this page authorises return to service, a change of operating category, a NOTAM or any aerodrome certification decision. These rest with the aerodrome operator, the air navigation service provider and the competent regulator.</li><li><strong>Specifications and regulations.</strong> What a system must achieve depends on your contract, project specification, the equipment manufacturer&rsquo;s requirements and the standards and regulations that apply to your aerodrome. This content summarises general practice, may be incomplete or out of date, and does not replace those documents. Consult the current official editions. Following it does not guarantee compliance with any law, standard or regulatory approval.</li><li><strong>Generic content; no warranty.</strong> Diagnostic sequences, cause rankings (High/Medium/Low), tolerances and values are generic and indicative; real installations differ in design, equipment make and model, age and condition. Content is provided &ldquo;as is&rdquo; and &ldquo;as available&rdquo;, without warranty of any kind, express or implied, including accuracy, completeness, currency or fitness for a particular purpose.</li><li><strong>Limitation of liability.</strong> To the fullest extent permitted by applicable law, Precision AGL Academy and its owners, authors and contributors are not liable for any injury, death, loss, damage, downtime, penalty or regulatory consequence, whether direct or indirect, arising from the use of, reliance on, or inability to use this content. Nothing in this notice excludes or limits any liability that cannot lawfully be excluded or limited.</li><li><strong>Independence and trademarks.</strong> This is an independent publication, not affiliated with or endorsed by ICAO, the FAA, the IEC, DGCA, any airport, regulator or equipment manufacturer. Third-party names, standard designations and trademarks (including Megger&reg;) belong to their respective owners and are used for identification only.</li><li><strong>Templates and downloads.</strong> Downloaded test records are blank, generic templates. They are not controlled project documents unless you adopt them under your own document-control system and project specification. They are for personal reference and internal use, must keep this notice, and must not be presented as approved or official documents.</li><li><strong>Copyright.</strong> &copy; 2026 Precision AGL Academy. All rights reserved. Copying, republication or commercial use requires prior written permission.</li><li><strong>Corrections.</strong> Content is reviewed periodically, with no obligation to update. To report an error, safety concern or rights issue, write to <a href="mailto:precisionaglsolutions@gmail.com">precisionaglsolutions@gmail.com</a>.</li></ol><p class="legal-meta">Notice v1.0 &middot; 20 October 2026 &middot; Full terms: <a href="legal-notice.html">Legal &amp; Disclaimer</a></p></div></div>
<footer>
  <p>&copy; 2026 <strong>Precision AGL Academy</strong> &middot; AGL Specialist &middot; All rights reserved</p>
  <div class="footer-links">
    <a href="index.html#about">About</a>
    <a href="testing-commissioning-manual.html">Testing &amp; Commissioning</a>
    <a href="inspection-handbook.html">Inspection Handbook</a>
    <a href="maintenance-handbook.html">Maintenance Handbook</a>
    <a href="sop-library.html">SOP Library</a>
    <a href="index.html#contact">Contact</a>
      <a href="legal-notice.html">Legal &amp; Disclaimer</a>
  </div>
</footer>
<script>
  /* ===================== WORD (.doc) DOWNLOAD — ONE PER TESTING & COMMISSIONING TOPIC ===================== */

  function escapeHtml(str) {
    return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;');
  }

  function slugify(str) {
    return str.trim().toLowerCase().replace(/[^a-z0-9]+/g, '-').replace(/(^-|-$)/g, '');
  }

  function buildMaintenanceWordHtml(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const topicId = code.split('-').pop();
    const title = details.querySelector('.topic-title').textContent.trim();
    const tfields = Array.from(details.querySelectorAll('.tfield'));
    const activityField = tfields[0] || null;
    const label = (activityField?.querySelector('h5')?.textContent || 'Verification Checks').trim();
    const items = activityField ? Array.from(activityField.querySelectorAll('ul li')).map(li => li.textContent.trim()) : [];
    const acceptField = tfields[1] || null;
    const acceptText = acceptField ? acceptField.querySelector('p').textContent.trim() : '';
    const acceptLabel = acceptField ? (acceptField.querySelector('h5')?.textContent || 'Acceptance / Record').trim() : 'Acceptance / Record';
    const today = new Date().toLocaleDateString('en-GB', { day: '2-digit', month: 'short', year: 'numeric' });
    const divisionLabel = (document.querySelector('.breadcrumb .current')?.textContent || '').trim();

    const itemRows = items.map((it, i) => {
      const num = String(i + 1).padStart(2, '0');
      const rowBg = (i % 2 === 0) ? '#FFFFFF' : '#F5F7FB';
      return `
      <tr>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:34px; text-align:center; vertical-align:top; font-size:13pt; color:#0B2C7A;">&#9744;</td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; vertical-align:top;">
          <span style="font-size:8.5pt; color:#5B6478; letter-spacing:.5px;">ITEM ${num}</span><br/>
          <b style="font-size:10.5pt; color:#1C1F26;">${escapeHtml(it)}</b>
        </td>
        <td style="border:1px solid #C7CEDC; background:${rowBg}; padding:9px 10px; width:120px; vertical-align:top; font-size:9.5pt; color:#5B6478;">
          Pass:&nbsp;&#9744;&nbsp;&nbsp;Fail:&nbsp;&#9744;
        </td>
      </tr>`;
    }).join('');

    return `<html xmlns:o='urn:schemas-microsoft-com:office:office' xmlns:w='urn:schemas-microsoft-com:office:word' xmlns='http://www.w3.org/TR/REC-html40'>
<head>
<meta charset='utf-8'>
<title>${code} — ${title}</title>
<!--[if gte mso 9]>
<xml>
<w:WordDocument>
<w:View>Print</w:View>
<w:Zoom>100</w:Zoom>
<w:DoNotOptimizeForBrowser/>
</w:WordDocument>
</xml>
<![endif]-->
<style>
  @page { size: 8.27in 11.69in; margin: 0.85in 0.75in 0.85in 0.75in; }
  body{ font-family:Calibri,'Segoe UI',Arial,sans-serif; font-size:11pt; color:#1C1F26; line-height:1.45; }
  table{ border-collapse:collapse; }
  h1{ margin:0; }
  h2{ margin:0; }
</style>
</head>
<body>

  <table class="letterhead" width="100%" style="background-color:#0B2C7A;border-collapse:collapse;"><tr>
    <td style="width:64%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table style="border-collapse:collapse;"><tr>
        <td style="vertical-align:middle;">
          <div style="font-family:Calibri,Arial,sans-serif; font-size:19pt; font-weight:bold; letter-spacing:1px; color:#FFFFFF;">PRECISION AGL ACADEMY</div>
          <div style="font-size:8pt; letter-spacing:1px; text-transform:uppercase; color:#B9C6E8; margin-top:3px;">AGL Testing &amp; Commissioning Manual &middot; ${divisionLabel}</div>
        </td>
      </tr></table>
    </td>
    <td style="width:36%; padding:14px 20px; vertical-align:middle; background-color:#0B2C7A;">
      <table width="100%" style="border-collapse:collapse; font-size:8.5pt;">
        <tr>
          <td style="color:#B9C6E8; width:80px; padding:3px 0; border-bottom:1px solid #3153A0;">Form No.</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${code}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Revision</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">00</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0; border-bottom:1px solid #3153A0;">Issue Date</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0; border-bottom:1px solid #3153A0;">${today}</td>
        </tr>
        <tr>
          <td style="color:#B9C6E8; padding:3px 0;">Page</td>
          <td style="color:#FFFFFF; font-weight:bold; text-align:right; padding:3px 0;">1 of 1</td>
        </tr>
      </table>
    </td>
  </tr></table>

  <div style="background-color:#F2F4F9; border:1px solid #C7CEDC; border-top:3px solid #0B2C7A; padding:18px 20px; margin-top:18px;">
    <span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; font-weight:bold; letter-spacing:1px; padding:3px 10px;">${code}</span>
    <span style="display:inline-block; font-size:8pt; letter-spacing:.5px; text-transform:uppercase; color:#0B2C7A; border:1px solid #0B2C7A; padding:2px 8px; margin-left:8px;">Topic ${topicId}</span>
    <h1 style="font-size:18pt; color:#0B2C7A; margin:10px 0 0;">${escapeHtml(title)}</h1>
  </div>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">1</span>&nbsp;&nbsp;&nbsp;Asset / Test Identification</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <td style="width:26%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Asset ID / Circuit</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="width:22%; color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Location</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Airport</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Work Order No.</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Technician</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
      <td style="color:#0B2C7A; background-color:#E9ECF2; font-weight:bold; border:1px solid #C7CEDC; padding:8px 10px;">Date</td><td style="border:1px solid #C7CEDC; padding:8px 10px;">&nbsp;</td>
    </tr>
  </table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">2</span>&nbsp;&nbsp;&nbsp;${escapeHtml(label)}</h2>
  <table width="100%" style="border-collapse:collapse; font-size:10pt;">
    <tr>
      <th style="width:34px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">&nbsp;</th>
      <th style="background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Item</th>
      <th style="width:120px; background-color:#E9ECF2; color:#0B2C7A; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 10px; text-align:left; border:1px solid #C7CEDC;">Result</th>
    </tr>
    ${itemRows}
  </table>

  ${acceptText ? `
  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">3</span>&nbsp;&nbsp;&nbsp;${escapeHtml(acceptLabel)}</h2>
  <div style="background-color:#EEF2FA; border-left:3.5pt solid #1B4F91; padding:12px 16px; font-size:10.5pt; color:#28324A;">${escapeHtml(acceptText)}</div>
  ` : ''}

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '4' : '3'}</span>&nbsp;&nbsp;&nbsp;Remarks / Non-Conformances</h2>
  <table width="100%" style="border-collapse:collapse; border:1px solid #C7CEDC;"><tr><td style="padding:6px 10px;">
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
    <div style="border-bottom:1px solid #DCE1EC; height:22pt;">&nbsp;</div>
  </td></tr></table>

  <h2 style="font-size:12.5pt; color:#0B2C7A; text-transform:uppercase; letter-spacing:.6px; border-bottom:2px solid #0B2C7A; padding-bottom:6px; margin:32px 0 14px;"><span style="display:inline-block; background-color:#0B2C7A; color:#FFFFFF; font-size:9pt; padding:2px 7px; margin-right:8px;">${acceptText ? '5' : '4'}</span>&nbsp;&nbsp;&nbsp;Sign-Off</h2>
  <table width="100%" style="border-collapse:collapse; font-size:9.5pt;">
    <tr>
      <th style="width:22%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Role</th>
      <th style="width:30%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Name</th>
      <th style="width:26%; background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Signature</th>
      <th style="background-color:#0B2C7A; color:#FFFFFF; font-size:8.5pt; text-transform:uppercase; letter-spacing:.5px; padding:7px 8px; text-align:left; border:1px solid #0B2C7A;">Date</th>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Tested By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Witnessed By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
    <tr>
      <td style="background-color:#F5F7FB; color:#0B2C7A; font-weight:bold; border:1px solid #C7CEDC; padding:14px 8px 6px; height:26pt; vertical-align:bottom;">Approved By</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
      <td style="border:1px solid #C7CEDC; padding:14px 8px 6px;">&nbsp;</td>
    </tr>
  </table>

  <table width="100%" style="margin-top:34px; border-collapse:collapse;"><tr><td style="border-top:2px solid #0B2C7A; padding-top:11px; font-size:8pt; color:#5B6478;">
    <b style="color:#0B2C7A;">${code}</b> &middot; ${escapeHtml(title)} &middot; Rev. 00 &middot; AGL Testing &amp; Commissioning Manual &middot; Precision AGL Academy
    <span style="float:right; color:#5B6478;">Page 1 of 1</span><br/>
    IMPORTANT &mdash; UNCONTROLLED TEMPLATE. This is a generic educational test and commissioning template for qualified personnel. It is not a contract document, approved procedure, regulatory form or certificate, and becomes a project record only if adopted and controlled under your own document-control system and project specification. Pass/fail criteria and values are indicative. Test energy and energised AGL equipment can be lethal: follow the aerodrome&rsquo;s permit-to-work, isolation/LOTO and the manufacturer&rsquo;s instructions. Acceptance, return-to-service and operating-category decisions rest with the aerodrome operator and the competent authority. Each signatory remains responsible for their own entries. Provided &ldquo;as is&rdquo; without warranty; Precision AGL Academy accepts no liability to the fullest extent permitted by law. Full notice: rahulsharmaagl.in/legal-notice.html &middot; &copy; 2026 Precision AGL Academy.
  </td></tr></table>

</body>
</html>`;
  }

  function downloadTopicAsWord(details) {
    const code = details.querySelector('.code-badge').textContent.trim();
    const title = details.querySelector('.topic-title').textContent.trim();
    const html = buildMaintenanceWordHtml(details);
    const blob = new Blob(['\ufeff', html], { type: 'application/msword' });
    const url = URL.createObjectURL(blob);
    const a = document.createElement('a');
    a.href = url;
    a.download = `${code}-${slugify(title)}.doc`;
    document.body.appendChild(a);
    a.click();
    document.body.removeChild(a);
    URL.revokeObjectURL(url);
  }

  document.querySelectorAll('details.topic-card').forEach(details => {
    const body = details.querySelector('.topic-body');
    if (!body) return;
    const box = document.createElement('div');
    box.className = 'download-box';
    box.innerHTML = `<p><strong>Printable copy available.</strong> Download a controlled Word version of this test record — letterhead, document-control block, checklist table, and a three-tier sign-off, ready to print or take to the field.</p>
      <button class="download-btn" type="button"><i class="fa-solid fa-download"></i> Download as Word</button>`;
    body.appendChild(box);
    box.querySelector('.download-btn').addEventListener('click', (e) => {
      e.preventDefault();
      e.stopPropagation();
      downloadTopicAsWord(details);
    });
  });
</script>

</body>
</html>
